    <span class="k">else</span><span class="p">:</span>
        <span class="n">check3</span> <span class="o">=</span> <span class="s2">"pass"</span> <span class="k">if</span> <span class="n">result</span><span class="p">[</span><span class="s2">"check3_returned"</span><span class="p">]</span> <span class="k">else</span> <span class="s2">"fail"</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2">: ceiling </span><span class="si">{</span><span class="n">result</span><span class="p">[</span><span class="s1">'ceiling'</span><span class="p">]</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW at </span><span class="si">{</span><span class="n">result</span><span class="p">[</span><span class="s1">'mode_on'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">  -&gt;  curtail check </span><span class="si">{</span><span class="n">check2</span><span class="si">}</span><span class="s2">, return check </span><span class="si">{</span><span class="n">check3</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Window 1: ceiling 35 MW at 08:15:31  -&gt;  curtail check pass, return check pass
Window 2: ceiling 25 MW at 08:48:59  -&gt;  curtail check pass, return check pass
</pre>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=58bcb8d5">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h4 id="Curtailment:-draw-and-report-each-window">Curtailment: draw and report each window<a class="anchor-link" href="#Curtailment:-draw-and-report-each-window">¶</a></h4><p>Draw one figure per window with every setpoint and moment labelled, and print the findings narrative for the three checks.</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=dcdda8cd">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [10]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="k">def</span><span class="w"> </span><span class="nf">draw_and_report_curtailment</span><span class="p">(</span><span class="n">result</span><span class="p">,</span> <span class="n">n</span><span class="p">,</span> <span class="n">total</span><span class="p">):</span>
    <span class="c1"># Draw the figure for one assessed window and print its findings narrative.</span>
    <span class="n">power</span>    <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">"power"</span><span class="p">]</span>
    <span class="n">setpoint</span> <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">"setpoint"</span><span class="p">]</span>
    <span class="n">ceiling</span>  <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">"ceiling"</span><span class="p">]</span>
    <span class="n">mode_on</span>  <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">"mode_on"</span><span class="p">]</span>
    <span class="n">mode_off</span> <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">"mode_off"</span><span class="p">]</span>
    <span class="n">sp_sent</span>  <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">"sp_sent"</span><span class="p">]</span>
    <span class="n">sent_with_mode</span> <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">"sent_with_mode"</span><span class="p">]</span>
    <span class="n">held_output</span>    <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">"held_output"</span><span class="p">]</span>
    <span class="n">before_level</span>   <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">"before_level"</span><span class="p">]</span>
    <span class="n">after_level</span>    <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">"after_level"</span><span class="p">]</span>

    <span class="c1"># --- Draw the graph ------------------------------------------------------</span>
    <span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="n">figsize</span><span class="o">=</span><span class="p">(</span><span class="mi">12</span><span class="p">,</span> <span class="mi">6</span><span class="p">))</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">power</span><span class="o">.</span><span class="n">index</span><span class="p">,</span> <span class="n">power</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#1f77b4"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.6</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">"active power (measured)"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">setpoint</span><span class="o">.</span><span class="n">index</span><span class="p">,</span> <span class="n">setpoint</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#d62728"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.8</span><span class="p">,</span> <span class="n">ls</span><span class="o">=</span><span class="s2">"--"</span><span class="p">,</span> <span class="n">drawstyle</span><span class="o">=</span><span class="s2">"steps-post"</span><span class="p">,</span>
            <span class="n">label</span><span class="o">=</span><span class="s2">"active power setpoint (ceiling)"</span><span class="p">)</span>
    <span class="c1"># value label on each setpoint level that is within view</span>
    <span class="k">for</span> <span class="n">ts</span><span class="p">,</span> <span class="n">val</span> <span class="ow">in</span> <span class="n">setpoint</span><span class="p">[</span><span class="n">setpoint</span><span class="o">.</span><span class="n">ne</span><span class="p">(</span><span class="n">setpoint</span><span class="o">.</span><span class="n">shift</span><span class="p">())]</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
        <span class="k">if</span> <span class="n">power</span><span class="o">.</span><span class="n">min</span><span class="p">()</span> <span class="o">-</span> <span class="mi">5</span> <span class="o">&lt;=</span> <span class="n">val</span> <span class="o">&lt;=</span> <span class="n">power</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">+</span> <span class="mi">5</span><span class="p">:</span>
            <span class="n">ax</span><span class="o">.</span><span class="n">annotate</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">val</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW"</span><span class="p">,</span> <span class="n">xy</span><span class="o">=</span><span class="p">(</span><span class="n">ts</span><span class="p">,</span> <span class="n">val</span><span class="p">),</span> <span class="n">xytext</span><span class="o">=</span><span class="p">(</span><span class="mi">3</span><span class="p">,</span> <span class="mi">4</span><span class="p">),</span> <span class="n">textcoords</span><span class="o">=</span><span class="s2">"offset points"</span><span class="p">,</span>
                        <span class="n">ha</span><span class="o">=</span><span class="s2">"left"</span><span class="p">,</span> <span class="n">va</span><span class="o">=</span><span class="s2">"bottom"</span><span class="p">,</span> <span class="n">fontsize</span><span class="o">=</span><span class="mf">7.5</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#d62728"</span><span class="p">,</span>
                        <span class="n">bbox</span><span class="o">=</span><span class="nb">dict</span><span class="p">(</span><span class="n">boxstyle</span><span class="o">=</span><span class="s2">"round,pad=0.1"</span><span class="p">,</span> <span class="n">fc</span><span class="o">=</span><span class="s2">"white"</span><span class="p">,</span> <span class="n">ec</span><span class="o">=</span><span class="s2">"none"</span><span class="p">,</span> <span class="n">alpha</span><span class="o">=</span><span class="mf">0.6</span><span class="p">))</span>

    <span class="c1"># mark each moment with its time and what should happen there</span>
    <span class="n">events</span> <span class="o">=</span> <span class="p">[]</span>
    <span class="k">if</span> <span class="n">sent_with_mode</span><span class="p">:</span>
        <span class="n">events</span><span class="o">.</span><span class="n">append</span><span class="p">((</span><span class="n">mode_on</span><span class="p">,</span> <span class="s2">"#ff7f0e"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">mode_on</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="s2">setpoint </span><span class="si">{</span><span class="n">ceiling</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW sent and mode ON together"</span><span class="p">))</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="k">if</span> <span class="n">sp_sent</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
            <span class="n">events</span><span class="o">.</span><span class="n">append</span><span class="p">((</span><span class="n">sp_sent</span><span class="p">,</span> <span class="s2">"#7f7f7f"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">sp_sent</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="s2">setpoint sent to </span><span class="si">{</span><span class="n">ceiling</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW</span><span class="se">\n</span><span class="s2">(mode still off, output should hold)"</span><span class="p">))</span>
        <span class="n">events</span><span class="o">.</span><span class="n">append</span><span class="p">((</span><span class="n">mode_on</span><span class="p">,</span> <span class="s2">"#ff7f0e"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">mode_on</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="s2">curtailment mode ON</span><span class="se">\n</span><span class="s2">(output should fall to the ceiling)"</span><span class="p">))</span>
    <span class="k">if</span> <span class="n">mode_off</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">events</span><span class="o">.</span><span class="n">append</span><span class="p">((</span><span class="n">mode_off</span><span class="p">,</span> <span class="s2">"#2ca02c"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">mode_off</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="s2">curtailment mode OFF</span><span class="se">\n</span><span class="s2">(output should recover)"</span><span class="p">))</span>
    <span class="n">mark_events</span><span class="p">(</span><span class="n">ax</span><span class="p">,</span> <span class="n">events</span><span class="p">,</span> <span class="n">power</span><span class="o">.</span><span class="n">max</span><span class="p">(),</span> <span class="n">gap</span><span class="o">=</span><span class="mi">6</span><span class="p">,</span> <span class="n">fontsize</span><span class="o">=</span><span class="mf">8.5</span><span class="p">)</span>

    <span class="n">ax</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">(</span><span class="n">power</span><span class="o">.</span><span class="n">min</span><span class="p">()</span> <span class="o">-</span> <span class="mi">4</span><span class="p">,</span> <span class="n">power</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">+</span> <span class="mi">22</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Time (</span><span class="si">{</span><span class="n">TIME_ZONE_LABEL</span><span class="si">}</span><span class="s2">)"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">"Active power (MW)"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">set_title</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">SITE_NAME</span><span class="si">}</span><span class="s2"> curtailment test </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2"> of </span><span class="si">{</span><span class="n">total</span><span class="si">}</span><span class="s2">, ceiling </span><span class="si">{</span><span class="n">ceiling</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW at </span><span class="si">{</span><span class="n">mode_on</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">xaxis</span><span class="o">.</span><span class="n">set_major_formatter</span><span class="p">(</span><span class="n">mdates</span><span class="o">.</span><span class="n">DateFormatter</span><span class="p">(</span><span class="s2">"%H:%M:%S"</span><span class="p">))</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">legend</span><span class="p">(</span><span class="n">loc</span><span class="o">=</span><span class="s2">"upper right"</span><span class="p">,</span> <span class="n">framealpha</span><span class="o">=</span><span class="mf">0.9</span><span class="p">)</span>
    <span class="n">out_path</span> <span class="o">=</span> <span class="n">OUTPUT_DIR</span> <span class="o">/</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">SITE_SLUG</span><span class="si">}</span><span class="s2">_curtailment_</span><span class="si">{</span><span class="n">mode_on</span><span class="si">:</span><span class="s2">%H%M%S</span><span class="si">}</span><span class="s2">.png"</span>
    <span class="n">fig</span><span class="o">.</span><span class="n">savefig</span><span class="p">(</span><span class="n">out_path</span><span class="p">,</span> <span class="n">dpi</span><span class="o">=</span><span class="mi">150</span><span class="p">,</span> <span class="n">bbox_inches</span><span class="o">=</span><span class="s2">"tight"</span><span class="p">)</span>

    <span class="c1"># --- Findings, written straight from the checks --------------------------</span>
    <span class="n">story</span> <span class="o">=</span> <span class="p">[]</span>
    <span class="k">if</span> <span class="n">sent_with_mode</span><span class="p">:</span>                                                       <span class="c1"># CHECK 1</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"The </span><span class="si">{</span><span class="n">ceiling</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW setpoint and the mode were switched on together at "</span>
                     <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">mode_on</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">, so there is no separate sent-but-inert phase here."</span><span class="p">)</span>
    <span class="k">elif</span> <span class="n">sp_sent</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Check 1: the </span><span class="si">{</span><span class="n">ceiling</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW setpoint was sent at </span><span class="si">{</span><span class="n">sp_sent</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2"> while the mode "</span>
                     <span class="sa">f</span><span class="s2">"was still off and the output kept running, so the command was received but inert."</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="s2">"The setpoint was already at its ceiling before this window, so the moment it was sent "</span>
                     <span class="s2">"is not captured here."</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">result</span><span class="p">[</span><span class="s2">"check2_curtailed"</span><span class="p">]:</span>                                          <span class="c1"># CHECK 2</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Check 2 pass: after mode ON the output settled near </span><span class="si">{</span><span class="n">held_output</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW, at or below "</span>
                     <span class="sa">f</span><span class="s2">"the </span><span class="si">{</span><span class="n">ceiling</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW ceiling, so the plant was curtailed to the ceiling."</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Check 2 fail: after mode ON the output stayed near </span><span class="si">{</span><span class="n">held_output</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW, above the "</span>
                     <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">ceiling</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW ceiling, so it was not curtailed to the ceiling."</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">mode_off</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>                                                    <span class="c1"># CHECK 3</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="s2">"Curtailment mode is still on at the end of this window, so the return to full output "</span>
                     <span class="s2">"is not captured here."</span><span class="p">)</span>
    <span class="k">elif</span> <span class="n">after_level</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Mode OFF at </span><span class="si">{</span><span class="n">mode_off</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2"> sits at the window edge, so recovery is not captured here."</span><span class="p">)</span>
    <span class="k">elif</span> <span class="n">result</span><span class="p">[</span><span class="s2">"check3_returned"</span><span class="p">]:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Check 3 pass: after mode OFF at </span><span class="si">{</span><span class="n">mode_off</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2"> the output recovered to about "</span>
                     <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">after_level</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW, back near its earlier </span><span class="si">{</span><span class="n">before_level</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW, so it returned to full output."</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Check 3 fail: after mode OFF at </span><span class="si">{</span><span class="n">mode_off</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2"> the output recovered only to about "</span>
                     <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">after_level</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW, below its earlier </span><span class="si">{</span><span class="n">before_level</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW, so it did not fully return."</span><span class="p">)</span>

    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="se">\n</span><span class="s2">Curtailment window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2"> of </span><span class="si">{</span><span class="n">total</span><span class="si">}</span><span class="s2">  ceiling </span><span class="si">{</span><span class="n">ceiling</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW  figure </span><span class="si">{</span><span class="n">out_path</span><span class="o">.</span><span class="n">name</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="k">for</span> <span class="n">k</span><span class="p">,</span> <span class="n">line</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">story</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  </span><span class="si">{</span><span class="n">k</span><span class="si">}</span><span class="s2">. </span><span class="si">{</span><span class="n">line</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="n">plt</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>

<span class="c1"># One graph and one set of findings per assessed window.</span>
<span class="k">for</span> <span class="n">n</span><span class="p">,</span> <span class="n">result</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">curtailment_results</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
    <span class="n">draw_and_report_curtailment</span><span class="p">(</span><span class="n">result</span><span class="p">,</span> <span class="n">n</span><span class="p">,</span> <span class="nb">len</span><span class="p">(</span><span class="n">curtailment_results</span><span class="p">))</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>
Curtailment window 1 of 2  ceiling 35 MW  figure hartebeesthoek_curtailment_081531.png
  1. Check 1: the 35 MW setpoint was sent at 08:15:11 while the mode was still off and the output kept running, so the command was received but inert.
  2. Check 2 pass: after mode ON the output settled near 35 MW, at or below the 35 MW ceiling, so the plant was curtailed to the ceiling.
  3. Check 3 pass: after mode OFF at 08:16:11 the output recovered to about 48 MW, back near its earlier 50 MW, so it returned to full output.
</pre>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedImage jp-OutputArea-output" tabindex="0">
<img alt="No description has been provided for this image" class="" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAA+QAAAIjCAYAAACKx9GpAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjksIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvJkbTWQAAAAlwSFlzAAAPYQAAD2EBqD+naQABAABJREFUeJzsnQd4FFUbhQ+9ht57h9B77wgICEgRQRTEjh3B3hvqb68oqAgoIqIoihTpSO+9dwgdkgAhIe1/zh1m2Ww2ySZk2WxyXhxnd2Z35s6d2cmc+7VMsbGxsRBCCCGEEEIIIcQNJfON3Z0QQgghhBBCCCGIBLkQQgghhBBCCOEDJMiFEEIIIYQQQggfIEEuhBBCCCGEEEL4AAlyIYQQQgghhBDCB0iQCyGEEEIIIYQQPkCCXAghhBBCCCGE8AES5EIIIYQQQgghhA+QIBdCCCGEEEIIIXyABLkQIs2waNEiZMqUCdOmTYO/wXY/+uijN3y/Bw8eNPv+4IMPkN6pUKEC7r777njXC+ci/TBp0iTUqFED2bJlQ4ECBZDer1mu5+eEEEJkTCTIhUiH/PDDD+ahb+3atW7Xt2/fHrVr1071/Y4ePRp//PEH0ivLly/Ha6+9huDgYF83xe/4559/TN9lRCZPnoxPPvkkTf2Oknst79q1CyNGjEDLli2RM2dOc3/hYFBqs3PnTiNQK1eujHHjxmHs2LEJfnb+/Pm45557UK1aNeTOnRuVKlXCfffdh+PHj6d6u9Ir7ON27dqhePHiyJEjBypWrIhhw4a5Pbc85+6md9991+O/SZz++++/eOtjY2NRtmxZs/6WW24xy6Kjo5EvXz707t073uc//vhj89mhQ4fGW/fKK6+Ydbt378b1EhQUZH4nGzdu9Pg7ERERePbZZ1GqVCnkypULzZo1w7///hvvczExMfj6669Rv3595M2b15yDbt26md9mav8mOeDj7tw99NBDqX6djBkzBrfddhvKlStn9uE8ICWEcE/WBJYLIUSyoZDo378/br311nTZe3xQev31180Dhr9b7nwhyL/88svrEuV8AM2cObNfCvKtW7fiySefTDO/o+ReyytWrMBnn32GmjVrIjAwMFkCJTnQckyh8umnn6JKlSqJfpai59y5c+bhv2rVqti/fz+++OIL/P3336Z9JUqUgK/x5Jql2OEx+4INGzYYcdWrVy8ULFgQBw4cMO1hH27atMmISmc6d+6MIUOGxFnWoEEDj/dH4cjfQ+vWreMsX7x4MY4ePWrEnk2WLFnQvHlztwJ12bJlyJo1q5m7W1esWDEzUJMagpy/EwpaCmdP4G+KXl78vfO65GBE9+7dsXDhwjjH/fTTT+Ojjz7CnXfeiYcfftgMjn3zzTdG+PIYmjZtmqq/SbZ/5MiRcZZ52kfJuU7ee+89XLhwwbRfg2NCeIYEuRDiuqBlIzw83FgChHDl0qVLyJMnT6p0jPPDurix8EGcgiEgIMCER3hLkJ86dcrMPRkkoJihwHEWvDfffLMRNBTmb731FnyNJ9csXfN9xVdffRVvGQeCGjdujIkTJ+K5556LJ+AoIFMKhemvv/5qhCQFtQ1FeqNGjXDmzJk4n+f5pXV5x44dRnTaULAOGDDAfO/EiROOwZeoqCisWrUKXbp0gS9YvXo1pkyZgvfffx+jRo0yyziAQY+0Z555xjG4wHbSksyBN4Zo2HBwiZ4eP/30U5KCPLm/ydKlS6f43CXnOuHgim0dp+VfCJE0/mdqEEJ4hfHjx6Njx47GssCHSI6684HBFVoK6FI4Z84c88eYQpyj+vzjS/E1YcIEhzucs6vasWPHjHup7fJWq1YtfP/9927bQlfFF154wTxkUczxwePIkSPxPscHLz6A58+f37is2pYFVzzd9+eff27WcVu0AvD4+MBHaNmlRYPQUmAfo6vLHl2N+fBl72f27NlurQ10TaQ7Jh9YOnXqhJUrV8b7HB+2aGWhKye3R4shrQ9JWdM4SPLAAw8ge/bs+P333xP9rG2NrFOnjrFeFS1a1PSpHe5gx6jTyuMKlztbvPmay7Zv34477rjD9CEfqHkd0Dpuf8eebPgwSbfLwoULm+uJD+bu8gi4xuMmFo6xefNmcz3wXLLf7O3xYZEupNxP9erVMW/evBRdL3Ys8NSpU/H222+jTJkypv94Lvfu3RunPTNnzsShQ4ccx51YvHBq/Y5S41p2plChQubB/3rgQz3bxHbTovbII4/EcZlnv7z66qvmNa9D1+vLlbZt28azPnMZ20oBl1LYJroCsz1sK88tRZWzWKRbMtvKa4uf4W+UgovLk3vNusaQO+eFoMs+3fe5jyZNmmDNmjXxvk+By/s1rz9e+9OnT7+uuHT7ewmFM1y+fNkMwqaEQYMG4ezZs3FcuK9cuWJ+n7xnuGJblJ3v6/SEoAhnzg4es/M6ilL+flwt8K7Qs4KCmfc93oN5L+Y9mdZe5984+5zQPdv+nbi7F9rwOGjZ5/3Xhm289957jUXb/jsWGRlp+pG/Y2f495fXtOsAN0M5Dh8+fN2/SfY1+ych2C7uyxPLdkLXSfny5ePc34UQSSMLuRDpmJCQkHgWB/uPrisU33xYpvil5eKvv/4ybnQUbHxwdnXD5IPVgw8+iPvvv98IG47yM36To/r2wwgfJMnJkyeN66Gd+IwP27NmzTIPKaGhofFceSlw+Fm6pNJixvjbm266yTxs2Q8qCxYsMA9QFG98MOZDjD2osHTpUod1wdN90/3u8ccfNxaLJ554wjxwUtRR9PNBsW/fviYm8eeffzbxi0WKFDHf4/ZsGBtJAcx+44MSrUD9+vUzD1IUm2Tbtm1o06aNeQDkAzytYxzQoHCzxSIJCwszgpICjP1MiwOtK88//7x5WEooJpmDGRRsv/zyi3kw79GjR6LXCPuBD5jsS54/Wm7YfxwgoIhLCbYLMV2vOThAl1a6fvIh3NkaZMMBAV53gwcPNg+MtDBxG3SHTKr97jh//rwZNBo4cKDZDq9tvqbVieebcZM8p7Ri8XzzIdl+sE3utcr4WV57fLjn7+1///ufOQ5eN+TFF180y+mOy+uGJGY1So3fUWpcy6kNhTVdf/k7Hj58uLmH8LxQYFJQ8XfAa5rWNl63XMd+qlu3brL2c/HiRTPZx5Rc+F3+Pino+Ttq2LChuYfOmDHDnENul/dEXq/8vfMc0XK7ZcsW05fs19SK/+cACl1/+fvnOee1xXNHQWpb1TnYc/vttxth+c4775hrn9cDraHJgSKZ9w7eq9544w2zjINLrvBewYEV/q553C+99JJbIZ2YiGvRooW59njPIbyG+Rvhb5T3TGd4vfPvEfuavwvC64UDtRTLvEfxPe+z9jqSlCBnH/I88f7AQSn+tmx3cQ4ocsCIx8e+YEw6zzOvC8LBw4TgYCu9CHh/d8b+e8S/YRy8sWPL2Z/sD26bwvbNN980A2jOgp6wLWzb9SSw5N9MDtDxPFM0c9CJ9wdn+PeG+2JsvruBB0+vEyFEMokVQqQ7xo8fH8ufd2JTrVq14nwnLCws3na6du0aW6lSpTjLypcvb74/e/bseJ/PkydP7NChQ+Mtv/fee2NLliwZe+bMmTjLBw4cGJs/f37HvhcuXGi2Xbp06djQ0FDH56ZOnWqWf/rpp+Z9TExMbNWqVU37+Nr5GCpWrBjbuXPnZO+7d+/e8frElffff9+048CBA/HWcXn27Nlj9+7d61i2adMms/zzzz93LLv11lvN5/bt2+dYFhQUFBsQEBDbtm1bx7I333zT9Ofu3bvj7Oe5556LzZIlS+zhw4fNe7aF+2DbIiMjY2+//fbYXLlyxc6ZMyfRYyELFiww33388cfjrbP71d4+ryl3x/zqq6863vM1lw0aNCjeZx955BGzzh2u196VK1dia9euHduxY8d4157z9WVfL5zbtGvXziybPHmyY9nOnTvNssyZM8euXLnSsZx95Hpsyb1WAwMDYyMiIhyf4zXK5Vu2bHEs69Gjh2m7p1zv7+h6r+WkSO53T506Za75Ll26xEZHRzuWf/HFF2Y733//fbxr6PTp07Epgb8bfn/+/Pkp+v4rr7xivv/7778n+JuYNGmSuZaWLl0aZ/3XX39tvrts2bJkXbNc73x92L+5woULx547d86x/M8//zTL//rrL8eyOnXqxJYpUyb2woULjmWLFi0yn0vONZcjRw7H3wbu97PPPov3mZYtW8Z+8sknph1jxowxv1F+/quvvvL4b9KaNWvMeef9zr5eb7vtttgOHTo4+ou/F2eaNGkSW7lyZcf7Bx980PH5Z555xqy36d+/f2zu3LnNvTAxwsPD41yLdr+zH9544w3HMrY3ofufO/i7c71vkW3btpnt8Bqx2bNnT2zDhg3j/F3m31ver1zhOt7bUvqb7NmzZ+x7770X+8cff8R+9913sW3atDGfZ/+59gGXu7v/eHqdeHIvE0LERS7rQqRj6CZMq6Tr5M7q5OwiZ1vWOSJPSwLfO0OLQteuXT1qA58lfvvtN/Ts2dO85nbtidvgttevXx/nO3QPdXbFo6WvZMmSJjGYbWXYs2ePscxwxN7eHl3xOFq/ZMkSY8VKzr4Zs0oLmDuXUE+h9c+2ZhL2My0l7ENCy8LcuXNN7B3jBG14bDwWWoFo6bTdUGk1obXEud3cB7fDY3SGlmXbqsx+8iSGkn1Dy5vtJuzM9bgcepq51921RwsfzwuP3fW68BRaVmlts6EHB88vLT+2BwKxX9vnJyXXKl1ZGRpgY1vR7G2mFjf6Wk5NGBbA65MWfGcXc3rX8PdBK29qwN8ErfCMLaanTEpgH9erVw99+vRJ8DfB3yavJZZmcz4P9j6ZvCs1oOWbv/+Eri16ndAyz/uls9cF79u0mCcHWql53/jwww+NN447t2Zan2lRpXcAf+Pr1q0zLvIML6L7tafw/PDzvFfRA4DzxKzstHbv27fPuKnb7bCt1K1atTJWaXoU2ev4u3aOT3cHQwDsa5H3U/4dYR/yXpHS+w7hcbnLG0C3dXu9Df/G0SuNHmj0rKLnAT2U+PfB1bONv/nrsY7Tw4MeWcxYT88PemPxvsE8DLxXOHswcF8JueV7cp0IIZKPXNaFSMfQTc6d27Et8pzhgwyFGePc7IcbGz7sM07bWZB7yunTp40rHmMhEyphZCdysqG7s+uDMGM17RhXinHiruSNc5vpmu/pvukeT+HAPuO+KGj5kMgHPk/hA4q7vqbItPuCfcuHPlf4gM9BBLpP8yGNx0g344TciF37jO6qdLflAxPd3z2BD7l0zWQsYmqSnOuD8IGcCbg40OIcg5vSQQHG/Lp+l9cvXUVdlxHn85Pca9X1nNsCyt5mapGctqXGtZyaMH6euF73HMjgwJS9/npg3CtFNAXit99+m+Lt8Ddhuz8nBH+bdGn39LeZUpK6tux+c5eNnsuSIyw7dOhg5nQjp2hjP1KgMjQiIXj+uN4W50m5iduw3ziwSJd83g8piDnomhDcLsMB+DeKA64M+6H7PqEwp4hlMjW6YTOcx3Zt9yR3BkUwM4azDTZ2eFFK4OCiax4BYsfc24OPbDP7gPdq5nuw4TLe/xlOw3wh3oL3R7qsMxcMhb6nyd5Scp0IIZJGglwIYR5C+aBDiw9HzClc+LDFkXA+CLkmEUtORnX7u/yDn5CATm6cqL1NPrQkVIqGDwm0eni6bwpixrVSHDIRGy1lfFhj/CCtbp7AZD7usDwOkexjZIkhWjXc4VquhtYOtpsPqnzIsy0y10tCotj5AdaV5FwfjFenxY3JuNjf9BZgfCzzAdhJyJJLQuchqfOTkms1Nc95YiSnbalxLfsTHMTioAMHWHjPut7kc56cC1qgea90h+vAT0q5UdeWK/TyYd4H5lxISmjZx8okacmBA0T0kKDVm+Iusaz6ttCnBxFjoAnjrglj+jmAy3V2wjRPBgaY3+Lll1821mLGbXNQkhZzenFcTwk63r8Yh+2KnSTNLg9Gbw6WQnS9hngs/P26S06a2qT03KXkOhFCJI4EuRDCJHDjqD7d2pytMsl1vXQn3mgN4QMyBRxH/z3BtoA7P4Ayc7UtOGy3cLq7JrbN5O6biYLoJsqJLrZMoMQEc0ykRoF7vZlj2R4+UFIsubPw8YHQfkjiMdLi7WmfMfkRLVVMZkbXdSbGSsptk/ughYQPZAlZyW2rnGsm3eRaNRPqO4pF9i3b4ezqSUF+o0nJteoJyb1uUuN35O1rOTnQckl43TuHarBdtE5eT19z0I1inPev+fPnG0F0PfA3QaGU1GeYjZuDmL7MJm33q3NWfxt3y5IDXavdWXpdsd3nk5sQkN4MTFbH5JFMQJkYzDxui25e18wo7yzgaSWngKXrNQcxbLGeGMyGTmvvd999F2c573POCQGTe345QMy/mww9ck7sZid5tAeQmUQuoYFNenbRgu5tUnruUnKdCCESRzHkQgiHJcbZ8kKX7+SKIj4suQo3bpsuoBRe7h506YrrCjMtM7bQ+eGJFgY7Ky8zq/OhmGWBKFoT2mZy9m1b023oIcAHP/aJnZXerqedUDmgpGB7KB7+/PPPOCWm+HBGazAtO/ZDHOMsGT5AoeoK9+/ugY3ChhnKaRW96667krT0sG94fO6spva1wPbwAdU1Zt1dXdrESKjv2Cd86HV+MGXfpFam6uSQkmvV02N3zcPgzd/RjbiWkwOvS7aBGbSd7zEUQ+yXlGTSJ4xfZV1rWiRpGXcNdUkJ7GOKbQ5ouWK3nb9N7pPZ7N0JlBsVV0trK12Geb90vg8yPpix5UnBe4i70Aq6f/P7zuFO7q593qOZGZ/3B96TkwM9mJhJn9n3mRchKXhvZEgLc3C4Zjnne94r6W3DQVtPPCT4e3L1NGBuAFfrdnJ/J3S9573MOayEgpV/Sxnbbg+42h5OvF87wzADDlzR8pxU2TNP4YCrq/DnfYAVIvi7tN3QEyp7lpzrRAiRMmQhF0IYkcg/zHwwotWCD3d82KRlwpN6pDZ8KGPsKt3w+LDIWGI+hPAPP60GfE03RYoDPiTw4YOfd3WZo7WWD2BMmEWxyoc+xkTyu4SWZMaJUqAz3o6fY5kfPkxxPxSRtPoTT/fNPmDdc8bZsjYsY0S/+OILIxbsBzz7oZOlrJg0jK7V7DP7oc0TGCvNxHo8PpZHoxWb5Xb40GbHRRLWiabHAi3erCnMffNBnw9AHKCgaHVX2okJgfjwx0RP7AduOyH4IEbhTqFErwTWH6eI54Mt19luiIzJZD9yzocvinOWd0oOdt+xHBfd6/lAzD5k//J64b7pxsr4WyYj5PlmDP2NJrnXqqfHTivgU089ZUo1UYwkJkKu93fkjWuZwtmOdbXdablNWio5JeaySgscLfMc+OF5ZogCRQcHddgfnsavusLychQFdDvmMTrXHmcf87fgWnaN/ZdYjgX+7vj7opcJt8t+Yr/yt/j111+bhG/8zbD+PD1SuD32MwUPhQyXcxDtRokUul4zlpdt4H2QwonnhULd3WClM1xPgUgvCt5Hee55f+H9g+7/dOm24W+Sg2S8RuhFxb8L33//vRGJLNXnnNjQUxLLAeIK75dsFxMVupbhpCDn9cnpscce82h7vK+ybBf7jN/ncdP12tmDg3Dgl9c3zz1/O+wj/v4SypPBdbx2eL3zXsb72IQJE8z92tkaz+uKIUlcR2s6f7PsU/7GGPLjWl7RXdkzT3+TvHb5d4eDBWw3r2cOAHNgj9cP7xWJlT1LznVC+LfXrudOgc/7OPdP+NtPboiaEBkCl6zrQoh0gHOJGXewfIprWaQZM2bE1q1bNzZnzpyxFSpUMCVSWI7ItZSKu7I0NizXwtJdLLvlWjrl5MmTpvRV2bJlY7NlyxZbokSJ2E6dOsWOHTs2Xkmgn3/+Ofb555+PLVasmNkW93fo0KF4+9uwYUNs3759TfkVlmNh2wYMGBCv5JEn+/7mm29M2+1tsczO008/HRsSEhKvrBLLsrHskXPf8DX34Ypr2SOyfv16U7Itb968pkQPS/gsX7483ndZyoj9UKVKFVM2qkiRIqb00AcffGBKg7mWPXOGpYi4fNSoUbGJERUVZb5bo0YNs4+iRYvGduvWLXbdunWOz7A8EUtusbQWyxWxj1nKKqGyZ+5KVnE/jz32mNl+pkyZ4pRAYxkelrFjv7MdvH7tbaWk7Jm7kl8JXbfuzltyrtVff/01znfdlYm7ePFi7B133BFboEABj8pRXe/v6HqvZXfYx+Vu8rS8Fstd8fyy3cWLF48dPnx47Pnz5+N8Jjllz+wSjJ60aeTIkea627FjR5LbPXv2bOyjjz5q+oa/CZYV4zlwLjfH3x/vkbzW2McFCxaMbdSoUezrr78ep5+vp+yZ62+auP7myJQpU0y/sh0sRcZ7eb9+/cyyxGC5vieeeMLc9/Ply2fOC9vB37rrtTB37lxTTpLXGz/Ha5ll7DwtL5fU36Skfqe7du1ynFvXUpAsR2f/tn755ReP2sOyZ7wmWEaQv7NWrVrFrlixwtw/XMuLscxbzZo1Y7NmzepRCbTLly+b+y77iueEZdnclQnlfZUl1rhttoH311tuucX8XfOk7Jmnv8m1a9easmf29cy/O61btzblRF1xV/YsOdcJ4XcTapen5eOEyGhk4v98PSgghBBCCOEtmHGeMdd0S84IMFaZngn0xhFCCJG2UQy5EEIIIdItdAmmCy1dlNMb7hKA0a2Zx+tp+UMhhBC+RRZyIYQQQgg/hLHJTJrHOHzmG2AcO+OdGdvLGOHrqakthBDixqCkbkIIIYQQfgjLEjJBGJNcMhM6E24xeR8TAEqMCyGEfyALuRBCCCGEEEII4QMUQy6EEEIIIYQQQvgACXIhhBBCCCGEEMIHpPsY8piYGAQFBSEgIACZMmXydXOEEEIIIYQQQqRzYmNjceHCBZN0M3PmzBlXkFOMly1b1tfNEEIIIYQQQgiRwThy5AjKlCmTcQU5LeN2R+TLl8/XzRFCiFTh4zffRGxkJPofP4Fy48aqVz3hswbW/PEN6i/hNXr83sPMZ/adqV4WQogMTGhoqDEM23o0wwpy202dYlyCXAiRXqgaHY2os2cRkD277m2eUre7NdfgrPAinap1unqZyQgghBACSYZNp/uyZxyZyJ8/P0JCQvTHUQiRbgjfsQPRoReQJV8AcgYG+ro5QgghhBAiBTo03VvIhRAiPSIRLoQQQgjh/6jsmRBC+CHbt283k0hOp/1pTUJ4kX8P/WsmIYQQwhNkIRdCCD/kn3/+MfOaNWv6uin+wz9PW/OavX3dEpGOGb1qtJl3Lt/Z100RXiQ6OhpXrlxRHwuRgcmaNauZrre0tgS5EEL4IQ0uX0bUiRM4MXo0Srzwgq+b4x+0e8bXLRAZgIfqPuTrJggvw7rCBw8eNDWGhRAZmzx58piSZjly5EjxNiTIhRDCD6myew/C1qxBRJMmvm6K/9DkPl+3QGQAbq9xu6+bILxsGacYz5s3L4oVK4bMmRX9KURGJDY21njJHD9+HHv27DEeiym9H0iQCyGEEEII4QF8AOeDOMU4LWNCiIxL7ty5kS1bNuzbtw8RERHIlStXirajYT0hhPBD1hUqiC11avu6Gf7F/DetSQgv8tn6z8wk0jeyjAshUuteIEEuhBB+yJ6AAOyvVMnXzfAvNkyyJiG8yPS9080khBBCeIJc1oUQwg/pdOIkwln2rHJlXzfFfxg42dctEBmATzt86usmCCGE8CNkIRdCCD+kaEQECp875+tm+BdlGluTEF6kbtG6ZhIiI8ByT3/88Yevm5Hm8w5UqVIFy5cv93VT0hR33303br31Vsf7gQMH4sMPP0RGRIJcCCGEEEIIkSCvvfYa6tevH285M0x369ZNPZcIX3/9NSpWrIiWLVuqnxLhpZdewttvv42QkJAM108S5EII4YfMLVECS9q28XUz/Isf+1uTEF5k+LzhZhIiI1CiRInrqr+cnqzg7mBG/i+++AL33nsvMtJxp4TatWujcuXK+PHHH5HRkCAXQgg/5Hz+fAgpXRr5+/TxdVP8hxObrUkIL7Lz3E4ziYxBVHQMjodc9snEfXvK7Nmz0bp1axQoUACFCxfGLbfcYko1OXP06FEMGjQIhQoVMiXdGjdujFWrVuGHH37A66+/jk2bNhkXdU5c5uqyTgvws88+G2ebp0+fNmWhlixZYt6zNNSoUaNQunRps49mzZph0aJFibad+xgzZoyxxLOsVKVKlTBt2rQ4n9myZQs6duxo1vP4HnjgAVy8eNGs27p1q8mEzbaQc+fOmfd0kbZ56623TP/Y8DvcH+vNFy9eHHfddRfOnDnjWN++fXs8+uijePLJJ1GkSBF07drVbdvXrVtn+rlHjx6OZaxjz2OaOnUq2rRpY9rcpEkT7N69G2vWrDH9zv1y/3abbb799lsEBgYiZ86cqFGjBr766qs469n/1apVM+W42E8vv/wyIiMjHet5Djt06ICAgADky5cPjRo1wtq1axP0gvjkk09QoUKFeG7mtGSXKlUK1atXN8uPHDmCAQMGmOuL10/v3r3NcdpER0fjqaeeclx/zzzzjBmscKVnz56YMmUKMhpK6iaEEH7IyOefN/MsWbL4uin+w4htvm6ByADM7T/X100QN5DTFyPQ4p0FPunzFc93RMn8ntU9vnTpkhFEdevWNUL1lVdeQZ8+fbBx40YjTrmsXbt2RijPmDHDWL7Xr1+PmJgY3H777UagUtTPmzfPbC9//vzx9jF48GD873//w7vvvmsEJ/nll1+McKPwJBSx27dvN6KLy6dPn46bb77ZCOqqVasm2H4KS273008/xaRJk4yY5ncoTnlsFMQtWrQwgvbUqVO47777zL44cFCrVi0jAhcvXoz+/ftj6dKljvc2fE2RTYKDg4245zY+/vhjXL582QhdCs4FC66d6wkTJmD48OFYtmxZgu3mviiQKYBdefXVV43gLVeuHO655x7ccccd5nM8Rgpq7o/niYMR5KeffjLvaXFv0KABNmzYgPvvv98MbAwdOtR8ht/nMbNv2T9cz2UUwPY54ne5TT4/8PxzwCQ5zJ8/34j5f//917yn4Lf7n8ebNWtWM8DB87p582Zkz57dxIazXd9//705Z3zPc89+dqZp06ZG7HPgJiN5XkiQCyGEHyIhnpJOS95DhxApIVtmXWci7dGvX7847ymMihYtasQxXYUnT55srLEUtLRwEiYis6HFlkKLQj0hKCBpMf7vv/8cApzbpdWdAv3w4cMYP368mVMwElrLKfS5fPTo0Qlu+7bbbjMCmbz55ptGDH7++efGQsx9hIeHY+LEiUacEopWWlvfe+89Y+Fu27atscRTkHM+bNgwY23euXOncZNmwjVbtNqC17k97K+yZcsaKzYFNuEAAgcgEuPQoUOOY3WFx25b1p944gnTTxS7rVq1Msvo5m57ItgCnkK2b9++5j3j0nn+vvnmG4cgZxy2DS3b3AcHP+xjY98//fTTxrpuH0NyYR+z7yi0CV3MOXDDZfZADM8nreHs6y5dupiBh+eff97RdsbVz5kzJ962S5UqZdzgT5w4gfLlyyOjIEEuhBBCCCFECiiaN4exVPtq356yZ88eY12lCzpdrymgbIFGQU5LKUWoLcZT1J6iRY34oiWXgvzAgQNYsWKFEYyEFlu6LtuC1obWUFqsE4PWV9f3bDPZsWMH6tWr5xDjhKKWx7hr1y4jyGn9Hzt2rMMaTrFNcU3BSBd2WnltIUy37oULF5pBCFfofm63n+7eSUHrOt3L3UFvBRu2kdSpUyfOMlr7Cb0AuG+KdFq9baKiouJ4K9Aj4bPPPjOfpdcD19OabUMvCQ5s0MvgpptuMgMdHJBIDmyjLcbt/tq7d288LwAOkrAdTNLG5H8MT7Dh4A5d813d1nPlsjw+wsLCkJGQIBdCCD/kf2+9xaAsPFCnLgr0VRy5R3xw9SFw1G6vnhuRsekwtYOZLxyw0NdNETeArFkye+w27ktoLabFcdy4ccYKSbFKIW4n5bKF0PVCl+jHH3/cWK9puaZ4s0UmBSK9uxhX7erl5U78piZ0R6f1ngMTtCozXpzWcQry8+fPG3FIN3G7nbZ13ZWSJUs6XjsPACQE48s5EOEOZ1dx27LsusweOLHj4Xn+nIUtsfuSgx/sf8b70/JOoU7ruHMpMcaJ0zV+5syZmDVrlrG68zMMX2DogqtAdo4/T+i42TYOTnAgxt0gTXI4d7Wca3K/5+8oqZsQQvghBUJDEXD8OEKmT/d1U/yHYjWtSQgvUrVAVTMJkVY4e/assRTTnblTp04mhpci1NVaS4uzLYhcoUWU1u2kYDIvWkbphk5BToFoQws8t0GrL93hnafEXOHJypUr473ncRDOaaWlFdmGcd0UmHbSMQ4KFCxY0MQ2M3EZBwAo0mktpyi348dJw4YNsW3bNuPy7dpOT0S4MzxmCn93CcySA63lHEjZv39/vDbRdZ3Q7Z6DLi+++KIZYKA7Ol3mXaGFf8SIEZg7d65xIad7uS2C6Sru3FbbCyEx2F8c6ChWrFi8tnFQgBMHMuidYUPLPQdmXNm6dSvKlCljBjIyEhLkQgjhh3Q9fgLtF11LSCM8YMgf1iSEFxnbZayZhEgrUIjSJZwu23QtZmIyui47w/hlimJm0KaYpfD77bffjNWVUJzSBZ0CjS7vdDN3BwUrt8EkbHQl53adhSAF+pAhQ/D777+b7a1evRrvvPOOsdgmxq+//mriuOlmTqsuv8ekbYTbpFs446gp6Ohu/thjj5nM6LYrOK3NjCOnFdcW3xyE4HEwbpsu7TaPPPKIGZhg2xlTT7drxjsz7tyTQQlnmNGcFmQK/OuFlm/2FV3S2Q+0vFNMf/TRR2Y9BThDEGjxZpv5OSZOc3afZ59xAIJCneeZx2cPbLBfmEeAcfH8/pdffmms6EnB/qeA5mAMk7rxvHIf9JRg5n47Rp5J+ZiRnwMUDz/8sEme58rSpUtN2ENGQ4JcCCGEEEKIdAotxRRptEjSTZ3W0ffffz+eBZwWU1o5u3fvbizKFFC2OzSTwjFrNgUmLak///xzogKNFmvGkTODuDMUkBTkI0eONNZrineKQtfPuROjPAaKaCZv4/5r1rQ8nuhqTsFMEc3yYUzcRk8AJmdzhqKbgtoW5OwXinSKdTt+nNASTbHKz1Icsi/o7s4kZfxOcuBACN3B3blzJxfGfjNxGvuQbeLxMOmbbSHv1auXObcU3fQCoMWcAyM2PJf0lmD/c3CESfhYWo19SyjMmSSPQpwx+Rz0YFK4pGD/s6wdzyEt7twOY93pKWHHr/N8c4CEgyaM/2e8OfvFmfDwcCPYnWPkMwqZYq/XhyKNExoaalwlmFDAOamBEEL4M+vuvQ/h27ejTJUqKD9poq+b4x8EXXW9KxW3zqoQqcn2s9vNvGZhhUekR2hlpHsurZGpFXctEoeCmZZeind/hKW/OnfubKzO3o6V92fGjBljzjMHhtLLPcFTHSoLuRBC+CHzSpbA0rZWWRnhIZMHWJMQXuSR+Y+YSQghCK36TBBHV26RMNmyZTPJADMiyrIuhBB+SOULFxF14jiQ3fOyNxmeegMzfBcI79Ozck91sxAiDnfffbd6JAnuu1pnPiMiQS6EEH5Ik3PnELZpM9Ckia+b4j90fsPXLRAZgKcaxU2WJYS4PtJ5dK0QclkXQgghhBBCCCF8gSzkQgjhh+yvVhVRAQGoU6a0r5viP6ybYM0bDfV1S0Q65rfdv5l5v2r9fN0UIYQQfoAEuRBC+CHrmMmzUkV09qAkibjKwretuQS58CJfbLRKLUmQCyGE8AQJciGE8ENYD1Ykt9PeUZcJr/Nsk2fVy0IIITxGglwIIfyQ2rVr+7oJ/kdtuRAL73NzRQ2WCSGE8BwJciGE8EPCd+xAdOgFZMkXgJyBgb5ujhBCCCGESAGZU/IlIYQQvuWPsWMx/bNPcXK03LA9ZuZIaxLCi7y18i0zCZERyJQpE/744w9fN0Mkk4MHD5pzt3HjRq/03ZUrV1ClShUsX77cK9faQZf2L1q0yLwPDg5GajJw4EB8+OGH8DYS5EII4YccypMHR8uU8XUz/Isdf1mTEF5k/uH5ZhIiPfHaa6+hfv368ZYfP34c3bp180mbMgLeGvAoW7asOXfJCX9L6Bpwx9dff42KFSuiZcuWSC2OJ3KtcT9cnz9/fqQmL730Et5++22EhITAm8hlXQgh/JBuQUEI37wFkLu65wyb5cUzIoTFDzf/oK4QGYYSJUr4uglpAlqEs2fPDn8hS5YsXjt3sbGx+OKLL/DGG2+k6nZLJNJe9r03jocDFpUrV8aPP/6IRx55BN5CFnIhhPBD8kdGIeDiRV83w78oXNmahPAi5fOVN5MQaYnZs2ejdevWKFCgAAoXLoxbbrkF+/bti/OZo0ePYtCgQShUqBDy5MmDxo0bY9WqVfjhhx/w+uuvY9OmTcZiy4nLXC24tFI++2zcKgOnT59GtmzZsGTJEvM+IiICo0aNQunSpc0+mjVrZtyNE4P7GDNmjLGO5sqVC5UqVcK0adPifGbLli3o2LGjWc/je+CBB3Dx6t/IrVu3InPmzKYt5Ny5c+Y93ZFt3nrrLdM/NvwO95c3b14UL14cd911F86cOeNY3759ezz66KN48sknUaRIEXTt2tVt23lsTZs2NcfKvm/VqhUOHTrkWP/nn3+iYcOGyJkzpzku9nNUVJRZV6FCBTPv06eP6QP7vW2p/uabb4ylO3fu3BgwYEAcK25MTIwRxGXKlEGOHDnM53kN2CTk8j1//nxz3rlNns9du3aZ9YldA66sW7fOXFs9evTw6PrypC+S8hZwdVln29jfc+bMQWBgoDmPrE5DK7oNt/344487fhO8docOHYpbb701zrZ79uyJKVOmwJtIkAshhBBCCHEdBP8+HYfuGpLodGL06HjJOZP6DidXuIz7Sw6XLl3CU089hbVr1xrRRUFKoUfhRihe27Vrh2PHjmHGjBlGeD3zzDNm/e23346RI0eiVq1aRtBw4jJXBg8ebIQLLaQ2v/zyC0qVKoU2bdqY9xSxK1asMJ/bvHkzbrvtNiOU9uzZk2j7X375ZfTr18+0i/uhmN6xY4fj2CiICxYsiDVr1uDXX3/FvHnzzL4I203BtXjxYvN+6dKlcd4TvqbIJhR1FPcNGjQw/UUhe/LkSSN6nZkwYYKxzC5btsy4aLtCwUdxx37lsfK4OVBA4Wi3Y8iQIXjiiSewfft2I7ApJOkiTXgsZPz48abP7fdk7969mDp1Kv766y/Tvg0bNuDhhx92rP/0009N7PMHH3xg9s3+6dWrV5L9/OKLL5rv8bizZs2Ke+65xyz39Bqwj6tatWoICAhwLEvs+vKkL1JCWFiYOf5JkyaZAaHDhw+bwSCb9957Dz/99JPpX57D0NBQt4KfAyqrV682g0leIzadExISwruCmQshRHrhi2efjf3skUdiD955l6+b4j+M62RNQniRO2beYSaRPgkLC4vdtGmTmTtz6rPPY7dXr5Ho5Hq/vrhyVZLf4eQKl3F/18Pp06fN8/GWLVvM+2+++SY2ICAg9uzZs24//+qrr8bWq1cv3nJuY/r06VYfnDoVmzVr1tglS5Y41rdo0SL22WefNa8PHToUmyVLlthjx47F2UanTp1in3/++QTbyn089NBDcZY1a9Ysdvjw4eb12LFjYwsWLBh78eJFx/qZM2fGZs6cOfbEiRPmfd++fWMfeeQR8/rJJ5+Mffrpp813duzYEXvlypXY3Llzx86dO9esf/PNN2O7dOkSZ39Hjhwx7di1a5d5365du9gGDRrEJgb7kt9ZtGiR2/U87tGjR8dZNmnSpNiSJUu67V/nc8F+PHr0qGPZrFmzzPEeP37cvC9VqlTs22+/Hed7TZo0iX344YfN6wMHDphtb9iwwbxfuHCheT9v3rw4fchlly9fTvQacOWJJ56I7dixY5xlSV1fnZLZFwm1//z58+b9+PHjzfu9e/c6vv/ll1/GFi9e3PGer99//33H+6ioqNhy5crF9u7dO047+Hvntg4ePJise0JydKhiyIUQwg8Jz5wFsTly+LoZ/kXYWV+3QGQAgsNTN8uv8A+ylS6N3E2aJPqZHIE14rxn2cqkvuMOfof7Sw60jL7yyivGRZiu17ZlklZDxsnSdZkWYboTp5SiRYuiS5cuxupIi/iBAweMVZjWTtutPDo62lhPnaHlkRbrxGjRokW897a7NS3l9erVM27QNnQN5zHS5Zou57TOjh071mENHz16NHbv3m1cnenCHhkZab5DaL1duHChcXN2ha7YdvsbNWqUaJvZl3fffbexTnfu3Bk33XSTsbKXLFnSsR9aZp2twOyf8PBwY92l23hClCtXzrj9O/eHfbz8XlBQkON4nPuE+0yMunXrOl7b7Tx16pTZn6dcvnzZuJ07k9T1tek6+iIh+B3GfzsfD4+F0L2fXg+0fjvH1fOc2r8NG4ZBELbDW0iQCyGEH9L/yBGE0X0tBQ9zGZbHN/i6BSIDMLPvTF83QfiAAn37mCk55AwMRPlJE5O9r5R8h3Gw5cuXx7hx44wLOUUHhTiTkTmLjuuF7uSMy/38888xefJk1KlTx0y22zJFD2OMOXfGnfhNTeiOznhvDkzQJZrx4jt37jSC/Pz58464abud7C+6NLtii1TiPACQEHSHZn/QrZzu+8za/e+//6J58+ZmP4yT7tu3b7zvuQraGwXj/W1s13pXgZoUjKnn4IszSV1fF73QF87HYh+PcziFp3DAxh5w8haKIRdCCCGEECKdcvbsWWM5pRjs1KmTSXJFEepqGaUV0xYfrjBWmhbLpOjdu7exalKAUpBToNvQQspt0ErJGtXOU1IZsleuXBnvPY+DcE4LK2PJbWhtZZx89erVzXsOCjDGnMnbmOCMAwAU6bSWU5Tb8eOEicW2bdtmkqi5ttMTEe4Kj/v55583Nbk5CMJ+sffD8+K6D05suy0q3fU7PRtoBXfuD/t48+XLZwZd2AfO8H3NmjWRUjy9Bni8HOxwFr9JXV8NPeiL1ITl0eg54RyXz2Nbv359vM8ywR+T43GgwVtIkAshhB9S9JuvUX79uhRZSjIsYeesSQgvu6zLbV2kJShE6RJOl20mA1uwYIFJ8OYMs19TFDMJGYXb/v378dtvvxmXc0JxShd0iiq6vCeU4IqCldtgEja6knO7NnT1pkBn8q7ff//dbI/Jst555x3MnJm4ZwkTtX3//ffGzfzVV18137OTtnGbtKIyQzbFE93NH3vsMZMZnaLLto62bdvWuNPb4psikcfBJHd0abdheSsKR7adgo1u6szWPWzYMI8EqQ2Pj0KcfcjM6nPnzjUWensggSEEEydONJZhDgCwv5jsjgMnNux3tu/EiRNxBlHs4+VABBOi0QpPd3h7YOPpp582Fn5a5Sl0n3vuOXPumDQtpXh6DXTo0MFYvHlMnl5fr3jQF6kNrxFee8zuzj5i37CPbc8AG/YvQzG8iU8FOU+snTrfebLrvHGEja95E+FIFrMr0t9fCCEyOl999ZWZRHI6rbk1CeFF+szoYyYh0gq0MFLc0FWcFtoRI0bg/fffj2f9pGAsVqwYunfvbizK7777rsO1nM/gzIZOsUXX3Z9//jnB/VEgUygyjtw19pgu3BTkzNhNay4FGkVvUjHKFGo8BopoCjfu37b20tWcgpkiukmTJujfv7/xBGAtbGcouimobUHOfqFIp/Zwjre2rcv8LIUY+4Lu7iyPlRxrLdtFSzH7joMRzLBOXfPggw+a9Ywt//vvv02/s910Y//4449NaIENM57TxZ3lzWh5tqHlmO7dPFdsI/vF+ZmAAp2DLuxntp8eC8xuXrVqVaQUT68B6jZm8Ofgh6fXV1cP+iK1YZkzDhTwemQMPrUm2+HsIk8tyszr999/P7xJpqtZ63wC6wE6jzRxVItJDziyxR/L8OHDzYgZ097TtYAjYfwhuLpgJAZT2PO7DN6nC4cQQqQHaC0gLBkjPO20u635be5rpwqRGoxabJXV+aDdB+rQdAgTVtHKSWGTWnHXInEomKdPnx6vPnRGhXXIKRLtpHZpEZZao6ajd4G38wOkFoyVp/cCPQ3efPNNs2zMmDHm2uNAQUruCZ7qUJ8mdXMNjudICbPhcQSLDf/uu+9MnAVrAdqjauwoxklw5EQIITIqEuIp6TQJceF9JMSFEBkdWuzpMk8XdzupX1rj0NUwAupOut/To4LtveOOOxyfYQw/ExR6mzSTZZ1ZHn/88UfjXsGRMLrVsAQBSwTY1KhRw7i0MN4gIUHODnWOaeDIhBBCpDcO3TXEZFln+RvFkQshhBAiLcGSb2mZzJkzGy/sUaNGmQR0DOeYN2+eI8af3HfffTekLWlGkNP1Ijg42HHymLyA8QaM13CGyRm4LiEYnM84EyGESM8E5cqF8OLFUcnXDfEn9i205pU7+LolIh2zIshKUtSiVNy6yUKIlOHD6No067LOSVwfjMtPThi0N0kzWdbpnt6tWzeTSOF6YDZDurvb05EjR1KtjUIIkVZYUqwoVjVv5utm+BfTH7QmIbzIC/+9YCYhhBDCbyzk9OGniwBLINgwNT7d2Gk1d7aSM8t6YrUKc+TIYSYhhEjP1AwJQeTRo0DeAF83xX9o9pCvWyAyAIMDr9VdFukXWW2FEHYyuHQhyJmsjWnwe/To4VjWqFEjE0jP2ntMs09YI+7w4cMmNb0QQmRk6gaHIGzHTqBJE183xX9oE7furhDe4L46NybmUPiGrFmtR2cajVjWSgiRsbl06ZKZM9TabwU5RxUoyFnc3r7JEaaIv/fee02St0KFCplU8SzgTjGuDOtCCCGEEOJGw2fVPHny4Pjx48ZwlJy61EKI9ENMTIwR48xtRq1q11T3S0FOV3Vave+5555461gQnjc6WsiZOZ3F2p2L3gshREZlS4H8uFKjBhr5uiH+xH+fWPPWT/q6JSId8/3W7838ntrxn2uE/8NKQGXKlDF1h1ljWQiRsSlUqBBKly59XdvIFJvOg2A8LcguhBD+xHsvvYTYyEgMCjqusmee8kE1az5qt/dOjMjwdJhqZfFfOOBqVn+Rbq1jzmV2hRAZj+zZsydqGfdUh/rcQi6EECL5tDl1GhG7dgHlyqn7PKXP1+or4XXebv22ejkDQA/OXLly+boZQoh0gAS5EEL4IQ1HPIno0AvIkk9Z1j2mckdvnhIhDC1LtVRPCCGE8BgJciGE8ENyBgb6uglCCCGEEOI6UWpIIYTwQ6ZNm2YmkZxOu8eahPAizyx+xkxCCCGEJ8hCLoQQfsjBgwd93QT/4+B/vm6ByACsObnG100QQgjhR0iQCyGEH9I/IgIRu/fgxOjRKPHCC75ujn/w8Epft0BkAKb3mu7rJgghhPAjJMiFEMIPybRzF2LWrEFETIyvm+I/5C7k6xaIDECBnAV83QQhhBB+hGLIhRBCCCGEEEIIHyALuRBC+CG/lS2D2KJF0P/0GV83xX/4vJE1f2ydr1si0jE9p/c087/6/OXrpgghhPADJMiFEMIPyR4Tg5jISF83w7/Imd/XLRAZgIDsAb5ughBCCD9CglwIIfyQnseCELZmDdCkia+b4j/cv8DXLRAZgMk9Jvu6CUIIIfwIxZALIYQQQgghhBA+QIJcCCH8kNCsWXEhb15fN8O/OLvPmoTwIodDD5tJCCGE8AS5rAshhB/yT+lSiC1WFIOCjvu6Kf7D+G7WfNRuX7dEpGOGzh5q5gsHLPR1U4QQQvgBEuRCCOGHVClWHDGXLiF/s+a+bor/UKOHr1sgMgAdy3b0dROEEEL4EZliY2NjkY4JDQ1F/vz5ERISgnz58vm6OUIIIYQQQggh0jmhHupQxZALIYQQQgghhBA+QIJcCCH8kG3btplJJKfTpluTEF5kzsE5ZhJCCCE8QTHkQgjhh8ycPh2IjkbpXbtRoG8fXzfHP5j1rDWvpf4S3uPd1e+aedcKXdXNQgghkkSCXAgh/JD6Qcdx5dBBhOzdJ0HuKe2f9+o5EYI8XP9hdYQQQgiPkSAXQgg/pPqFCwjbtx8oVNjXTfEfGg/zdQtEBuC2arf5uglCCCH8CMWQCyGEEEIIIYQQPkCCXAgh/JC1hQpic906vm6GfzHvNWsSwot8su4TMwkhhBCeIEEuhBB+yN6AAByoWNHXzfAvNk62JiG8yJ/7/jSTEEII4QmKIRdCCD/kphMnEL5tO1Cliq+b4j8MmuLrFogMwBcdv/B1E4QQQvgREuRCCOGHFIm4grDz533dDP+idENft0BkAGoVqeXrJgghhPAj5LIuhBBCCCGEEEL4AFnIhRDCD/m3SmXElCyBXgUK+Lop/sOkPtb8rum+bolIxzz474Nm/k3nb3zdFCGEEH6ABLkQQvghwXnyAHnyoMSoUb5uiv9wcpuvWyAyALvP7/Z1E4QQQvgRmWJjY2ORjgkNDUX+/PkREhKCfPny+bo5QgiRKsTExJh55syKPEpGp1lz9ZnwIjGxV3+bmfTbFEKIjEyohzpUFnIhhPBDJMRT1GmpfyKEcL3MJMSFEEIkAwlyIYTwQ8K2bUN06AVkK5AfOQMDfd0c/yA6yppn0Z8+4T2iYqzrLGtmXWdCCCGSRn8thBDCD/n8558RGxmJQUHHUX7SRF83xz/4uKY1H6UYX+E9Ok/rbOYLByxUNwshhEgSCXIhhPBDCl25guiQEF83w78oXtvXLRAZgOoFq/u6CUIIIfwICXIhhPBDuhw/gbA1a4AmTXzdFP/hrt993QKRAfi689e+boIQQgg/QhluhBBCCCGEEEIIHyALuRBC+CGnc+RAeKFCyO3rhvgTR9dZ8zKNfN0SkY7ZcnqLmdcpWsfXTRFCCOEHSJALIYQfMr9EccQWLmSSugkPmTLImiupm/Aijy983MyV1E0IIYQnSJALIYQfUvXCBUQePw7kyOnrpvgP9Qf7ugUiA3BrlVt93QQhhBB+hAS5EEL4IY3OnUfY5i1K6pYcbnrVa+dDCJsnGj6hzhBCCOExSuomhBBCCCGEEEJkREF+7Ngx3HnnnShcuDBy5cqFOnXqYO3atY71d999NzJlyhRnuvnmm33aZiGE8DWnn3gcl36chPKTJvq6Kf7D2u+tSQgvMnXXVDMJIYQQad5l/fz582jVqhU6dOiAWbNmoWjRotizZw8KFiwY53MU4OPHj3e8z5Ejhw9aK4QQaYdFixaZeePGjX3dFP9h0bvWvPE9vm6JSMeM2TTGzAdUH+DrpgghhPADfCrI33vvPZQtWzaO2K5YsWK8z1GAlyhR4ga3Tggh0i7dunXzdRP8j27/83ULRAbg+abP+7oJQggh/AifuqzPmDHDWHduu+02FCtWDA0aNMC4cePcWoK4vnr16hg+fDjOnj2b4DYjIiIQGhoaZxJCiPRGrVq1zCSS02m3WpMQXqRLhS5mEkIIIdK8IN+/fz/GjBmDqlWrYs6cOUZsP/7445gwYUIcd/WJEydi/vz5xqK+ePFiYxmKjo52u8133nkH+fPnd0y0wAshRHrj0F1DsKNGoJkLIYQQQgj/JFNsbGysr3aePXt2YyFfvny5YxkF+Zo1a7BixYoERXzlypUxb948dOrUya2FnJMNLeQU5SEhIciXL5+XjkQIIW4sk0c8hajTp9EuUyYldvOUv66Wo+r5qfdOjMjwvL7iddMHr7ZQmT0hhMjIhIaGGgNxUjrUpxbykiVLombNmnGWBQYG4vDhwwl+p1KlSihSpAj27t3rdj3jzXnAzpMQQqQ3juTJjaDSpXzdDP9i1yxrEsKLLDqyyExCCCFEmk/qxgzru3btirNs9+7dKF++fILfOXr0qIkhp5gXQoiMSo9jQbi8eTPgMqjpd1w8Dcx6GtgzD0AsUOUmoPsHQN6iwMntwL8vA8fWAZHhQMEKQItHgIZ3Jby9fQuBhaOB4xuB6CtAvTuAPlbWa9wzB9j+J/Ba/vjfe2QNULSa+20eWw/8/SRw7oC1zXylgPqDgbajrPWRl4Fp9wJHVgFhZ6xlr4Vcd9cI/2RiN5UiFEII4SeCfMSIEWjZsiVGjx6NAQMGYPXq1Rg7dqyZyMWLF/H666+jX79+Jsv6vn378Mwzz6BKlSro2rWrL5suhBA+JSAqClkuXfL/szBtGHBwKVChDZApM7D9DyDsLHD339a60zuB0o2AQpWBLb8CMx4FStQBStV3v72zey3RXLgqcGpb3HWFKgJ5ilqvK3UAita4ti5X3HKbcbh0GsieF6jdFwgPAbbPABa8CRSqZC3j/k5sBkrWA/bNT41eEX5M2QDlrhFCCOEngrxJkyaYPn06nn/+ebzxxhum5Nknn3yCwYMHm/VZsmTB5s2bTZK34OBglCpVCl26dMGbb76pWuRCCOHvBG2wxHj+ssCQGdayz+pby2gVP3/QWtbrC6B4TeDUDuDkFiD4sCXIDywFJtwCBJQCRu6wPtv0fmua/2Z8Qe5MnduABtbfmnjYFvTH1gOFKwPVulqTzc+DgF3/WO0gOfMDI7YCZ/cBnzdMhY4RQgghREbBp4Kc3HLLLWZyR65cuUz2dSGEEHH5q3QpRBfojFuDg/23a05stebFawOZr6Y0ofU7+JC1rvnDwH8fWVZxWshPbrWs0FXiJ/T0iLHtLes7mf0cMPMpoEB5oNmDQJN7E/8uxfeKr4CLJ4Ddc6xBhDr9U9YOka4Z+PdAM59yyxRfN0UIIYQf4HNBLoQQIvlEZs6MmKx+fgunKzjJnvvasmxXX188BdToAWz73bKWc8qUBajaFcia0/oMXdkZ+53Fw364cgmIugKUagiUqA2EnbOSvFGY08ptC2xukxQod+27F04Cq67GopOKbYGcBa7n6EU6JSwqzNdNEEII4Uf4+dOcEEJkTPoeOYqwNWsY+wO/xY7nplC2ibwqZvIWAybfbiVJG/QLUL6l5Sq+5H/WOrqlU8gnlIjNHY+uAVjpM1Oma8v+fQVY9imw8+9rgtzdNss2AV4NBkKDgBmPARt/suLOu76dsmMX6ZYZt14NvxBCCCE8QIJcCCH8kOIvPI/o0AvIki8AfkvxWtac7ukx0QAyWcnRzLra1zKWl2kC5MwHFAsEDv0HnNltLb8SBoQctSzkTLDmCecPuP8sE8rZnN59LQlclmxAxAUgR4Al5POXBso1t5K3MWZcCCGEEOI6kCAXQgg/JLqc5U6dM08e+C2lGwLlW1sie2JvS/AyVrt8K6BMI6BwFStr+k/9gGK1gK2/Wd8r28ya043dNanboRXA+onXhP3hFcD04ZaIpgv8P09bIr50YyA8+Fpd8tr9rrXryyZxk7pNf8iKPS9SzcqyzoRupHLHa9/hPq5ciPue2CXXRIbhXPg5My+Us5CvmyKEEMIPkCAXQgg/ZMwYS+iNGnW1Fra/0v97qw753qvlwgJ7WXXIyaAplkv5kdVWhnUmUmt0d+LJ1M7tBzZNjmsR50QWvm3VDC9aHdj5FxAdZcWSt3zcEusJUa4FsG68lRU+czagSHWgwZ1AsweufcZ5n87vJcgzHP1mWIM7Cwcs9HVThBBC+AGZYmMZUJd+CQ0NRf78+RESEoJ8+fL5ujlCCJEqTJs2zcz791emb8877Wom9f7f6SoUXuOZJc+Y+f/a/k+9LIQQGZhQD3WoBLkQQvghJ0aPRsSOncgRWAMlXnjB180RQgghhBApEORyWRdCCD+EYtxkWRdCCCGEEH6LU1pZIYQQ/sKxXLlwvEQJXzfDv9g7z5qE8CLLji0zkxBCCOEJspALIYQfsrRYUcQWLIDKQcd93RT/4Y+Hrfmoq2XNhPACLy17ycyV1E0IIYQnSJALIYQfUis4BJFHjgBpPVnlgaVWaTKWNxs2M/77G0mLR5Gm+O1+YMtUoN1zQIfnfd0akUoMrTlUfSmEEMJjJMiFEMIPqRMSgrBdu4AmV2tm3wjG97Bqhg/9G6jYxrPv5CsFNBsOFKoEn9Pq8Ws1wlmWrPdXQIPB8GsiLgKL3wW2zwBCg4BcBYBK7YGOLwEFK1ifsQdBSJtRQKeX4/aD8zJx3dxd+271ohBCCI9RDLkQQojEiY5MeQ8Vrgx0ezduzW6ROkRdASb2ApZ/bp2jurcDASWALb8C4zoC5w/F/87qsUDYOZ0BIYQQIo0gC7kQQvghmwsUwJXAQDRO6APBR4B5rwGHlgGXzwOFqwKDJgOxscCndYH85YARW9xbvu33tLJumQac2Q2Ua2ktI7a1la7WDYcA0+4BzuwCrlyyBGHtfkCHl4AsWZN2UbfXB5QCGt4FrPjKsqr3/x7YOBlYPwHIXxboOxYoWdf6zvHNwL+vAEEbgKw5gCqdgS5vArkLWSLUPr5GQ4GVY65Zx2OigO1/Asc3Wcv+fNia6t0B9Ln6OWdey2/Nu7wFrPjSEr3d3gNiooG5LwGZMgGd3wTq3W597sJJq10HFgNXwqz2sl2lGljrT24D/hgOnNkDBPYEoiPi7o/nZu33wOpxQPAhIH8Zy82ex+H2IpgCHFsH5CwAPLgEyFsUiI6y+vPwCmDRO0Cfr52+kAmICAVWfAF0eiWhK0dcJ99u+dbM76tzn/pSCCFEkshCLoQQfsj2/Pmwp1pV9yspBif0BLZOs8Ra3QHW8svBydvJwneAYjUt8ViztyWaSWAvyw29TBMg4oIldGv0AOrfYYnV/z4G1liixGMuHAd2zwGK17LE/fhuwN5/rX2c3gHMuVprPfQ48EMP4PBKyzW7RB1g44/Aby7iJ+QwsPkXoEIrIOwM8O+rlqg+dwAoUt36TKUO1nFU7ph42yjqyza1tjPjMWDui0CldsDFU8DMp6yBiJgY4OfbLZFMIV25PXBwKfBDTyDkmCWUfx5kDQaUrGdZqXf8FXc/FOLcXtRla1Aj+grw1+PWoIg79i205ux7inHCQZAGd11dvyDu5wNKAmWbAatkJfcmP+34yUxCCCGEJ8hCLoQQfkj3atUQdeYM8jdrHn/lnjnA+QNAgfLAg4stKzKhKAw95vlO2owEOr547T2tyxeCgKYPxI0h7/4/YP9iIOys5aLOfVCMNn/I831lygzcNd2yDI9tb1ly7/0XyFMUeL8ScHKr9TmKbK4rXscSmLaVfd98yyvAsb0slsU/oDjwRVNL5De5DyjfCtg0xXpf5zbPYsi7fwDU6A6MLgNcuQB0fgNoej9wYqs1WHD+IBB52bLY5y4MDJsFZMkGTBkM7Pwb2PQzUL6ldWy5i1jtonAe0+racRF7EKN0YyB7XqBooLXtdT8AdfrHb9flq67neYvFXc5jJjwfrrR/Hph0K7D8s6SPW6SId9u8q54TQgjhMRLkQgjhh9QZMiThlcGHrTldpm0xTigC3REb7X55uWZJN2TzVOD3++MvdycGEyNPEcvlnO71NkWqXotfp9Xf+dhObrEmZyheC5SzXuctfk2YMtEZ4QAFLdsU5MmB7SA5AixBbr/Pnuda20KOXNsHxbjz97iOHgBmfblr54GDF86C3D42ejbEOS43seDmuApZ84un4y6n5Z5wcMCVyh2Aci0sazwHJ0Sq06ykB78bIYQQ4ioS5EIIkd6wRemJLVbir6zZr1nIHSLywtVlkcDZve63k8VJzJPMV6OcYmOuLdv2hzVnrPNNrwMrv7TiqBkPnRxo0XYlc5b4CeXsY3ON+6YYZ1ZxW7xmdv7zlinp40i0bZmTbqvdLopqtpminLHihDHwtjXfrI+yRPnZffG3Qcu9cxZ79qMt9l2hy/6234FdM4FLbwB5Clvb3vDj1fUd3H+PVnImg9sz17PjF0IIIYTXkCAXQgg/ZOrUqWY+YMDV+HBnqnYFCla03Nbp/l2mMXBiM9DzM8tqTnFIi+3vDwIXTwKXXCysCZGvjDVf+Dawa5aVhI2WbULXbFq3d3q5tjjj4Zd+ZJXrohWeSeQofI+sBF51sq67Y804S4QWrWG9X/mVZaFmjHyF1tfXLiZuY2w4Y8THd7cS07FP6Hpeb6Blsaf1nG7rTLrG5Uzy5gxd6mc9DUy9y4oLjwwHjq21Euq5SzrH7a4bb7nKf9PGEuA8z5xyFQTaP+e+rfQSoHWcCf9EqjNy0Ugz/7D9h+pdIYQQSaKkbkII4Ycc3L0bB3fsQPDv0+OvzJ4bGPoXULu/JVoZd02rre263etzKws5xWnB8lbiNE9o+ShQvLaV2XvVGCtBWrtnLcF44YQljJs/DK9CoXv330CVmyyxyoRn4SFAqyeT/i4t0sw+zqzlZZpangGrvraytl8vtObfMRWoM8AS3UyoVqENMGSGleSNFvOBPwEl6gJBGy33d4puZxiX3uMja8Bky2/A/kXWwEqtPu73yXAEnmd6J9Bqz/PM+H0mhLt/AVCoYsLtpZVceIX1p9abSQghhPCETLGxyfUr9C9CQ0ORP39+hISEIF++fL5ujhBCpAq7h96Ny+vXo0D9+ig/aaJ61RPs+HRaj4XwEiERIWaeP8fVsnlCCCEyJKEe6lC5rAshhB+SIyYG0ZEu8dUicSTExQ1AQlwIIURykMu6EEIIIYQQQgjhA2QhF0IIP2RaubKIKV4MA05eLXElkubTetb8iU3qLeE1uv3Wzcxn9ZulXhZCCJEkEuRCCOGH5IyORkx4uK+b4V/kKebrFogMQOFcbuq/CyGEEAkgl3UhhLgeFrwNvJYfOLT8hvbjLceCcNO8+Td0n9jwk3Ws04d7bx/je1j7OLDU/fr5bybdBn73i6bA64Wsz7J8GLnvX2tyBz/HKaH3N5KF71j75jwtkFTfpHZfsaY8z930h+CP/Nj9RzMJIYQQniALuRBCpJSwc8CKL6360+Vbpk4/UkyyTnX51sCwVK7pbYum16ws0OmWmSOBM7uAmrdaJcQyZ/XOwMGh/4ChfwMV26Tvc9Js+PWtTy4FKwDVu1ll3NqMBIpUTd3tCyGEEGkICXIhhEgpm6YAkZesus83mJBs2XA5IAC5b/ie/QDWFyf9xwOZnRzBWCedSOAlj27vXt/6lMDa6zv/Btb9AHR9G/7EgZADZl4xfyJ14IUQQoirSJALIURK2T3bmpdvdW1Z1BVg6YfAlqnAhZNAoUpA6yeBOv3dW1bpBv7nw0C9O4D6d1jWccLPOFtP7e91egXY/CtqlNuL/WXKI2eOqw/9dG9e/C7Q7jmgw/PA+UPAp3WB/OWAEVviuxgTd9bdcweAv58Ejq0HYqKAAuWApvcDTe5zOsbLwJ+PAFunA3mLAbd8DFTuYK07uw+Y+zJwZBWAWKBMU0tQFa4cv03u+sOVkKOW6/KxdUCF1kD+somfE+fjfKPgtX1NHQrsmAHExgB5i1vb6joaCCiBZGO3mdjny+73fQuBhW8Dp3YCuQpYlt6OLwM53dQfTeic2Fw+B0wZDOydb11Hfb4GSta11h3fDPz7ChC0AciaA6jSGejyJpC7kPs2Bx8B5r0GHFpm1WMvXBUYNNk6vzzn/74MHF4JxERbfXPzO0D+Mp5Z8V3X2+97fQEsehe4cgGoP9japjmuYOv6YV+VqA1UaAMs/SCuV4jtcbJ7jt8J8nvm3GPmCwcs9HVThBBC+AGKIRdCiJRycps1p9i0mfeqJYyjoywr37n9wG/3Ajs9cD/PVwoI7GW9DihluQK7ugMv/Qgo3QhR2QugRua9KF7zpGdtdd6OvV3uz5WFo4H9i4ByzYE6t1m1u4M2xv3Mtj+A4MNAiTrA+QPAn49ayyMuAhN6AbtmWutK1gd2z7KWcV1K+O0+4OBSoFBlIFtuYN345B1ngzut16HHLFFbrKblxr71N8u1PSXU7G2dH8Lzxf2UaWL104/9LJFcozuQIwBYPRb4Y3jKzsnqcUBsrNXuU9uAWc9cPZbjwA89LAFdqb3V1xt/tPrKHVfCgAk9ga3TgJwFgLoDrgnjK5es87PzH+sYKra1Bi5+ug2Ivs469xTjFVpZ537lV9Z1RXgctH7nKWy5py//LP532Q/ZA4Cze6z2+xE3lbvJTEIIIYQnyEIuhBApJTzYmlM4EIonutiSgT9aseW0AM5+zhJXNXokvj0K+6YPWIKIIsydK3DHl4Dmw5G7+Rbg69bAll8tS2RScFurxlx7nRDRV6x55Y6W5bJINSBzlrifKVoDGDIDuHQG+KAKEHoUuHQWOLDIel28DjDkD+uzbOOJLcCuWUDZpkgWtI4fXmHFgA+dYVl/fx4E7Pon+cd52w/Ajr+AC8eBi6eA4xuBg1et3Mml2QPA9j+BC0HW+bIt+3+PAGKjgaYPAd3es/rkw2qW+KSIzlfSs7baVO1sWbGPrgO+7WhZxQljqyNCrX7m4IKde2DffMsSXsDFi2DPHGvgpEB54MHFlkWdcNCI11rIYWsdJ5K7CHBqO3BktSWoU8rtE83gkcm1sPdfq/28prb+bq0fMAkoVR/Imd8auHCFAxq0roeHANn9JzjjxeYv+roJQggh/AgJciGESCkUEmFnLdFASzIFauRVax5dgp3jlUOOuN8GBVxyoEB2ntOt/NKp69+uTfvnLWvynBcs9+5seSxX7JaPXfsMLbKZMlku2TZXLlpi0NVjgO2kIKfocyfIE2vnhRPWnFZd2xXbeduecmYv8E1bK97fdUCFLtquAw4pxXH8Vaw5LcC5CwMXT1rn31WQJ0WJq+7pdj/b7ad3Ajm5xZpcM5S7CnL783R3t8U4yZL12rrgQ9cGB5y3dT2CvES9uO2nNZ6/l5hI99eyKxEXrv3OhBBCiHSKBLkQQqSU4rWAA0sswVe2CZCniOVWTVHOxGIUQFxH7Nhn29Jni41TO+Ju0xaHFMPuOLMbqNIJO/4cj0B+LFMWZGJ97aS2SzJltrYbExM32ZkzhSoC982z3Izpkk8X7Hmvx3WvdmQtzxT3u7YQPLcvfiI1xnJnz2O95gAGoUu0nYDNHXZ8N4UzrawU5YxRTy575lpilkK59QigWCAwruM1r4aUYPef83myj99uI9tMAUoSin1P7JwklB2ecd+EeQf6jIkroOkCntDnOTDCHAdZs1+zkNvraLm+2yl+nV4EtFBfDxT8rtcJByiyZLc8MWi152/I3TUQGmRdJzxnfmQdJ//stzw4ulfq7uumCCGE8AMkyIUQIqVUu9kS5IeXW4KcVuOGQy1L4y93Wq7MjLcmTe615sVrWwJxwVvAgcXA2u/jbjNfaWvOOGS6QFNgtXoibt3zE1tRcvMMo3MuhZZEXgofbpdsmmyJerqyu5KvjGWpnjbMcnW+6VUgW664n5n5lCUoadln/W4KWVooPbEiV+1itZ/Cb1Jfqz9ObLaWVb/ZEnjcL93Gf3/QshxfOp3w9phUrFwLy22dcc60jtP1PbnkKWrNeVyMG7f7+HpgXxImcGObGt4FNBxihSysGWclZDux1fJgqN49Yeu4u3OSFIwBZy4BnmsKfg5ccODjyErg1fPxP1+1K1CwoiWAx7YHyjS2zkvPz6xzRlHOOH0mq+N5p7CnO/9j64CCV93YUwteR7X6ApunWL8RJv3bdtWF3ZlDy6+13c94f+37Zi5BLoQQwhOU1E0IIVJKvUGWSzcThNl0fh1o+7QlRhkry7jcPmOBwJ7W+haPWom46CJM0d3k/rjbpACiezitmBTrm12EdbtnzPfyxobh+LnCOHfmqltzlU5WJnRaWikQmz0Uv72dX7OSkTH+mYMGURHxP0OBFB4KbPnNin2m23T/763jSQoKbsaWV+tmHRsztXPQgstsa2uvzy1rOQcleKxMJJYYfcdaWexpRWXcNEVvcmFyPVqTaZmlld55gCOltHzUGgRh9nf2JTOVl2oADP7VSmbHJH607De+18qOnhCenBN3Cc9oza5yE3BsLbBlmhVn3epJ95+nhXnoX0Dt/paAZww6vRPoSp4jr3V+WLOdCdRYyo+x+xxAojXbGzBevsYtVhUCDhLY16ptuSfbplveA43uhr/xeIPHzSSEEEJ4QqbY2JT66/kHoaGhyJ8/P0JCQpAvn5uyM0IIcT3QYr3kf8CwWddKNXkDl/Jgh+4agrA1a5C7SROUnzTRe/sVIrVhWIWzO/yMx4D1E63BqR4fWBb6zxpangCJDWYIIYQQ6UCHymVdCCGuh44vWpMQwjNYV33551YmfyYQ3PQzkDkb0HiYtZ5hGq+eU28KIYTIEEiQCyGEH7KmcCFE1qsHL9rk0x9zX7LmXd7ydUsyNkx+F3nZEuXZclohCczuzwRv6YAP135o5iMbp7DOvRBCiAyFBLkQQvgDw2bGebsvb17EViiPlkHHfdYkv2PzVGsuQe5bWJv84atJ29Ihf++3stVLkAshhPAECXIhhPBDOh8/gfBt24CqV+uci6QZPE29JLzOmJtc6rkLIYQQaTnL+rFjx3DnnXeicOHCyJUrF+rUqYO1a9c61jPn3CuvvIKSJUua9TfddBP27Lla11YIITIoha9cQcHgYF83w79gXXhOQniRGoVqmEkIIYRI84L8/PnzaNWqFbJly4ZZs2Zh+/bt+PDDD1GwYEHHZ/73v//hs88+w9dff41Vq1YhT5486Nq1K8LDw33ZdCGEEEIIIYQQwn/Lnj333HNYtmwZli5d6nY9m1aqVCmMHDkSo0aNMsuYNr548eL44YcfMHDgwCT3obJnQoj0yIQJE8x86NChvm6K/zChlzUfOsPXLRHpmPvm3mfm33b51tdNEUII4UM81aE+tZDPmDEDjRs3xm233YZixYqhQYMGGDdunGP9gQMHcOLECeOmbsODatasGVasWOF2mxEREebgnSchhEhvnD592kwiOZ22y5qE8CL7g/ebSQghhEjzSd3279+PMWPG4KmnnsILL7yANWvW4PHHH0f27NmN1YdinNAi7gzf2+tceeedd/D666/fkPYLIYSvsL2GRHI6TWJceJ8FAxaom4UQQniMTy3kMTExaNiwIUaPHm2s4w888ADuv/9+Ey+eUp5//nnjFmBPR44cSdU2CyGEEEIIIYQQfi/ImTm9Zs2acZYFBgbi8OHD5nWJEiXM/OTJk3E+w/f2Oldy5MhhfPSdJyGESG/sv2sIttashUN3DfF1U/yHqAhrEsKLXIm+YiYhhBAizQtyZljftSuuC+Hu3btRvnx587pixYpGeM+fP9+xnjHhzLbeokWLG95eIYRIK/xavhz+7nmLr5vhX3xSx5qE8CJdf+tqJiGEECLNx5CPGDECLVu2NC7rAwYMwOrVqzF27FgzkUyZMuHJJ5/EW2+9hapVqxqB/vLLL5vM67feeqsvmy6EED6lcEQEooNDdBaSQ8n66i/hdWoWjuv5J4QQQqRZQd6kSRNMnz7dxH2/8cYbRnB/8sknGDx4sOMzzzzzDC5dumTiy4ODg9G6dWvMnj0bOXPm9GXThRDCp3Q+cRJha9bwRqoz4SmDp6qvhNf5stOX6mUhhBD+UYf8RqA65EKI9AhjxynIczdpgvKTJvq6OUIIIYQQwt/qkAshhEgZp3LkwJnChdV9yeHIGmsSwotsOr3JTEIIIUSad1kXQgiRMhaUKI7YwoVQLui4utBTfrkaDjVqt/pMeI0nFz5p5gsHLFQvCyGESBIJciGE8EOqhV5AZFAQkCuXr5viPzQc6usWiAxAv6r9fN0EIYQQfoQEuRBC+CENz59H2NatSuqWHDq+6LXzIYTNow0eVWcIIYTwGAlyIYTwQ4q/8DyiQy8gS74AXzdFCCGEEEKkECV1E0IIP2TzhQvYlgnIGRjo66b4D6vHWZMQXmTKzilmEkIIITxBFnIhhPBDlixZYuZNmzb1dVP8hyXvW/Om9/u6JSId883mb8x8YI2Bvm6KEEIIP0B1yIUQIpW4ePEiZs2ahT179pj3VapUQffu3ZE3b16cPHkS//77L44dO4bIyEgULFgQLVq0QMOGDRPc3r59+7Bw4UIcP34c0dHRqFevHvr06WPW7dixAwcOHMDq1avjfe+RRx5B0aJF3W6TtTBnzJiBo0ePIiIiwtTHHDFihGM92zZt2jQcOXIEYWFhZtlrr72GdMGOv6x5YE9ft0TcYM5ePot3Vr+D/479h9jYWLQu3RovNHsBhXMVxp7ze/Dhug+x9cxWRERFoExAGQypOQR9qlq/NXesCFqBLzd+ie1ntyMyJhK9KvfC263fNuvmH5pv5jUK18DH6z42nw2PCkepvKXwdJOn0bZMW7fbPHHpBF5b/ho2n96MC5EXUCpPKczpP8exntt4ZskzpqTaufBzZtmWoVtSuaeEEELc6DrkspALIUQqQSF78OBBVKhQAZkyZcL27duNqL377rvNutOnT6N06dIoVKgQtmzZYoRxiRIlUKpUKbfbO3v2rBHihQsXxqlTp+KsKzh9Oo4dPQoUK4ZKlSrFEeC5Esm8fvnyZZw/f97s99ChQ/HWc38nTpxAyZIlzYBAukJCPMNCIbv6xGo0KdEEmTNlxtxDcxEcEYzvun6Hpxc/jX0h+1CnSB2Uy1cO/+z/B68sfwXVC1VHzcI13W7vUOghI8Qr5K9gBL0zncp3wvnw8+j/V3+cCjuF+kXro2rBqjh28RiOX0y4TGFIRAiOXjxq9rv25Np467m/ned2IrBQIJYFLUuFXhFCCJEWSJEgpwWFD2x80ORDIB8uhRAiIxMUFGTEOEdChwwZYpZ99tlnZhmt4hTBpFevXihevLgR2LSaBwcHG0FOa/eECRMQEBCAkSNHOtzROc2fPz+eII/YsRNXzpw2grxOnTpo0KCB23bZ1u3HHnvMCHsK8ccff9yI7UmTJsX7fM6cOY3FnIMBn3/+ear3kxA3mm1ntxkxXjJPSXzb5VuzrPvv3c0yWsUpgsnrLV83wnnv+b3YdX4Xgi4GGUG+5sQa3DPnHhTLXQzzb5vvcEfn9Nn6z+IJcvLjjh+NGHe2nLtSZ0IdM5/ZZ6YZCKAQ/7vP38aivvbf+II8IHsA5vafi8Ohh9Fjeo9U7SMhhBB+IMgvXLiAH3/8EVOmTDEukleuXDFuX7QClSlTBl26dMEDDzyAJk2aeLfFQgiRBuEgJaHYzpzZypdJ8UvBzXXNmzfHf//9Z6ziHMSkGKcVmm7tKeG/okVwPiCveT179mzMnDkTBQoUQLNmzXQfTog/r5aj6v1Fivpc+Ce7z+028+oFqxvruP2aFutd53bhrpp34dst3+LV5a8aYbz7/G5jhW5ZqmWK9sftLDqyyLymKG/3SzvExMagXZl2eKbpM8iXPWG3RSGEEBkPjwT5Rx99hLfffhuVK1dGz5498cILLxiLDt0iz507h61bt2Lp0qVGlPNhkFaVqlWrer/1QgiRRrh06ZKZZ8+e3bEsW7ZsjtjyGjVqYNu2bcZazomDmbxPZs1q3Ybpys7Y7yxZsni0v6O5cyMqZ04UCQ9HuYYNjcfSrl27jDCnlZtWc8JtEor1DM+euRm+CzIiZ8PPmnmurNdCOXJls16fuXwGHcp2wOwDs7HlzBYzZcmUxcR558iSw3ymdpHa+PPWP5Etk/V7ToolR5cYd3iy4dQGdKvYDRtPbcSf+/40wnx0m9FmHbdJSuYtmcpHLIQQIt0J8jVr1piMvrVq1XK7ni6V99xzD77++muMHz/eiHMJciFERiJPnjxmTu8h5/AewqRukydPNqJ50KBBKF++PH7++WdzX+U63kMp5BNKxOaOW44FIWzTJhSrVQvle/Uyy5g0btmyZdi5c6dDkCdnm+me++b5ugXCBxTOWdjMw6KsJIXkcuRlMy+SqwgeW/CYSZL2Rccv0Kh4I/OemdK5jm7pFPKV8lfyeH8/df8JIxaNMAnfbq1yK15q/pIR5HfNuguLjy52fC452xRCCJHBBTkfHD0hR44ceOihh663TUII4XfQVZ3QPT0mJsbx2l5nZyxniA8t2MWKFTNJ1c6cOeMQ8szCSQu5J3k58kZFISxzJrfraH23YSI5wm16an1PtxQo5+sWCB9QrWA1M2dceHRMtPl98LW9zs5YXrdoXeTNnhdVClQxSdX2h+w3yy9HXcbxS8eNhbxsvrJJ7o/Z1GsXrm0EuSvOVnp7+2UDyiJbZs+s70IIITJwDDkt3x07djSWHSGEEHGhyznvjxTZEydONA/9jB/nMopwJlRjorSffvrJiHGG+pCyZa0HfLqxuyZ147bWr1/vEPaHDx/G9OnTUa5cORQBsLF+fVwqVgwV/vgD4eHhxmWd1K5d29GuL7/8Mk5SN7rWz50717jREw4UcJu5c+dG165dzTK+d7b08z2xS64J4U/UKlILjYs3NiL7/n/vR2ZkNvHjtIbXKVoHFfJVwMHQgxg+b7hJ6kb3ddKgmJUokYnfXJO6rT+5Hr/t+c1kPbdd01/870U0LNYQ/ar1M3Hpv+/5HX/s/QMR0RHGQk56Vr5Wcq/3H73jJHVjZvYP1n5g3OjJ+YjzZpsFcxTEqCajzDK+D4u8Zunne5JQ4jghhBDpSJA//PDD5gGND5cdOnRwTHwIFUIIAfTv39/UId+7d6/pjsDAQFOHnNBVnS7lrO/NjOnMxt6oUSOHa7k7mKNj06ZNjvfM1G5na19WpjTCI6OQJybGuKizXBmTyLVs2dLEqycE7+PO26RbPd+zPbYgd17v/N7vBfnXbaz5Q0t93RJxg3m/3fsYvWo0lh2zyoV1Lt/Z1CEnn3X8DB+t+8jU/94bvNdkY+9frb+J/U6IwxcOY8a+GY73Ry4cMRP5ZdcvZv55p8/xybpPMHP/TCPmh9cbjvvr3p/gNulS77xNWub5nvXIbUHuvN75vQS5EEL4L5limSrdAyIiIrB8+XIsXrwYCxcudGRaZ4ZgW5y3b9/e4bbpbwXZhRDCn/jkhRcQc/ky+p05i/KTJvq6Of7Bl82s+SOrfN0SkY659Y9bzfyPW//wdVOEEEL4gQ71WJC7QvfIFStWGHG+aNEik/iNlpaoqCikJSTIhRDpkeDfpyPy2DFkK10aBfr6ueVaCCGEECKd4akO9dhl3RXW2eXEOElO1PWMaxRCCOF9JMKFEEIIIfwfjwU53dNXrlxprOELFizAqlWrTDx527Ztcf/99+PHH390JCcSQgjhXS5cuGDmTAInPO00KzkeAkqoy4TXOB1mVTYomlslB4UQQqSiIKe5nZmBe/bsiUceeQRTpkwxCYSEEELceL755hszHzXKSvYkPOm0ttZ81G51l/AaA/4eYOYLByxULwshhEiSzPCQevXqmdI7S5YswdKlS7Fs2TJTwkcIIdIzr732mpnSGmWyZkOpK5Emllx4SKX21iTSBWtOrEGdCXUwbPYwt+99RfOSzc3kS55b+pzpi682fuXTdgghhEhFCznd1Vm39r///jOJ3P73v/+ZMj7VqlUz2dXbtWtnJlrRhRDiRvPxxx+bpBlPPPEEChYsmGrbbdbsamZuD+H9kdUoeD9k9Qlv0WLdOoStWYOQJk3ixZNv2LABf/75pxlITaxUGeuLs6RZ79690aCBVXM5JcycOdOUXmNN8+zZs5tymJ07d3ZU3bD340yePHnw9NNPu92e3X5Ss2ZNDBhgWRxZ2o3n2a6hznN9+vRpTJ48GUWLFjXeW4QJR+fMmRNnH9z/9M2lUKlSJQxJ8ZEKb0ERzTrh33f9Hk1KNPHoO8VzF8edgXeibEDaCZdjXfC/9/+NN1u9CX+H9c7HbBqDfw/9i5NhJ5Evez4z0PBYg8dQJqCMYxCENdpd6VC2gyknl9R6IYQQyUzqljdvXtx8881msmMYaS1nbV3GkfMhKa1lWRdCiOuhW7eEaxELi+DgYJPUM1euXDhw4ICpw85ljz76aJwuql+/PnLkyGFe2/Ok2LVrFy5dumTE9e7dux1i3KZMGUsYUJhfvnzZtIG13gm/x7rtHKA5fPiwWaZcJ2mLyJhIZMucLUXfLZevHJ5t+myqt0kAkdGRuG/ufdhyZoupoX5LpVuw89xO/HPgH6wIWoGfb/kZpfOWdnRV7qy50bdqX8f7qgWrxunGpNYLIURGJkVZ1mNiYkyZMyZ4ozWI7ut88GGSNyGESAms1MDBvS1bthhLa+7cuVGyZEnccccdZv25c+fMegor3oMqVKhgBgeZ38K2jpNPP/3UzGn1JbS00srKahAUdxRnt9xyi+N+xdCbuXPnOkQcBV7Xrl1RuHBh8952V3ed9+rVy9wDmfCSQpNtsa3jhHNO3M+wYfFdaJcvX47Vq1ebgc2cOXMaa3L//v3NcVN0zps3D/v27TPbp8WZ27c9kMzxVq6EyjExOF22DMJHj0b16tXNMbP/bOsyrcKc2EcjRoyIs39nqzU/72xRDwoKMn19/PhxZM2aFRUrVkSXLl0STCA3ePBgx2t+h/HtFOSu0GsgOd4L7BeW2Ny4cSNatWqFdevWOZbZsL+KFCmCM2fO4OjRo6hataqZ28t4XrlPx/nNdMrj/Qv3HL94HB+v/xjrTqxDyJUQVMhXwVg7YxGLm3+7GaXylMKc/nPcWr7t97Sy/rP/HxwIPYCGxRqaZcS2pg6vN9wIuGeWPIP9IfuNtZbC8OYKN+PRBo8ia+asDutr4+KNMf7m8fHaaa/n97itSdsnGav6/9r+D3/u+xO/7f4NpfKWwjtt3kGNQjXMdyg6P1r7Ebad3YbsWbKjdenWGNV4FPLnyI9jF485jq9/tf74cceP5jt317obw2oPM9bxGftmmGUvL3vZTL0q98Lbrd+O1za6kxNue+K2iYiKjcKzTZ5FdGw0Plz7oblfPdXoKfSs3NN87szlM6Zdq46vwuWoywgsHIinGj+FWoVrmfW7z+/GS/+9hIOhB9GpXCdcib4S7/766+5f8fPOn81xlMhTAkNrDkW/av3cnuO/9v9lxDit4lNvmYrCuQojKiYK9865F+tPrTeu8M7HlTd73kQHR5JaL4QQGRmPY8j54Eg39e7du6NAgQJo0aIFvvzyS/OA+Nlnn2H//v3GMiKEECmB9xCKVApAuk9ThNoiiqJ0woQJxi2agpkCcceOHfjpp5+MGzM/T1dpQnFMN3O6MNts377diDiKY1pSf/75Z2NNjYiIMNulUGeSSg4A0ArLZVyXGBTjHBTg5xjSw/azbWw34Zzt4GCAK/YgAD2K2Ha269SpU2ZbHGxg+yhCeQwU2gcPHsTEiRNNm53ZV6UyioVHmIdtCvHNmzeb79Atm1CUsg3u3NErV65s1hN+np/jMg5s/PDDD+Z+zn7m/Z7bZpvYtoRYu3Yt/v77b0ybNs28p4B25euvv8bo0aPx3XffefT3gsfC87J+/Xoj8DlAUbdu3Xifs63evF7Yftb9bNy4MbJly2aW8dzzvAOxKLPmjST3KxKGYvDeufdi1oFZyJcjn7GcktArocnqNgo6WkkpHjuX72xEM+FruqHXLVoXlyIvITomGh3LdkTvKr2NIPxu63f4Zdcvyc56vuToElQrWM2I+7tn343/jv2HekXrYW/wXry/5n3zuVNhp8yAwYZTG4xrdvVC1fHH3j/w7JK4QjLoUpARrI2KN8K58HP4eN3HOBR6CC1LtUSl/NZvj1Z/HgeXJQYHCeoVq2e289qK1/DB2g/QrGQznL18Fm+tfMsMRMTExuDR+Y+afZbIWwLNSzXH6hOrjTg+cemE6ZfHFzyOHed2ILBQIIIjgjH/8Pw4+6EQf3PlmwiPCke3it2MBZz743l0B63gtms5xTjhIEifqlYIzPKg5XE+f/HKRby3+j3HxP5NznohhMjIeGwhb968uXkwYkzkRx99ZOZ8eBNCiNSAwtoWYXXq1DFzWkMJRTKFFsUhJ9syShFLwcU8Fow7pnB3tsJaIgzm3nXXXXc5RCETVFKEU/xTvNE6PWTIkHjr3Yk/m9tvv92Iblrz6aJNyzBFKK2zx44dQ5UqVRKMIbePlZZrCnYeK0OCKKxpneb36XptDyrwc3S9Zps44GBT4cBBtImNRYGOHYwgZhsaNmxo+o8DBGxfQi73PDYKXFqR+XlbtDNPCPuRAwE8RraV93y2i8dG13R3cICE27Pba7uSE/YzRT/Pi33OGPc9fPhwFCpUCInRqFEjE6NOCz77h+85QOwqyHn+uV3bi4CDHPagDtvN7xbNkxW5Wltx5iJlUNgeuXDEuCv/cssvxopMKAoZZ+wp99W5z1i6bRinTEE8qMagODHkzzd7HiuPr8T58PPGEs990PI9OPCaV0ZSZM6UGWM7j8XRi0cx8O+BuBh5ET+2/xGFchZC21/aYtf5XeZzjP3muuoFqzsGCNYcX4NlQcuMV4BNlkxZjMW/SK4i6P1HbyPyd53bhR6Vehihyvc3lb/JI4vwi81eRIdyHdB8cnMzAEGr+MAaA43Fm4MFbDNFNC32BXMUxA83/2DE/hMLnsCCIwvw176/0LB4Q2P15vF81/U7I5z7zehntmFjD2LUKVrHuI9XKVDFbHva7mlGoLtCUU94jM4UzWXdk4LD43rAhEWFOTwGSED2AONd4Ol6IYTIyHgsyPmwxQc0IYTwBhSwFFu0xlKAE1poBw4c6HB/5nzVqlVxvkehSkt1YtiWYPs1BTeFeObMlpOQ7Z7uvN52gU8Iu+wjhTOhiPUUikYOHPBYaPkmtM4zUaZ9rLSGuztWZ2pu3w4EBqaoDQlh79/ukyxZshghzbCkxPqEAx6RkZFGlLMs5i+//GLc5Bn7zRABuuDajBs3zgw68LNJCXIOFtCbgBZ1DgY4n0tXCzm3yUEMWsY5yMLlHGDg4AQpU60u0MIKZRApI+hikJnTEmuLcUIR6A5ad93RoFjSSQQpkJ9f+ny85RTnyaFgzoLG5Twk4tr1S3FPN3FyOfJynGOjQLdFug3FK93bCS3GtlClS7ctOJ1JyjLuaEd+696VJ1seI8jt9xTNpm1Rl3H8kjUYwEEQO96+Yv6KwBHLWl82zLr+6Upvn4fy+crHEeT2sblaxI9eOOq2XQVyWAOfZ8PjVtOh67xZn9Nab8MBjPm3xbXKJ2e9EEJkZDwW5BLjQghvQnfonj17okePHo54cVqEORhoW8UpvO+++27HdxhrbScHs8U1LaGu0Ars+jpfvnzGcku4P9f1tPImBoWqOxJrh/OxUpDTsk8BTNHI+Gi6ZnNgglCoMmu4vR+6XbtuM3MCYseTNiT0Obuv7bKWtJDbAwHu+oRu9xTbbCeFMD2nOKc4p4CnIGf/Og962DiL9ISgl0StWrWMCz8HbNxBkc5BCQ5i0G2flnEeGwU5j439SpTQ7fqxRSljren2nC1LNoeFPFdWa2DoUtQlR8I2xjS7w1nM21ZnVwE/9+BcM2es85ONnjTu3R+t+8jEqicHWshdyZI5C6Kio9wem2vcN0Urs4rTCk2yZsqa4DVsH0dSvz3Xzyf03rQrj9Uuim87CZ7dr1xXNHdRx3qeB4pyutC7Hhst985Z7NlGW+y7Qpf92QdnY+GRhWYAhIMa3Pb0vVaZxRYlW3h0fEIIIVJRkNsxiUlhWyKEECI50LWYbsl0daYIo/s14Ws7lpmx1OPHjzcCjCKR7x977DFjwaXA5jK6N3O9cwzzyZMnMWnSJPOa1m+KeA4yUrTxe1zG9Xy45msuS+kgJL9LmDCNIpptDwwMjPMZCtVvv/3WuFVTsB46dMhxrKVKlTKCktZefobvac3nsTLBHbdns7tKVRRNpA179uwx/UHrO13ZE/ocY+DZR2wnLdJLliwxgyFTp041SedoHec2nN3QbRgW8OOPP5rBEopiHgvFOBPA2e7jtIjzNa3XdFnnsfEc2IMPSdGpUyfTroQSh/K8sW08Xva5LbztuZ0EruyJf4HF84F27sutiaRpW6atKTNGt/XbZ96OukXqGnH+WsvXTGK0YrmK4dTlU3hh6QvGmsrYaE8onscqkffFhi+w6MgiE6tMF2zCeGi6UFMcepMeFXvg283fmsRs3B/dsw+EHMDG0xuxaUjcsn0JwWRp5JP1nxgrO2PkPS3jlhBM3EaPBMaIM8adienYJ7SiM+kbLfa0nnPAgHHlubPlxp7ze+Js4/bqt+Od1e9gxKIRJiY/PDocW05vMe7u7pLOcbtMAkdX+dv+ug0tSrUwbvlsA70Nhtcffl3HJIQQIgWCnA+DfBjiA6FqjQshUhuKQwprDupRQDGmunXr1kYYU3AxxpuZx5llnYKO1tomTZqYWHJCa/OMGTPM9+kK7RxrzThtWnBpbacopBXedvPmdp2zrFerVs1kFPe0LJcrtOZu3brVCFPGOrPtroKc26bQ5rHYGeVp/WUiMg4S0HV9/vz55jhoGaa4rV27djx37UNVq6Dj1eN3hvdqCliKalbEYB+6E+TcJ/fBwQ8KZQ56UFgPHTrUeChwHb0IuC3WFbct6s6w7fybwH5nUjoOMLAPGD9veyDwuJiQj9ZrLqMVvWPHjg5rfFLw+O0M73b8vSt0Z6cgJ/bAgR2Hz0EDDnYU2fYdQIOmBHmKoRX8uy7fmSzra0+sNW7ldI+2XbcpzJmMbOmxpSaOum5UXWw+vTnJ7Q6tNdQI+61nthoB3LhEYzxU7yEjiCkKaRG+s+adJhmct+CgwPc3f2/ENMUqRSst4/fUjl9HOyH6Ve2HcVvGmYGIn3b8ZITy9QpyWvO/7PQlPlz3ocmyvi94n9nmiIYjHAMAn3b41GR13352O9qXbY+O5TrGSezG2HxazpncjW7rFO2Mle9aoWuCHgyMR2d/zzs0z5zngGwB6Fahm8mQn5ZqvwshhL+TKdZDv6pff/0V33//vckszCRB99xzj8m47u4BLS1ByxIf3GmRsq1BQoiMARN9OZfzSk9wkJQkFT8vnDvtambnCkomJbwHk86R6xXiQggh/BtPdajHavq2227DrFmzTDZhWlWYrIfugM8995zDKiGEEOLGQCEuMZ7cTmstMS68DoW4xLgQQghPSbZ5m7GNL774ohHhLFvDLMA1atSIl/1XCCGEEEIIIYQQqRBD7gzjO6dNm2Zc2CnIaT234ziFECKtwNradn3t9MbkceMQGxWFfu3bI6dLjLpIgClXa1cP/EldJLzGkwufNPNPOnyiXhZCCJG6gpzi+7vvvjOZd5l1nXHkv/32m0nEJIQQ4sZx5NAhxEZG4uTod1B+klXLXCTBUSu2Vwhvsum0ZxnZhRBCiGQJcmbNZRZeZllfvHixSZIkhPBPFixYYEpbDRs2LMFSUqkJs3WzrBgTWzD/hC8SuiX1PiUcOHDAlBVjzW7mx2Q4D7OmT58+HUePHjU1ugcPHoyqVaum+vH1O3wEYayvncY9AG5EYj2WwmNWe2aHdy4LZ8OM9UuXLkW9Om+jzy03uz2PEyZMML8F/iZSwscff2yStjzxxBNuB6k5eL1lyxZTf54Z6Jk9/48//kDv3r3TvBcHS5F9s/kb/HDzD2hU3H0t+PTCH3v/MNnKXWuRJ4e/+/yd6HqWLlt7cm2cmuDOfLb+M5Op/Xra4C+wTBtLqc3qO8uUUxNCiIyIxzHkLBdEV/WJEyeah4lChQq5nYQQaRsKxhUrVpi60jdCjN8IKIZee+21OLksWO6qWbNmpsSWt6AYP3PmjClrxn2x6gSFHzOglyhRwizztLRXcskWG4tsUVEOQcnjpzBNbbhdTumCzFmBHFb5NF/DUnIsEcfKJTExMUirhESEYOL2iaYOdmqJcWYhrzOhjhGmqQ23y8mX5MmWx0wiaQYHDsaFKxcwYdsEdZcQIsPisYXcGw96Qogbz6ZNmxAZGWnqWqdnWIvarkftLWgZJ/3793eUgLSXsc42Q3uEcEeWLFlMQtR169aZJKmsFZ8WmbFvBi5HXUa3it183RSRCJExkciWOZvftbd16dZm8OL3Pb/j4foPm1rpQgiR0fD4zkdXQCGE/7N7924zd7aO08WaQr1hw4ZGUB47dsxYfdu3b2/WMVylWrVquPXWW5E1a1Zj0VuzZo2Z6KZLV/TGjRujadOmRpjSVZvW4+3bt5t1devWjdeO48eP499//0VQUJDZZpUqVdClSxe3CSLpDs7P0uWXFn5+hhZ+htDYrsLk008/NXO6AZPrdZWmq/3ChQvN8efKlcuIJgrtnDlzxrEav/HGG+Y4aQ2n6zShNxFJyIXZGfYXLes8vgsXLhhvo9atWxsrqjuXbOMGXrkSspYri5tOncbsCZZ1iZ+x22VbzLmsU6dO2Lx5s+kn9nOvXr3MMfDYGIJku1HTw4B9aIcWOB+j/dqdW/i5c+fw999/m+uG1wb7gddCkyZN4hwjz8fWrVuRN29e3HLLLQ7vBV5zc+fOxZEjR8x7DqR07doVhQsXjtcmd/3hCo+T1y3bw9Jw/K5h+5/AoVeAJ7e4PQ/2dUaRnC1bNnTu3Nlx7fK8cB29Ea5cuWKuP16vpUqVcrutkydPGpd024MiOjo63mf4G+S++JtMq4J88dHFZu5sHY+MjjQu1TP3z8Tpy6dRLqAc7ql9D7pX6u7WJdvZDfzWKrfinjn3mM/xM7Y1e8vQLY7vPdHwCbPtoItBaFW6FV5v+ToCsgfgq41fYcymMRheb7gRb8cuHsPNv92MUnlKYU7/OXEs4/Zrd27hRy4cwRsr3sDWM1sRHRttvj+oxiDcXuN2x2cioiPwyrJXMPvgbBTJVQQvN38ZLUq1MOsOhx7GB2s/MLHivGbqFa2Hp5s8jXL5yjnalCVTFmwcstFtf7hy4tIJvPDfC6Y9jYs3Rqm87q8pZw8D9mGDYg1QtUBV/L3/bwytNdT0ydyDc/Htlm9xMPSgaXffqn0xrNYwZMmcxXx34eGFZv2+kH2mjV0qdMGrLV4162YdmIXvt36PQ6GHzHe7V+yOB+s+aPqi/dT25liXDFxiBDTPTdffuqJQzkKYf9t885kvN36JBYcX4Hz4eVQrWA1PNX7KtNG5Dx5r8Bj+2f8PDoQewKYhm5A9S3bUKVIHK4+vxLaz20xfCiFERsMjl3XehIUQ6QMKBUKx4wqFXkBAALJnz27E4dixY414onijkOJEVq9ejVmzZhlxTEs757NnzzbLCePTuS0KbQoWik1nQkND8cMPP+Dw4cPGikz3bsbUMs7WHfv378fy5cvN9hhvy/KLtnjje7aX1K9f37iJ0139euFAwY8//mjmtGTmyJHDHB9FFuF+bPia7ahZs6bpP2K7sfN7STFv3jwjjCnamK+DApd9sXPnzkS/lyU6Gnmiosy+CPfNfTq3jbD/2WccyOAgCc+dJ7geI6d8+fLF+xyFPc9RuXLlzCACBy/Yb85s27YNwcHB5lxTZFOck4iICBO/vWvXLrOOQpcClcu4LiWw7xg2wIENCmuKXkP2PEC+0gl+j9cjBTcHBCjA//rrLxOqxUGGn3/+2QxqUNxzIIHb5zVsDwY5w/PIz3PQicfD3wfDvlwpUqSImZ84cQJplT3n95h5+XzXBvA+WveREcZRMVHoWqErDl84jGeXPmvEWFIUz10cnct3Nq+L5S6GOwPvNJMz4zaPQ+0itVEwZ0H8e+hfvLv6XY/a6rwde7vcnysUjhSAFIsUnYxd3n5ue5zPUNhSdNYoVMMI+FeWv2KWh0WG4d6592LhkYWoXrA6ahauiUVHF5llXGdDsespzy551ohsDmzkypoLv+7+1aPvbTi1AatPrDYDIWUCymDxkcUYuXgkzlw+gy7lu5htfbr+U4zfZnk4/nfsPzy+8HFsObMFTUs0RdsybXEk9IhDqD+z5BkjxnlOY2JjTN4Anuu82fOifdn2uBJzBYuOLDKf53kh7D9atTngMmn7JBTOVdh8f0/wHjww9wHTd85wUKVqwaroVK6TY1ml/JYn0c6zid/vhBAiQwtyPiBOmTLFWAUSg253w4cPx7vvevbHkxaXTJkyxZn44GtD65zr+oceesijbQsh3EOBQWwR6wytdHS/tt3ZKdoHDhzoEGa2mF+7dq2Z9+zZ01ijaXEltiCnmLfX06rO37IzFDYUW9w+RSTndOGlRZqizRXbukihTcHH/T399NOO+wQFIKGlt1u3bqniqr5+/XozGEkrb9++fY01ltZ/imQOKHA/NnzNdrCf7FwatBBzeVIlIbkPWzCyr9lftGg792dClDx+HPmiosy+CPfNfTq3jdCqz+1y+/b5cWexdcX1GDm5G8ixt0WhyrYMGTLEnHtneO64/PbbLSsk+/DSpUvm7wZfFy9e3Ky/6667jDDnMor05EKBTGHNc8VzNmDAAOPdYahyE3DP7AS/y+uISd3oeUEhz9AOWu85uMCJ55LruU3+reLfRHqWuMKEfryO+Xm24c4770SxYsXifc4erLl8+TLSKqERoWZux0Tzev1tz2+Osl5vtnoTjzd43LyfsnNKktujFZnWaPM6oByebfqsmZyhFZXb/bSD5fFCiyrFf1I4b8feLvfnCi38pGWplqYt33b5Fq80twS3TeUClTGuyzh83P5jhxWblt8lR5eY1xTjY7uMxdedvzaincso0m1oYfYEfm/9qfXImimraceH7T80QtkTeE5+6vGTsXDT+2DKLqv/AwsHGo8CCl8ybfc0M5+8Y7KZ31fnPnzW8TO80+YdjOk8xiz7ZfcvZv5o/Ufj9D0HByjOb6l0SxwhPvfQXDPn8rOXz5rldEGvW6SuaRfPbXh0uLHeO8N9v9/ufXzU/qM4x0FCr1jXmhBCZDQ8cln//PPP8eyzz+Lhhx82Lnx0TaXVi1YzWjpocfnvv/+MBeTRRx81otxTKPZpHXI0KGvcJt1///3GHdRG9c6FuD74u6XFjmLCFrKuFjtbKNjvbfFuD8rZotkWZ/bnbGshrYvEFqeuIs7+PgW+LfJteE9xTYRGN+tGjRoZIWm73NNVmQLTEwt0SnA9Ribg4v3n4sWL5jjdWYpTAkUphV9i/Xm9Xkv29uw5Lb7c7/Vu14aDERTQc+bMMdugmKULfMuWLR2focjmoKrzNcfrybWf7XbSaszjL1u2bLLaaV97vM7tvxfuBhHcwf2y7fb3eV7YRruveF1y4Mj+bELnyG6D8+fZBtdr3fYA4L7SKhR25yPO41LkJWNJPhd+zsSUkwr5K5h5xfxW2MDxS8fdboOCLjnYFlN7u1GxUUb0xdtuCpPh0bX7RNgJvL/2fdM2WpIfqf+Icfu2qV6ourle8+W49jsPiwpD0KWgeB4DFfNVxM5zO83x10f9ZB3/qbBTZs79FMhp3fcq5LP6NSk4aJAv+7X20aJPOGjgDNvFNtjr6xa9FkJkx50fv3jc7TmlKzr7nqEDBXMUxLJjy3Ag5AC2nN5iPlOrSC3z2o4L/3HHj3H2ffTC0TjvbRd2Z3ht2deaEEJkRDwS5LTW0CJG0f3LL7/gp59+MvF7HNXnQwldNWnZYHmf5NYkpwDng1pC8IEqsfVCiORBSyTdchnb6ip2+ACa2HsbCg1+n9ZDWv74mtixurR6U1jT9Zrr7URnzt8nrvHd/I67ewgfvGlx7dGjh9kmY3lpPaUbMN3U7YRqqRleY7fRbjsHMTg5H2dqQKHvbI2li7Nrf9oDIraAY0w7uULxGHElyePn9jioYW+Xn+d+E9qu6zXA7fIc2PtxhQMv9913n9kORSdd/TnQ6uzyntB37X7meXVur338roNBtMa7Xk/O2CED9ASx8w04Ph8eApzaCRS75onlTFJt5OAB90+R7XqO3LXB+fPu2mxvg+c8rcJY4FUnVpmYZMb3MmaYApainO7NtA5zHSmZxzoOricXr1yM4/ZukzlT5kSF6v6Q/WhZuqURfoTWY7pCO7YbeXW7wXG3a2+b2+Vk78eVsgFl8VP3n4yL+e7zu/HQvIfwyfpPTMZvV5fzTIh7D2S8OaGbvo3z8dttZOZwW6Ta691Bt33bEyE4PNiI8sQ+70z2zHG9nBh7zr6jhZux+s6imH3B9Ywd33x6s3FBJ/Q8oMt5ybwlzXd5Tond9zmy5DB9z+/TFZ1W+NeWv4ZYxDqs5nbMOy3d8/rPMy7uJDwq3HGuHG3OEt8zi/slvJaEECIjkqx0lkwyxCk1obuibW1v0aIF3nnnHROHaEPxz4c7inI+kL/88suJWsn5QOgcd0irjRDiGnTfpSCnW68766Mn0FpNaygTedFibVut7SRedHln3DJjcOniTS8aZ5goi+vp7kvRRAFDccK48FdftRIMOcPljDmmKzrvFYzNdbYs0lpNMc9EchwkbNWq1XWfcia4oys5E9dx8JEWW4pSuvUnxzpuJyUjvH/ZFlNnwct9rVq1ygx40vJPbyPn/uQgCu+VrB/Pc2eHDJyqUAHlX3rJUe6NbtU8JxzUcO4Dfo/tZ9yzfX7YDm6X8DxQjNqhBs7wWGkFnjZtmjlPN910k8OKbGPXYmffc2CBE89NQgLXGdZo5z7YPtaqZ3/wNZexr+kBwf3S6vz7778bDwV31n0bCmT+DeH1zTh0WqYdru/7FgDHRgOjrOvVU/g3iqKZ1x0TyrFtvK45WMBBJVd4nVLEU5CzDfycq3Wc2AkAvVGnPrWg+zQF+fqT640g5/npV7WfsYQ+ufBJE4s85+Ac89nbq9/usC4vPbYUn2/83Hx36q6pcbZZIo81yL797Ha8ueJNE/88rPa1EmhfbPwCu87vMnHVhBneKRrpJm5nfqdIZ+I3V0rkLmGs2E8vftqIXSaIy5k1rgfCWyvfMsKTFl66VXNwgdZZT+K+25RpY+LSaRF/6N+HqNhNHW0uo8ilKM2MzLgQeQEvLH3BxHPTqyAh2BcNizU0buv3zb3PWN4ZC54SBlYfaOLER68ajVXHVxkRzT4ukKMAxt88HncE3mHOy3dbv8O+4H1GONNCT9f826rdZqzfrDnPQQq77/tX6+8Y2OhZuacR5GwrBypsQU7BzrwAdFsfNHOQSVxHqzqTuDHZnfPggCtXoq+YmHYO9DBvgBBCZEQ8rkPuDWg9YVIcJoMaM2aMedBs06aNw92PcXwU40wY9Pzzz5uHNcbiJQYFPR/I7CmlgkOI9AoFBAWVnaAtpb9dZsGm+zFFHMUX39sW0bZt2xrLNTNrM9O160AeBc3dd99trLZcz23QopmQkObnKTKZOIyx3YTbtDNT02XaXk9hm5hgS44Io9cPhRjFF9vHcJ2UZmy382C4g6FA7DOu53mhmON+7GRtHKxk8jsKPIpuW6jbllseO93D6XFEsc4YfWcYW8/vcfCD27Rjw9n/3BYHGihaXZPB2W2jIOagCvuW59SdAGX/8DyyrziAylwECR2vMxTc9LDiQBHbyOuBr7nMDkdgzgDezzkowWNNKkcAY/6ZwZyDBByg5YCH1WHlgFrJP38cWODfI+Yv4DlgrgNmb2cb3VnIOdjBcAr2A4+Jx+GcH4XQcs6+4rXtiHFPgzA2mVZfZuC2GdFoBB6o+4ARZcxCXjqgNEa3Ho1O5a3cB0NqDkHzks1x7MIxbDuzDQNrWLkLbErnLY27a92NbFmyYeruqfGE9UN1HzIZtxmzTaH3XLPnzHJazSn6eb0yXntwzWsWbee2UYhTHHLQgInIXOHAAgXzPwf+MYnoaJn9X9v/eXS9UnAz1rt9mfamjTy+dmXamWV2LHTbsm3Na4pf9o2zi7g7GMvNLPYcJKBFmZnRU0K7su3wYbsPjcs/j4sZ8unSbm+PJcY+6/AZahWuZQZK2Ic8F4RJ1ngOOThiD7DcX+d+PNXoKcf2eRy2qz5dz52zwdMqP7TmUGNx/3Pvn6Zv6Oae1LFzAIEu6xzkUckzIURGJVNsGkqhzgcdPkR99NFHuPfee+Otp5WH7vN79+51lMvxxEJOUZ6aMZ9C+Dv8LTETOhNUOZc/E6kPRReTYlIws0zWjSSp8mDCd7CqADP2Mykiw77SMrSaMuP2Dzf/EKf8WWqTVHkwkf64d869xsNgVt9ZJkeBEEKkJ6hDOXCflA5Nlsu6t6G1h5YCCm532NabxAQ5LRHeSvIkRHqBWbc5Ce9Dqz3dppnkTAgbepBw8gcebfComYRIbb7r+p06VQiR4UlTgpyxgXQFZNmbhCwKaT0BjhBCONO9e3evdMiC4Q8jYv9+1CxWDOUnTVSne8Imq7QT6lmxzkJ4g7/2/eWIuRZCCCFSVZAzdnDy5MkmVtROBnQ9jBo1yiRqo8ss4+yYzImxd4MGDTLCnPviwyytS4yJHDFihImzZEIoIYTIyKwpXAix+QJQM8h9qSnCkAThxL8vW3MJ8jQJE4+lBz5aZ9XYliAXQgiR6oKcCYMeeughU2ooNTh69KgR30y8U7RoUZOkaeXKleY1EwSxbM4nn3xiEjQxDrxfv3546aWXUmXfQgjhzzQ6dw5X9h8Aihb1dVP8h5te83ULRAbgyYZP+roJQggh0rPLetOmTY3reGokgmKio4SgAF+8OGWlP4QQIr1T9cJFhLGMmQS559S/w4tnRAiL3lV6qyuEEEJ4T5A//PDDeOqpp0xdYNYizpPHKvNhI3dyIYQQQgghhBDCC4KctVXJ448/7ljG2p2snsY5a6sKIYTwLqsLF0Jk/fpwX7lduGXOi9a869vqIOE13l/zvpk/3eRp9bIQQojUF+QHDhxI7leEEEKkMvvz5kVs+RxolUhSN+HCll+tuQS58CL/HPjHzCXIhRBCeEWQp0bsuBBCiOujy/ETCN+6FahWTV3pKXf+rr4SXufrm75WLwshhPCYzEgBkyZNQqtWrVCqVCkcOnTILGM29D///DMlmxNCCJFMCl25ggIhIeq35FCitjUJ4UWqF6puJiGEEMIrgnzMmDEmqRvrgwcHBztixgsUKGBEuRBCCO9T/IXnUW7CBDMXQgghhBAZRJB//vnnGDduHF588UVkyZLFsbxx48bYsmVLardPCCGEG35euRJTt29DzsBA9Y+njO9hTUJ4kWGzh5lJCCGE8FpStwYNGsRbniNHDly6dCm5mxNCCJECzp8/r35LdqcpKanwPkcuHFE3CyGE8J4gr1ixIjZu3Bgvudvs2bMRKEuNEELcEBg6JJLbadvVZcLrzLttnnpZCCGE9wQ5HwIfeeQRhIeHm9rjq1evxs8//4x33nkH3377bXI3J4QQIgWcGD0aETt2IkdgDZR44QX1oRBCCCFERhDk9913H3LlyoWXXnoJYWFhuOOOO0y29U8//RQDBw70TiuFEELE4dLOXQhbvx751C+ecyXMmmfPrV4TXuNy1GUzz5U1l3pZCCFE6gtyMnjwYDNRkF+8eBHFihVLyWaEEEKkkGnlyiK2ZAkMCjquPvSUz+pb81G71WfCa3T/vbuZLxywUL0shBAi9QX5999/jw4dOphY8ty5c5tJCCHEjaVIRASizwer25ND6UbqL+F1ahdRrXshhBCekymWgeDJoGrVqti/fz9Kly6Ndu3amal9+/aoUqUK0iKhoaHInz8/QkJCkC+fnDuFEOmDQ3cNQdiaNcjdpAnKT5ro6+YIIYQQQogU6NBk1yHfs2cPDh8+bJK40Tr+wQcfoHr16ihTpgzuvPPO5G5OCCGEEEIIIYTIkCRbkBNaxxlD/vHHH5tkbnfddRdOnjyJKVOmpH4LhRAinZBMh6REOZkzB04XKZJq28sQHFphTUJ4kfUn15tJCCGE8EoM+dy5c7Fo0SIzbdiwwdQep9v6tGnT0LZt2+RuTgghMgRHzoVh6PerERMbi2dvroGba5dApkyZUry9hcWLI7ZQIZRXUjfP+XWoNVdSN+FFRi4eaeZK6iaEEMIrgvzmm29G0aJFMXLkSPzzzz8oUKBAcjchhBAZijMXIzDk+9U4cOaSeT/8p/VoVaUwXutZC1WLB6Rom9VDQxF5LAhQYk3PaXxPivpaiOQwoNoAdZgQQgjvJXX75JNPsGTJEjPlyJHDkdSNU7Vq1ZDWUFI3IYS3ORUajjnbTuCfLSdw7tIVDGxaFoOblUf2rJlxMSIKg8auxJZjIcidPQtaVCqM+TtPme9lzZzJfPb+NpVQvnCeZO0z+PfpiDx2DNlKl0aBvn28dGRCCCGEEMKbOjTZgtyZLVu2YPHixViwYAH+/vtvU4/86NGjSEtIkAshvMWKfWfx0b+7sPbQebjeScsXzo2RXarjlzWHsWzvWWTLkgnf390EbaoWxbK9Z/DqjG3Ye+qi+WzmTDAu7A+0rYz6ZeV1JIQQQgjh73hVkPMrjB9nHPnChQvx33//4cKFC6hTp45ZnpaQIBdCpDa8B3733wGM/mcHYq7eQQvnyY4utUoge5ZMmLz6MCKjr91aGSr+6cAG6FWvlGNZZHQMfllzBOOW7sehs2GO5T3rlcK7fesgT47EI4pWrlxp5s2bN9cJ9pSVX1vz5g+pz4TX+GnHT2Y+OHCwelkIITIwod4S5D179sSyZcvMDurVq2dc1em2zoRuaTGeXIJcCJGaXL4Sjed/34w/NgaZ97RoM0lb04qFkIWmbgCHz4bh/bm78Ncm6zOv9ayJu1tVdLu96JhYzN12At8s2Y+NR4LNsurFA/DNXY1QoUjCbuwsOUlGjRqlE+wpH1wNq1JSN+FFOkztYOZK6iaEEBmbUG8J8qefftoI8DZt2pgdpHUkyIUQqcX+0xfx6OQN2H481Lwf2KQsXu9dCzmyZnH7+Z0nQnEhPApNKhRKctu8Ff+69ihe+nMrrkTFICBnVnw6sD5aVSliBgEuR0YjZ9YsKJgnu/n8+h9+QNTZs6hWsZJiyD1l1yxrXr2bx18RIrksOrLIzNuXba/OE0KIDEzojYgh9wckyIUQ1wsF8jeL9+HzhXvNa8aDv9qzFgY3K3ddpcvcselIMB76cR2Oh4THW8ddDW1RAc93r4ETw4YhbM0a5G7SBOUnTUzVNgghhBBCiBujQzOnZONM5EbX9SpVqpipV69eWLp06fW0Vwgh0iRrD55Dj8+W4sN/dxsxXrFIHkx5oDnubF4+1cU4qVe2AP56rDWaV4pvVefw6Q/LD6LPl8uNxVwIIYQQQmSwOuQ//vgjhg0bhr59++Lxxx83yxhT3qlTJ/zwww+44447vNFOIYS44fyz5TgembzeCGGWKBvevjIe6VAFObO5d1FPLYrkzYHJ9zU3rvExsbGmXFqu7Fnx96YgvD9nl1k+O19BFGjaFG1jYrzalnTFHw9b81u/8nVLRDrmpf9eMvO3Wr/l66YIIYTwA5Ltsh4YGIgHHngAI0aMiLP8o48+wrhx47Bjxw6kJeSyLoRICduDQtFvjGWJrlsmP97vXw/VSwT4vDOZ+O3xnzeg8/l/kS0mGpWWbcOMu19G++pFUbt0fmTLktkMHjDBXNXieROMb8+QKKmbuAEoqZsQQgivxpDnyJED27ZtM67qzuzduxe1a9dGeHj8uEdfIkEuhEgu5y5dQa8v/sPR85dRoXBu/PlIa+TPnS3NdOSF8Ej8N+BOFDuyB3tzl8Szba5afl0oXSAXJt7bFJWL5r3hbUyThByz5vlL+7olIh1z4tIJMy+Rp4SvmyKEECI9xpCXLVsW8+fPj7d83rx5Zp0QQvgzrA/+yE/rjRjPmyMrxg1pnKbEOAnImQ018+dA7suXjdX+zublULZQLkfZNZtjwZdx+zcrsONqVvgMD4W4xLjwMhTiEuNCCCG8FkM+cuRIEzu+ceNGtGzZ0hFDzvjxTz/9NLmbE0KINMXbM3dgxf6z5vXHt9dH1eK+d1NPjIK5s+OtW+s43tPpibXNd564gLvHr8aZi1cwcOxKTLinqamZLoQQQggh/FiQDx8+HCVKlMCHH36IqVOnOuLKf/nlF/Tu3dsbbRQiSaKiY7Bo12lkzgy0rFzE60m3RPpk/LIDJos5Gdm5GjrXLI60yh9lSiOmUCH0PXcuznJmfs+aJZOJJ//lwRa489tVpoTa4HEr8XinqqhSLC/KF86NMgVzZ7zfyZhW1nz4Ml+3RKRj+s3oZ+a/9frN100RQgiRHgU56dOnj5mE8DW0Bi7YeQrvzNqJvacummV5smdBx8Di6Fa7hEl0lTt7ii5zkcH4a1MQ3vh7u3l9S92SeLRj3DwZaY3MOXOaeY7iNRL8DGPHp1KUf7cKh86Gmd+J4/uZgFql8pvyas0rFUad0vlxPiwSQcGXjas7k4t0rVUcxQKs/QghhBBCiNQn2UndbNauXevIqF6zZk00atQIaREldUsfXIqIwhcL92L9ofMoni8nyhTMhZL5c+KfLScc7sWMn6XIiIy+dknnzJYZ7asVQ7c6JdCxRjETeyuEK8v3nsHd49fgSnQMWlQqjB/uaZKuspOfDA3HB3N2YVtQKA6dvYRLVzyrYc5s7Z0Ci2Fgk3JoW61ovBh1IYQQQghxg7OsHz16FIMGDTJx4wUKWPGIwcHBJp58ypQpKFOmDNISEuT+z397zuC53zebJFsJcVNgMTzXrQaKBuTE/B0nMWvrCSzefRpXoq7VaM6eNTM+GlAPt9QtdYNaLvyBbUEhuP2blbgYEYXAkvnwy4PNkS8dD9zwln/20hXsOXkRqw+cw4r9Z7D+cLDjt8Ka58zOfj7siok/t+Eg2BOdqqJvwzIS5kIIIYQQvhLkN998sxHgEyZMQPXq1c2yXbt2YdiwYWZHs2fPRlpCgtx/CbkcidEzd+CXtUcc1u7BzcqbutAU58fOhxl3WsbFtqhc2K1VfeGuU5i15YSZh12JRrGAHFj2XEdTq1mIU6HhuOXz/3DqQoQRnL8Pb4li+fzDRZs3d8Ib/fUSfvU3VTRvDuTLldXEoTPbPMNBfllzBIt2nULM1b8UjEFnfP3NtUuYz/kVKnsmbgAqeyaEEMKrgjxXrlxYvnw5GjRoEGf5unXr0KZNG4SFhSEtIUHuf/CS/HNjEN6auQNnLkaYZXQjfrdfHZQvnCfFLrut3l2AqJhYfDaoAXrVk5U8o0PBOXjcKqw+eA4FcmczYrySH9Xrfv/dd/ljwWO33oqcgYFe3dfR82H4fP5e/LruiEOY05tgaIvy6FW/lP/kafigmjUftdvXLRHpmA5TO5j5wgELfd0UIYQQ6bUOeWRkZLzl0dHRKFVKIkdcH0zMNvjbVXjyl41GjAfkyIrRfepg8v3NUizGCePOu9cpaV5PuJpFW2Rs3p2104hxGnk/HdjAr8Q4KXnqNIru2ImTo9/x+r6Ykf29/nXx71Pt0OPq74i1zZ/7fQuajZ6PN/7ajsNn09ZgrFuq3GRNQniRVqVamUkIIYTwhGRbyP/880+MHj0aX375JRo3buxI8PbYY4/h2Wefxa233oq0hCzk/sOcbSfw6OT1jqRsveuXwos9AlMty/O6Q+fRb8xy8/qvR1ujTpnrd/UV/snfm4Pw6OQN5vVTnauZsAd/49BdQxC2Zg1yN2mC8pMm3tB9bw8KxaSVB/HHhiATQmIngBvUtBwe61RFmdmFEEIIkeEJ9ZbLesGCBY1belRUFLJmtdwU7dd58sS1YJ5zqY/rCyTI/cd9uMMHi0wca6UiefDmrbXRqkqRVN0HL/XeXy7D5qMh6NewDD4cUC9Vty/8gz0nL5jrgDkFmHn/2yGNkdkPs4f7UpA753n4ff1RU7udZdVIrmxZcG/ririvTUUUyJ3dJ+0SQgghhPAXHZrswL9PPvnketsmRDymbzhmxDitbBPvbWpcZFMbJqAa2qICRv66CX9tDsIL3WugcN4cZl3YlShTg5nZpUX6hInLKBy/WrjXiPFyhXLj4wH1/VKMk8O5cyOiVCn40rafP1c2DGtVEXc2L4+pa4/g03l7TII8ligct3S/ydUwpEWFtOONsmuWNa/ezdctEemYRUcWmXn7su193RQhhBB+QLIF+dChQ73TEpFhiY6JNSKJ0HLtDTFuc0u9khj9zw5T9mnKmiMY3q4ypq07ivdm7zRlnr4a3BA317ZiZEX6ICo6Br+vP4aP/t2NE6HhZlnB3Nkw5s6GyJ/bf8ubLS9aBLEF8qNq0HFfN8VULWAFhL4NymD88gP4ZvF+Yz3/dd1RM9UqlQ8ViuRB3uxZkTdnVhTIlQ3lCudGpSJ5UaFIbgTcqDJzfz1hzSXIhRd5fcXrZi5BLoQQwhN8mhr3tddew+uvW3+4bFhKbefOneZ1eHg4Ro4caeqbR0REoGvXrvjqq69QvHhxH7VYeCue9+DZMNBQObx9Za92co6sWXBHs3L4fMFek9zt3+0nsfFIsGP9i9O3okmFQg7LufBfWFd7+oajGLNon7m+7NJ5tOg+1K6yse76M3WDg3Hl0GGgQAGkFXJlz4KH21fBPa0q4q9NQfhx5SFsOhqCbUGhZkoIZrkvlDu7mRfMnR31yxbAfW0qme2lKq2fSt3tCeGG++rcp34RQgjhMT6vVVOrVi3MmzfP8d6OSycjRozAzJkz8euvvxr/+0cffRR9+/bFsmXLfNRakdrExMTiiwWWdbx3/dLGiuZtaMmjSKNrLSfSv1EZzN9x0ljOX/trOz4fFLesn0j7ceFBIeGIjolBVHQsDp8Lw/f/HTDLSJbMmTCgcRk80akaSuT3jzrjSVEzJBRhe/YATZogrZEzWxbc1rismTYdCcb8nacQejkSFyOicDE8CucuXcGBs5dw+urvLzgs0kw2/Py09UfxTp86aJmauSSaP5R62xIiAQYHDlbfCCGE8B9BTgFeokSJeMsZ/P7dd99h8uTJ6Nixo1k2fvx4BAYGYuXKlWjevLkPWiu8kVl9z6mLpvTUIx28ax23oSCjAKfLep3S+fFG71poUK4g/tx4DE9M2WgseyztdHPt+NelSHt8sWAPPpjrvq50tiyZ0L9RWROaQBdpceOpV7aAmdxxITzSJIMLCr5sBDnDRo4FX8Yva46Y5Xd8uwq3NSpjqi0oQZwQwl+5fCUaP606hP1nLuHmWiXQpmoRk9dGCCHShCDfs2ePqV+eM2dOtGjRAu+88w7KlSuHdevWmXrnN910rWZsjRo1zLoVK1YkKMjp2s7JObudSJsw6zldx0n32iVRpVjADdv3W7fWxj2tK6Jy0bzGekqYgOqvTccxb8dJvPTHVjSrWAgF8yhLdFqGicRsMc7s3hTgWbNkRs6smdG1dgk80LYSSuZPn4n6NhQsgMhatdAU/gtjx2uXzm8mZ+jy/vzvW7Bi/1kTg75kz2mTgO+6reWL3rXm7Z+7vu0IkQhjNo4x8+H1h6ufMjgRUdGYsvqISXRpewRNXnUYVYvlNeFTfRqUTv3QnKvPV0SiX4h0Lsj37t2Lffv2oW3btsiVK5f58Sf3h9+sWTP88MMPJm78+PHjJp68TZs22Lp1K06cOIHs2bOjgEt8JOPHuS4hKOhd49LTA7yRM0kSs5BnzZIJ2bNkRtGAHH59s6UVbPtxa8DkkQ5Vbui+KdqqFY87AMC+fLtPbaw+cBZnLkbg9b+24ePb6/t1H6dnFu46ZUQbYfmysXc1Muc1o7C3XDmgXDncNmoU0hsMXZl8fzP8uvYo3pq5HSdDIzD4u1V4sG1lUzc+e9YUnue131tzCXLhRabunmrmEuQZFz4T/7X5ON6btdN4/diDxrVL58Oag+eNZ+AL07fglT+3Gq+9UgVymSovnMzrgrlQKn9OhEfG4HjIZRwPCTfTiauvmaCUz4VRMbFmX9TfMZybfVttqFw0D765q9ENNXYIIVJGsuuQnz17FrfffjsWLFhghAot3JUqVcI999xjapR/+OGHKWwKEBwcjPLly+Ojjz4yIn/YsGFxrN2kadOm6NChA9577z2PLeRly5ZNsv5bWoOnZe+pi8ale+72k6Z2titlC+UyWck5lS2U29TyZoKyJbtP49j5y8bl+qbA4mmyrBNHiF/8Y4v5w9G9Tgl8NbgR0gq/rj2Cp6dtNq9vrV8Kb/Wpg7w5fO5MkqHhtc2449zZsyB39qzYFhSCgWNXmvJldIf++f5mZnlG4tChQ2bOe2Z6hg+zI6ZsxOqD58z7umXymxwP5QunIN/EoRXWvHyLVG6lENdYf3K9mTcs3lDdkgE5ci4ML/6x1TyLERpQBjcvZxJe0pCy99QFjF92EL+tP2oEtzepVCQP/ni0FfLdqEoWQogU1SFPtiAfMmQITp06hW+//dbEc2/atMkI8jlz5uCpp57Ctm3bcD00adLEuKl37twZnTp1wvnz5+NYyfnw+eSTT5qEb6nZEb4uy7T6wDnsO33RiPB9py9hz6kLxirkKRx1PXQmDBciouIsr1Y8r8lc3rNuqTRjPWSyrTf+3m5et6xcGOOGNEaeNCR4+ZOg5ZUx5vYftC/uaIiapdLm9ZPeWbTrFEb9utl4LdjQaYF3rgqFc+O34S2VFT8DlEb8cuFefDp/j3ldPF8OTHuopRmIFEKItPIsN27pAXw6f7dDaN9StyRe6B5orN6u0Otxe1CoyaHBgUd7br+2t8HqEyXy5UTJ/DlRskAulMyX01jVi+XLacK0+I92FxrJ7DkHsB/7eb3ZRqcaxcxzVlo0zgiR3gn1liBnAjaK73r16iEgIMAhyPfv34+6devi4sWLKW40v8sYcZZDY73zokWL4ueff0a/fv3M+l27dpk48sRiyP1RkNP6V/OV2YiMjn8qKDi61iqBLrWKm3hnuifxgZQ38pmbj5sa2rY7lA0TlRXKkx2Lr47OEro+dalVAh1qFDOx0cyC7Au+WrQX/5u9y7xuX70ovr6zkc/akhj8WdBd9pUZW80fNLrIvtg9EHc2L++IORcpJzQ80gw+1SgRkKBlm7+LD+bswjdL9rtdXyRvDvw2vEXKLKXCL1l36Bzum7AW58MiUa5Qbkx7qIV5KBVCCF/CZ7JHflqP//aecXgwvtm7NtpXL5biZxAmuuTzUUpjzGdsCsLjP28wrx/vVNWE+wgh0okgpwhfv349qlatGkeQr1271tQJp0u7p4waNQo9e/Y0Vu+goCC8+uqr2LhxI7Zv327E+PDhw/HPP/+YOHMexGOPPWa+t3z5co/34Q+CnHT7dKkZXaXorlIsLyoXy2OENd8nFsPMsmGrDpzDin1nULlYXrSuUsRhLWQpqDGL9+HPjUFGxNvQ7ZdCiMKS//gfRfpjHaumPDYzCXiZfTxvDz6bv8e871qrOD4b1MDUBU/L7DpxAY9MXm/Eo+2J8Hqv2mhUvqCvm+Z3nAoNx787TmLOtpPmeuUAFOuCd6heDN3qlES7qkURER2NkLBInL4Ygffn7MKGw1aN+BaVCuOVnjWROVMmXLoShfDIaNQrUyBNeVbcaL57+mlEnw9G14gIlJ80ERmFzUeDcce4VaaEGj2AfnmghefJF38eZM0H/ezVNoqMzWMLrGeVzzt+7uumiBvkoj7shzWO5wQmEx1xUzWvJGtLLqP/2YGxVwe1GU9OA48QIh0I8u7du6NRo0Z48803jSDfvHmzEdQDBw5ETEwMpk2b5vG2+J0lS5YYEU8B3rp1a7z99tuoXNkqfxUeHo6RI0caKznjwin4v/rqK7dl0vxdkKckKZ6nHD0fZqzpC3aewtpD5+OIc2eaVyqEMYMbpXpmcR7bu7N34pvF+x3ZzD8aUC/NuNAnRdiVKPNH7adVhx3JUvo2LI1nutZINzWtvc3v64/imWmbjYdHcqAzAmuHP9qxijwTXHjvpZcQGxmJQUHHM5QgJyv2ncXQ8atxJSrG5BAYM7ihW5fQeHxw1UI0yn2ZPCFSgw5TO5j5wgEL1aEZwGvngYnrcPbSFeTImhkfDaiPHnVLIq1AQ8/d49cYy32e7Fkw9aEWqFUqblULIYQfCnJmQGdsd8OGDU1it169epm48XPnzmHZsmUOMZ1W8BdBfiPdqv7bcwZHzoc5xOXJ0HBMWHHQvC9fODe+G9rEWOlTA15er/+1HT8sP2jes6bwu/3q+qW42nosxGREXX/VasuM90yax2QtrSoXSXfxWbRC7z55AbVL5b+uY6N4GvL9KmMRL5g7m+kzjtI3KFcAy/edxT9bjpuM6c7JbTg2xdj9t/vUQfNKhVPpiNIX+4YMRdi6dcjXsGGGE+Rk/o6TeHDSOscgD6+XllUKG48LZt13O8B5JcyaZ1fsufAel6OuZtXOmj5LLqa38Kl1B8+b/DuXr0ThUkQ0cmTLjIblCqJ68YB4f/v4TLP75EUs3n0Ki3adNvl/eA8qkje7idNuUC7tec+dv3QFvb9chsPnwlAsIAd+f7glyhTUPVAIvxbkhBv94osvjLs6474pzh955BGULJl2RgVtJMg949/tJ/HElA0ma3VAzqxGMDGJ1qnQCGMhvrVBaePSnhwhTXd6Zhr9efVh835ws3ImpsqfhSuPafqGY8admmVHbBjPysEMO6kKy5v0bVgGNwUmIAzSOHzIeHraJhw6G4Z21Yri8zsaJJml1Z2Xx/7TF9Hnq+VmIKhWqXyY+mALt27mlyKicODMJXPtFciV3cz9+Tq5ERy6awjC1qxB7iZNMqQgJxzMefmPrcY65cxjHatgZJfqPmuXECLtDCyvO3Te5NVhqVP7GeZESDi+X3bAVHxh+Is78uXMiiYVCqF4/pw4ebXsWFDIZRPb7QyF+7dDG6fpJJP8W9xvzHKTf4MGF+bfKJA7db0hhRA3WJD7ExLknsNsn/dNWIOgkGtC0xnG8X46qD6KBSTtpk23eLoos6wHuadVRbx8S6BfitOEEo7N33EKP606hKV7rCQu7qAV+Omu1dGychH4A5evRJvBhvHLDzg8KAj/gH83tHGCCdTodfHsb5tNHdQ+DUrjtsZlkT9XNvT9ahkOng0zWbH/fKS1XPxTEQnya4NkO06EYvnesyZHAQeTeJuZfF9ztKgs7wohMhp2bp3pG45i1pYTjuozzJ/D3DxMCDp3+wlHIl26mhfOk93EfDPJaPDlKzhyLm6yXHcJdzlY3a56UbSqUiTN58MhHJi4Y9xKRETFoGmFQph4b9M0mVRXiPSE1wR5lSpVcOedd2Lw4MEmsVtaR4I8eZy6EI6vFu4zI8Z0beJ05PxlfPffAbOeNTQ/G9jACE2OPF+OjEa2LJnNHzhnsfrU1E34a1OQef9w+8pGlKYXMe7KobOXTL14ehfQe5Y/qR3HQzFvxynHZ1pVKYxBTcuhU43iqZ7oJepq/Xm6zzGzPkUxs6l2Cizu0fdZHmXjkfMmgRrPGQU0aViuAHrWK4V3Z+00f8BZeoU5BpxFDq8BCnj7+nCGFgm7djgt47VLK24tNfkfY8ivXMHA4ycyrIXc3W/h9rErzYMnywTNfrJNXCvQRzWt+VNW2UUhvMFNv95k5vNum6cOvkHGhEW7T+HgmUs4eCbMlJB19pqhUdxd+hLeI+5rUxEDm5ZDXhfPLVrQVx88hzUHzhm3duaLscqN5TJJcSsU8c/qHnxWGf7jOtMfNLKM7FLNJKlNr89nQqRbQf7xxx9j8uTJWLdunUnuRnF+++23JyvR2o1Egjx1YIzviF82xnPVsqE78s21ShgRyBqczKRNmGn08U5VMuTNfsPh80asMk7ahklVOtcsjptrl0TjCgXjDGQkN2P5ot2nsXjXaSzdcxqh4fFd7u5oVg4v9QiMU1aMAnpbUAg2HgnBpiPBRsgzrswZWgtGdamOe1pXNO59/Nz9E9fi1IUIh3s+rQysy04Bv/PEBbOcmfqZ5Z9eEbao52kfd1dj3FTTs8EB4TlfP/ssoi9cwC0XLkqQu2Q87v7pUmMVYzUHllZ03H/G97Dmw2bqUhNeY9jsYdbldvN49bKXYY6SO79b5TZZLa3AfRqWRvc6JRERGW3+3tl/82jd7l2/tNcqy6RlJq04iJf/3OZ4X79sATMwwWc4f0m2eyO8BXeeCEXpgrk88goVwmcu67t378ZPP/1kMqAfOHAAHTp0MOJ8yJAhSEtIkKcerHf+6OT1jlJUSfFctxp4qF3aSvLnC5btPYMfVx7C/J2nTFZoZ1irtEHZguaB4ebaSQ9qLd93xmR833osNN46lmRrX60YNh0NdrjRVyySB3e3rIBdJy8YYU3x7O7BhSKcIpt/mCnkKxXNG89a8MCktdh8NCTed7NlyWTide9vU8kIeN5SmM2froJNKhQ0Jc1E6iOXdc/q747uU8dc00KI9AUT0vb4bCnOXLyC0gVyoWnFQqhQOA8qFMltkrKl5ZhuX7Nw5ymMWbTPeAHYsA+HtaqA25uURUASOWPSOnwO4fMKvaWK58tpwu54XTC0gF6cvHaCgsONF19EVLTxAuR04PQlkzl/W1CoSdbHAZsH21bCw+2rpIkydsL/uKEx5CtXrjQ1w1kCLTo6GmkJCfLUhWKO7tiEsUe8QdFaO3f7SczeesIk5iKv9qyJYa0qpvLe/ZsL4ZGYu+2kEQurDpyNk1WcvNm7Fu5qUSHB7/N7I6dudMS90YW8bdWiZqS/bbWiJpyA8Cc9ccUhI9z5B8YVGgurFM1rykXVK0MRXhA1SgaY0IOkzj2t61uOhWDLUWvOOPEXugfKHd0HSJAnzqhfN2HauqOm1v2/I9rp4VyIdARF1aCxK83gL8Oj/n6stWelD0UcOFD/7X8HTIJMe7A+IEdWDGxa1hhUCqfQi8+X1XD+2hxkSv0ePR83DwANBgVzM5Quwm0IQ2KUyp8TL91SE91ql8iQHp8ijQvy1atXG/f1X375xeywZ8+emDJlCtISEuQ3Dl5Ke09dxJXoGNW59OBhYteJC9hwJBh/G4FuJaL65Pb6xo3OFcZov/n3dkd4wBu9axtrdmJZ7/eeuoBX/txmMqXTek7hXa9sfmMJ9/fRbwEcXrEC0RcvoWSZ0sgZGKgucYF5MLp8tNgkqRzZuRoe61QVOLHVWlmitvpLeI1d53aZefVCyvTvLfj3kH8X+Xdz4j1N0aZqUa/tKyNw9HwYJiw/iJ9XH3FknWcpN3oYdamVNkNSnWGJVhohmEvHGXoJBoddMdnlXeHjEwdzaDWnl+D/27sP8KiqtIHjb3rvHQhBagIhdASx0UVERFdF7F0/XAuLuui6ri7Wde1lWbGgi12wAwICggJSpfcSIAVISK8k8z3nTGZMIGUSktzcyf/3PIc7LZOTe5ny3nPO+6rR8MhAb+nXPkSvq1fL8j5afVDeWLJX50tSukb56yWHKjBXuQQIzmFYQH7qVPVhw4bpBG+XX365+Ps3Tu3qxkRAjpZOreu+5f01eq25qm3+9o39dS1lRZULe3PJHpnx8z57cji1JpaAGi+88ILeCVOnTmVn1OC5+Tv0tEx1Euv7e88TeaGr9Y6pu9hnaDJDPxuqt0uuWnLGz6VO3KoTr2rKLU5fkmI/2YZGm8n36ZpD8saSPfYg9sp+7eTv47o3+fcOlZRTDVLsTs/TS+G8PNzE291V58FRMwJVUyPcKngus1ikvFzkREGJvPbTHvl0TbJ91FsFyiohrVoKqAJyJSOvWA8YHcsr1lPY1WyKqAAvh9bMp2QVylM/bNej7pXZlgSqhL2tMRcBDA7IXV1dZcCAATJp0iSZOHGiREW17GRNBOQwA3VGWpUjUWue1BTbK/vFyoZDJ/Q6Jtsr9NJebeSFK3vxxg9twYIFejt69Gj2SC3TMce/8Yu+vPyhoRK75inrHaMrtkAT+Neaf+ntgwMePKPnUetcz39+if4M+PTOQdKnfYi0ZmrWl0qUaksaO7RbhLxz4wBxrWWmGBpecWfal5t17hvb+vKnJiTKhRWDBY05IKEyv/+046iuElNT4mBHqNFrtYSusftoo5Zrqqn987ak6eC+ci6gv4zspr+j8X8RzRaQ79692xTlzmwIyGEW6gzulTNWyr5j1nX4NurM663nniUPjurGmz1QD+rj7Zxnf5LU7CJdceC28zqy/2Aas1cflEfnWpdZxAR563XSZlvT2xiO5RbLCwt2yufrDtlHQVUG9f/e0K9qWUM0+vvnZ2sPyZPfbpP8EuuU7bE9Y/RouRplPlO/7jku0+Zu1svqKutYMaqtgnWVB0dVzDg1IW5lqlqNKt+mRvKbK0u8Ojn0v1XJ+jVqy+ujZrGovqvcSj4ebnoU/sbBHSTIlyWCrVlOcyZ1a8kIyGEmamrUlM82iou4yKCOYTKoY6hOvqYS6AGVpT39tBRv3yFeCfES/cgj7Jwa/OObrfL+rwekf1yIfHH3OewnmMZts9bIou3WEUpFlZWcdcvAWnOHOBuVAXvcaytkV7p1RLJLpL88OLqbLh/K+t3mKyX5t6+26BFsRdVsv+P8jnrU3MvDVTzdXPX0cjWV3LYWW2UvV+VPVW149fOqjnv/DqH6RIoKVtV670/XHtLPpx4/PD5ShsZHyoXdIqotM6bKkGUVlsiJ/FKdg0e9BlT+AHdXV4kL8zXsO5L6215atEvmbjhin81YWVSglzx3RVKTjdqjlQXkoaGheu14eHi4hISE1PommJn5RwmFloCAHIAzWvR//ycl+/ZLj4gI6pDXUaf4mrdX6S9vv48/LoFqHWTvSc13oNDqfL3na70d33l8g59DjQ72eXKhTib1p37tdMUA5Z6hnWXq6NaTLO7Fhbvk1cW79Zripyb0lCv6tmtVJyRaChUq/LA5TZ74dqsczS0+o+dSAbhtxFsNOjxzeZJ9rbdZqVwPaup9fvFJ/ZrNLy6TH7em6dF9ZeKAWHl0bAL5f1qhHAcDcndHnuyll16SgIAA+2XOSgKAsdaFhoolIEB6pFRNNIOqBnQI0Zl01YiNx5InRdRICgE5mtDL618+44BcVd5QX+xV8KmmCEcGeMmbS/fK60v2SJ/2wTI8oWXn72kMO9Jy5K2le/RlVQf6qv6xRnep1VLf+8cmxcj5XcP1CZLlu4/bp5Sr4Npax7vMPn1bBd1xob4SF+Yn7UJ85GBGvi5Rl1tknX4e4O2ulxGpY+oMMUW36ADdKkvJ6ioPf7lJ76tP1hzS2+f/lCRDOocb1k+0XA4F5DfeeKP98k033dSU/QEAOGBARqYU79snEslUuNqoNYUjE6L09Mj3/W6Ruy/ozP8vNKkp/aac8XMsqUimpZZaqFkdU0Z2lY2HsnQ1jmlzNsvKaZFOPVKsamI//MUmHeCpZF3/N7ST0V2CqlHu7SGPju1e63FTAbcKyE/9/1lebpFdR3Nl/7F8PX09IsC58yGoNeSqJN9HvyXLU99vlyNZhXLtzNVy/aA4+euYePHzcigEQytR7+wHbm5ucvToH2uabDIyMvR9AICm1ykvTzocPMiudsBFidY6uv9O6yPZXS5nn6FJjes0TrczmR6ssk4rw+Ij7SeWVJUNRU0ZXnugZS0PbGzv/bJffj+crZeaPHtFkq4VjZZPBeEqqVl1J4tUBvL46EAZ0zPG6YNxGzX6f+3ZcbLg/vP19Hzlw1UHZcwry2XhtnQ9ywBoUEBe05Lz4uJi8fQk2yUAoGU5p3OYTkR0stwii3dYSyYBLdW+4/mSnFlQJSC3jbipEXNFlV5yVskZBfLCjzv15ZvPOUv6tvJybzC/2FBf+ei2QfKPcd11aVv1+r79g7WS9MSPct3M1fKfZXt1qTm0Xg7Pl3j11VftZ3tmzpwp/v7+9vvKysrk559/lvj4+KbpJQCgilVhYXKyTx85l/1SJzW6pgKbPlufkaClviJ932evock8+9uzevvXgX89o+nqKou1KqV06mwPtRZ3/pY0+fsl3Z2uFKaqNHLTe79JUWm5Xns8dXRXo7sENAr1Wr1pyFlyQbdIXf3jlz3H9fT+FXuO66ZmhXw9+VydkR6tj8MBuUrmZhsh/89//lNleroaGe/QoYO+HQDQ9A74+4nFK1aEpG4OUYFM/x2rRbJFCkpOiq8n6/fQNBYcWHBmAfnOP6arn5rwSv0/nv79dknLKZINh7KkX8WIuTNQib8mvb1ar7VVpbFeuro3r1M4HZVRXpUvzCs+Kav2Zsjy3cdkzoYjkp5TLHd8uFY+vWOwnvaP1sXhbyT79+/X26FDh8qcOXN0+TMAgDEuSkmVwi1bRLq1nhJIZ+KCrhFyeemjUmaxyJPJWXIOmW7RRGaOmtngn1Vf0n/bn3nadHWbdiG+0qtdkF5fPX9LqtME5LvTc3XCK7U+PsDLXd67eYBO/AU4K7WMakT3KN1GJ0bLDe/8JpsOZ8uDX/wur13T54yyz6vBU/Ue8eW6w7ocW6CPh4xUv6dHtH7/cIbM9s6m3kMES5YsaZqeAAAcFnfJJVLap494tG3LXnOAymjrHp0gO1Ny9MgiATmaSqfghmcEX7H7mM4s7uXuKoM6hlX7mIsSY/SXbVUX+pGLE0z95VoltfpqwxF5bv4OOVFQKiG+HvLhrWdLYtsgo7sGNJtzOoXLE+N7yKNzt8h3m1KlS2SA3HlBR1l74ISezr41JVvPGlGBdZCPhwT7eEhUoLdEBXlLdKC3uLu5yJEThXp2iVqfrhLG7TmaZ39+daJLXX9r6V79+FE9ouSiHtEy8KxQnTASJgzIr7jiChk4cKA8/PDDVW5//vnnZc2aNfL55583Zv8AANUIvnwC+6WeescGy9aUHF0+CmiJluw4prfndAqrcdrqmMRoHcCqL99bjuRIz3bmC15Tswvlw5UH5ePfknUgrqha67NvO1u6RFWt5wy0Biob++70PHn/1wPy0qJd8sbSPXqN+ZlIahckE/q0lZzCk3qkfFtqjl7u8sHKg7oF+3rIiIQomTy0s55KDxMF5Cp52z/+8Y/Tbh8zZoz8+9//bqx+AQBq8e677+rtLbfcwn5y0P2H7pXxnvky+dDTekqfmUcW0XLdOO9GvZ01Zla9fk79n1y6q2q5s+p0CPeThJhA2Z6aIz9sSTVVQK4C8dd/2iOfrjmkqx4oajbA5X3byj3DuuhEdkBr9bexCbL3WJ4s321N+KbKx/WJDZZ+HUJEFbnKLiiVnKJSycwvkfScIh1cqwSIiqr93i7YR9qG+EiPNkH6NdW10smt+0Z0kUOZBTow/3Fruqw5mClZBaXyhZrWviVNXp7YW4YnRBn417du9Q7I8/Lyqi1v5uHhITk5OY3VLwBALXi/rb/g0mMSI0VyLLdYUrKL+PKPJpFe0LDSeqnZRTqxkzK4U3itj704MVoH5PM2p8pDo7u1+JNLqqTTm0v2yke/JdtH/WKCvOX6wXFyzYD2EuJH2VxATR//z3X9dJCsqgyoKeUB3h61nsRTo98lZeUS5udZZ9UFVX7ttvM66nY8r1gWbUuX137ao2fb3PbBWnlgRFe5Z2hnp6ve4JQBec+ePeXTTz+Vv//971Vu/+STT6R79+6N2TcAQA1uah8npUeOSNacuUxfd5DbA5vl4id/FJGTsjE5i4AcTWL+FfMb9HNbjmTrrZ+nm3SsY/romJ7R8u+Fu+RARoHsSMvVI+YtkVq3+s6KffLl+iP2QLxNkLceDb+yfzvxYP0qcFq+kxvP6eDQXlEn4oJ8aw7YaxPu7yUTB7bXyd4mf7ReVu3LlBcX7tJlFTtH+EtecankFp3Ua9cv7hkjF3SL4PXakgLyxx57TC6//HLZu3evDBs2TN+2ePFi+fjjj1k/DgDNJHvuXClYs0Z8BwwgIHeQOuuv1pGr6YAbD52QsUkxTXuQgHrYkmKdZdi9TWCdI1SdIwN0jXIV8KpR8pYWkKuTCy8t3CWLK2qq29aI3zOss1w9IFa83CnrBLQEYf5e8r9bz5anf9gh7/6yX37edUy3ylRZtnB/Txnfu63O1K7Wm6vrLX1mjlMH5OPGjZOvvvpKnn76afniiy/Ex8dHkpKSZNGiRXLBBRc0TS8BAFWUurhIqTu1tOulOFcGtPGQ5btFNiST2A1NI780X2/9POqXJGlbinWEXK3/dISatv7qT3vkm99T5IGRXVvMl+OMvGKZ+N9VuoSbok4c3H7eWfrLvLcHgTjQEqfK/31cd11Gce6Gw3o9uirLpqbL7z+eL8t2HZPjeSXyzor9uilq5Lx9qK8eOb93eBf9eDRcg/be2LFjdTvVli1bJDEx8Qy6AwBwxJftY8USEy3XpKSywxz1Wj+582S5vCivyOYj2VJaVs4UPDS6S+ZeordLrqpfmViVMV1xtOTXhL7tdECupq2v3p9ZY5m05vbeLwd0MB7q5yn/vrKXXNA1gjWpgAmoWWPVzRxTOSC+3pAiX64/rJfIKIWlZbIzPVe3735Pkacm9JShtSSjRO3O+HRGbm6unq4+c+ZMWbdunZSVlZ3pUwIA6hBRVCxlJ06wn+qj3QCRsnKRLJHik+WyMy2XesdodL0ietX7Z1SiQZUxWUls69j0czVt9OyzQnUwrrKWt4SAXGWAnrXygL5867ln8QUdcAKRAd5y+/kddSsqLZPDJwp1xnZ1Yvs/y/bqJKk3v79GxvduI4+P66FPxqF+GlwNXpU/u+GGGyQmJkZeeOEFvZ581apVDX06AEA9DE9Pl3N/+YV9Vh8TZ4vXtR9LbKi1tNIG6pGjCbw89GXd6mNrxXR1VQJMJVRy1MSBsXr7w+ZUXRLJaP9bdVAnggrwctcZ1AE4F7XsRC1DUaPhaqr6jw+cr2fBKF9vTJFLX18hB45bl+2giQLytLQ0efbZZ6VLly5y5ZVXSlBQkBQXF+s15er2AQMG1OfpAABodr1jQ/RWZVoHWoKtFQnd4mMC9XpOR41JjJFAb3c94+OrjUfESGrk7N2K9aU3nBMngbWUawLgHNqF+Mr7Nw+Ql6/urU/EqdHzP/1npWyreE9rKmXlFj0jx1m41ieZW7du3WTTpk3y8ssvS0pKirz22mtN2zsAQLXSvL3laIT1rDQcdGCFbn1ig/VVlWkdaGxr0tbo1pCSZ4ltAus9WjWhT1t9+ePfknVdYqN8tvaQTvzk7eEqNw85y7B+AGheKqHkZX3aysd3DNL10FWN86v/u1LWHsis8rjycoueyXMwI182Hc7S2dxVUsoPVx6Q1xbv1if0VBK5mqjcFGo20JTPNkr/6QvlhQU7pdWtIZ83b57ce++9cvfdd+sRcgCAcZZGRYolNEQ6kNTNcV/coje9r1qtt3uP5Ut2YakE+TCSh8bz0M8P1Tup25aKKeuOJnSr7OoB7WXWyoM62ZJa05nUznrCqTmpBIkzlu3TlycOaK9rHANoXdT71+d3DZbr3/lNjmQVynXvrJZu0YGSXVAiWYWlklNYKuV1nDN88rttekq8qo/eLsRH0rKLJCWrSA6dKNCz2kpUHpgKi7cflScutbSYChPNEpCvWLFC3nnnHenXr58kJCTI9ddfLxMnTmza3gEAqpXo5SUns3PEKyGePeSoAbfrTfeYQPFwc5HSMos+S39eF2YaoPFM7Fa/70ZqxOhQZqG+nOhgybPKVN3ypHZBsulwtnyy5pAhAfk3G1P0F3B3Vxed+AlA69Qxwr8iKF+tT3r/XkuuFlU6LdjXQ58UV01Nd1fvI3uO5ulWHTUD59zO4TI8IUqGx0c6RTBer4B80KBBuqnp6p9++qm8++67MmXKFCkvL5eFCxdKbGysBAQENG1vAQDa2MceY0/U1wUP6o13RVD+++FsfcadgByN6c5edzYooZsKZrtGO57QrbKrB8TqgFwFxn8bmyC+ns1XEzi/+KS8sni3vqymz7cNtiZNBNA6tQn2kS/vPke+2nBETpZbdLAd7Oupg+9gFXxXBOFe7m5Vfs5isci21BxZuC1dluw4KvklZRIT5K1bdKC3Ptk4pHO4+HhW/TlnUO93bD8/P7nlllt027lzpx41Vwnd/vrXv8rIkSPlm2++aZqeAgDQSHrHBuuAnEzrMJptunqXqIDTvqA66tJebWT6d9v1GsvvNqXKVf2t2debw1M/bJfkzAI9cjV5aOdm+70AWi4VgN9Uz1wSLi4u0qNNkG73j+gqrUmDy54pKsnb888/L4cPH9a1yAEAzWPlypW6oT477U1rUwF5e1tiNzKto3F9uO1D3Ry15UhOgxK6VRbg7SGXJMXoy+8s36+TJzUHNYr10epkfXnamATpEO7XLL8XAJzJGQXkNm5ubnLZZZcxOg4AzWTFsmWyYulSKdq+nX3uqF9etjY1GhlpXWKVmV8ihSVl7EM0mne3vKtbcyR0q8y2dntneq4s3J4uTU29dh76cpO+fF6XcLl+EHXHAaAhmm+REQCg0Qzev1+Kd+2W9G3bJe7DD9izjrj0dfvFED9P++UTBSXi48m6VzSOJ855ol7rr21lfhLbNnyEXOkaFSBjEqNl3pY0ee2n3TKqe1STJTxSaz3/9tVmOZZbrNeC/utPvcTV1TmSKwGAKUfIAQDNK7agUNqkprLb66PrKGtT69sqlTpTATnQWM5vd75ujtiemiOqdLiKmxNiziwgV2xruNU0+KW7jklT+XpjivywOU1f/udliRIdpFIlAgAagoAcANDq+Hq6iaeb9SMwq6DU6O6gldpyxDpdvVOEf6NkRlfT3lUpIOW1xbv1SHZjyy0qlenfb9OXx/VqoxPKAQCcICBXmdrV1Kr777/fftuFF16ob6vc7rrrLkP7CQAtwc+REbJq0NlGd8Nc5txhbRXZXFUJFoURcjSmacun6eaILSlnntDtVPcMs46Sr0/OkpV7M6SxvbFkrxzPKxF/L3d5fFz3Rn9+AGhtWsQa8jVr1siMGTMkKSnptPtuv/12efLJJ+3XfX19m7l3ANDypPj4iCUqSiSFaesO27e0ytUQX085mlssJxghRyNalbrK4cduqwjIVZmfxtKnfYhOsrZ893F59afdck7n8EZ77uSMAnl3xX59+c/DOku4v1ejPTcAtFaGB+R5eXly7bXXyttvvy3Tp08/7X4VgEdHRxvSNwBoqS49fEQKN24U6dnT6K6Yx50/V7lqGyHPymcNORrPZ5d85tDj1HRyVb9b6RjRuOXC7hnaWQfkq/ZlytoDmdK/Q2ijPO8z87ZLSVm5xIX5yk1DOjTKcwJAa2f4lPXJkyfL2LFjZcSIEdXeP3v2bAkPD5fExESZNm2aFBRYP7xqUlxcLDk5OVUaADgb37Iy8SkqMrob5hIQbW2VRsiVrELWkKPxRPhG6FYXlbsgr/ikvhwb2riz/87uGCb940L05S/XH26U51y1L0NncFceuThBvNzdGuV5AaC1M3SE/JNPPpH169frKevVmTRpksTFxUmbNm1k06ZN8vDDD8vOnTtlzpw5NT7nM888I0884XjJEQBA6xTixxpyGOfQiT8GGGJDGn853qW928jagydk4bZ0mX6ZRdzOoCxZWblF/vmdNZHb4I5huqQaAMDkAfmhQ4fkvvvuk4ULF4q3d/XlMu64w5p8R+nZs6fExMTI8OHDZe/evdKpU6dqf0aNok+ZMsV+XY2Qx8bGNsFfAADGmRvbTsrDw+SK442ftMlpvVGRBG/yar0Jto2Qs4Ycjeiyry7T268u+6rWx9mmq6t12D6ejT/aPLJ7lPz96606AdvGQyekX1zDp61/uPKAbE3J0eXZHruke5PVNweA1siwKevr1q2To0ePSt++fcXd3V23ZcuWyauvvqovl5WVnfYzZ59t/TK1Z8+eGp/Xy8tLAgMDqzQAcDbe7duLb7duEvfhB0Z3xTzcPK2tQghZ1tEEPN08davLocxCvY0N9WmS4xAT5CO92lmTxS3Ymt7g5/l51zH55/fb9eVrBraX7o2YER4AYOAIuRrp3rx5c5Xbbr75ZomPj9dT093cTj9bvFElMFIfMjExzdZPAGiJKAHZkJ22vMpVRsjRFD4b91m9pqw3xXR1m1E9ouX3w9myYGuaTBsTX++R7V3puTJ59no9Zb13bLD8/RLKnAGA0wTkAQEBOlFbZX5+fhIWFqZvV9PSP/roI7n44ov1bWoN+QMPPCDnn39+teXRAACoD1tSN+qQwwiHKqast2/khG6Vje4RJf9asFMOZhTI7qN50jUqwOGfPZZbLDe/t0Zyi09K22AfefuG/uLtQSI3AHC6LOs18fT0lEWLFsmoUaP0qPlf/vIXueKKK+Tbb781umsAYLisrCzdUJ+dlmxtp5Q9yy4s1SOAQGNIyUvRzdGAvKmmrCudIvylY7i1pNqCigzpjlCviTs+XCtHsgolwMtd3rt5gEQEUHMcAJyyDnllS5cutV9WidjUmnIAwOlmvPCCWEpL5ZqUVNaRO2pmRXnNqbuqrCG3WERyCkslxK/udb9AXa794Vq9XXLVkhofo04AqWC3qaesqynqI3tEyYxl++THbeny5+Fd6qyNPmf9EV1vXCWDU5nZX7+2b71G1gEAJg7IAQCOaVdQICePHWd31UeXUdWuIbdNWycgR2M4v935dT4mPadISsssTVKD/FSje0TrgHzzkWxJySqUNsHVj8jvTMuVx77aIr8dyNTXA7zd5akJPeWCrnXXVAcANBwBOQCY0LnHjkvBmjUiAwYY3RXzGP96lavBPtYRcuUEpc/QSJ445wmHp6urEeiYoOpLvzaW3u2C9XRztSb8x61pctOQs04bFf9g5UGZ/v02+0mCy/u2lWljEpimDgCteQ05AABNyd3NVY8CKtmFJexsNBtbDfI2wd76/2FTcnV10TXJFTVtvbL84pNy3ycb5fFvtupgvGuUv3x252B58areBOMA0EwYIQcAEzro5yvFbdtKV6M7YibbK5KCJoyrkmk9t+iknMgvNa5fcCqLDy7W2+Fxw2t8zKETTb9+/NRp6x+tTpbV+zPl3z/u1DXKVQ6FFxfu0tnXlav6t5MnxyeSSR0AmhkBOQCY0MrwcLEEBUnXlFSju2Ie3/+lmoDcQ5IzKX2GxjN99fQ6A/LDtgzrzRSQD+4YJoHe7pJTdFJe+2lPlfs83V3ln+N7yNUD2jdLXwAAVRGQA4AJ9TqRJSUHD4qEhBjdFfM4/8HTbrIldstiDTkayZ1Jdzo8Zb19WPME5Crofuu6fvLVhiOSllOkk7ulZRdJ+zA/+defkiSxbVCz9AMAcDoCcgAwoYScHCnYs4ekbvUx8PbTbrKVPlNZ1oHGMDF+Yp2POXTCGpC3C2m6GuSnGtI5XDcAQMtCUjcAQKvFCDmaW1FpmaTnFDdLyTMAQMvHCDkAmNDOcZeIZdQouaB/P6O7Yh4/PWXdDnu0SlI3hRFyNJbXN1jL693T555q7z+SZU3o1pxryAEALRcj5ABgQpuSk2Vzepp4JyQY3RXzWD/L2ioJtk9ZJ8s6GseXu7/Ura714z4ebhLubz0hBABovRghBwATuvrqq43ugvlcPfu0m2wBeRZryNFIXh76cq332zOsh/qIi4sL+x0AWjkCcgAwodjYWKO7YD6xA067iSnraGy9InrVen9z1yAHALRsBOQAYEJpTz8txdt3iFdCvEQ/8ojR3TEtW0BeVFquk215e7gZ3SU4uUP2EXICcgAAa8gBwJS+O3FC5nt766AcDpp9lbVVM2VdoRY5GsPkxZN1q2sNOQE5AEBhhBwATCjDy0ssoSEiKalGd8U8UjeedlOI3x9JtVSm9egg72buFJzNtoxtjo2QN2MNcgBAy0VADgAmdOXBZClYt06kH2XPHHb/5tNu8vN0Ew83Fykts1D6DI1iwRULarwvu7BUcopO6suMkAMAFMqeAYAJqZXObuXlRnfDXNy9rK0SleU6uGIdOVPW0Rg83Tx1q210XCEgBwAoBOQAgFYtxF6LvMTorsDJ2QLyUD9P8fdikiIAgCnrAGBKn8S1F0ubGLmGNeSOe6GbdTt1Z5WbGSFHYxr22TC9/emqn06779AJ1o8DAKri9CwAmFBwSYmU5+QY3Q1ziagIyE8R7FMxQp7PCDnOXMfgjjXedyjTWoO8HSXPAAAVCMgBwIQuSk2TgjVrRAYMMLor5nHjN7XWIj9RUNrMHYIzmjlqZo33pWRVBORkWAcAVCAgBwATCpowQXwHDhSPtm2N7orpBftZR8izWEOOJpaWU6S30YGU1wMAWBGQA4AJFQ4epLcRMTFGd8U8UjdZtzFJNYyQM2UdZ25H5g69jQ+NP+2+9JxivY0iIAcAVCAgBwATmj17tt5OnTrV6K6Yx+w/WbdTd1WbZZ2yZ2gMdy+6W2+XXLWkyu2lZeWSkW8LyKuW3wMAtF4E5ABgQklJVUd54chOu6ram+1Z1gtZQ44zd0nHS6q9/VhusVgs1suMkAMAbAjIAcCEBublS+mRI5KVly/Bl08wujvmMGp6tTfbpqyrNeTl5RZxdXVp5o7Bmfyl/1+qvT29Yv24EhHACDkAwMq1YgsAMJHsuXPl+Btv6C3OjG3KerlFJLfoJLsTTcK2fjzUz1O83N3YywAAjYAcAExoV0CA7DvrLKO7YS7rP7S2GqasKyR2w5mau3uubqc6mmsdIY9kdBwAUAlT1gHAhNaHhoglwF8SU1KN7op5/PRP67bv9VVuDq4YIbcF5B3Er7l7Bify6oZX9XZCl6pLSdKyK0qeBVHyDADwBwJyADChgRkZUrx3n0hUlNFdMY/RT1d7s4ebqwR4uUtu8UkyreOMPdj/wWpvt5c8CyAgBwD8gYAcAEyoY16+FCQnE5DXR8+KsmfVCPL10AE5U9Zxpi7ueHG1t9umrFPyDABQGWvIAQCtni3T+okCSp+hadiyrEcGMkIOAPgDATkAmNDK8DBZ17ev0d0wl++nWls1bOvIVekz4Ew8teop3U5lX0NOQA4AqISAHABM6KCfnxyObWd0N8xl+zfWVusIOQE5zsyi5EW6VVZYUiY5FSX1ogjIAQCVsIYcAExovI+PlKSkildCvNFdMY+bvq+zFnkWU9Zxht4d/W6N68cV1pADACojIAcAE4p/9FGju2A+4V1qvMtWi5yAHGfqrKCzapyu7ubqImH+XuxkAIAdU9YBAK2ebYScKetoCum51pJnEf5eOigHAMCGgBwATGjmzJm6oT47baS1VcOW+Tq1YiQTaKjrfrhOt8qOVmRYZ7o6AOBUTFkHABPKO3FCLOUWKdq+XbwTEozujjnkH63xrrgwX73NzC+RnKJSCfS2jpgD9ZVRmHHabZQ8AwDUhIAcAExowqbNUrBmjaRv2SJxH35gdHfM4b7fa7wrLszPfjk5o0AS2wY1U6fgbOZdMe+029JyrFPWGSEHAJyKKesAgFbP38tdwv2tid0OZOS3+v2BxmUbIacGOQCgxQbkzz77rLi4uMj9999vv62oqEgmT54sYWFh4u/vL1dccYWkp6cb2k8AaAmKXV2lxINp1fVSeMLa6hglP5hRcKaHB61YdnG2btWtIbflKgAAoEUF5GvWrJEZM2ZIUlJSldsfeOAB+fbbb+Xzzz+XZcuWSUpKilx++eWG9RMAWoq5se1k3sVjjO6GubxxtrXVsY78ICPkOAOXfX2ZbjYWi0XS7VPWCcgBAC1sDXleXp5ce+218vbbb8v06dPtt2dnZ8s777wjH330kQwbNkzf9t5770lCQoKsWrVKBg0aZGCvAcBYUUVFUpaZyWGoj/aDa707LtQ6Qn6AEXKcgb6Rfatczyk6KYWlZfoya8gBAC1uhFxNSR87dqyMGDGiyu3r1q2T0tLSKrfHx8dL+/btZeXKlTU+X3FxseTk5FRpAOBshqYflXN+rfm9ENW4apa11aBDOCPkOHP/vvDfup06XV1hDTkAoEWNkH/yySeyfv16PWX9VGlpaeLp6SnBwcFVbo+KitL31eSZZ56RJ554okn6CwBwXrY15Gp6cWFJmfh4uhndJTgB23R1T3dXCfIh7wMAoIWMkB86dEjuu+8+mT17tnh7N96aqmnTpunp7ramfg8AOJsUH29Jj4w0uhvmsm+ZtdWgQ8UaciU5k8RuaJjVqat1s0mrGCFX09VV8loAAFrECLmakn706FHp2/ePtVZlZWXy888/y+uvvy4LFiyQkpISycrKqjJKrrKsR0dH1/i8Xl5eugGAM/s5MlIsISFyVkqq0V0xjzm3W7dTd1V7d7CvpwR6u+s1v6r0WbfogObtH5zCX5f/VW+XXLVEbyl5BgBokQH58OHDZfPmzVVuu/nmm/U68YcfflhiY2PFw8NDFi9erMudKTt37pTk5GQZPLj2xDwA4OzOGT1ab+POO8/orpjH2XfW+ZAO4X6y6XA2mdbRYNcmXFvlOiXPAAAtMiAPCAiQxMTEKrf5+fnpmuO222+99VaZMmWKhIaGSmBgoPz5z3/WwTgZ1gG0ducRiDdgp/3FoXXk1oCcKetomNt63lblur3kWQAlzwAALbDsWW1eeuklcXV11SPkKnv66NGj5c033zS6WwAAJxUXasu0TkCOxlF5DTkAAC06IF+6dGmV6yrZ2xtvvKEbAOAPv/zyi94OGTKE3eKoX161bofcW+ND4ioSu6k15EBDvL/lfb29KfGmKlPWo4MYIQcAtMA65ACA+lsxb54s/+YbOXj9Dew+R6183drqWEOupGQVSsnJcvYt6m3Wtlm6KeXlFjmaa52yHsmUdQBASx8hBwA45ryjx6Ro1y6R2Fh2maMue9PhKevlFpHDJwqkY4Q/+xf1Mn3IdPvlzIISOan+MzFlHQBQAwJyADChtoWFUpCWRkBeH51H1PmQiAAv8fFwk8LSMr2OnIAc9TWk7R/LSNKyrdPVlahApqwDAE7HlHUAACq4uLjY15EfZB05ztDRXGtAHuDlLn5ejIEAAE5HQA4AJrQsMlJWDh5kdDfM5Ytbra0OHcKs68gPkGkdDfDQzw/pVrnkWSQZ1gEANeB0LQCYUKqPt1giI0VSUo3uinkcWO7Qwxghx5lYk7bGfjk1q1Bvma4OAKgJATkAmNBlhw5LwcaNIklJRnfFPO7+1aGHxVWMkFOLHA3x5aVf2i/vTM/V204kBwQA1ICAHABMyLu8XMqLrdNh4SC/cIce1qFiDfmhEwVSVm4RN1cXdjEcFuodar+8I80akMfHBLAHAQDVYg05AACVtK8IyEvLLLoeOdAQ+cUn7bMs4qMD2YkAgGoxQg4AJvRN715iSeopd1xyidFdMY/XB1i39/yxxrc6MUE+4unmKiVl5Tqgiq2oTQ444tKvLtXbf/SdZb8tPpoRcgBA9RghBwAT8goIEO+gIPFOSDC6K+bh6WdtdVBT1GNDffTlg5n5zdAxOBNfd1/ddqTm2pMEUvIMAFATRsgBwITuuOMOo7tgPncsdfihKrHb3mP5JHZDvX1yySd6+/evt+gto+MAgNowQg4AQA21yPcczWPfoEG2p+boLevHAQC1YYQcAExo11NPScmevRLepbNEP/KI0d0xh8z91m3oWXU+NKldkN5uSD4hFotFXFzItA7HHMo9JGIR+5T1BDKsAwBqQUAOACY0t7BQLJERcs32HUZ3xTzeHW3dTt1V50P7xYXo7YmCUj11vXOkf1P3Dk7ihnk36HJ5ucUP6uuMkAMAakNADgAmFJtfICePHRNh5NZx3cY4/NB2IT4SFegl6TnFsu5gJgE5HHZh7IVy5EShJKsEb55u0p4s/QCAWrCGHABMaMjx4zJg7Vqju2Eu416xNgeoKeq2UfK1B040ccfgTB4f/Lgked+qL3eLDhBXV5Y7AABqRkAOAEA1+sWF6u26gwTkqJ/tadb140xXBwDUhYAcAEzogJ+fHGrXzuhumMvWr6zNQf0rRsj3Hc+XjLziJuwYnMmPB36UjRnL9GUSugEA6kJADgAmtCo8TNb362t0N8xl3kPW5qDubQLFx8NNX2aUHI56evUzkuX7ub7MCDkAoC4E5ABgQr1PnJAeW7Ya3Q1zufCv1uYgDzdX6RVrLX9GQA5HjY+7SUqOjbCvIQcAoDZkWQcAE4rPyZWCvXtFQq3rnOGA/rfUezf1jwuVVfsyZS3ryOGgtm7DpDQrXNoG+0iQjwf7DQBQKwJyADChoAkTxHfgQPFo29borji1fh2s68g3H86WotIy8a6Ywg7UZHtajt6yfhwA4AimrAOACa0NDJDfE+Il+PIJRnfFPBY9YW310Ld9iC71XlJWLluOZDdZ1+A8lh6dJZ4R81k/DgBwCAE5AJjQxo0bdUN9dtpsa6sHNeW4a6R1HTDryFEXi8Uix2WFeASvk/gY1o8DAOrGlHUAMKGJEyca3QXzmfhxg6et70zP1evI72z0TsGZpOcUS/6hG/Tl+HGBRncHAGACjJADgAn5/7ZGvOZ+JVlz5hrdFfNo18/a6qlfe+s68vUHT+gRUKAm21NzpLwoVjxOxkmHMF92FACgTgTkAGBC2XPnyvE33tBbNK3+FYndMvJLZP/xfHY3arR6f6beJrYNEnc3vmIBAOrGpwUAmNCPMdGy7ILzje6GuXx4ubXVU/tQXwn399KXKX+G2qzYc0x8Yt+V/JC32FEAAIcQkAOACWV6ekpWcLDR3TCX9C3WVk8uLi5y9lnWeu/Ldh1rgo7BGWTml8jWlBxx9U6VPEuy0d0BAJgEATkAmNBVB5Nl3DffnnZ78i23yr7LJsi+cZfK4Xvvk7K8PH17/urfZGffftb7Lpsgh+65p9rnPfba67I9PkGKtm2z35b70xJ9m1qvXrxnj+wZMdJ+X9HOnfq+wq1b7bep+4t27pIW54Ft1tYAI7tH6e2SHUd1PXLgVL/uPS46xcDBR2XhnxaygwAADiEgBwCTvnm7VpNgrO0rL0vHr+ZKx2+/EffoKMl87337fd69kqz3fTVXYl9/vcbn9oqPl+zvvrdfz/nuW32b4tmpk5Tn5Ulp+lF9vWDtWvFOTJTCdev1dXV7WW6ueHXtIi2Om7u1NcCwhEjxdHOVgpIyRslRrRW7j+vtoI6R4uPhyV4CADiEgBwATEiF4tXl+3YLsNY+tpSXi6W4RM23rvdz+194geQv/1lnFC/Ly5fi/QfEO7GHffq2T9++Urh+nb6uAvGwW2+RgvXWgFzd7tunj35ci1Nebm0NEOjtIed2CdeX529Ja+SOwezUa2V5RUA+pHOolFsa9v8MAND6EJADgAl9Gtdevhl/abX3qenou88ZIiX790vYzTfZby/auk32TbhcDlx3neQtX1Hjc7t6eYl3j0QpWLNGchctlIDhw6vc79uvnxRUjIgX794tAaNGScm+ffp6wfoN4tu//qXFmsWL8dbWQGMSo/V20fZ0KT7JtHX84WBGgRzJKtSX3zt8qwz/vOprBgCAmhCQA4AJhZSUSHBWVrX3qenoXX5epqes5yz4Ud/m3aO7dP5psXScO0diHn9cUh97TEoOH67x+QMvuURyvvtecr79ToIuGVvlPt9+faVg3TopOXxE3KOjxcXNTTzatpWS5GQpXLdOfPq10IA8qoe1NZBaR+7u6iK5RSfl1z0Zjdo1mNuKPdbR8ahAL+ke2k26hnQ1uksAAJMgIAcAE7o0OFjGFBSKV0L1I74unp4SePHFkrtokb7u5u+vm+LVpYv49u2jR8xr4jd4kBT89pteL+7ZoUOV+7x79JDS5GQ9rV09j+LTt4/kLV8uJQcPik+Phge9Ter6udbWQMG+njK4U5i+PG9LaiN2DM6yfnxI53CZMWqGzBg5w+guAQBMomHZbQAAhop+5JHTblPrvcsL8sUjMlKvIc/7aYl4de6s7ys9elTcIyL02u7S9HQp2LhRwmvItK6oUe/IB6eKq3/A6fd5eOigPOO99yXmn//Ut/n27Ssp0x7Rt6uTAc5qTGKMXiv847Z0eaqsXDzcOK/d2pWVW3SGdeW8ijwDAAA4ioAcAEzoyJEjetu2bVv7beX5+XJ48mSxlJSorG7inZQk4Xffpe/L/XGhnPjkY3Fx99DXI++7T7w6dqz1d5y6drwytU78+H/fFp+knvq6yrR+MjX1tOntLcoR67p3adu3wU8xqkeU/O2rzZJVUCqr92XaE72h9dp8JFtyik7qy0M6hcvW49YSgD3CW+hMEQBAi+JiUalBnVhOTo4EBQVJdna2BAYGGt0dAGgUL7zwgt5OnTqVPerwTqtY1zv1zGqkT/zvSlm1L1OuPbu9PDXBekICrdcbS/bIvxbslG5RAbLggfNl6GdD9e1LrlpidNcAACaIQ5lrBwAmlBgbKz0iI6Vo+3aju2IevSdZWyNMW1cWbE3T05XRui3ffUxvbbMlxncarxsAAI5gyjoAmFDCd9/rsmTpAwZI3IcfGN0dcxjxj0Z5mosSo+Xxb7bK8bwS+WXPcTm/a0SjPC/MpbzcIst2HZP1B63VDs7tbA3I7+93v8E9AwCYiaEj5G+99ZYkJSXpIXzVBg8eLPPmzbPff+GFF+oERJXbXXdZ10MCAGCEqEBve/ClAvPCEmqSO7OcolLZciRbt60p1vb2z/vkwheWys3vr5GSsnLx8XCTgWeFGt1VAIAJGTpC3q5dO3n22WelS5cuopayz5o1S8aPHy8bNmyQHhVlc26//XZ58skn7T/j6+trYI8BoGXYGRAgJZ06CiuY62Hte9Zt/5vPeP8/Mb6HXPzKctl/PF+eX7BDHh9nfAKv0rJy2XcsX/YczZOYYG9JbBMknu51n3dXn7/qhHdTU79HzSo4kJGv99vBjHxJyy6WjPxiycwv0S060Fv6dwiVgWeFSL/2oRLka01C2FxUH1WCtn3H8nQ2/Z93HZMNh7JqXJqgdtuwbpFy94WdxM/L+pXq812f6+2VXa9s1r4DAMzJ0IB83LhxVa4/9dRTetR81apV9oBcBeDR0dEG9RAAWqYNoSFiCfCXninUw3bY0mcaLSDvFOEvD47uJtO/3y7v/XJARveIlkEdrTXKm1NuUam8smi3rN6fKTvTc6XkZLn9Pi93V+nVLlj6dQiR87tESP8OIfYybcUny+Tb31Nl1q8HZFtqjgT5eEion6du7UN95eyzQvXfExvqW+1U7S0p2fLTjqOy7uAJCfB2lzZBPtIm2Ef//LHcYjmSVSgpWYVyNLdYsgtL7a2uNfeHTxTK2oMn5D/LrNc7Rvjpv6Fn2yBJahckPdsFiZe7W6ONfP+2L1NW7suQ9ckn5GhOsRzLK66yD2sS7OshV/WPlevOjpP2YVX30Zsb39RbAnIAgKmyrJeVlcnnn38uN954ox4h7969u56yvnXrVn3GWgXlKoB/7LHHah0lLy4u1q1ydrvY2FiyrANwKkvvultK9u6RuKxs8Y6P17edupb84PU31Pk8UY9ME++EBPv1tKefluLtO2r9maAJEyT48gn261lz5kr23Lm1/oxXQnyV2ukqGV360xUBci0a82/y9bOWiivI/6NU3Jn8TZ7x8fLn0At1AKmC2K9HR0jOC88329+UvWmrDsJPnTLv7uYqJ8vKZWH7AbIoboD99ktS1sll6Rt1oK6CZjWifqp9QW1lRtIfCckGlR2XmzbM1SPorhWD6LnFJ6X0lKD14fP+r8r155Zbg9JquaiTBW6yfNR14t41XsL8PSXM30u6ffG2yJ5deoQ6r+ik/uw/1dKOAyV/6BgZ0ilMJ1Frs2qx5Mz9qs7/e6EP/VV2pefqaedH1v4u3b6YKfklJ0Vq+Qb03pUP6/wA6mRGn/bBcvRW64kc9SOuahldDcdpmU+yvjy6w2infj3Vhr+J48T/PV5PTf0e4UxZ1g1P6rZ582a9dryoqEj8/f1l7ty5OhhXJk2aJHFxcdKmTRvZtGmTPPzww7Jz506ZM2dOjc/3zDPPyBNPPNGMfwEANL9OIpJ36LCosEgld6tOTbdXVpaTW+W6+qJd18/5DhxY5XrpkSMO/a5Tf299f+ZM/6YC+y0pjfY3/eul+2TMKz9LcmaBzF68VYY30990dP1m8diyUbrU8jNnjThPug7uJKv2Zehp10HZx6XtQWtW/pqqp6sR8cM9Y/TPZOSXSH5mlsQd3lln/0Z2j9Ij4ifySyQiwEuSMvbV/TPDO4jf2Un26wdnHJaCPVultnkGm8I7ybxdx/RUcpknck/yrzJ2fe377/fDWTIlb76crBid73lsn1ycUnfpu/n3n1/letHatQ4dp9EJo1vF66k2/E0170uOE//3eD01znuEMzE8IO/WrZts3LhRnzn44osv9Aj5smXLdFB+xx132B/Xs2dPiYmJkeHDh8vevXulUyf1dfR006ZNkylTppw2Qg4AziT8/+7W2/L8/Bof4zvgj9HRmrgFBpx2BrouHm3bnna9rt916vOq3+tI/1r63xQd7icPXxQvT3y7TebsypZzuveSMD9Paaq/SQW8H/2WLLmFAXJWWEe9RrxrVID4V6xfriymVzcZeJH1b8/IK5YN/02TI0WHpai0TEL8PCUqwMs+hd0mJCFe3ri2rx6dVmvRf1/qI5npiVJusYgasLaIRScwC/b11CPtNm/f0L/K8xxc3fjHSQXUFw3qK27t42TFnuN6vfwOi7/EhnXU96t9oRKsnTrqvc8n2h6Mtw32kV5h7eTE0UTx93aXAC93Pdptxv97zvh6OvX38jdxnPi/x+upPu89ZtVipqzbjBgxQgfbM2bMOO2+/Px8PYo+f/58GT36jzPQjTFVAADM5LvvvtPbSy65xOiumMd3D1i3l7zUqE+r1lTf+N5vOgmYCgo/vn2Q9IsLabTnVwH0j9vS5esNR3SZLVtwqaZRz7iun0QGektrtOdorsxZf0S+2nBEUrKLqtynRum7RPpL50h/ve0U6S/x0YF6jXtT++fKf+rtY4Mfa/LfBQBouUwzZf1U5eXlVdaAV6ZG0hU1Ug4ArdmOHdY1nATk9dlp3zdJQO7q6iKvT+orf3rrV9l9NE/u+GCtzP2/Iacl+2oINUp966w1cjDjjwn3KgHbVf3byV9GdRNvj8ZJcGZGnSMD5KGL4mXqqG7y24FMOZRZoJPAdY4IaPbs7JX9dOgnvSUgBwC0+BFyNb18zJgx0r59e8nNzZWPPvpInnvuOVmwYIF07NhRX7/44oslLCxMryF/4IEHdKk0NaXdUYyQA3BGGRkZeqveH+HoTttr3YZVv+TpTKmAcMKbv8rxvGLpFOEnc+4eckaB4Yrdx+Xu2eskt+ikHnlX67TH92ojF3SLaLRM42h8yTnWpG7tA9uzewGgFctxcITc0ID81ltvlcWLF0tqaqrubFJSkk7cNnLkSDl06JBcd911smXLFj1VXa0DnzBhgvztb3+r19RzAnIAQHP5/VCWXP3flVJUWq5Lh826ZWCDRrE/Wp0sj329RZcJaxPkLe/cNEASYlh2BQCAWZgiIG8OBOQAgOY0f0uaHtlWn64jEiLlrev6nZY8rSaqPvgzP+yQ9389oK/3ig2Wt2/oJ5EBrXOdOAAAzh6HOvYNAQDQorz99tu6oT47bZi1NbGLEqNl+mWJ+vKi7UflgU836pHuuuw7lieXv/mrPRgf2zNGPr1jEMG4yUz6fpJuAAA4osUldQMA1K2oqGpWaTiy07KbbTdde3ac5BeflKd/2CHfbUoVP093eebynjoB3KlUsK4yhasp6gUlZeLu6iJTR3eTO87rWO3j0bLlllSt2w0AQG2Ysg4AQBN5ceEueXXxbn1ZleAK8HbX09fdXFwkq7BUJ4BTNcJtA+jtQnzktWv6SJ/2jVc2DQAAND/Tlj0DAMBZPDCiix4pf2fFfl3CrDZjk2Lk6Qk9dVkzAADQOhCQA4AJFRRY61L7+p55retWoyDTuvUNbbZf6eLiIn8bmyDnd42QA8fzpbSsXErKyuVkmUUH3uH+XhLu7yltgn0kNpRj6QyyirL0Ntg72OiuAABMgIAcAEzozTff1NupU6ca3RXzeHOQdTt1V7P+WhWUX9A1Qjc4vwnfTNDbJVctMborAAATICAHABPq0KGD0V0wnw7nGt0DtAIDogYY3QUAgImQ1A0AAAAAgEZEHXIAAAAAAFowV6M7AACov7179+qG+uy0n6wNaEK/pvyqGwAAjmANOQCY0Ny5c/WWpG712Wl3GZLUDa3Loyse1VuSugEAHEFADgAmNGhQRcZw1GOn/R97C03u+u7Xs5cBAA4jqRsAAAAAAI2IpG4AAAAAALRgJHUDABNavny5bqjPTnvR2oAmNHPzTN0AAHAEATkAmNDq1at1Q3122n+sDWhCs7fP1g0AAEeQ1A0ATGjChAlGd8F8JswwugdoBZ4+92mjuwAAMBECcgAwoU6dOhndBfPpNNToHqAVGNxmsNFdAACYCFPWAQAAAAAwAAE5AJjQ559/rhvqs9NusjagCU1dNlU3AAAcwZR1ADChgwcPGt0F8zn4q9E9QCuwLn2d0V0AAJiIi8VisYgTc7QgOwCYSUFBgd76+voa3RXzKMi0bn1Dje4JnFhWUZbeBnsHG90VAIAJ4lBGyAHAhAjEG7LTCMTR9AjEAQD1wRpyAAAAAAAMQEAOACb06quv6ob67LQ+1gY0obFzxuoGAIAjmLIOACbElPWG7LSwxj8QwCmYsg4AqA+SugEAAAAAYEBSN6asAwAAAABgAAJyADChjIwM3VCfnbbX2oAmdDDnoG4AADiCNeQAYELvvfee3k6dOtXorpjHe2Os26m7jO4JnNhN82/S2yVXLTG6KwAAEyAgBwATSkhIMLoL5pMwzugeoBUY3n640V0AAJgISd0AAAAAAGhEJHUDAAAAAKAFI6kbAJjQli1bdEN9dtqX1gY0ofn75+sGAIAjWEMOACY0f771C39iYqLRXTGP+dOs28QrjO4JnNhza57T24vOusjorgAATICAHABMaOjQoUZ3wXyGPmp0D9AK3NP7HqO7AAAwEZK6AQAAAADQiEjqBgAAAABAC0ZSNwAwoYULF+qG+uy0v1sb0IReXPeibgAAOIKAHABM6Pfff9cN9dlpn1gb0IS+3futbgAAtPiA/K233pKkpCQJDAzUbfDgwTJv3jz7/UVFRTJ58mQJCwsTf39/ueKKKyQ9Pd3ILgNAizBp0iTdUJ+d9pm1AU3ojeFv6AYAQItP6vbtt9+Km5ubdOnSRVQ3Zs2aJf/6179kw4YN0qNHD7n77rvl+++/l/fff1+CgoLknnvuEVdXV/nll18afTE9AAAAAACNwdE4tMVlWQ8NDdVB+Z/+9CeJiIiQjz76SF9WduzYIQkJCbJy5UoZNGiQQ89HQA4AAAAAaE6my7JeVlYmn3zyieTn5+up6+vWrZPS0lIZMWKE/THx8fHSvn17HZDXpLi4WP/xlRsAOJsPPvhAN9Rnp11mbUATuuPHO3QDAMAR7mKwzZs36wBcrRdX68Tnzp0r3bt3l40bN4qnp6cEBwdXeXxUVJSkpaXV+HzPPPOMPPHEE6fdTmAOwJkkJyfrLe9t9dlpm61bTtSiCW1P2V7x34wBAQBozXIqPgfqmpBu+JT1kpIS/cVSDeV/8cUXMnPmTFm2bJkOyG+++WY94l3ZwIEDZejQofLcc89V+3zq8ZV/5siRIzrABwAAAACgOR06dEjatWvXckfI1Sh4586d9eV+/frJmjVr5JVXXpGrr75aB+tZWVlVRslVlvXo6Ogan8/Ly0s3GzXqrnZCQECAuLi4SEs6YxIbG6v7RrI58+N4Og+OpfPgWDoPjqVz4Xg6D46l8+BYNj417p2bmytt2rSp9XGGB+SnKi8v1yPcKjj38PCQxYsX63Jnys6dO/Voupri7iiVlb22MxJGs5V8g3PgeDoPjqXz4Fg6D46lc+F4Og+OpfPgWDYuldStLoYG5NOmTZMxY8boRG3q7IHKqL506VJZsGCB7vytt94qU6ZM0ZnX1X+OP//5zzoYdzTDOgAAAAAALZWhAfnRo0flhhtukNTUVB2AJyUl6WB85MiR+v6XXnpJj3CrEXI1aj569Gh58803jewyAAAAAADmD8jfeeedWu/39vaWN954Qzdno9a5P/7441XWu8O8OJ7Og2PpPDiWzoNj6Vw4ns6DY+k8OJbGMTzLOgAAAAAArZGr0R0AAAAAAKA1IiAHAAAAAMAABOQAAAAAABiAgBwAAAAAAAMQkFeisrl36NBBZ3c/++yz5bfffrPfl5aWJtdff71ER0eLn5+f9O3bV7788stad64q5zZp0iTp2rWrLt92//331/r4Tz75RFxcXOSyyy6r88AlJyfL2LFjxdfXVyIjI+XBBx+UkydPVnmMqumu+qmyJnbu3Fnef/99aS3MciwzMjLkoosukjZt2ujjFBsbK/fcc4/k5ORUeVxrPpZGHU+1j9UxrNzU768Lr03nOJa8Nlvu+2xWVpZMnjxZYmJi9HuievwPP/xQ63NnZmbKtddeK4GBgRIcHCy33nqr5OXlVXnMpk2b5LzzztN/j3ovfv7556U1MdPxvPTSS6V9+/a6r+rnVN9SUlKqPKY1H08jjuWFF1542vusauq7am34zHSOY8ln5hlSWdZhsXzyyScWT09Py7vvvmvZunWr5fbbb7cEBwdb0tPT9e4ZOXKkZcCAAZbVq1db9u7da/nnP/9pcXV1taxfv77G3bd//37Lvffea5k1a5ald+/elvvuu6/Wx7Zt29Zy3nnnWcaPH1/rITl58qQlMTHRMmLECMuGDRssP/zwgyU8PNwybdo0+2P27dtn8fX1tUyZMsWybds2y2uvvWZxc3OzzJ8/3+kPt5mOZWZmpuXNN9+0rFmzxnLgwAHLokWLLN26dbNcc8019se05mNp5PF87733LIGBgZbU1FR7S0tLq7WvvDad51jy2myZx7K4uNjSv39/y8UXX2xZsWKF/pmlS5daNm7cWGt/L7roIkuvXr0sq1atsixfvtzSuXPnKu+z2dnZlqioKMu1115r2bJli+Xjjz+2+Pj4WGbMmGFpDcx2PF988UXLypUr9efmL7/8Yhk8eLBuNq35eBp1LDMyMqq8x6r9rr6rqPffmvCZ6TzHks/MM0NAXmHgwIGWyZMn23dMWVmZpU2bNpZnnnlGX/fz87N88MEHVXZeaGio5e2333ZoR19wwQU1BnHqDemcc86xzJw503LjjTfWGcSpAFy94Cp/oXzrrbf0F0714aY89NBDlh49elT5uauvvtoyevRoi7Mz07GsziuvvGJp166d/XprPpZGHk/1wRMUFFSvvvLadJ5jWR1em8YfS/VZ17FjR0tJSYnDx02dyFTjD+rEp828efMsLi4uliNHjujr6sRoSEiI/TNUefjhh/UJ0tbATMezOl9//bU+nrbnac3H08jvQJW99NJLloCAAEteXl6Nj+Ez03mOZXX4zHQcU9ZFpKSkRNatWycjRoywzxxQ0zjU9ZUrV+rr55xzjnz66ad62lt5ebmeklxUVKSnddioyzfddFO9Zyk8+eSTetq5mkJXnX/84x96uoqN6lPPnj0lKirKftvo0aP1NOetW7faH1P577E9xvb3OCuzHctTqSl3c+bMkQsuuMB+W2s9li3heKoprXFxcXq64/jx4+2vLxtem857LE/Fa7NlHMtvvvlGBg8erKc4q8/AxMREefrpp6WsrOy0JQo2qk9qmnr//v3tt6m+qj6vXr3a/pjzzz9fPD09q7zP7ty5U06cOCHOzGzH81SqT7Nnz9Z99PDwaNXH0+j32creeecdmThxop5KbcNnpvMey1PxmVk/BOQicvz4cf3mXznAVdR1tT5D+eyzz6S0tFTCwsL0Gqc777xT5s6dq9fz2qj1TGotU32sWLFC/0d/++23a3xMeHi4dOrUyX5d9am6vtruq+0xKmgvLCwUZ2W2Y2lzzTXX6HwAbdu21WscZ86cab+vtR5Lo49nt27d5N1335Wvv/5a/ve//+kPO/Xhd/jwYftjeG0677G04bXZso7lvn375IsvvtC/X60zfuyxx+Tf//63TJ8+3f6YoKAgfcxtVJ/UidLK3N3dJTQ0tM7PTNt9zsxsx9Pm4Ycf1gGC6pNah6xe3zat9XgaeSwrU+uct2zZIrfddluV2/nMdN5jacNnZsMQkDtIfUioxCOLFi2StWvXypQpU+Sqq66SzZs32x/zwQcfyDPPPOPwzs/NzdXJGFQAp/5j10Ql+Vq8eLHDzwvzHcuXXnpJ1q9fr79Q7N27V/cJxh1PRY3a3HDDDdK7d289Y0HNXIiIiJAZM2bUeTzhPMeS12bLOpbqZIoKrv/73/9Kv3795Oqrr5ZHH31U/vOf/9gfM2HCBNmxY0cDew6zHE+VzHbDhg3y448/ipubm36Nq6WYMOZYVqYGJ9RMzoEDB1a5nc9M5z+WfGY2jHsDf86pqABKvZmnp6dXuV1dV5kLVYD0+uuv6zNEPXr00Pf16tVLli9frrMfVv7gqA/1vAcOHJBx48ZV+XCynb1XU6uqO/uk+lQ5y6Ktr7b7bNvq/h41+urj4yPOymzH0kb1TbX4+Hg9aqMyw6o3WnVWs7UeSyOPZ3XUVMg+ffrInj17anwMr03nOZY2vDZb1rFU74nq+Knfb5OQkKBHjNQUz8pTlCsfw6NHj1a5TVUlUdM86/rMtN3nzMx2PCv3WzWVLVr9jFqOsmrVKn0CrrUez5bwPpufn6+nTqslfHXhM9N5jqUNn5kNwwi5iH7DV2dmK5/pUcGUuq7e2AsKCqw7y7Xq7lIvFFvQ1RAq+FJnsTZu3GhvqpTH0KFD9WX14VId1Sf1c5W/YCxcuFAHaN27d7c/5tQzV+ox6nZnZrZjWR1bP4qLi1v1sTTyeFZHTR1Tx7i2qV+8Np3nWFaH16bxx3LIkCH6RErl59m1a5c+ljUFb6pPahRJrce0+emnn/RzqDJCtsf8/PPPevpn5fdZNVU6JCREnJnZjqejr83WeDxbwvvs559/ro/DddddV+dj+cx0nmNZHT4z66EeCeCcvrSAl5eX5f3339cZWe+44w5dWkBlMldZO1WJFFXGSpUW2LNnj+WFF17QGT2///57+3Ncf/31lr/+9a9VnleVJVOtX79+lkmTJunLqnRBTarLzK3KXA0bNuy0MhGjRo3SpUFU+auIiIhqy549+OCDlu3bt1veeOONVlMqy0zHUv1OVc5i8+bNuhTFd999Z0lISLAMGTLE/pjWfCyNPJ5PPPGEZcGCBbqUyLp16ywTJ060eHt7V3kMr03nPZa8NlvmsUxOTtbZfu+55x7Lzp079XtmZGSkZfr06fbHzJkz57Rs2qrsWZ8+fXR/VHmtLl26VCl7lpWVpctkqT6pEj/q71Pvu62hTJbZjqcqXader+q5VNmzxYsX6+omnTp1shQVFVla+/E0+jvQueeeqyvBVIfPTOc9lnxmnhkC8lP+c7Vv317X/FOlBtSbvs2uXbssl19+uf6gUG/qSUlJp5UaUOUDVBBWZQeLnNbi4uLqFcQ9/vjjp/2M+hAaM2aMrqupapD/5S9/sZSWllZ5zJIlS3SNQfX3qLIitdUPdDZmOZY//fSTrp2qSjKpAEF9SVSlWU6cOFHl51rzsTTqeN5///3236m+2Kk6uafW9uS16bzHktdmyzyWyq+//mo5++yz9RdV9X741FNP6RPVNur98dTxBlVXVwXg/v7+ukTozTffbMnNza3ymN9//11/AVXP27ZtW8uzzz5raU3Mcjw3bdpkGTp0qC7vpH6mQ4cOlrvuusty+PDhKs/bmo+nUcdyx44d+vYff/yx2n7xmem8x5LPzDPjov6pz4g6AAAAAAA4c6whBwAAAADAAATkAAAAAAAYgIAcAAAAAAADEJADAAAAAGAAAnIAAAAAAAxAQA4AAAAAgAEIyAEAAAAAMAABOQAAAAAABiAgBwDABG666Sa57LLLDPv9119/vTz99NOG/O5t27ZJu3btJD8/35DfDwBAUyEgBwDAYC4uLrW2f/zjH/LKK6/I+++/b0j/fv/9d/nhhx/k3nvvtd/WoUMHefnll097rOpr7969Hf67lA0bNsiVV14pUVFR4u3tLV26dJHbb79ddu3ape/v3r27DBo0SF588cVm+5sBAGgOBOQAABgsNTXV3lSQGxgYWOW2qVOnSlBQkAQHBxvSv9dee00HzP7+/o3+d3333Xc62C4uLpbZs2fL9u3b5X//+5/+ex977DH7c918883y1ltvycmTJ5vgLwQAwBjuBv1eAABQITo62r4vVCCqRo8r32absp6VlSVfffWVvn7hhRdKz549xc3NTWbNmiWenp4yffp0mTRpktxzzz3yxRdf6BFnFUyPGTPG/jxbtmyRBx98UJYvXy5+fn4yatQoeemllyQ8PLza41FWVqafSwXLjf13FRQU6ED74osvlrlz59pvP+uss+Tss8/Wf0J4rUsAAANcSURBVK/NyJEjJTMzU5YtWybDhw/n/w4AwCkwQg4AgEmpQFwF0r/99pv8+c9/lrvvvluPZJ9zzjmyfv16HWyrtd8q8FVUgDts2DDp06ePrF27VubPny/p6ely1VVX1fg7Nm3aJNnZ2dK/f/9G7/+CBQvk+PHj8tBDD1V7f+UZAeqEg5oKr04kAADgLAjIAQAwqV69esnf/vY3veZ62rRpev21CtDV+mt129///nfJyMjQQbXy+uuv62BcJWeLj4/Xl999911ZsmSJfb32qQ4ePKhH4SMjIxu9/7t379Zb1RdHtGnTRvcHAABnwZR1AABMKikpyX5ZBc1hYWF6GruNmrKuHD161J6cTQXf1a0F37t3r3Tt2vW02wsLC8XLy0tPN29sFoulXo/38fGxj/YDAOAMCMgBADApDw+PKtdV0Fz5NlsQXV5errd5eXkybtw4ee655057rpiYmGp/hxpxV0FwSUmJnjZuoxK0qansp1LT4tV6cUfYTgDs2LFDBg8eXOfj1RryTp06OfTcAACYAVPWAQBoJfr27Stbt27VJcs6d+5cpakEb9WxlTBTtcAr69atm6xbt+60x6u169WNtFdHrXFXAf/zzz9f7f2Vk7rZEtKpafYAADgLAnIAAFqJyZMn61Hma665RtasWaOnqavEairTucqmXp2IiAgdyK9YsaLK7Q888IB8//338tRTT+lSZSpYfvTRR2XlypVy3333OdQfdRJg5syZ+nkuvfRSWbRokRw4cEAnnFOJ3u666y77Y9XtR44ckREjRpzhXgAAoOUgIAcAoJVQSdF++eUXHXyr0Wm13vz+++/X2cxdXWv+SnDbbbedVvZMZXKfN2+ebkOGDNFl2H799VdZvHixJCYmOtyn8ePH659TU+1VyTaV4E2dMFDT4VUZN5uPP/5Y9zkuLq6Bfz0AAC2Pi6W+GVUAAECrohK7qSnqn376qUNrvRubWr+ussZ/9NFHOvgHAMBZMEIOAADqzG7+wQcf6JrhRkhOTpZHHnmEYBwA4HQYIQcAAAAAwACMkAMAAAAAYAACcgAAAAAADEBADgAAAACAAQjIAQAAAAAwAAE5AAAAAAAGICAHAAAAAMAABOQAAAAAABiAgBwAAAAAAAMQkAMAAAAAIM3v/wHsk7q0FP460wAAAABJRU5ErkJggg=="/>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>
Curtailment window 2 of 2  ceiling 25 MW  figure hartebeesthoek_curtailment_084859.png
  1. Check 1: the 25 MW setpoint was sent at 08:48:43 while the mode was still off and the output kept running, so the command was received but inert.
  2. Check 2 pass: after mode ON the output settled near 25 MW, at or below the 25 MW ceiling, so the plant was curtailed to the ceiling.
  3. Check 3 pass: after mode OFF at 08:49:45 the output recovered to about 45 MW, back near its earlier 49 MW, so it returned to full output.
</pre>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedImage jp-OutputArea-output" tabindex="0">
<img alt="No description has been provided for this image" class="" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAA+QAAAIjCAYAAACKx9GpAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjksIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvJkbTWQAAAAlwSFlzAAAPYQAAD2EBqD+naQABAABJREFUeJzsnQd0FGUbhV8gBEgIIQkQCC303nvvXaQjqIBgRUVRUX8r2Bv2gmKhI1IE6SBI77333kvoJCFt/3PfYZbNZpNsQmCT3fucM5nszOzMN9/M7s793pbJYrFYhBBCCCGEEEIIIfeVzPf3cIQQQgghhBBCCAEU5IQQQgghhBBCiAugICeEEEIIIYQQQlwABTkhhBBCCCGEEOICKMgJIYQQQgghhBAXQEFOCCGEEEIIIYS4AApyQgghhBBCCCHEBVCQE0IIIYQQQgghLoCCnBBCCCGEEEIIcQEU5ISQdMPSpUslU6ZMMnXqVMlooN3PP//8fT/u0aNH9djDhw8Xdyc0NFQee+yxBPcL5sR9GDdunJQtW1ayZs0quXPnFne/Z7Ee2xFCCPFMKMgJcUNGjx6tD30bN250uL5p06ZSsWLFND/uxx9/LDNmzBB3ZfXq1TJs2DC5cuWKq5uS4Zg7d672nScyceJE+eabb9LV5yil9/Lff/8tDz30kBQvXlx8fHykTJky8sorr6T5Z2Hv3r0qUEuUKCG//vqrjBw5MtFtFy9eLAMGDJDSpUtrm9C2J554Qs6cOZOmbXJX4uLi9LfiwQcflMKFC4uvr6/+Lnz44YcSGRmZYHv8pjiaPv30U6d/kzCtXLkywXqLxaJtwPoHHnhAl8XGxkquXLmkU6dOCbb/+uuvddt+/folWPfuu+/quv3798vdcvr0af2cbN261en33Lp1S15//XUJCQmRHDlySJ06deTff/912P8///yzVK1aVXLmzCnBwcHSrl07/WymhlatWiU6MHz16lV57bXXpFSpUtqmokWLyuOPPy7Hjx93at94ZnB07du2bZtg202bNulyXDs/Pz9p3bp1ivqPEE/Ey9UNIIS4DxAS3bt3l86dO4s7ggel9957TwVDRrfcuUKQ//jjj3clyvft2yeZM2fOkIJ8586dMnjw4HTzOUrpvfzUU0+pwHj00UelSJEismPHDvnhhx/0um7evFkf8tMCWI4hVL799lspWbJkkttC9Fy6dEl69OihQuPw4cPaptmzZ6sAyJ8/v7gaZ+5ZDDzgnO834eHh0r9/f6lbt64888wzki9fPlmzZo0MHTpUBzv+++8/FV32oq9v377xllWrVs3pY2bPnl0/Dw0bNoy3fNmyZXLy5EnJli2bdVmWLFm0bY4E6qpVq8TLy0vnjtbhXDBQkxaCHJ8TeDBAODsDPlPw8sLnHfclBiPat28vS5YsiXfer776qnz11Vf6mXr22Wd1cOuXX36RJk2a6DnUrl3b6XZiwAzXzhG4t3Dddu/ercdBvxw8eFB++uknWbBggezZs0eFc3IUKlRIPvnkk3jL8J1gC74LcI4YXMF9hGPjODin9evX60AeISQhFOSEkLsClg1YU9LqgZy4Fzdv3lTLW1pg+7BO7i8QGLCS2VKjRg21UE6YMEEt02nB+fPnde7MIAHEDB7+bQUvLHN4+Icwh6XX1Thzz8I13xV4e3ur8Ktfv7512ZNPPqni0xTlLVu2jPceiDkIyNQCYTplyhT57rvvVFCbQKTjfrp48WK87XF9YV2GaCxXrpx1Odrds2dPfd/Zs2etgy8xMTGybt06tcq6AojOSZMmyRdffCFDhgzRZRjAgOcBLNTm4ALaOWLECB14Q4iGCQaX4OmBz5Szghy/v/BWwQAVvAPsWbt2rWzYsEE/E88995x1OcQxPEwWLVokXbp0SfY4/v7+yV77d955R58FMDgQFBSky/Ae3DdvvvmmTJs2zalzIsTTyHimBkLIPWHUqFHSvHlztSzgIbJ8+fL6wGAPHtbgUoiR9Zo1a+qPL0b1YUmB+BozZozVnc02dvLUqVP64w+3POy/QoUK8scffzhsC1wV8eONhyyIObhUnjhxIsF2ePDCAzgeFOCyaloW7HH22N9//72uw74CAgL0/PDAB2DZhUUDFCtWzHqOiOG2Ba7GePgyjzN//vwEx9myZYu6JsKlD66KLVq00Icme2AxgZUF1gbsDxbDzz77LFlrGgZJYNHEAzcsJ0lhWiMrVaqk1qu8efNqn5rhDmaMOqw89mC5rcUb/2MZLDEPP/yw9iEeqHEfwDpuvsecTBD/DlGABzjcT3gwd5RHwD4eN6lwjO3bt+v9gGuJfjP3B0scXEhxHDyQ4mE0NfeLGQs8efJk+eijj9R6hP7DtYT1ybY9c+bMkWPHjlnPO6l44bT6HKXFvWzfr/aYD/EQS84ASxnahHbDsgZxYOvybgpBgPvQ/v6yp3Hjxgmsz1gWGBjodJscgTa99NJL2h60FdcWospWLMItGW3FvYVt8BmF4MLylN6z9jHktnkh4LIP930co1atWiqs7IHAxfc17j/c+9OnT3cqLh3fD7Zi3NnrGhER4dCl3Rl69+4tYWFh8Vy4o6Ki9POJ7wx7TIuy7fc6PCEgwuGajXO2XQfPCHx+7C3w9sCzAoIZ33v4DsZ3Mb6Tt23bFu8zjj4H8CQwPyeOvgtNcB6w7OP71wRthHs4RKr5OxYdHa39iM+xLfj9xT1tP8CNUI7E3Ms///xz/R43BwDsuXbtms7tj1WgQAGd2x4LXhM4lv3AiAkGEm7cuJHo+a9YsUIHcUwxbh4H38XwXEnqvYR4MrSQE+LGIG7M0Q8rHgbsgfjGwzLELywXs2bNUvc2/NDbjqqbbph4sHr66afVogJhg1F+WMkwqm8+jOBBEpw7d05dD834Njxsz5s3Tx9S8LBg78oLgYNtMeIPixnib/Ejj4ct8+EB7pR4gIJ4w4MxHmLMQQU8FJjWBWePDbfRF154QS0WL774oj5wQtRB9ONBsWvXrhqT+Oeff2r8Yp48efR92J8JYiMhgNFvcAGEFahbt276IGU+oOzatUsaNWqkD4B4gId1DAMaEDymWDQfjPAQAwGGfoabMKwrb7zxhsbIJhaTjMEMCLa//vpLH8w7dOiQ5D2CfsADJvoS1w8PXOg/DBBAxKUG04UYrtcYHIBLK1w/8RBuaw0ywYAA7rtHHnlEH85hYcI+8ACXXPsdcfnyZR006tWrl+4H9zb+h9UJ1xvuubimsGLheuMh2XTZTOm9ivhZ3Ht4GMbnDQ/HOA/cN+Ctt97S5XDHxX0DIAASIy0+R2lxLzsDRBEw358UENZw/cXneODAgfodgusCgQlBhc8B7umxY8fqfYt16KfKlSunqE144MfkTJsSez8+nxCj+BxVr15dv0Nnzpyp1xD7xXci7ld83nGNYLmFCz/6Ev2aVvH/GEC5fv26fv5xzXFv4dpBkJpWdQz2ILYfwhLuxLj3cT8ULFgw1cdN6rriuwIDK/hc47zffvtth0I6MTBIUK9ePb338J0DcA/jM4LPKL4zbcH9jt8j9LXphYH7BQO1EMv4jsJrfM+a60Byghx9iOuE7wcMSuGzZbqLY0ARA0Y4v/fff1+tzrjOuC+Ao0EM28FWWIPx/W6L+XuE3zAM3pix5ehP9Af2jYGgDz74QAfQbAU9QFvQNvsElvhtwXcQBuUS81JDH6G/YL3GYBV+rzFoiN8f9KGtFwQs/M2aNdPfVPvBMNzb2A++oyHu8duPvrH18MCAlKN2YGAQ70PoDq4pIcQOCyHE7Rg1apQFH++kpgoVKsR7T3h4eIL9tGnTxlK8ePF4y4oWLarvnz9/foLtfX19Lf369Uuw/PHHH7cUKFDAcvHixXjLe/XqZfH397cee8mSJbrvggULWq5du2bdbvLkybr822+/1ddxcXGWUqVKafvwv+05FCtWzNKqVasUH7tTp04J+sSeL774Qttx5MiRBOuw3Nvb23Lw4EHrsm3btuny77//3rqsc+fOut2hQ4esy06fPm3x8/OzNG7c2Lrsgw8+0P7cv39/vOP873//s2TJksVy/PhxfY224BhoW3R0tOWhhx6y5MiRw7JgwYIkzwX8999/+t4XXnghwTqzX839455ydM5Dhw61vsb/WNa7d+8E2z733HO6zhH2915UVJSlYsWKlubNmye492zvL/N+wdykSZMmumzixInWZXv37tVlmTNntqxdu9a6HH1kf24pvVfLlStnuXXrlnU73KNYvmPHDuuyDh06aNud5W4/R3d7LzsL2oN70f4etef8+fN6z7du3doSGxtrXf7DDz9oG/74448E99CFCxdS1SZ8bvD+xYsXp+r97777rr7/77//TvQzMW7cOL2XVqxYEW/9zz//rO9dtWpViu5ZrLe9P8zPXFBQkOXSpUvW5f/8848unzVrlnVZpUqVLIUKFbJcv37dumzp0qW6XUruOVtatmxpyZUrl+Xy5cvxltevX9/yzTffaDtGjBihn1Ec56effnL6N2nDhg163fF9Z96vPXr0sDRr1kz/R5vxebGlVq1alhIlSlhfP/3009btX3vtNV1v0r17d4uPj49+FyZFZGRkvHvR7Pds2bJZ3n//fesytDex7z9H4HNn/70Fdu3apfvBPWJy4MABS/Xq1eP9LuP3Ft9X9mAdvtvswfniuthuh+9ae2bPnq3fHbbHwu+n7X1je3/afq+DAQMGWIYNG2aZNm2aZezYsZYHH3xQt+vZs2e87XA/li5d2hITE2Ndhu/HIkWK6PZTp05NovcI8Vzosk6IGwM3YVgl7SdHVifbUW3Tso4ReVgS8NoWWBTatGnjVBvwjIC4sY4dO+r/2K85YR/YNxLB2AL3UNskM7D0we0NCaRMK8OBAwfUMgP3R3N/cFWEy/Dy5cvVipWSYyNmFRYwRy6hzgJLg2nNBOhnWErQh6b1euHChZqsC3GCJjg3nAusQKZ7IdxQYTWBtcS23TgG9oNztAXWB9OqjH5yJoYSfQPLm+kmbIt9MqeUAAt0SrC992Dhw3XBudvfF84CyyqsbSawCOH6wspkeiAA83/z+qTmXoUrK1x/TUwrmrnPtOJ+38vOWG9///13jV2FN0RSICwA9ycs+LYu5rCw4fMBK29agM8ErPCILYanTGpAH1epUsVhTK35mcBnE/cSSrPZXgfzmEjelRbA8o3Pf2L3FrxOYJnH96Wt1wW+t2ExTw3wasH1gtXVPo4f1md4XMA7AJ9xZNOGizzCi+B+7Sy4Ptge31XwAMA8KSs7rN2HDh2yWu5t494bNGigVml4FJnr8Lm2jU93BEIAzHsR36f4HUEf4rsitd87AOflKG8A3NbN9Sb4jYNXGjzQ4FkFzwN4KOH3wd6zDZ95e+s47jPcr85UcID3CzyV4H0GzwBYv+EJhe8vW+CphWPZW8fxWcfvBDw0+vTpI//8849+fhGyYxtuBe8wWNLhpQFPA1jEcX+alQ9Scp8Q4knQZZ0QNwZuco7cjk2RZwseZPCDizg38+HGBA/7iNO2FeTOcuHCBXXFQyxkYiWMzEROJvYP+HgQRqymGeMKMQ4clbyxbTNc8509Ntzj8SCKPsOxIGjxkIgHPmeBW7mjvobINPsCfeso0ywe8DGIAPdpPKThHOFmnJgbsX2fwV0V7rZw/3QU7+sIPOTCNRNujGlJSu4PgAdyJODCQIttDG5qBwUQ82v/Xty/cBW1XwZsr09K71X7a24KKHOfaUVK2pYW93JS4EEeD9wYCMADfnIgfh7Y3/cYyMDAlLn+bkDcK0Q0BOJvv/2W6v3gM2G6PycGPptwaXf2s5lakru3zH5zlI0ey1IqLBHmAhd0XFuEFSQHrh9CJ0xxnpybuAn6DQOLGNTB9yEEMQZdEwP7RTgAfqMw4IqwH7jvAwhziFi4WqOUF4SfMwkGzdwZEMFHjhzRNpjYxj+nFAwu2ucRAGbMvTn4iDajD/BdjXwPJliG73+E0yBfSGLg/QhLgTg249wTAwM4cENHOIh5b6OUnJnfAL8ZZvhASsBgHMJj8F1juqHjXsBvGNqPPBgAzyBwj8d3RVLhOoR4MhTkhBB9CMWDDiw+yFwM4YKHLVha8SBkn0QsJRnVzfci02piAjqlcaLmPvGjn1gpGvzww+rh7LEhiBHXCnGIRGywPOBhDTFysLo5A5L5OMLwJEwZZqkaPMg4wr6kD8QR2o0HVTzkmRaZuyUxUWz7AGtPSu4PiDtY3JCMC/0NbwHEJCIfgJmELKUkdh2Suz6puVfT8ponRUralhb3cmIg6RWuF4QvElglZ4m8H0AAYNABAyz4znKmhNPdXgtYoPFd6Qj7gZ/Ucr/uLQDPKVgykbMBtbGdxTxXJElLCRgggoUVVm+IwaSy6ptCHx5EiEUGiLs249wxgIt1ZsI0ZwYG4AmAmGrkCUDcNgYlYTGHF8fdlKDD9xfyfthjWojNMmHw5oD12P4ewrng8+soOaktENf4jCPu3T4ZI7wOsAwJ4tBfiFPHgIBZ390En2OAY6VGkCd27SG8kVMDAyf4TOKzAi8KkBal6AhxR1z/S0oIcTlI4IZRfSQusrXKpNT10pF4gzUED8gQcPYldBLDtIDbPoAiCY0pOEy3cLi7JrXPlB4bCWvgJooJLrZwz8PDBRKpQeDejRu32R48IOFBypGFDw+E5kMOzhEWb2f7zKwljIcuuK4jMVZyYgnHQLZ8PFAlZiU3rXK22bBBSq2aifUdxCL6Fu2wdfWEIL/fpOZedYaU3jdp8Tm6F/cyBu6QgR8P+hC+zlq7YLkEuO9tQzXQLlgn76avMegGMY7vL5TpMjNHpxZ8JiCUktsGAxMYxLzb74S7wexX26z+Jo6WJQaS/cG7AJZMuCCnZJDFdJ9PaUJAHA/J6uDuDMt8UuB+M0U37mtklLcV8LCSQ1QiTAODGKZYTwoMJsFqDFdsW/A9Z5vMLqXXFwPE+N1E6JFtYjczyaM5gIwkcokNbMKzCxbwpEAyN2znyOsFYt1Mjgj3dxwLv6H2xzKTuyZ3rNRce7PChgms6PBcwqA/ISQhjCEnhFgtMbaWF7h8p1QU4WHJXrhh33CTg/By9KALV1x78DCBUX7bhydYGMxRfGRWx0MxygI5KqNi7jMlxzat6SbwEMCDH/rEfHAx62nbn6OzoD0QD4i/s7Vq4IEJ1mA8wJgPcYizRPgAhKo9OL6jhygIG2Qoh1UUrozJWXrQNzg/R1ZT815Ae/CAah+zDotrSkis79AneOi1fVhE36RVpuqUkJp71dlzt8/DcC8/R/fiXoYlE/cuBo1wT6ZEgOG+RBuQQdv2OwZiCP2Smkz6ADkjUNcaFkkMECQXy+4M6GOIbYgZe8y247OJY8Jd1x7EyKJd9wNYW+GpgO9L2+9BVGtAbLkzwPUe/Q/3ZXhUJObd4ujex3c04pfx/YDv5JSAwRxk0kesMvIiJAe+GxHSghwc9lnO8RrflfC2waCtMx4S+DzZexogN4C9dTulnxO43uO7zDasBINF+C1FbLs54GpaivF9bQvCDDBwhXjvpMqeIUcG7lH7CeAzgf/NHBk4Fs4Vgy22INM9sD2Wo7JnGFywd8PH/hBmBJLLJ4MBF+SzsM8hQQi5Ay3khBB90MYDMx6MYLXAwx0eNmGZMF3tnAEPZRgJhxseHhYRS4yHAiQIgtUA/8NNEeIAVlk8fGB7e5c3WGvxAIaEMxCreOhDTCTeC/CjjjhRCHTE22E7lPnBwxSOAxEJqz9w9tjoA9Q9h8UBJV3woPrDDz/ow6r5gGc+dKKUFR6I4FqNPjMf2pwBDzFwD8X5IQEOrFFwO8QDjxkXCVAnGh4LsHgjzg/HxoM+HrQxQAHR6qgsESwiePiD+yn6AftODFiIINwhlOCVAOsnRDwebLEO8aEAMZnoR8xhRYM4R+KelGD2HeIe8QCHB2L0IfoX9wuODTdWxN8iGSGuN2Lo7zcpvVedPXc8lL788ssa7wkxkpQIudvP0b24l3F9YBFDCAUslZhMcAyEVyQGxDss8xj4wX7gKgvRgUEd9Afc8FMDysshdhhuxzhH27rZ6GN8FuzLrqH/ksqxgM8dPl/wMsF+0U/oV3wW4cqNhG/4zEDcwCMF+0M/Q4RByGA5BixSWzIwpcD1GvHAaAO+BxFfjmsNoZ5czWcIanwW8R6ct31yPQx6mtZmfCYxSIZ7BF5U+F1AqS2IRJTqs01s6CxJ5QCxB9+X+F6DsLMvwwlBjoEdTIMGDXJqf/heRUkz9Bnej+9VlEW09eAw+wDWeFx7fHbw+cDnL7E8GViHewf3O77L8D2GWGp8X9ta43Ff4TODdRC8+MyiTxFPjkER+/KK9mXPYGlOzNqMttne+/j9wOA1ftuRAA+/mfjOwG8o/rdNYOio7Bm2RZlTTDgfDDpB8MMrAeXZUBrQBL8N6FecD2Lx4QGB64bPPRICEkISwdVp3gkhaY9tiRlHoHyKfVmkmTNnWipXrmzJnj27JTQ01PLZZ59pOSL70kiOytKYoFwLSneh7BbeZ1vu59y5c1qOpXDhwpasWbNa8ufPb2nRooVl5MiRCUqu/Pnnn5Y33njDki9fPt0Xjnfs2LEEx9uyZYula9euWh4I5WrQNpRhsS955Myxf/nlF227uS+U2Xn11VctV69eTVBWCWXZUPbItm8SKzdjX/YIbN68WUvO5MyZU0v0oITP6tWrE7wXJWnQDyVLltSyUXny5NESN8OHD9fSYPZlz2xBKSIsHzJkiCUpUJ4G7y1btqweI2/evJZ27dpZNm3aZN0G5YlQ4gqltVCuCH2MUlaJlT1zVLIKxxk0aJDuP1OmTPFKoP3+++9axg79jnbg/jX3lZqyZ45KfiV23zq6bim5V6dMmRLvvY7KxN24ccPy8MMPW3Lnzu1UOaq7/Rzd7b3siKRKKDoqx+QIlLvC9UW7g4ODLQMHDkxQWislZc/MEoyOJvs+fuWVV/S+27NnT7L7DQsLszz//PPaN/hMoKwYroFtuTl8/vAdiXsNfRwQEGCpUaOG5b333ovXz3dT9sz+Mw0claSaNGmS9ivagVJk+C7v1q2bLksK8ziJTbbtXrhwoZaTxP2G64d7GWXsnC0vl9xvUnKf03379lnbZV9mD+XozM/WX3/95VR7UPYM9wRKgeFz1qBBA8uaNWv0Xra/n1HmrXz58hYvLy+nSqBFRETo9y76CtcEZdkclQnF9ypKrGHfaAO+Xx944AH9XbPH2c9ZYr9DJ0+e1NJlKAuKexrn/eSTTyb4nDkqe3b48GEtTYfnAjwf4DcL9zpKuNmWHQUo+4n7Ar9V5vf5J598Eq80JCEkIZnwJzGxTgghhBCS0UHGecRcwy3ZE0CsMjwT4I1DCCEkfcNgDkIIIYS4LXAJRlw4XGndDUcJwODWjPN1tvwhIYQQ10ILOSGEEEJIBgSxyUiahzh85BtAHDvinVFuCsn/7qamNiGEkPsDk7oRQgghhGRAUF4KCcKQoAuZ0JF0DMn7kACQYpwQQjIGtJATQgghhBBCCCEugDHkhBBCCCGEEEKIC6AgJ4QQQgghhBBCXIDbx5DHxcXJ6dOnxc/PTzJlyuTq5hBCCCGEEEIIcXMsFotcv35dk25mzpzZcwU5xHjhwoVd3QxCCCGEEEIIIR7GiRMnpFChQp4ryGEZNzsiV65crm4OIYTcF7777judv/DCC57R499VM+YvbHF1SwhJlg5/d9D5nK5z2FuEEOKmXLt2TQ3Dph71WEFuuqlDjFOQE0I8hcqVK+vcY773Krc35p5yviRD06J0C8/6fBJCiAeTKZmwabcve4aRCX9/f7l69Sp/+AghhBBCCCGEpBsdyizrhBBCCCGEEEKIC6AgJ4QQN2T37t06eQy7/zEmQjIA/x77VydCCCHE7WPICSHEE5k7d67Oy5cvLx7B3FeNeflOrm4JIcny8bqPdd6qaCv2VgYlNjZWoqKiXN0MQogL8fLy0uluS2tTkBNCiBvSpEkT8SiavObqFhDiNM9Ufoa9lYFBXeGjR49qjWFCiGfj6+urJc2yZcuW6n0wqRshhBBCCCFOWsYRDpQzZ07Jly+fZM7M6E9CPBGLxaJeMmfOnNHvBXgk2n8fOJvUjRZyQgghhBBCnAAP4HgQhxiHZYwQ4rn4+PhI1qxZ5dChQ3Lr1i3JkSNHqvbDYT1CCHFDFi9erJPHsPgDYyIkA/Dd5u90IhkXWsYJIWn1XUBBTgghbsiWLVt08hi2jDMmQjIA0w9O14kQQgihyzohhLghvXr1Eo+i10RXt4AQp/m22bfsLUIIIa63kIeGhmqaePvpueee0/WRkZH6f1BQkCbP6Natm5w7d86VTSaEkAwBMn5i8hgK1TQmQjIAlfNW1omQjA6e22fMmOHqZqT7vAMlS5aU1atXu7op6YrHHntMOnfuHM+Q8OWXX4on4lJBvmHDBs1MZ07//vuvLu/Ro4fOX3rpJZk1a5ZMmTJFli1bJqdPn5auXbu6ssmEEEIIIYR4FMOGDZOqVasmWI7n93bt2rmkTRmFn3/+WYoVKyb169d3dVPSNW+//bZ89NFHmpHc03CpIM+bN6/kz5/fOs2ePVtKlCih9XNxMX7//Xf56quvpHnz5lKjRg0ZNWqUji6tXbvWlc0mhJB0z/jx43XyGMZ3NyZCMgADFw3UiZCMDp7f76b+sjtZwR2BjPw//PCDPP744+JJ550aKlasqDrQo55d0ltSN1xQXIABAwao+8umTZskOjpaWrZsad2mbNmyUqRIEVmzZk2i+0HKedR8s50IIcTTOHv2rE4ew9ntxkRIBmDvpb06kYxPTGycnLka4ZIJx3aW+fPnS8OGDSV37twaCvrAAw9oqSZbTp48Kb1795bAwEAt6VazZk1Zt26djB49Wt577z3Ztm2bNbwUy+xd1mEBfv311+Pt88KFC1oWavny5dbn9CFDhkjBggX1GHXq1JGlS5cm2XYcY8SIEWqJR1mp4sWLy9SpU+Nts2PHDjXgYT3O76mnnpIbN27oup07d2ombLQFXLp0SV/b5lr58MMPtX9M8B4cDyGzwcHB0qdPH7l48aJ1fdOmTeX555+XwYMHS548eaRNmzYO2w49g37u0KGDddnRo0f1nCZPniyNGjXSNteqVUv279+v3sPodxwXxzfbbPLbb79JuXLlJHv27KqLfvrpp3jr0f+lS5fWclzop3feeUf1lAmuYbNmzcTPz0/rYsPguXHjxkS9IL755hsNMbZ3M4clOyQkRMqUKaPLT5w4IT179tT7C/dPp06d9DxNUKf75Zdftt5/r732mg5W2NOxY0eZNGmSeBrpJqkbPsxXrlzRCw3wIOnt7a0XzhZ8KJJ6yPzkk0/0S4MQQjwZhPx4FC/tcnULCHGahd0XsrfchAs3bkm9T/5zybHXvNFcCvg7V/f45s2bKogqV66sQvXdd9+VLl26yNatW1WcYhk8VCGUZ86cqZbvzZs3S1xcnDz00EMqUCHqFy1apPvz9/dPcIxHHnlEPv/8c/n0009VcIK//vpLhRuEJ4CI3b17t4ouLJ8+fbq0bdtWBXWpUqUSbT+EJfb77bffyrhx41RM4z0Qpzg3COJ69eqpoD1//rw88cQTeiwMHFSoUEFFIMJfu3fvLitWrLC+NsH/ENkAegTiHvv4+uuvJSIiQoUuBOd//9251mPGjJGBAwfKqlWrEm03jgWBDAFsz9ChQ1XwwtgIg+TDDz+s2+EcIahxPFwnDEaACRMm6GtY3KtVq6aVVJ588kkd2OjXr59ug/fjnNG36B+sxzIIYPMa4b3YZ5YsWfT6Y8AkJaCkKsS8GWoMwW/2P87Xy8tLBzhwXbdv3656DrHhaNcff/yh1wyvce3Rz7bUrl1bxT4GbjzJ8yLdCHK4p2MkCDfQ3fDGG2/oF44JLOSFCxdOgxYSQkjGAT+0HkWWlD1QEOJKsmbm/UruL0iMbAuEEUJHIY7hKjxx4kS1xkLQwsIJkIjMBBZbCC0I9cSAgITFeOXKlVYBjv3C6g6Bfvz4cQ0/xdx83oe1HEIfyz/++ONE9438UhDI4IMPPlAx+P3336uFGMdAIuixY8eqOAUQrbC2fvbZZ2rMa9y4sVriIcgx79+/v1qb9+7dq27SCIk1RaspeG3bg/6CnoAVGwIbYAABAxBJcezYsUS1Dc7dtKy/+OKL2k8Quw0aNNBlcHM3PRFMAQ8ha+bTQlw6rt8vv/xiFeSIwzaBZRvHwOCHeW7o+1dffVWt6+Y5pBT0MfoOQhvAwxkDN1hmDsTgesKoir5u3bq1DjxAo5ltR1z9ggULEuw7JCREvaZhfC1atKh4CulCkONmxYjb33//bV2GDzwuCEapbK3kyLKe1JcBRlM8aUSFEEIIIYS4hrw5s6ml2lXHdpYDBw6odRUu6HC9hoAyBRoEOSylEKGmGE9Ve/LmVfEFSy4E+ZEjRzTMFIIRwGIL12VT0JrAGgqLdVLA+mr/Gm0Ge/bskSpVqljFOICoxTnu27dPBTms/yNHjrRawyG2Ia4hGOHCDiuvKYTh1r1kyRIdhLAH7udm++HunRywrsO93BHwVjBBG0GlSpXiLYO1H8ALAMeGSIfV2yQmJiaetwI8Er777jvdFl4PWA9rtgmMlhjYgJcBwoIx0IEBiZSANppi3OyvgwcPJvACwCAJ2oG8YEj+h/AEEwzuwDXf3m09Rw7D4yM8PFw8iXQhyDGKki9fvnjxFbjJ4UKBkSJzVA8fKnxx2H8oCSGExGf48OE6x+i4RzD89gPekP2ubgkhydJscjOdL+m5hL2VwfHKktlpt3FXAmsxLI6//vqrWiEhViHEzaRcphC6W+AS/cILL6j1GpZriDdTZEIgwnsLcdX2XlyOxG9aAnd0WO8xMAGrMuLFYR2HIL98+bKKQ7iJm+00rev2FChQwPq/7QBAYiC+HAMRjrB1FTcty/bLzIETMx4e189W2AKzLzH4gf5H6C4s7xDqsI7blhJDnDhc4+fMmSPz5s1Tqzu2QfgCQhfsBbJt/Hli5422QbdhIMbRIE1KuHTpUqrel9FxuSDHjQZBDlcLjJaY4CbCKBBGcjBah9GdQYMGqRivW7euS9tMCCHpHQxyehT5yru6BYQ4TancKXcTJSS1hIWFqVELYs50JYdbub21Fi7HEESOrOSwiMK6nRxI5oWEanBDhyDv27evdR0s8NgHrL5mO5wFFZZs94XX2B9ATDJcu2FFNsUi4rohMM2kYxgUCAgI0NhmJC7DAABEOkQ3BLkZPw6qV68u06ZNU5dvW22SGsx4bQhdU3SnBljLMZBy+PBhFd2OgNs9Bl3eeuuteF7I9sDCjwm5ZuAmDx0GQQ4RDFdx27aaXghJgf6CZR7PHbbWePuBDHhnIHQAwHKPgRm81xbkKihUqJAOZHgSLs+yDld1WL2RzMAeJFJAFkhYyHEB4apu69ZOCCHEMXhwsX14cXv6zjAmQjIAI1uP1ImQ+wGEKFzC4bIN12IkJrPNtwQgzPCcjQzaELMQfhClZmUjiFO4oEOgweUdbuaOgCDGPpCEDa7k2K8JRCDEJH6b8DyP/a1fv14TMsNimxRTpkzROG64mcOqi/chaRvAPuEWDuMeBB3czWHEQ2Z00xUcAhNaAlZcU3xjEALnAW9cuLSbPPfcczowgbYjph5u14h3Rty5M4MStiCjOSzIu3bdfeJRWL7RV3BJRz/A8g4xjRLRZjw4NBUs3mgztkPiNFv3efQZvAIg1HGdcX4Y0ADoF+QRQFw83v/jjz+qFT050P8Q0BiMQVI3XFccA54SyNxvxsgjKR+SeMMz4dlnn9WwZHtWrFihYQ8eh8XNuXr1KnwvdE4IIYQQQkhqCQ8Pt2zbtk3nGYl///3XUq5cOUu2bNkslStXtixdulSfj6dPn27d5ujRo5Zu3bpZcuXKZfHx8bHUrFnTsm7dOl0XGRmp63Lnzq3vGzVqlC633weYO3euLm/cuHGCdkRFRVneffddS2hoqCVr1qyWAgUKWLp06WLZvn17om3Hvn788UdLq1attP14719//RVvG7y/WbNmluzZs1sCAwMtTz75pOX69evxtvn66691X/PmzbMu69Spk8XLyyvBtvv379d24Xxz5MhhKVu2rGXw4MGWuLg4Xd+kSRPLiy++6FTf9+zZ0/K///3P+vrIkSPaji1btliXLVmyRJddvnzZugx97O/vH29fEyZMsFStWtXi7e1tCQgI0D7++++/retfffVVS1BQkCVnzpyWhx56SM/Z3MetW7csvXr1shQuXFjfHxISYnn++ectERER1vePGDFC1/v6+lr69u1r+eijjyxFixa1ru/Xr5/2mT1nzpzR7fPkyaPXqHjx4noNTP0VHR2t/YV7C3368ssv6/a2+4qIiNC2rlmzxuIu3wnO6tBM+CNuDLKsw/0dCQUSc6MghBB34/Tp0zq/28oVGYbTt93qQuLXUCUkPbI7bLfOywcx1CKjASsj4pBhjUyruGuSNLBuw9ILy3tGBKW/WrVqpVbnex0rn5EZMWKEXueFCxe6zXeCszrU5S7rhBBC0h7E7mHyGCb2NCZCMgDPLX5OJ0KI+wPXeMSqw5WbJE7WrFk1GaAn4vKkboQQQtIelIDxKKr0cnULCHGajiU6srcI8SAee+wxVzch3fPE7TrznggFOSGEuCFwj/MoWr3v6hYQ4jQv14ifUIsQkjhuHl1LCF3WCSGEEEIIIYQQV8AYckIIcUNQ3xOTx7BpjDERkgGYtn+aToQQQghd1gkhxA1BHVZQo0YN8QiWfGTMa/RzdUsISZYftv6g826lu7G3CCHEw6EgJ4QQN6Rt27biUbT9xNUtIMRpXq/1OnuLEEKIQkFOCCFuSMWKFcWjqEhLI8k4tC3mYQNmhBBCEoUx5IQQQgghhBBCiAugICeEEDdkzpw5OnkMc14xJkIyAB+u/VAnQjI6mTJlkhkzZri6GSSFHD16VK/d1q1b70nfRUVFScmSJWX16tX35F47atf+pUuX6usrV65IWtKrVy/58ssv5V5DQU4IIW7Inj17dPIY9swyJkIyAIuPL9aJkIzCsGHDpGrVqgmWnzlzRtq1a+eSNnkC92rAo3DhwnrtUhLeltg94Iiff/5ZihUrJvXr15e04kwS9xqOg/X+/v6Slrz99tvy0UcfydWrV+VewhhyQghxQ/r37y8eRf95rm4BIU4zuu1o9hZxC/Lnz+/qJqQLYBH29vaWjEKWLFnu2bWzWCzyww8/yPvvv5+m+82fRHvR9/fifDBgUaJECRk/frw899xzcq+ghZwQQtyQoKAgnTyGoBLGREgGoGiuojoRcr+YP3++NGzYUHLnzq2/DQ888IAcOnQo3jYnT56U3r17S2BgoPj6+krNmjVl3bp1Mnr0aHnvvfdk27ZtarHFhGX2FlxYKV9/PX4FgQsXLkjWrFll+fLl+vrWrVsyZMgQKViwoB6jTp066m6cFDjGiBEj1DqaI0cOKV68uEydOjXeNjt27JDmzZvrepzfU089JTdu3NB1O3fulMyZM2tbwKVLl/Q13JFNPvzwQ+0fE7wHx8uZM6cEBwdLnz595OLFi9b1TZs2leeff14GDx4sefLkkTZt2jhsO86tdu3aeq7o+wYNGsixY8es6//55x+pXr26ZM+eXc8L/RwTE6PrQkNDdd6lSxftA/O1aan+5Zdf1NLt4+MjPXv2jGfFjYuLU0FcqFAhyZYtm26Pe8AkMZfvxYsX63XHPnE99+3bp+uTugfs2bRpk95bHTp0cOr+cqYvkvMWsHdZR9vQ3wsWLJBy5crpdUT1GVjRTbDvF154wfqZwL3br18/6dy5c7x9d+zYUSZNmiT3EgpyQgghhBBC7oIrf0+XY336Jjmd/fjjeO+J3LMn2fdgsgfLcLyUcPPmTXn55Zdl48aNKrogSCH0INwAxGuTJk3k1KlTMnPmTBVer732mq5/6KGH5JVXXpEKFSqooMGEZfY88sgjKlxgITX566+/JCQkRBo1aqSvIWLXrFmj223fvl169OihQunAgQNJtv+dd96Rbt26abtwHIhpMywL5wZBHBAQIBs2bJApU6bIokWL9FgA7YbgWrZsmb5esWJFvNcA/0NkA4g6iPtq1appf0HInjt3TkWvLWPGjFHL7KpVq9RF2x4IPog79CvOFeeNgQIIR7Mdffv2lRdffFF2796tAhtCEi7SAOcCRo0apX1uvgYHDx6UyZMny6xZs7R9W7ZskWeffda6/ttvv9XY5+HDh+ux0T8PPvhgsv381ltv6ftw3l5eXjJgwABd7uw9YJ5X6dKlxc/Pz7osqfvLmb5IDeHh4Xr+48aN0wGh48eP62CQyWeffSYTJkzQ/sU1vHbtmkPBjwGV9evX62DSPcPi5ly9ehXfCjonhBBP4ddff9XJY/i1hTERkgF4eM7DOpGMR3h4uGXbtm06t+X8d99bdpcpm+R09NE+8d5zY+26ZN+DyR4sw/HuhgsXLujz8Y4dO/T1L7/8YvHz87OEhYU53H7o0KGWKlWqJFiOfUyfPt3og/PnLV5eXpbly5db19erV8/y+uuv6//Hjh2zZMmSxXLq1Kl4+2jRooXljTfeSLStOMYzzzwTb1mdOnUsAwcO1P9HjhxpCQgIsNy4ccO6fs6cOZbMmTNbzp49q6+7du1qee655/T/wYMHW1599VV9z549eyxRUVEWHx8fy8KFC3X9Bx98YGndunW84504cULbsW/fPn3dpEkTS7Vq1SxJgb7Ee5YuXepwPc77448/jrds3LhxlgIFCjjsX9trgX48efKkddm8efP0fM+cOaOvQ0JCLB999FG899WqVcvy7LPP6v9HjhzRfW/ZskVfL1myRF8vWrQoXh9iWURERJL3gD0vvviipXnz5vGWJXd/tUhhXyTW/suXL+vrUaNG6euDBw9a3//jjz9agoODra/x/xdffGF9HRMTYylSpIilU6dO8dqBzzv2dfTo0RR9J6REhzKGnBBC3BCMDHsU4WGubgEhTnMlMm0zARPXk7VgQfGpVSvJbbKVKxvvdZZcfsm+xxF4D46XEmAZfffdd9VFGK7XpmUSVkPEycJ1GRZhuBOnlrx580rr1q3V6giL+JEjR9QqDGun6VYeGxur1lNbYHlMLsSqXr16CV6b7tawlFepUkXdoE3gGo5zhMs1XM5hnR05cqTVGv7xxx/L/v371dUZLuzR0dH6HgDr7ZIlS9TN2R64Ypvtr1GjRpJtRl8+9thjap1u1aqVtGzZUq3sBQoUsB4HlllbKzD6JzIyUn/D4TaeGEWKFFG3f9v+MM8X7zt9+rT1fGz7BMdMisqVK1v/N9t5/vx5PZ6zREREqNu5LcndX9vuoi8SA+9B/Lft+eBcANz74fUA67dtXD2uqfnZMEEYxL1+rqIgJ4QQNwRxUR7FC1tc3QJCnGZOVw8qSegh5O7aRaeUkL1cOSk6bmyKj5Wa9yAOtmjRovLrr7+qCzlEB4Q4kpHZio67Be7k+P35/vvvZeLEiVKpUiWdTLdliB7EGGNuiyPxm5bAHR3x3hiYgEs04sX37t2rgvzy5cvWuGmznegvuDTbY4pUYDsAkBhwh0Z/wK0c7vvI2v3vv/9K3bp19TiIk+7atWuC99kL2vsF4v1NTNd6e4GaHIipx+CLLcndXzfuQV/Ynot5PrbhFM6CARtzwOlewRhyQgghhBBC3JSwsDC1nEIMtmjRQpNcQYTaW0ZhxTTFhz2IlYbFMjk6deqkVk0IUAhyCHQTWEixD1gpUaPadkouQ/batWsTvMZ5AMxhYUUsuQmsrYiTL1OmjL7GoABizJG8DQnOMAAAkQ5rOUS5GT8OkFhs165dmkTNvp3OiHB7cN5vvPGG1uTGIAj6xTwOrov9MTCh7aaodNTv8GyAFdy2P8zzzZUrlw66oA9swevy5ctLanH2HsD5YrDDVvwmd39Vd6Iv0hKUR4PnhG1cPs5t8+bNCbZFgj8kx8NAw72CgpwQQtwQuFZ5lNt6+CVjIiSDuKzTbZ3cLyBE4RIOl20kA/vvv/80wZstyH4NUYwkZBBuhw8flmnTpqnLOYA4hQs6RBVc3hNLcAXBin0gCRtcybFfE7h6Q6Ajedfff/+t+0OyrE8++UTmzEnaawSJ2v744w91Mx86dKi+z0zahn3CiooM2RBPcDcfNGiQZkaH6DKto40bN1Z3elN8QyTiPJDkDi7tJihvBeGItkOwwU0d2bpRTtQZQWqC84MQRx8is/rChQvVQm8OJCCEYOzYsWoZxgAA+gvJ7jBwYoJ+R/vOnj0bbxDFPF8MRCAhGqzwcIc3BzZeffVVtfDDKg+h+7///U+vHZKmpRZn74FmzZqpxRvn5Oz99a4TfZHW4B7BvYfs7ugj9A362PQMMEH/IhTjXkJBTgghbshPP/2kk8fwU11jIiQD0GVmF50IuR/AwghxA1dxWGhfeukl+eKLLxJYPyEY8+XLJ+3bt1eL8qeffmp1LUeGc2RDh9iC6+6ff/6Z6PEgkCEUEUduH3sMF24IcmTshjUXAg2iN7kYZQg1nANENIQbjm9ae+FqDsEMEV2rVi3p3r27egKgFrYtEN0Q1KYgR79ApEOA2cZbm9ZlbAshhr6AuzvKY6XEWot2wVKMvsNgBDKsQ+w//fTTuh6x5bNnz9Z+R7vhxv71119raIEJMp7DxR3lzWB5NoHlGO7duFZoI/rF9jcfAh2DLuhntB8eC8huXqpUKUktzt4DGPxBBn8Mfjh7f7Vxoi/SGpQ5w0AB7kfE4MNrAu2wdZGHtwcyrz/55JNyL8l0O2ud24IU9nBLQPA+XDgIIcQTgDUBoKSMRzDlMWPew3FdVELSE0OWGaV3hjcZ7uqmkBSChFWwckLYpFXcNUkaCObp06cnqA/tqaAOOUSimdQuPYJSa0hkB++Ce50fIK1ArDy8F+Bp8MEHH+iyESNG6L2HgYLUfCc4q0OZ1I0QQtwQjxHiJhTiJANBIU4IcWdgsYfLPFzczaR+6Y1jt8MI4DkB93t4VKC9Dz/8sHUbxPAjQeG9hoKcEEIIIYQQQkiagZJv6ZnMmTPL6NGjZciQIZqADuEcixYtssb4gyeeeOK+tIUu64QQ4obATQzY1uB0aw4tMeYlmrm6JYQky5rTRiKjeiHxayuT9A9d1gkhttBlnRBCiEMQ8wQw8usRTDeS5MiQ/a5uCSHJ8ubKN3W+pOftgSRCCCEeC13WCSHEDalTp454FHWecXULCHGaR8rdqc1MMiZunhOZEJKCZHB3CwU5IYS4ISg341E0il9Tl5D0zBOV7k9cIkl7vLyMR+eoqCgta0UI8Wxu3rxpLe2WWijICSGEEEIIcebB2ctLfH195cyZM5qBOSV1qQkh7mUZv3nzppw9e1YCAwOtNdVTAwU5IYS4IStXrtR5w4YNxSNY+Y0xbzjY1S0hJFn+2PmHzgdUHMDeyoA1sQsVKqR1h83kmYQQzyUwMFAKFix4V/ugICeEEDdk7dq1niXI1/5kzCnISQZg3O5xOqcgz5hky5ZNypcvr7WLCSGei7e3911Zxk0oyAkhxA3p0qWLeBRdfnZ1Cwhxmo8afsTeyuDAVT1HjhyubgYhxA2gICeEEDfEY+qPm5Ro7uoWEOI09UPqs7cIIYQozERBCCGEEEIIIYS4AApyQghxQ6ZOnaqTxzB1gDERkgF4bdlrOhFCCCF0WSeEEDfk6NGj4lEcNbLKE5IR2HBug6ubQAghJJ2QyWKxWMSNuXbtmvj7+8vVq1clV65crm4OIYTcF8LDw3Xu4+PjGT0efsmY+wS6uiWEJMuVyCs6z509N3uLEEI8XIfSQk4IIW6IxwhxEwpxkoGgECeEEGLCGHJCCCGEEEIIIcQFUJATQogb8v333+vkMXxfw5gIyQB0nN5RJ0IIIYQu64QQ4oZkz55dPIrs/q5uASFO4+ftx94ihBCiMKkbIYQQQgghhBDigqRudFknhBBCCCGEEEJcAAU5IYS4IWFhYTp5DGGHjImQDMDxa8d1IoQQQhhDTgghbsioUaN0PmTIEPEIRrUz5kP2u7olhCRLv/n9dL6k5xL2FiGEeDgU5IQQ4oaULVtWPIqyHVzdAkKcpnnh5uwtQgghCpO6EUIIIYQQQgghaQiTuhFCCCGEEEIIIekYJnUjhBA3ZNeuXTp5DLumGxMhGYAFRxfoRAghhDCGnBBC3JB58+bpvEKFCuIRzHvdmFfo4uqWEJIsn67/VOdtQtuwtwghxMOhICeEEDekadOm4lE0fcPVLSDEaZ6t+ix7ixBCiMKkboQQQgghhBBCSBrCpG6EEEIIIYQQQkg6hkndCCHEDVm0aJFOHsOiYcZESAbgm03f6EQIIYRQkBNCiBuydetWnTyGrRONiZAMwD+H/tGJEEIIYVI3QghxQ3r37i0eRe9Jrm4BIU7zQ/Mf2FuEEEIUCnJCCHFDChYsKB5FwequbgEhTlMhj4eUIySEEJIsdFknhBBCCCGEEEJcAAU5IYS4IePGjdPJYxjXxZgIyQA8/e/TOhFCCCF0WSeEEDfk3Llz4lGc2+XqFhDiNPsv72dvEUIIUTJZLBaLuDHOFmQnhBB3Ii4uTueZM7vQEerGBZF5r4ocQPk1i0jJliLth4vkzCtybrfIv++InNokEh0pEhAqUu85kep9kt/vpcMiIxqKRN8UKVxX5PEFOGGR2GiR/94X2f2PyI3zIjkCREq1Emn7iUg2P8f7unxM5NvKCZd3+Eqk1uPG/8fWiCx+X+TsDpEsWUXKdxJp87GIt89ddhDxVOIstz+fmeioSAghnq5DaSEnhBA3xKVC3GRqf5GjK0RCG4lAeOyeIRIeJvLYbGPdhb0iBWuIBJYQ2TFFZObzIvkriYRUTXyfEN7TB4rE3oq/HOe75meRNT8YQrxqb5H9C0S2jBPJ6iPS/vOk25qnjEiJ5ndeB1c05peOiIzvJhITKVKpuzEYsGmUIf47/3g3vUM8GApxQgghJungiY0QQkhaExsbq5PLOL3FEOP+hUX6zhTpM0Mkd1FjGazil48a2z34g0i3X+8I4CvHjfmRFSLD/EW+LBd/v6u/FTmz1bCm2xIbY4hlUPURkY7fitR/If4+wdeVjP0eWhL//RgYaPfpnalIHWP5wUWGJR6W9q4jRR6dZizf9qfI9bNp01fE44iJi9GJEEIIoYWcEELckK+//lrnQ4YMcU0Dzu405hDaprUe1u8rx4x1dZ8VWfmVYRWHhfzcTpECVURKtkg6TnzJxyIt3xPJ7h9/3dflDat1Nn+RrRNEom4YFvKsviJ1n0m+vXBz3zlNJGc+kXIPijR/S8TbV8Qrm7EeAwjhlwy3dWCJNSz8fvlT1z/Eo2k1tZXOl/S0GxgihBDicVCQE0KIGxIcHOzaBty8YMxt46zhOg4Q3122g8iuvw1rOaZMWURKtRHxyn7HYv3cBpEst3+mILanPy1SuI5I3YEiWyfGPx6EPyyOvnkMYb1ptLG8aAMjPt2k3z+GNd2/0J1lWI9Y9MxZRPbMFln7o0h0uEjHb4x48RVfGeL782IJY+QJSQVlAsqw3wghhCgU5IQQ4ob06eNEcrR7iW9eYx51884yiFwAK/TEh0TCL4r0/kukaH2RP3uLLP/cWFf7SUPI5y19570QxLBOh1Qz3nvt9J3lU/qL9PlbZP4bImt/EqnUQ6Tjd4alfO4QY/1Tty2RgcXjtzN3EZEXt915XaGLyITuIntnG4IclvhnVops/0vk6kkjvn3RMMM93jfoHnUecXd+bvWzq5tACCEknUBBTgghJO0JrmDM4Z4eh1j2TCJnt99eV9EQ46BQLZHsuUTylRM5tlLk4u1yUFHhhgCGhRwi2iwIgth0WyKviBxcbPwfdsiY569sCHpY2YG5TwAhbVrIsQ2EPazqpmu6iW32a6wzM64fXWXsA9b+gjXToqcIIYQQ4sFQkBNCiBty8uRJnRcqZOOafT8pWF2kaENDZI/tJJIpk5FcDS7khWqIBJUUCTsoMqGbSL4Khps5gEs6gBv7mAdE/EJEXtkjUqCyyLCrd/a/ZYLIP8/eKXt2cpORQA6s+NLY9/E18fcJxnQSuXrcSDJXopkRO77ya5HQhiJZcxgu66Bi9zvv+ameYZkHe2YZ80YvGwMJhKSCHReMXASV8lZi/xFCiIdDQU4IIW7IpEmTXJvUDXT/w6hDblqwkSwNdchB70ki/74rcmK9yPk9hpiu8ZhRWiw1TOptWNEbvSKyY6rItkkiOXKLVOop0vqDxN+HbOpwQ0f298hrIv4FReo9K9Lw5Tvb5CsrcmCh4X4fWEyk9lOGWz0hqeSFJUYFACZ1I4QQksliMf0APbsgOyGEuBOLFi3SecuWLcUjWPSeMW851NUtISRZvt38rc5frP4ie4sQQjxch1KQE0IIIYQQQgghLhDkNllrCCGEEEIIIYQQcr+gICeEEDdk48aNOnkMG/8wJkIyAJP3TdaJEEIIYVI3QghxQ5YuXarzmjU9pDTX0k+Nec0Brm4JIckyYtsInfcs05O9RQghHg4FOSGEuCHt2rW79wc5ssIoTYbyZv3nJHx9P2n3uaQrpj0psmOySJP/iTR7w9WtIemMN2rzniCEEGJAQU4IIW5IhQoVUvaGUR2MmuH9ZosUa+Tce3KFiNQZKBJYXFxOhc7GfPpAkW0TRTr9JFLtEcnQ3LohsuxTkd0zRa6dNsq4FW8q0vxtkYBQYxtzEAQ0GiLS4p34/WC7jKQbWoe2dnUTCCGEpBMYQ04IIZ5MbHTq3xtUQqTdpyJ1nkrLFhEQEyUy9kGR1d8b16jyQyJ++UV2TBH5tbnI5WMJ+2n9SJHwS+w/QgghJANBCzkhhGQ0rpwQWTRM5NgqkYjLIkGlRHpPFLFYRL6tLOJfRGaV/Fg37Xjx5/iWb9MSDivrjqkiF/eLFKlvLAOmtRWu1tX7ikwdIHJxn0jUTUMQVuwm0uxtkSxeybuom+v9QkSq9xFZ85NhVe/+h8jWiSKbx4j4FxbpOlKkQGXjPWe2i/z7rsjpLSJe2URKthJp/YGIT6AhQm+fn9ToJ7LWiMOVBi+IXDoscnSFSNghY9k/zxpTlYdFutzezpZh/sa89Ycia340RG+7z0TiYkUWvi2SKZNIqw9EqjxkbHf9nNGuI8tEosKN9qJdIdWM9ed2icwYKHLxgEi5jiKxt+IfD9cGSefW/ypy5ZiIfyGRes8b5+GI7ZNETm0SyZ5b5OnlIjnzisTGGP15fI3I0k9Euvxs84ZMIreuiaz5QaTFu07dRsR1vLfmPZ0PrTeUl4EQQjwcl1vIT506JY8++qgEBQVJjhw5pFKlSvEyA1ssFnn33XelQIECur5ly5Zy4MABl7aZEEJcBsTgmI4iO6caYq3y7aRQEVfibbZv3z6dEmXJJyL5yhvisXwnQzSDcg8abuiFaoncui4SFyNStoNI1YcNsbrya5ENv6WszdfPiOxfIBJcwRD3o9qJHPzXOMaFPSIL3jS2u3ZGZHQHkeNrDdfs/JVEto4XmfZE/P1dPS6y/S+R0AYi4RdF/h0qsmeWyI0LInnKGNsUb2acR4nmSbcNor5wbWM/MweJLHxLpHgTkRvnRea8bAxExMWJ/PmQIZIhpEs0NcT/6I4iV08ZQvnP3iJntokUqGJYqdEeWyDEsb+YCGNQIzZKZNYLxqCIIw4tMeboe4hxgEGQan1ur/8v/vZ+BUQK1xFZRyt5RmDpiaU6EUIIIS61kF++fFkaNGggzZo1k3nz5knevHlVbAcEBFi3+fzzz+W7776TMWPGSLFixeSdd96RNm3ayO7duyV79uy8goQQz+LAApHLR0RyFxV5eplhRQYQhddOWTcbMOB2tvF/bgs7exq9ItL8rTuvd/8jcv20SO2n4seQt/9c5PAykfAww0Udx4AYrfuM823OlFmkz3TDMjyyqWHJffxfEd+8Il8UFzm309gOIhvrgisZAtO0sh9abHgFWPeXxbD4+wWL/FDbEPmw6JdqJbLsc+N1pR7OxZC3Hy5Str3Ix4VEoq6LtHpfpPaTImd3GoMFl4+KREcYFnufIJH+80SyZBWZ9IjI3tki2/4UKVrfODefPEa7IJxHNLhzXsAcxChYU8Q7p0jecsa+N40WqdQ9Ybsibrue58wXfznOGeB62NP0DZFxnUVWf5f8eROXMrbdWF4BQgghrhfkn332mRQuXFhGjRplXQbRbWsd/+abb+Ttt9+WTp066bKxY8dKcHCwzJgxQ3r16uWSdhNCiMu4ctyYw2XaFOMAItCGwMBA4x9LrOP9FKmT/LG2Txb5+8mEyx2JwaTwzWO4nMO93iRPqTvx67D6257buR3GZAvEa+4ixv85g+8IUyQ6A96+IoF3fj+cBu0A2fwMQW6+xv7Mtl29PRiAQRCIcdv3YR08AHR9kTvXAYMXtoLcPDd4NsQ7Lwex4Hpet68frP62wHIPMDhgT4lmIkXqGdb4og2cOHniKgr7FWbnE0IIcb3L+syZM7VGbo8ePSRfvnxSrVo1+fXXX63rjxw5ImfPnlU3dRN/f3+pU6eOrFmzxuE+b926JdeuXYs3EUKI22CK0rM7jMRfJrCQW0Xk9dvLokXCDjreTxYbMQ8y3/45sMTdWbZrhjFHrPM7YYb1WLexpKzNsGjbkzlL4ueGuO9hV+9ML26Lb7XPbDv4kCn580iybZmTb6vZLohqcxABseIAMfCmNV/Xxxj/m7Hs9vuABd08r6FXEi8PB5d9sG+OyM3bAyDY95bxt9c3c/w+WMmjbogcWJjkaRNCCCEkfeBSC/nhw4dlxIgR8vLLL8ubb74pGzZskBdeeEG8vb2lX79+KsYBLOK24LW5zp5PPvlE3nvPSJZCCCFuR6k2IgHFDLd1uH8XqilydrtIx+8MqznE4fUzsv+zZuITd10K3bKzsCZGrkLGfMlHIvvmGUnYYNkGcM2GdXvvPa4tjnj4FV8Z5bpghUcSOQjfE2tFhtpY1x2B8mAbfjX6B6z9ybBQI0Y+tOHdtQuJ2xAbjhjxUe2NxHToE7ieV+llWOxhPYfbOpKuYTmSvNlS6wmRea+KTO5jxIVHR4qc2mgk1HOUdA773TTKcJX/pZEhwHGdMeUIEGn6P8dtRfw7rONI+EfSLb1mGx5+kx6Y5OqmEEII8WQLeVxcnFSvXl0+/vhjtY4/9dRT8uSTT8rPP9tmjk0Zb7zxhly9etU6nThhE3dICCEZHW8fkX6zRCp2N0Qr4q5htTVdtx/8XrOQF47cK1cy5TYSpzlD/edFgisamb3XjRC5dESkyeuGYLx+1hDGdZ+9p6emQvex2SIlWxpiFQnPIq+KNBic/HtjbhkJ2JC1vFBtwzNg3c9G1va7Bdb8hyeLVOppiG4kVAttJNJ3ppHkDW7svSaI5K8scnqr4f4O0W0L4tI7fGUMmOyYJnJ4qTGwUqGL42MiHAHXGd4JsNrjOiN+Hwnhnvwvafd8WMlJuiY8JlwnQgghJJMFgdouomjRotKqVSv57bc7GXthMf/www81+zos6CVKlJAtW7ZI1apVrds0adJEX3/77bfJHgMu63BzhzjPlSvXPTsXQgghhBBCCCEkJTrUpRZyZFi3L8uzf/9+Fepmgrf8+fPL4sWL453YunXrpF69eve9vYQQQgghhBBCiFvEkL/00ktSv359dVnv2bOnrF+/XkaOHKkTyJQpkwwePFgt5qVKlbKWPQsJCZHOnTu7sumEEJKuuXnzps59fW8nenN3bl405mbcOyHpmEuRRlm7wOy3s+kTQgjxWFwqyGvVqiXTp0/XuO/3339fBTfKnD3yyJ3asa+99po+WCK+/MqVK9KwYUOZP38+a5ATQkgSIPwHDBkyxDP6aUR9Yz5kv6tbQkiydJvZTedLei5hbxFCiIfjUkEOHnjgAZ0SA1ZyiHVMhBBCnCM0NNSzugpJ1gjJINTK72SyRUIIIW6PS5O63Q+Y1I0Qkmr++0hk+eci/eeJFL1tgXVXtkwQ+edZowa4ozJcacGoDiLHVhq1uG3ripss/kBkxfCk23BkhcicV4ws6pZYkbfOiWTNnvRxh/nfnl91/Pp+suQTo0Rbk/+JNEsH2dCT65u07qvLR0W+q26UuOuS+ooqhBBCiLvoUJdbyAkhJF0SfklkzY9G/em0EuMQk6hTXbShSP80runtSpF5P4EYv7hPpHxno4RYZq/7P3DgTtekzsC7W59SAkJFyrQzyrg1ekUkT6m03T8hhBCSwaAgJ4QQR2ybJBJ906j7nAE5ePCgzkuWLCluBSzjoPsokcw2hUIOLjLmqGFOnKfdp3e3PjWg9vre2SKbRou0+Ug8kVWnVum8QcEGrm4KIYQQF0NBTgghjtg/35gXtXlgjokSWfGlyI7JItfPiQQWF2k4WKRSd8eWVVs38KoPG9ZxgG1srafm+1q8K7J9isjVEyIlW4g8+L1Idv+Ebs6Xj4l8W1nEv4jISzvu7Ev3Z/y/KXsfOeEVGj+p26UjIrMHi5zaLBIXI5K7iEjtJ0VqPWFzjhEi/zwnsnO6SM58Ig98LVKimbEu7JDIwndETqwTEYtIodqGoAoqkbBNjvrDnqsnRaY/I3Jqk0hoQxH/wknfi7bn+X7AnWNN7ieyZ6aIJU4kZ7CxrzYfi/jlT/m9bbYZmNfL7PdDS0SWfCRyfq9IjtyGpbf5OyLZHbihObgm2g8mEZdEJj0icnCxcR/BfbtAZWPdme0i/74rcnqLiFc2kZKtRFp/IOKTSEbuKydEFg0TObZKJOKySFApkd4TjeuLa/7vOyLH14rExRp90/YTEf9CzlnxE3Nhf/AHkaWfikRdF6n6iLFPPa8rxv2Dvspf0YjtRxiCrVeI6XGyf4HHCvK3V72tcyZ1I4QQ4tI65IQQkm45t8uYQ2yaLBpqCOPYGMPKd+mwyLTHRfY64X6eK0Sk3IPG/34hhiuwvTvwiq9ECtYwhNfuf0Tmve5cW233c3u/JWs0kXr16sXfbsnHIoeXihSpK1Kph0iOAJHTW+Nvs2uGyJXjIvkriVw+IvLP88byWzdExjwosm+Osa5AVZH984xlWJcapj0hcnSFSGAJkaw+IptGpew8qz1q/H/tlNEmDBDAjX3nNMO1PTWU72RcH4DrheMUqmX00/huhkgu214km5/I+pEiMwY6fU30HjBZ/6sIUrhAjJ/fJTLvtdvnckZkdAdDQBdvapzX1vFGXzkiKlxkTEeRnVNFsuc2YrNNYRx107g+e+ca51CssTFwMaGHSGy03BUQ46ENjGu/9ifjvgI4D1i/fYMM9/TV3yV8L/rB208k7IDRfg+kX/l+OhFCCCG0kBNCiCMirxhzCAcA8QQXW9BrvBFbDgvg/P8Z4qpsh6T7EcK+9lOGIIIIc+QK3PxtkboDRc7uEPm5ociOKYYlMjmwr3W3k6Dd3m8NR9vFRhnzEs0Ny2We0iKZs8TfJm9Zkb4zjbrew0uKXDspcjNM5MhS4//gSiJ9Zxjboo1o6755IoVrS4qAdfz4GiMGvN9MYxDiz94i++am6DyVHqNF9swSuX5G5MZ5kTNbRY7etnKnlDpPGYMh108b18u07M9+yUgiV/sZkXafGX3yZWlDfEJE5yrgXFtNSrUyrNgnN4n81tywigPEVt+6ZvQzBhfM3AOHFhuW8Nx2XgQHFhgDJ7mLijy9zLCoAwwa4V67etxYhwn45BE5v1vkxHpDUKeWh8Yag0fItXDwX6P9uKd2/m2s7zlOJKSq4eGBgQt7MKAB63rkVRFvH/E0Hqv4mKubQAghJJ1AQU4IIY6AkAgPM0QDLMkQqNG3rXlwCQZmQiq4mDsCAi4lQCDbzuFWfvP83e/XpOkbhjV5wZuGe3dWX8MVu/6gO9vAIpspk+GSbRJ1wxCD9h4DaCcEOUSfI0GeVDuvnzXmsOqarti2+3aWiwdFfmlsxPvbD6jARdt+wCG1WM//dkw+LMA+QSI3zhnX316QJ0f+2+7pZj+b7Yd3Aji3w5jsM5TbC3Jze7i7m2IcZPG6s+7KsTuDA7b7uhtBnr9K/PbDGo/PS1y043vZnlvX73zOCCGEEA+GgpwQQhwRXEHkyHJD8BWuJeKbx3CrhihHYjEIIKwDZuyzaekzxcb5PfH3aYpDiGFHXNxvxI5jrtt7ifjmS36/IFNmY79xcZrsbMWKFbq4USOb2O3AYiJPLDLcjOGSDxfsRe/Fd6+2Zi3PFH//phC8dMimvQdun38REW9f438MYAC4RJsJ2BxhxndDOMPKClGOGPWUcmChIWZxDRDLXLq1yK/NjXWpreppJouzvU7m+ZttRJshQEFise921yT+MRL5+UXcN7Av/QYBDRfwxLbHwAhyHHh537GQm+tguX7MJn4dXgSwUN8NEPz29wkGKLJ4G54YsNrjM+ToHrh22rhPMLjhgdZx8NuO33T+RKVEQhEIIYR4DBTkhBDiiNJtDUF+fLUhyGE1rt7PsDT+9ajhyox4a1DrcWMeXNEQiP99KHJkmcjGP+LvM1dBY444ZLhAQ2A1eDF+3fOzO0WOLjdeV+xuCB/sF2ybaIh6uLLbk6uQYame2l9dnTft9JeYTFnjC/I5LxuCEpb96EhDyMJC6YwVuVRro/0QfuO6Gv1xdruxrExbQ+DBxRpu438/bViOb15IfH9IKlaknuG2jjhnWMfh+p5SfPPecYFf9Y3jvkkp6EuABG5oU/U+ItX7GiELG341ErLhOsGDoUz7xK3jdtdEWg5N/tiIAUcuAVxrCH4MXGDg48RakaGXE25fqo1IQDFDAI9sKlKopnFdOn5nXDOIcsTpI1kdrjuEPdz5B20SCbjtxp5W4D6q0FVk+yTjM4KY/l23XdhtObb6Tts9lAl7JuicgpwQQgiTuhFCiCOq9DZcupEgzKTVeyKNXzXEKGJlEZfbZaRIuY7G+nrPG4m44CIM0V3ryfj7hACCezismBDryKhuS5PXjPfB+oqEYohVBrCaIxM6LK0QiHWeSdjeVsOMZGSIf143Qjp3bC9du3aNvw0EUuQ1kR3TjNhnuE13/8M4n+SA4EZseel2RhuRqR2DFlhmWluRFR7WcgxK4FyRSCwpuo40stjDioq4aYjelILkerAme2U3BhdsBzhSS/3njUEQZH/HAAwylYdUE3lkipHMDkn8YNmv+biRHT0x7K6JxNxK/thIeAZrNsq3ndoosmOqEWfdYLDj7WFh7jfLGLyBgEcMOrwT4EqeLadxfVCzHQnUUMoPAxcYQII1+16AePmyDxhVCDBIYN6rpuUe7JpueA/U8Nw46k8bfaoTIYQQksliSa1PX8bg2rVr4u/vL1evXpVcuRyUpiGEkMSAxXr55yL9590p1XQvSK48GCEZBYRV2LrDzxwksnmsMTjVYbhhof+uuuEJkNRgBiGEEOIhOpQu64QQkhjN3zImQohzoK766u+NTP5IILjtT5HMWUVq9jfWI0xj6CX2JiGEEHIbCnJCCHFDJk+erPOePW/XpXZ3Jt+u6dxzjKtb4tkg+V10hCHKs2Y3QhKQ3R8J3oiVV5a+ovMvm37JXiGEEA+HgpwQQlxN/zlpvsvjx2+XvPIUkByOuB7UJn/2dtI2kiibz29m7xBCCFEYQ04IIW5IRESEznPkyCEeQcTtDOSoGU9IOufqras698/GOuyEEOKuMIacEEI8GI8R4iYU4iQDQSFOCCHEhGXPCCGEEEIIIYQQF0BBTgghbsi3336rk8fwbRVjIiQD0G5aO50IIYQQJnUjhBA3xNfXVzwK33yubgEhThOUI4i9RQghRGFSN0IIIYQQQgghxAVJ3eiyTgghhBBCCCGEuAAKckIIcUMuXryok8dw8YAxEZIBOHL1iE6EEEIIY8gJIcQNGT16tM6HDBkiHsHoDsZ8yH5Xt4SQZBmwYIDOl/Rcwt4ihBAPh4KcEELckHLlyolHUe5BV7eAEKdpWaQle4sQQojCpG6EEHKfuHHjhsybN08OHDBcq0uWLCnt27eXnDlzyrlz5+Tff/+VU6dOSXR0tAQEBEi9evWkevXqye730qVLMmLECH1f4cKF5fHHH9flsbGxsmjRItm9e7ceO0eOHFKqVClp27atZMuWLdn9jh8/Xg4ePKj/Dxo0SIKCjMzQkyZNkhMnTkhERITus2jRotKmTRtNXEJIRiUsIkw+Wf+JrDy1UiwWizQs2FDerPOmZkQ/cPmAfLnpS9l5cafcirklhfwKSd/yfaVLqS7J7vfEtRPSbVY3iYiJkGr5qsnYdmN1eZwlTkbtHCV/H/hbzt48KyE5Q+SZKs9Ih+K3vT2S4ZlFz8iqU6v0/zld5kiRXEX0/zZT28jpm6fjbds2tK180eSLVPQKIYSQe53UjRZyQgi5T0ydOlWOHj0qoaGhkilTJhXK4eHh8thjj+m6CxcuSMGCBSUwMFB27NghM2fOlPz580tISEii+4yLi5Pp06er+LZn7dq1smbNGhXNVatWlf3798uWLVska9asOhCQFBs3bpTDhw8n+gNTokQJ3Q/2ifOIioqSRx99NBW9Qkj64LXlr8n6s+ulVv5akjlTZll4bKFcuXVFfm/zu7y67FU5dPWQVMpTSYXv3MNz5d3V70qZwDJSPqh8ovuE6H5r1VsSHRudYB3E+Debv5ECvgWkY4mO8t/x/+R/K/4n+XzyaRuSYvK+ybLu9LpE1/tm9ZUuJe8MFpQL8jCPGUIIyUAwqRshhNwHTp8+rWIcI6V9+/aVPn36SO7cuXUZrOKXL1/W7R588EHp1q2bBAcH6+srV67o/MiRIzJs2DD58ssv4+139erVcubMGbWm2wJBb1q3IcY7duwo9evXj7dP8PXXX+t+Dx06FM/ivnDhQmnUqJHDc3nqqaeka9euuk9T2Nvu0yXsmGpMhKSCXWG7VIxDHP/W+jcZ2WqkFMxZUJfBKn7yxknd7r3678mnjT6V0gGl9fXpG4YlesPZDVJpTCVpMaVFAtG9O2y39KnQJ95yCPqp+4379dVar8qw+sPkqcpPWd9jAms39rvm9BrrshPXT8iXG7+UJyo/kej5+Hv7y+u1X7dOD5ZgSAchhKRXaCEnhJD7wNmzZ3UOoZ05szEWCus3hCzW1a1bV1auXKlWcVjI4cJeoEABdWtPDGyzZMkSadmypWTPnj3eugULFqjVHK7pW7duVQs2rNmwauNYSVncZ8yYIXny5JHGjRvLsmXLHG63YsUKbTvc73E+pth3GQveNOaVuru2HSRDsv+SkQywTEAZtY6b/5+6cUr2Xdonfcr3kd92/CZDVw9VC/n+y/ulXGA5qR+S+H2PbX7c+qO8VOMl8fP2i7fui41fqPUd7L20VxoVbKTbm+9LyuL+9sq3pZh/MXm68tPy87afHW53Pvy81J5QW3J45ZDq+arLKzVfUTd7Qggh6Q8KckIIuQ/cvHlT597e3tZlEMcA8d1ly5aVXbt2qbUcE1zaEe/t5WV8TcOV/bnnnpMsWbLoa4htuKojZhwCG6LblubNm0tMTIwcP35cdu7cKZs2bdLliPdGfLpJv379dF9m/Dcs7rDmP/3009ZjOQLHCwsL0//z5s0r+fLlE5fS/B3XHp9kaMIijXsZAtYkR1bj/4sRF6VZ4WYy/8h82XFxh05ZMmWRxoUaS7YsRi6Ginkqyj+d/5GsmYzPdHRctLy18i2NGX+03KPyz6F/4h3vhWovyJ5Le9T1fOT2kTrZtwXAWh9tiVbLPRi9a7Ra8yc/MFm8Mjt+hPPP5i8V8lTQ+boz62TR8UVy9NpRmdpxqmTJnPhnmhBCiGugICeEkPuAr6+vzmGpNkESNoCkbhMnTtR48t69e6to/vPPP2X58uW6rnbt2irkIXxNEG8Oyzriy/FexHWby6dMmSI9evSQ+fPnqxivVKmSupdDRM+dO1fXw+0cwBpvC7aHtR0u67bMmjVLWrRooQMAZpI3nIu5T7T35ZdfTlLE31Oqx3cJJiQlBGU3EhaGx4Rbl0VER+g8T448Mui/QXIp8pL80PwHqRFcQ1//sv0XXderbC8V8sX9i1vfe/jKYbV8VwiqIM//97ycu3lOlx+6ckjj0ZFgrYt0ke6lu8uyE8skxhIjwT7BaoEPzHbnM1k4l/F5M5l3ZJ5a25Fgzpb31rwnL1R/QarkrSJ/PfCXDuiBq7euSvPJzeXglYNy7NoxKZ77ThsJIYSkDyjICSHkPmDGhENEwy3c/N9cBzEOChUqpIIYFudjx47JxYsXdTnEL7J0QvBCRCMLNIA125bIyEhr7LhpwYZrPAQ9rOzA3KcZL25ayLEN9guLvZkJ3gSx7liOdsBqDzd1bF+mTBkV5PAAuHXrlvj4+NyjHiTk3mHGhO+7vE9i42JV0OJ/cx3EOKict7Lk9M4pJXOXlI3nNsrhq0biQ2RQP3PzjFrIIaItYnw+Yc225VrUNWtmdFjRsW/z2O+sMrw8ahWoFS9Du2khh+jH5xMW++Unl8fbL2Ldsfx61HXdb2D2+ANtwBTphBBC0hcU5IQQch+AGIblGyJ77Nix+nCMGGwsgwhHSTEI6AkTJqgYh6UamBZpuLGPGTNG/Pz85JVXXtH4ciRjM0H29H/++cda9gwWbghkM94b+4b7uu0+AfYJoY8kc8icPnDgwHjtNo9hlj3bs2ePWt6LFCmigtwU/2iPS8X4wreNeesPXdcGkmGBi3fN4Joqsp/890nJLJk1fhzW8Ep5K0lorlB1+x64aKCUCiil7usALukAid8GLBigGdIX91gsZQPLyo5+O6z7n3Fwhgpus+wZkrIhORuSwiFL+5GrR2Tz+c3i4+WjseEmTyx8QkuYIclcvZB6MvXB+IkLkfDNtuwZrPJ95vaROgXqSF6fvOqyHhUXpccomqvofepNQgghKYGCnBBC7hPdu3fXOuSmiC1Xrpw1Szlc1VGHHPW9z58/rxbrGjVqqLt5ati+fbta05ApHRnXt23bpuXPsL/WrVun+hyQGR61NGFBh8s9XOpRK71p06biUrZPNuYU5CSVwI3843UfWy3YrYq20jrk4Lvm38lXm76S7Re2q/s3LNZwN29XrF2qjjX78GyJiYtRl/c5h+foAF2DkAYyuMZgTdiWWjAg0Dq0tWZ9R2b23NlzS6cSneTF6i9ak9URQghJX2SymH6PHl6QnRBC3AmUQjMt1x7Bme3GvEBlV7eEkGSBJRvAkk4IIcSzdSgt5IQQ4oZ4jBA3oRAnGQgKcUIIISb0XyKEEEIIIYQQQlwABTkhhLghSNaGyWMY86AxEZIBQLI2TIQQQghd1gkhxA1BPXKP4oJRooqQjADqlBNCCCGASd0IISSVmCXBbMuPEULSD8g2jnJkKGk2qu2oBK89mf+t+J9meB9YZaA8W/VZVzeHEELcDiZ1I4SQ23z99dea4fLFF1+UgICANOuXOnXqpGj7JUuWyLJly6RJkybSrFkzl1wfs155lSpVpEuXLoluN336dC2V1qlTJ6lWzai1nFIiIiJk7ty5cvLkSbl+/bpkz55dSpYsqWXXzJrl5nFs8fX1lVdffTXJ9oPy5ctLz5499f/Y2Fi9zjdu3NDXuNbwEpg4caLkzZtXnnvuOV2+Zs0aWbBgQbxj4PhoR/HixaVv376pOldy7+k/v7/WCf+jzR9SK38tp94T7BMsj5Z7VAr7FZb0wlsr35KZh2bKBw0+kM4lO0tGJjw6XEZsGyH/HvtXzoWfk1zeuaRugboyqNogKeRXSLcxB0HsaVa4mZaTS249IYS4O3RZJ4SQVNKuXepqEN8PYmJidO7l5bqv+cjISNm1a5eEhobqhP+3bt2qy3v16hVv26pVq0q2bNn0f3OeHPv27ZObN2+quN6/d7dVjJsUKmQIAghzDA6gDjvqvAO87/LlyzpAc/z4cV1WuHD6EW3kDtFx0ZI1c9ZUdUmRXEXk9dqvp8vuRB3yjEx0bLTGwe+4uEPrnz9Q/AEt5zb3yFytgf7nA39KwZwFrdv7ePlI11Jdra9LBZSKt7/k1hNCiLtCQU4ISfdYLBb5999/ZceOHRIeHq7WVZT1evjhh3X9pUuXdD2EVVxcnIq/tm3bau1H0zoOvv32W53D6gtgaYWVNVOmTCruIM4eeOABKVq0qK4PCwuThQsXWkUcBF6bNm0kKCjIocu6OX/wwQdl6dKlEhUVpUITbTGt4wBzTDhO//79E5zv6tWrZf369VarcnBwsHTv3l3PG6Jz0aJFcujQId1/wYIFdf/58uXT95rn6+3tLdHR0ZI1a1YpU6aMnjP6z7QuwyqMCX300ksvxTu+rdUa29ta1E+fPq19jTrnEPvFihVTi7efn1+C84AAfv755yUwMFBf43xnzJghhw8njJ+F10BKvBfQLxD2EPgNGjSQTX9/L9klSCLljphHf+XJk0cuXryoVvpSpUrp3FyG64pj2l5fkjacuXFGvt78tWw6u0muRl2V0Fyhau20iEXaTmsrIb4hsqD7AoeWb/M1rKxzD8+VI9eOSPV81XUZMK2pcLWGgHtt+Wty+OphtdZCGLYNbSvPV3tevDJ7Jeuibq7H+7CvcbvHqVX988afyz+H/pFp+6dJSM4Q+aTRJ9ZSZRCdX238SnaF7RLvLN7SsGBDGVJziPhn85dTN05Zz6976e4yfs94fc9jFR6T/hX7W63j4L017+n0YIkH5aOGHyVoW6UxlXSOfY/dNVZiLDHyeq3XJdYSK19u/FK/t16u8bJ0LNFRt7sYcVHbte7MOomIiZByQeXk5ZovS4WgCrp+/+X98vbKt+XotaPSokgLiYqNSvA9O2X/FPlz7596Hvl980u/8v2kW+luDq/xrMOzVIzDKj75gckSlCNIBxkeX/C4bD6/WX7a+lO888rpnTPJwZHk1hNCiLvCLOuEkHQPBBxEKgQg3KchQk0RBVGKbOJ79+5VQQWBuGfPHpkwYYK6MWN7iFMAcQw3c7gwm+zevVuFHcQiLKl//vmnWlNv3bql+4VQz58/vw4A7N+/X5dhXVJAjGNQANutXbtW24+2od0Ac7QDgwH2mIMAsHCj7WjX+fPndV8YbED7IEJxDhDaR48elbFjx2qbbcH7c+bMqQ/ZEOLbt2/X98AtG0CUog2O3NFLlCih6wG2x3ZYBqE/evRoOXLkiPZz7ty5dd9oE9rmSDSbYtxsE3Ak3n/++Wf5+OOP5ffff9f9JwfOBddl8+bNcuXKFTkUW0Aq+8e3kNtavXG/oP2I56pZs6YOVGAZrr2ZAI+CPG2AGHx84eMy78g8yZUtl1pOwbWoaynaDwQdrKQQj62KtlLRDPA/3NAr560sN6NvSmxcrDQv3Fw6leykgvD3nb/LX/v+StGxLoRfkOUnl0vpgNIq7h+b/5isPLVSquStIgevHJQvNnyh250PP68DBlvOb1HX7DKBZWTGwRny+vL4QvL0zdMqWGsE15BLkZfk601fy7Frx6R+SH0p7m98BnNny63ngWVJgUGCKvmq6H6GrRkmwzcOlzoF6khYRJh8uPZDHYiIs8TJ84uf12Pmz5lf6obUlfVn16s4PnvzrPbLC/+9IHsu7ZFygeXkyq0rsvj44njHgRD/YO0HEhkTKe2KtVMLOI6H6+gIWMFN13KIcYBBkC6ljFCY1adXx9v+RtQN+Wz9Z9YJ/ZuS9YQQ4q7QQk4ISfdAWJsirFKlSjqH2AMQyRBaEIeYTMsoRCwEV9OmTTXuGMLd1gprijCIuj59+lhF4dmzZ1WEQ/xDvME6bcYV266vXLlyou196KGHVHTDmn/w4EG1JsOKC+vsqVOnNI46sRhy81xhuYZgx7mawhrWabwflmdzUAHbwfUabcKAg0m3bt2kQoUKMnv2bNm4caO2oXr16tp/GCBA+xJzuce5wQIPKzK2N0X7ypUrtR8xEIBzRFu/+uorbRfOrUiRIon2CdoILwHQqlUr63L0M0Q/rot5zRD3PXDgwHhi3hE1atSQOXPmqAXfIpmkxsNvy/oRIxIIclx/7Nf0IsAghzmog3ajb9Gf6Fdy90DYnrh+Qt2V/3rgL7UiA4hCxBk7yxOVnlBLtwnilCGIe5ftHS+G/I06b8jaM2vlcuRltcTjGLB8P1LuEaePlTlTZhnZaqScvHFSes3uJTeib8j4puMlMHugNP6rsey7bGTxn314tq4rE1DGOkCw4cwGWXV6lXoFmGTJlEUt/nly5JFOMzqpyN93aZ90KN5BhSpev1LzFadiyN+q85Y0K9JM6k6sqwMQsIr3KttLLd4YLECbIaJhsQ/IFiCj245WF/8X/3tR/jvxn8w6NEuqB1dXqzfO5/c2v6tw7jazm+7DxBzEqJS3krqPl8xdUvc9df9UFej2QNQDnKMteXMY301XIo31JuEx4VaPAeDn7afeBc6uJ4QQd4WCnBCS7oGAhfiCNRYCHMBCizhkWEcB5uvWrUsgAmGpTgrTEmz+D8ENIZ45s+FAZLqn2643XeATAyIfmAIPItZZIBoxcIBzgeUbwDrfu3dv67nCGu7oXNOqDYlhHt/skyxZsqiQRjx2Un0CoT1u3DgdoIA7f9myhusvQIgAXG9Nfv31Vx10wIBAcoIcgwXwJoBFHYMBttfS3kKOfUJ0wzKOQRYsxwCD6T5P63jacfrGaZ3DEmuKcQAR6AhYdx1RLV/yyQQhkN9Y8UaC5RDnKSEge4C6nF+9dec+hriHmziIiI6Id24Q6KZIN4F4hXs7gMXYFKpw6TYFZ2oI9Te+w3yz+qogN19DNGvbYiLkzE1jMACDIGa8fTH/YiInDGt94XDjcwBXevM6FM1VNJ4gN8/N3iJ+8vpJh+2ChR+ERYbFWw7XeV2f3VhvggGMxT3iW+VTsp4QQtwVCnJCSLoH7tAdO3aUDh06WOPFYRGGa7ppFYfwfuyxx6zvQay1mRzMFNewhNoDK7D9/7ly5bImQ8Px7NfDKp0UEKqOSKodtucKQQ7LPgQwROOmTZvUNRsDEwBCFVnDzePA7dp+n+fOnVMBnJo2JLad2ddwqwewkJsDAYn1CYTw+PHjdUAAcfCw2tuC/rUd9DCxFemJAS8J7A8u/DVCA0ROGjHGtkCkY1ACgxhw24dlHOcGQY5zQ78CJnRLO0xRilhruD1nzZLVaiHP4WUMEN2MuWlN2IaYZkfYinnT6mwv4BceXahzxDoPrjFY3bu/2vSVxqqnBFjI7cmSOYvExMY4PDf7uG+IVmQVhxUaeGXySvReNs/j+DUjmWBymNsn9lrb5Wu0C+LbTIJn9ivW5fXJa12P6wBRDhd6+3OD5d42iz0+I6bYtwcu+/OPzpclJ5boAAgGNbDv6Qen6/p6Beo5dX6EEOLpUJATQtI9cC2GWzKsmBBhcL8G+N+MZUYs9ahRo1SAQSTi9aBBg9SCC4GNZXBvxnq4j9sKV1hvAazfEPFwyYZow/uwDOvxUI3/sQzrUwPeC5AwDSIabS9Xrly8bWBp/u2339StGtnDjx07Zj3XkJAQFZQQudgGr2HNx7kiwR32ZwJXdZyDfYy42YYDBw5of8D6Dlf2xNqKGHj0EdoJi/Ty5ct1MGTy5MmadA7WcezDkYUZAwKIuYcYR1uRdM/MaI5BB4QWwCIOrwBYr2FJx7nhGpiDD8nRokULbVfRvzuIbIII6x1vPa4b2obzRZ+bwtucY5nta3L3NC7UWMuMwW39oTkPSeU8lVWcD6s/TBOj5cuRT85HnJc3V7yp1lTERjtDsG+wzn/Y8oMsPbFUY5Xhgg0QDw0XaojDe0mHYh3kt+2/aWI2HA/u2UeuHpGtF7bKtr7xy/clBpKlgT92/qFWc8TIO1vGLTGQuA0eCYgRR4w7EtOhT2BFR9I3WOxhPceAAeLKfbL6yIHLB+Lt46EyD8kn6z+Rl5a+pDH5kbGRsuPCDnV3d5R0DvtFEji4yveY1UPqhdRTt3y0Ad4GA6sOvKtzIoQQT4FJ3Qgh6R6IQwhruBebFs2GDRuqMIZ4Q4w34q1huYXYhaitVauWtdY1rM3m++HqDRFpgvdB+EIoQhTCNRwWVXO/pUuXtsZu438sc7Yslz2w5iI5Go6PLOoQ0vZg36Z4hWUcghHu+khEBoGN9kFkYx+wDCMWvmLFignctbHMkdCG0IeAhXV7w4YNKq4dgWNCyKJP0WcYBIEVvF+/fuqNAJdyWLexL7TJtKjbgkR0pqs8+hD7MSczMR7OC8Id1mt4IKB/0MemNT45kCAO7/Gq0UekupELwB7b2HZz4MA2Dh+DHY7c3UnqgBX899a/a9wx4ojhVg6rrem6DWEOq+2KUyukoF9BTc7mDP0q9NOkazsv7tRYYwj+Z6o8oxnYL0RcUIvwo+UfvaeXDYMCf7T9QxoUbKBiFSW+rkdflwEVE9bRToxupbqpYIYVf8KeCTpYcbfAmv9jix81Rh2iG3HqEPm/tf5NBwBgMf+22bcq2neH7ZacWXNK8yLN4+0Dsfnv1H1HBxngto5s7RhYaRPaJlEPBsSj9y3fV632uM5IINcutJ382f7PdFX7nRBC0jOZLMn5LWZwYD3CQyQe0E2LDyGEINGXbTkvQgghhBBC7rcOpYWcEEIIIYQQQghxARTkhBDihsAlHpPHsP5XYyIkAzBp7ySdCCGEECZ1I4R4JIjDtk945k4g+RqoXbu2eATLvzDmtZ90dUsISZZftv+ic9QTJ4QQ4tlQkBNCiBuCEnEeRYcvXd0CQpzm7Tpvs7cIIYQoTOpGCEnAf//9pxbW/v37a1buew0ydqO0GBJfvPTSSy5J6pbc69Rw5MgRLS2GTOXIn/nWW29pRvHp06fLyZMnJSYmRh555BEpVaqUeCr3I7keyuGhfBwyxNuWhjNZvHixrFixItE24DqifBs+C/hMpIavv/5ak7q8+OKLmvHfnmnTpsmOHTu0HFyzZs00g/6MGTOkU6dOGcKTA6XIYPUd3Xa01AiuIe7MjIMz5J1V7ySoRZ6WoHTZxnMb49UEt+W7zd/Jrzt+vadtSC+gTBtKqc3rOk/LqRFCSEbhniZ1i46O1rrAKJeDsjeEEPcBgnHNmjVaW/p+iPH7AcTQsGHDtBa5CUpe1alTR0tm3SsgxlHKCzW8cSyUBoPwQ7mz/Pnz6zJny3vdDRCUOH8I07QG+8VE0haUk0M5vqVLl0pcXFy67t6rt67K2N1jtaRWWonxDWc3SKUxlVSYpjXYLyaSMXik3CNyPeq6jNk1xtVNIYQQ17qsX79+XcaPHy+TJk3SREGoLQuLT6ZMmbSua+vWreWpp57S2r+EkIwL6nhj0A11rN0ZfG+ZNanvFbCMg+7du1vrdJvLmjdvLsWLF79nx4bVGcDC6hH887wx7/SDuANZsmSRsmXLai36AwcOSJkyZSS9MvPQTImIidC648Q5hq4eqvP36r9337oMteBRjzyjYLa3YcGG4pvVV/4+8Lc8W/VZ8crMaEtCiHvh1LfaV199JR999JFakjp27ChvvvmmhISESI4cOdRCvnPnTrX6QJTD4vP99997tAsmIRmZ/fv369zWOg4Xawj16tWrq6A8deqUWn2bNm2q686fPy+lS5eWzp07i5eXl1r0NmzYoBPcdOCuU7NmTU0wBmEKV21Yj3fv3q3rKleunKAdZ86ckX///VdOnz6t+yxZsqR+x/j4+CTYFoOD2BYuv7DwYxtY+B9++GGrqzD49ttv44nUu3WVhqv9kiVL9PzxfQjRBKGdPXv2eFbj999/X88T1nC4ToOxY8fqPDEXZlvQX/iOxflhcDQwMFAaNmyoVlRHLtlwA8eEfkPfwt0aYBuzXabFHMtatGgh27dv135CPz/44IN6Dji3ZcuWWd2o4WGAPjRDC2zP0fzfkVs4fidmz56t9w3uDfQD7gXbAVycI64Hfk9y5swpDzzwgNV7AffcwoUL1TMLYCClTZs2EhQUdKdNmbLLS74zHfaHPThP3LdoT2hoqJ6PM5j3GURy1qxZpVWrVtZ7F9cF6+CNgAFr3H+4X/Fb6Yhz586pS7rpQREbG5tgG3wGcSx8JtOzIF92cpnOba3j0bHR6lI95/AcuRBxQYr4FZEBFQdI++LtHbpk27qBdy7ZWQYsGKDbYRvTmr2j3w7r+16s/qLu+/SN09KgYAMVtn7efvLT1p9kxLYRMrDKQBVvp26ckrbT2kqIb4gs6L4gnmXc/N+RW/iJ6yfk/TXvy86LOyXWEqvv7122tzxU9iHrNrdib8m7q96V+UfnS54ceeSduu9IvZB6uu74teMyfONw2XZhm943VfJWkVdrvSpFchXRNkFcZs6U2SrIk3NRP3vzrLy58k1tT83gmhKS0/F9ZethgD6slq+alMpdSmYfni39KvTTPll4dKH8tuM3OXrtqLa7a6mu0r9Cf8mSOYu+d8nxJbr+0NVDkiVTFmkd2lqG1jMGEOYdmSd/7PxDjl07pu9tX6y9PF35ae2LppOb6rku77VcBTSuTZtpbSQwe6As7rFYt/lx64/y3/H/5HLkZSkdUFpervmyttG2DwZVGyRzD8+VI9eOyLa+28Q7i7dUylNJ1p5ZK7vCdmlfEkKIO+GUyzoeqhFPCsv4O++8ow9CeBDEgxseqgYMGKAPQGfPntUHcjw4EkIyJhAKAGLHHog8Pz8/8fb2VnE4cuRIFU8QbxBSmAC+K+bNm6fiGJZ2zOfPn28tw4XvE1MwQrDYf2cg5mb06NFy/PhxtSLDvRsxtYizdcThw4dl9erVuj/E2xYsWNAq3vAa7QVVq1bVQUO4q98tGCiA1xDmsGRmy5ZNzw8iC+A4Jvgf7Shfvrz2HzDd2PG+5Fi0aJEKY4i2ChUqqMBFX+zduzfJ92FgFDFLOBbAsXFM27YB9D/6DAMZGCTBtXMG+3PE5ChGCsIe16hIkSL624HBC/SbLbt27ZIrV67otYbINi38t27d0gEFhEhhHYQuBCqWYZ2VnPlFnljkVLvRdwgbwMAGhDVErzPgfoTgxoAABPisWbMkMjJSBxn+/PNPHdSAuMdAAvaPe9gcDLIF1xHbY9AJ54PPx549exJslydPHp3jtzU9c+DyAZ0XzXVnEO+rTV+pMI6Ji5E2oW3k+PXj8vqK11WMJUewT7C0KtpK/8/nk08eLfeoTrb8uv1XqZinogRkD5B/j/0rn67/1Km22u7H3C+OZw+EIwQgxCJEJ2KXd1/aHW8bCFuIzrKBZVXAv7v6XV0eHh0ujy98XJacWCJlAspI+aDysvTkUl2GdSZ5czj/PfT68tdVZGNgI4dXDpmyf4pT79tyfousP7teB0IK+RWSZSeWySvLXpGLERelddHWuq9vN38ro3YZ4SwrT62UF5a8IDsu7pDa+WtL40KN5cS1E1ah/try11SM45rGWeI0bwCudU7vnNK0cFOJiouSpSeW6va4LgD9B6s2BlzG7R4nQTmC9P0HrhyQpxY+pX1nCwZVSgWUkhZFWliXFfc3vIn2hiX9nUcIIW5rIceDgzPgwfKZZ5652zYRQlwIBAYwRawtsNLB/Xru3LkqPiHae/XqJatWrVLroCnmN27cqHN41EAMQjia4S5169ZVMW+uh5gNDg6WBQsWWI8DYQOxheWmgIUQgkUaos0+7tq0LkJoQ/BhjkECACs+xD+slrD0mtboCxcu3FU/bd68Wa1BGJRs166d3Lx5U7788ks9VwwoYNm6det0W/xvAsELMYf3ObLe2oNjmIIRfQ0BB2FqDnCg/xID1xDXCMeC4IMAtW2LCaz6uC4Qfj///LNeH1jJkyOxc7THvD4QqrBIQ2iaLvwmuGZ9+/bVfhw+fLj2If7Hdcf/uBewHqCNaCtEeuHChY0dwLqXu0iybYZAhrDG8WFBxyAEfuOwr+TAQAKSusGd/JNPPtHQDjNhHwYYsC9zPe533AvwLGncuHG8/SChH+5jbI82YPsRI0ZYPz8m5mBNRESEpGeu3bqmc1hFAfpj2gFj8OybZt9IuaByKkw/2/CZ1t5uXqR5kvuDFRnWaAg6CNDXa7+eYBtYUR8t/6jsu7RPus/qrhZVZ9y/sa/xe8Zb/08MWPhB/ZD6arGGIIRF25YSuUvIr61/lUuRl9Q6DCs2LL/rzqzT/3HOI1uP1G17zOohey/tVZFeNV9VXQbrszNgX5vPbxavTF7yW+vfJHf23DLov0FW4ZsUuCYTOkyQXN7GQNnARQN1jmsCjwII3/2X98vU/VPliUpPyMQ9E3U9/n+h+gtGX8QZffHX/r90/nzV56Vvhb7WvsfgAKz/DxR/QBYcXaDXrUPxDrLw2ELdHsvDIsJ0OVzQK+cxvEpwbZGsDdZ7eDSY4NjPV3s+wXmAa1HGvUYIIe6E04E4sIDjoc1dkjwRQhwDIQuLHQQsBIgji50pFMzXpnjHewDEhq2V3dzOtBZCkAIIRNvtTMz3Q6DYixRYT+0FObx1atSooULSdLmH2IWAdcYCnRrszxEJuCCwbty4kWw2zZQAUQrhl1R/2gNBlBLM/ZlzWHxx3LvdrwkGRSCqMeiCfcAqDRf4+vXrW7fBIANyktjec7if7PvZbCcEOc7fKsidbKd57+E+N8MfHHmDOALHRdvN9+O6oI1mX+G+hLg2t03sGpltsN0ebbC/100PAHNwKb0CYXf51mW5GX1TLckQqIgpB6H+oTov5m8MPp25ecbhPmBtTQmmxdTcb4wlRkVfgv2mMiEeXLvPhp+VLzZ+oW2DJfm5qs+p27dJmcAyes/mynbnsx4eEy6nb55O4DFQLFcxFeQ4/6pSNUXnfz78vM5xHIhxEJrL6NfkwKCBKcYBLPpg+cnl8bZDu9AGc33lvHfCiMy48zM3zji8pnBFR98jdCAgW4CsOrVKjlw9Ijsu7NBtKuSpoP+b4t4cEDE5ef1kvNemC7stuLfMe40QQjxWkD/77LP64AFBjgcpc4KbIyHEfYAlElZJxLbaix08fCb12gRCA++H9TBfvnz6PzBjdWH1hrCG6zXWm4nObN8P7OO78R5H8dZ46Ia1HbW3sU9Y62HxhFUYbuqmNTa1gjKxcwRm2zGIgcn2PNMCCH2IQNMaCwu5fX+aAyKmgENMOzCtvsmdP/aHQQ1zv9gex01sv/b3APaLa2Bv9TbBwMsTTzyh+4HohKs/3PBtXd4Te6/Zz7YVPWzP3zoYdO2iyM+NJPbJpQnuJ1tMjwt4gpj5BpLa3pbk2ojBA3gDQGTbXyNHbbDd3lEbzH3gmqdnEAu87uw6jUlGfC9ihiFgIcrh3gyXbqwDBXyNc8F6cCPqRjy3dxPTGp2YUD189bDUL1hfhR+A9Riu0Nb9Rt/e75X4+zX3jf1isrd6mxT2KywT2k9QF3NYkJ9Z9Ix8s/kbzfhtYlq4M0n870HEmwO46ZvYnr/ZxnPh56wi1VzvCLjtm54IVyKvqChPantbvDPH93RC7Dn67oMGH2isvq0oRl9gPWLHt1/Yri7oAGEHcDkvkLOAvhfXFJh9ny1LNu17vB+u6JP2TZJhq4eJRSxqHTePa1q6F3VfpC7uIDIm0nqtrG3OktA7C8cFuJcIIcRjBTkeHBCjiThGxANOnDhRBToe4kxxDisIHuYJIRkXJGeDIIdbryProzPAWg1rKBJ5wWJtWq3NJF6IK0fcMmJw4dYLN25bkCgL6+HuC9EEAQNxgrjwoUON5EK2YDlijhHbC2siYnNtLYuwVkPMI5EcLJcNGjSQuwUJ7uBKjhwbcCmGxRaiFG79KbGOm0nJAHJ0mBZTW8GLY8E1/K+//lLLP+KtbfsT37vIxI368bh2ZsiAKcDN9sCtGtcEgxq2fYD3of2IezavD9phfp/jOkCMmqEGtmDfsAJPnTpVr1PLli2tVmQTsxY7+h4DC5hwbRITuI7i4NE+1KpHf+B/LENfwwMCx4XV+e/LZeXGhAkOrfsmEMiIZcf9jTh0WKadcVdPCuRBgGjGfQdvMrQN9zUGCzCoZA/uU4h4/K6iDdjO3joOzASA6T1JKuKMIcg3n9usghzXqFupbmoJHbxksMYiw5UZPFTmIat1ecWpFfL91u/1vZP3TY63z/y++XW+O2y3fLDmA41/7l/xTgm0H7b+IPsu79O4aoAM7xCNcBM3M79DpCPxmz35ffKrFfvVZa+q2EWCuOxe8b0QPlz7oQpPWHgjYyN1cAHWWWfczBsVaqRx6bCIP/PvM1Ds6pqNZRC5EKXYD5LFvbniTY3nhldBYqAvquerrm7rTyx8Qi3viAVPDb3K9NI48Y/Xfayu9RDR6OPc2XLLqLaj5OFyD+t1+X3n73LoyiEVzrDQwzW/R+keav1GzXkMUph93710d+vARscSHVWQo60YqDAFOQQ78gLAbb33nN4aBgCrOpK4wd3ddnDAnqjYKI1px0AP8gYQQoi74XQdcjz0QHQjky5EOR4iYeF46KGH9GH6scceo7WcEDcAAgKCykzQlhpg+UTyR7gfQ8RBfOG1aRFFTC0s18isjUzXyBhuCwQNvlMw4If12AcsmokJaWwPkYnEYYjtBtinmZkag4XmegjbpARbSkTYI488okIM4gvtQyb51GZsh4hJzOMA2bzRZ1iP6wIxh+OYydrq1aunye8g8CC6TaFuxpfj3OEejqR3EOuI0bcFsfV4HwY/sE8zHhz9j31hoAGi1T4ZnNk2CGL8DqBvcU0dCVD0D64j+gru6chFkNj52v/2IHYcA0VoI+4H/I9lZjgC4t0htA9kLqnnmlw5u65du6q3FwYJYLXHgMfdgIEFZPRH/gJcA+Q6QKw82ujIQo7BDoRToB9wTjgP+1wAsJyjr3Bv43zTM8iMDqsvMnCbvFTjJXmq8lMqypCFvKBfQfm44cfSoqiRqKtv+b5St0BdOXX9lOy6uEt6le0Vb58FcxaUxyo8JlmzZJXJ+ycnENbPVH5GM24jZhtC7391/qfLYTWH6Mc9i3jtR8rfsWjbtg1CHOIQgwZIRGYPBhauR1+XuUfmaiI6WGY/b/y5U/csBDdivZsWaqptxPk1KdREl5mx0N83/14t6RC/6BtbF3FHfNLoE81ij0ECWJSRGT01NCncRL5s8qW6/OO8kCEfLu3m/lBi7Ltm30mFoAo6UII+xLUASLKGa4jBEXOA5clKT8rLNV627h/nYbrqw/XcNhs8rPL9yvdTi/s/B//RvoGbe3LnjgEEuKxjkIclzwgh7kgmSyp9OGEdX7NmjVpWli5dqg9ieEDFA296AnGLeCBKy5hOQtwdfK6RCR0Jqpg34t5iJryDYEaZrPtJcuXBiOtAVQFk7EeJPmToT+/AaoqM26Pbjo5X/iytSa48GHE/Hl/wuHoYzOs6T3MUEEJIRsFZHeqVEgG+du1aFd94WIcAx4M6rDZPPvmkxgSm1r2VEJK+QAJHTOTeg0FMuE3DAyktMROHmfHKbs/126XB/AxX54wOPEgwZRSQFds+MzZJnAvhRpWHvD53X4LR3fm9ze+ubgIhhNxTnBbkUPdIvoTESc8995xadOBuRwghJPW0b9/+nnTfL7/8ovMhQ4aIR/DL7dJiQ4x8BYSkZ3rO7qnzJT2XuLophBBCMoogR1wpavnCjRXxcpgQl+lsuRhCCCH3D8SUJwdCEtyG4kZGaOLeIPGYO4D4eUIIISTFMeSor7ty5UrNsg7XdQh0JJuBMEdSIEywoqcnGENOCCGEEEIIISQ96tBUJ3UzYxRRmgg1f5EcCILdUYZdV0JBTgghhBBCCCEkQyd1swXlRFB7F1ZyWMtXrVqlZYSYjZkQQtIHZu339F4yK83Yv9CYl76/meoJSQ3LTy631nAnhBDi2TgtyNevX68CHBPc1mENR61XuKt/9913miEYdVcJIYS4npkzZ3pWUreZtzN8M6kbyQAMXT1U50zqRgghxGlBXrduXc2qDuH91Vdf6bxEiRLsQUIISYc0aNBAPIoGg13dAkKcZkDFAewtQgghKYsh37dvn5QpU0YyGowhJ4QQQgghhBCSHnVoZmd3mBHFOCGEEEIIIYQQkuFd1p2paQsOHz58N+0hhBCSBixbtkznKEfpESz7wpg3edXVLSEkWX7Z9ovOn67yNHuLEEI8HKcF+dGjRzWL+sMPP5zuao0TQgiJDypheJQg3/CrMacgJxmASfsm6ZyCnBBCiNOC/K+//pI//vhDE7q1a9dOBgwYIO3bt5fMmZ32eieEEHKf6N69u2f1dfc/XN0CQpzm88afs7cIIYSkLKmbyalTp2T06NE6hYeHS58+feTxxx+XUqVKpcsuZVI3QgghhBBCCCEZOqmbScGCBeWtt96SAwcOyMSJE2XdunVStmxZuXz58t22mRBCCCGEEEII8RhS5W8eGRkp48ePl/fee08FeY8ePcTHxyfF+xk2bJhkypQp3gRxb3uc5557ToKCgiRnzpzSrVs3OXfuXGqaTAghHsWkSZN08hgmPWJMhGQABi8ZrBMhhBDidAw5gPj+/fffZfLkyZp1HXHk06ZNk4CAgFT3ZIUKFWTRokXW115ed5r00ksvyZw5c2TKlClq7n/++eela9eusmrVKl45QghJgpMnT3pW/5w0ktgRkhHYdmGbq5tACCEkowlyCOfz589rlnWU06lSpUraNMDLS/Lnz59gOXztIf7hFt+8eXNdNmrUKClXrpysXbtW6tatmybHJ4QQd2TQoEHiUQza5OoWEOI0s7vMZm8RQghJmSDfs2eP+Pr6ytixY2XcuHGJbnfp0iVJCYhFDwkJkezZs0u9evXkk08+kSJFisimTZskOjpaWrZsad0W7uxYt2bNmkQF+a1bt3SyDaYnrgM5A4+FhcuGo5fk7NVIKRXsJ5UK+UuIf3YNUSCE3BuyZcvmWV2bzc/VLSDEaXyz+rK3CCGEpEyQwzqd1tSpU0eztZcpU0bOnDmjMemNGjWSnTt3ytmzZ8Xb21ty584d7z3BwcG6LjEg6LEfcv+Ji7PIycsRsvfsNdl39rrsPnNNNh67LBeu3xkgMQnwySo1QwOlS7WC0qJcPsnmlYWXjBBCCCGEEOJRpLjs2b3kypUrUrRoUa11niNHDunfv388azeoXbu2NGvWTD777DOnLeSFCxdONt08ST2Xb0bJmDVHZdyaYxJ2M8rhNnlyekvhQB85cO6G3LgVE2+df46s8mCVEKlfIkgKBfhIoYAcktsnKy3ohNwF33zzjc4HD/aQxFHfVDLmg3e4uiWEJEvbaW11Pr/bfPYWIYR4eNkzpyzk0Oz3w70Y1vDSpUvLwYMHpVWrVhIVFaUi3dZKjizrjmLObd00Pc5V00WcuRohI5cflknrT0hEdKx1ua93Fimd30/K5veTaoUDpFaxQAkN8tF7CFb0o2E3ZfvJqzJv5xn5b+95uRoRLePWHtPJxC+bl1QomEuqFwnQqXSwn0TFxkpEVJyER8VIkSAfKeCfw0VnTkj6x+MGIHMVdHULCHGaYJ9g9hYhhBDnLeTly5eXd999VzOcw408qXhwWLdh5f7f//4nKeXGjRsaI45yaP369ZO8efPKn3/+qeXOwL59+zSOPKkY8tSOTJCUcfD8den+8xq5Eh5tdUF/rH4xdUGHhTtzZucGcC7djJJZ207L7O2n5dCFm/raGbwyZ5K+9ULlxZal1MJOCCGEEEIIIekFZ3WoU4J88eLF8vrrr8vhw4fVcl2zZk1rIrbLly/L7t27ZeXKlbJr1y4tTfbmm2/qwZNjyJAh0rFjRxXwp0+flqFDh8rWrVt1fxDjAwcOlLlz52qcOU7CzBq8evXqNO8I4jyICe/y0yqNF4cr+vPNSkrPWoXFxztFVfQccvNWjJy6EiGHL9yQrSeuyubjl2X7ySsSGR3ncPsgX295tU0Z6VGzsGRxchCAJCQyOlY9Fs5duyVFA30kNI+vhAb5Sg7vhLH98HLYfuqqXI+MlnrFg8QrS2Z2KSGEEEIIIfdKkJtAdP/111+yYsUKOXbsmEREREiePHmkWrVq0qZNG3nkkUdSVJO8V69esnz5cgkLC1MB3rBhQ/noo4+kRIkSuj4yMlJeeeUVtZIjLhzH+Omnn5J0WbeHgjxtiYiKlV4j18i2k1clZzYvmfJMPSlX4N4OdETHxknYjSjJkTWLZPfOLJkzZdJ49a8X7ZfrkUY8erE8vvJo3aLSvUYhWsxTGP8/fu0xGbPmmFy8kTD5XuHAHFKhgL9UCMklIblzyLojYfLf3gvWbcsE+8nQjuWlfsk8aXW5SRqBMpUgX758ntGn5/ca83xlXd0SQpLl0JVDOi+R23jeIYQQ4n7cE0GeEaEgTzti4ywycPwmWbj7nLqMj+pfSxqVyiuuIuzGLRm+cL9M2nBczLs4e9bM0rlqQelTr6hUCEneS8NTuRUTK98vPii/rTxs9T7w9sqscf/HL4VbQxGSAmklzH5vXym//K9tOY3tJ+mD4cOHWz2RPILhpY35kP2ubgkhydJscjOdL+m5hL1FCCFuSpomdSOeDcZs1hwKk1+WH5Zl+y/oso+7VHKpGAdBObPJJ10ryVONi6uVd8rGE3ItMkYmbTihU42iAdKnblFpVyl/hi6rhoGHWItF8ubMlibJFbeduCJDpmyTA+dvWOP/+9QLlb71ikqenEZCxCvhUXL44k3Zewbl667K7tPX5PilCKlcyF+al82nE7wT3pu1S1YfCpO5O87qBEHfrGw+aVo6r1QvGiBZ74E7u6Mkk1i2ZN95mbHltJ4DMvbXLh4oubJ7bn6BChUqiEdRoYurW0CI07QJbcPeIoQQotBCThIF2cynbzklY1Yflf3nDPEGBjUvKa+0LpMu3en/2XpKxq45pjXQTeBaXzyvrxRBbHSQr/hkyyI3ImM0Xh3W4ZqhAfJg1ZB0KdoX7zknA8dvlqjYOM1eb8Z2Z8+aRRAyD/f9zJlhrc4kkKh4jSR3ZfL7SbkCfrot1iHu//TVCPl39znNjA9vh6xZMsmg5qXkyUbFHcaKOwOE8PydZ+XjeXvkxKWIeOvQXmTYhziuXyKPhjbcTZz/0n3n5dN5e+XwhZtSt0SQtC4fLK3KB8vWE1fk+/8OyM5Td645wKEqFcqtYQxdqxUU32wcfzQ5fz1Slu27IG0r5hc/Dx60IIQQQgi5V9BlPYUdQe5w4lK4jF1zVP7aYFicTRqUDJL+9YtJi3L50nWNcIjEzcevqNV8zvYzKmaTI59fNnmsQag8UqdouolBX3ngogwYvcGp9ieGd5bMal2HALcFMeHDe1RJs/h/7H/HqauyZO95Wbr/gibisw+GyZXdS+oWhzgPkkal80qJvDmd2vfB8zfkwzm7Zek+wzsjKZqUzisxcXGy8ehluRUTF6+MXveahVScI99AWiQgzKhgYOOVydsk7GaU1AoNkIlP1r0nngyEEEIIIZ7MNcaQp6wjiKil8cclB2XRnnNWMYVEal2rF5R+9UO1FnhGdPfeeOyyHA8L1/rnx8LCJSomTnJm91KLaWxcnCzafd4qemHVfbl1GelfP9Tp0m33gg1HL0nf39drfXe4gUM8n7sWKUcu3tQBk6hYiw48xOlkxHLjNcQ3rOF7zlyTyw7iwDHwgOR3A5uWuKciDOXr1h4O01CH1Ycuakk7ezpVDZHX25bVZHGOOHk5XH5cckgmbzxhHVBoViavdKleSFYeuCCL9py3lslrWyG/PN+8pFQs6G/NGr/l+BWZs+O0/L35lIRHxcbbN9z0cVzc0whtqBUaKKXy5XTpNU9rtm3bpvMqVapYkyMOX7BPQ09sQcjHm+3LuaSNacq2v4x5lYdc3RJCkmXWoVk671iiI3uLEELclHsiyGNiYmTixIma7Tw4OFgyAhTkybPp2GX5bvEBa3w4gHs3YopRTiy9WIzvFeevRcqYNUc1c7vpEQBvAIjgAv6OxWJaAqEEEY0QAQjHU5cj5NWp2+XGrRh1tZ/8dD1rbLez4GONfe47d12Fd4h/Dgn2z+Yyt3wMJkCgrz4YJqsOXdSSeWYSvqcal9BYf1jz4XePzO8jVxzWnADRscbXU8l8OeXtDuWkaZl8CazyuXNkVVf+xLgWGS3TNp3U64u4+MTAff5m+7LyUK0iklFA2AUy3688ECYrD16QM1ciNVyhUiF/ybJztnqyFGjYQ/sb/W+GcqBcXfmQXPL7yiP6+pc+NaRNBeerV6RLmNSNZCCY1I0QkhHYcfKq7Dx9VbpUK6jhkiSdWMh9fHxkz549Wjs8I0BBLonWkUYM6X/7zmuSL5OqhXPLc81KatIuT6vrDQH82by9Mm7tMatAe7lVaZ3Dqo7M5LCg+nhnUc8BuD1XLZI7xYnDjl68qQMAcMWGxR511+1dys2SY1Oeri/5/bOLO4GvnFnbz8inc/fI6auRSW5bMHcOtXzD1fxuLfo4Lty0IVrR57DA7zx1VTYcvayvAe75SU/VVYt5egbn8uuKw1plAPemI0pkvqjzQ3F3StLhI/1ii9Lap/h09xu1XlYcuCh+2b1kzqBGGTtL/taJxrzqw65uCSHJ8s/Bf3TeqWQn9hYhJF0CQ92TYzfqcwZCHL/vXU0NJOZzyLydZzU8FEK9fIFcug3W45kWHp7wVgzK6S1l83uuh/K1eyXImzZtKi+99JJ06pQxfkQoyOMzcd1xGb5wn9XV16Rm0QB5sWUpaVgyT7qOD78fIFv3a1O3q4U5OSDOu1UvJP3qF5WS+fw0WdaCXedkwc6zcjMqRjpWDlGX/9w+3mrN/GHJQfl9xZEk48KRbA1fbD88XF0KB2ZggZQM+KL+dflh+WnpIf3idiTE0bcox3avOX0lQkv6bTt5VQr4Z5e5LzSSAF9vSY/gh27YzF3WgSN4FsDtvmGpPFI8j6/sOXtddpy8ot4DiKMvFOAjhQJySOEAH3mgSgGpXiQgXkhHh+9WytlrkXrPfdC5olQrnNutXPcJIYQQkjJWHTTyGNnm44Ex6r0HK0ixvL7y8dw9GhroDHiWe7djebf3uL2vgnzy5MnyxhtvqCivUaOG+PrGdxWtXLmypCcoyO+AWFwITRPEJiMJFjJV44He04W4LRiw+GD2bo1/hmU2m1dm8fbKot4FEI+YrkZEx7NOYlTw0IUbCZKZQVC2KhcsG49dknPXDJEfGuQjHSoXkKKBvlI0yEcKBuTQbNcQ+J6WYOt6ZPTtfjE6DvchQibudz8gNr/9dyu0nBs8RH7vV9OlnwkMDH0+f5+68LepECydqhXUz+yLk7ZqtnwAz4H3O1W4qyR1m45dkod+WSsxt700kGegdYVg6V6jsHrMEEIIIcRzQP6f/qPXayWi0sE5Nc/M0Jm71KvTnvaV8ktwruyau2jPmev6bGwCg4FpgIKx47NulaVxadeWTHYbQZ4ZNZbsd5Ipk7U2cGxsfEuXq6EgN1iw66xaAPHMjQ/D590qu50r9P0GFm+UhRu92nA/Nwn09daSXHDhwXrbLyckjRvUopT0bxCaLsuseTpzd5yRZyds1v/fal9Onmxc/L63AQMD78/ebRXdtmB02vQmeLFFKRncslSigwYLFizQOXJ+JMfCXWc1oSM8BExgJEfSPSR9yxCDdQveMuZtPnJ1SwhJli82fKHzV2u9yt4ihKQbNh69JH1uJxUukddXJj1VT/L6ZVPjyTszdsqMrad1u9rFAuWNdmWlmo3XHbQgnnlhiMIzLp4jYAz8YPYeDQsFMDCgFC4MgTAyeLm5EeravRLkx44ZbpKJkd5iyynIjZEuxIrCmosPwLjHa3t02ae0Bh+hVQfDZNvJK1KtSG6pHRpo/YKBWzbqdP+95ZQUyJVdXm5dWkcSSfoFPzhwB/fKnEk6VyuopcFqhgaqO/i9FKa4j5Bk7YsF+6wuYk3L5NUwklnbTlvFMuLcP+5SMdnkc8OHD9f5kCFDnG4DYukhzqdsPGlNAIds+BjVTvfJXJjUjWQgmNSNEJLegEGg04+r1EsUzzzIqZPP5pkVzymIK/fKnFmTHzv7TIScPfDQXX0oLN5yeIWiitMrrUq7rTBn2bMUdoSrQQbk/LmyJ5kt2tls1iOWHtISXxDgmPBgjezdZYL9NGO3v4/nxXAQ4iwYROk2YrXsOm0IUhOEFnzVs4rUKJr2Cd8iomLl9WnbZea209YY+qEdy2s4ifmDh5J3i3af00EfDBAkx9mzZ3WeP3/Ks6fje2PYrF2acwJUKugvPz2SznManN1pzPNXdHVLCEmWfZf26bxMYBn2FiHE5cCC3X3Eatl79rpW9vnn+Qb6LJJWIORz9o4zsnTfedl87LIctXF/r18iSBPGBaWwopB4uiAfN26c/Pzzz3LkyBFZs2aNWsW/+eYbKVasWLpL9pYRBDkuQbPhS/XmrFI4t3SuGiIPVA5RFxHcwFciouVKeJTGGAf5ejtMuBQTGydj1xyTr/7db3ULsc/YPe2Z+vFGugghjrl+u1QaMrCjJvz52wn+YDV/o305GdAgNM2s5RiRfmrcJo2/Ar1rF5F3HygvObxdb5FG9lQkkEN8OWLBetQspDXskSiOEEIIIRkfaI2nx2/SUDn81v/5VF31qL2XXLxxS8auPirf/XdQX0P8//xoDS3b6k7cM0E+YsQIeffdd2Xw4MHy0Ucfyc6dO6V48eIyevRoGTNmjCxZskTSExlBkCMzd/cRa+T4pTujRXBLRX3ly+FRGvdtuxxJlyCsg/2yqfszhDvcok0XU6zvVqOQ+GTNonEcvtm8pH2lAhrbTAhJGfiK3H/uhrwyZavsPGV8xtpVzK9JTuDGjc9kttufs5SyfP8FeXHSFrkcHq3Z9d97sKI8XCd91UFfdzhMXp68zVoaDoMSyJj6eruy/E4hhBBCMjjDF+zTKkD6f48qmjD2fgHPv5f+2irXb8WoZnmmcXF5onHxFJcU9jhBXr58efn444+lc+fO4ufnJ9u2bVNBDmGOkmgXLxq1b9MLGUGQA1yGLSeuyD9bTsns7We0XnJKgeH8sfrF5KVWpdSaTghJW1f292btlj/XG27c9iDeG4ngSgX7JbsveLR8s+iA/Lj0oGblx6Daz49WT1N3+FGjRum8f//+d70vuLBP23xSE7+dvGwIcyRjmfhk3fQjykd1MOb957i6JYQkS//5xudyVFvjc0oIIa5gxpZTMvivrfr/k42KyVsdyt/3Nhy+cEM9Bc0EySiP9nST4tK5akEN19t9+prsP3ddyuT3k771Qu9LOdx0L8hz5Mghe/fuVTd1W0F+4MABLXkWEWE8rKUXMoogtyU6Nk7WH7kk1yKiNZ4iKKe3WsuvRcbI+WuRcu76LWOu0y2d4+ZFHfEKIe7l6kFIeuPvzSc18dvNqIQVJWAtf7h2Ec1+DjdveL3AJR2f6YK5jfJ2sDAPmbJN1h25pO+pUyxQvutdLc2T/X311Vc6f/nll9NsnzgPuPK/O3OXinTULp/4ZB3J7ZMORPlXtx8iXt7t6pYQkiwtp7TU+aIei9hbhBCXgNK+/f5YL9GxFmlWJq/81q+WPse4gvCoGPlj5RH5ZflhLT+bGOUK5JLhPSpnGL1zTy3kn3zyicaK2wry77//Xi0ymzcbJYPSCxlRkBNC0r+1HF4ssbEWiYmLk8MXbspn8/fKAZvyd8mBEPTnmpZU8Z7RsosiKctTYzdpfVEkfBv/RB25FR0rS/dfkJUHLmoCvJdalnaY74IQQgghruXAuevSdcRqFb8VQnLJX0/Xk5ypCL1La66GR8vIFYdk1KqjmpAa4Xwl8/lJkcAcsnjPeTV2wLDxbLOS8nyzkuneWn7PBPlvv/0mw4YNky+//FIef/xxfX3o0CEV6fi/V69ekp6gICeE3A/ghv7nhhPy9b/7tWQIgB4t4J9DfzAQgw2rMoCb99cPVZUmpfNm2IuDuK9nxm/SH0d46KD2qC29axeWj7tUyhg1zAkhhBAPAV62XX5arc8lIf7ZZfpzDdJdSd6rEdHqARwa5GsV3btOX5VXJm/TTPAAXnp/P1s/XZdlvadZ1idMmKCiHEIchISEyHvvvacCPb1BQU4Iud8Z2vecua7JFUNyG2LczGKKrKIIMyme1zdVSeBSQlSUMSjg7X3v3Mnn7zwjz03cIrG3M0/m9skqpfP5yfqjhjv+Y/VDtXzbfRHlUbeTYnozAzxJ/0TEGOF9ObzSrqwQIYQ44+HX4+c1suPUVfHL5iVTB9bX2OyMQlRMnCag+2nJQU2C+36n9F3q9L7UIQ8PD5cbN25Ivnz5JL1CQU4I8USGDx+u8yFDhtzT46w+eFG2nrwidYsHSZVCudUr4MM5e+T3lUd0/dONi8v/2pW996J8eGljPmT/vT0OIWlAs8nNdL6kZ/qqTEMIcW/e+Hu7/Ln+hLp9jxlQWxqUzCMZkV2nr6r1/F4bN+6XDk3xWfzxxx/SrFkzrTnu4+OjEyGEkPRFwYIF78tx6pfMo5Mtb3coJ7diYmX82uOaoAUJKV9vW+beJn8rWOPe7ZuQNKZinvRt1SGEuGdSWohx8FaHchlWjIOMktTNWVJsIS9VqpQcPnxYH/aaNGmiE8qdlSxZUtIjtJATQsj9By76r0/bLlM2nbS6syPR2yN1imS4JHaEEEJIRgZlwzr9sEoiomOlfaX88uPD1ZnjJR3p0BQ/FaG82fHjxzWJG6zjcIssU6aMFCpUSB599NG7bTchhBA3ABnWP+tWWd57sIImfbsSHi1DZ+6Sdt+ukDWHwlzdPEIIIcQjuHkrRp6dsFnFeGiQj3zarTLFeDrjrmPIV6xYIX/++acmesOuYmISrx3nCmghJ4R4IseOHdN50aJFXd0UuXwzSr5ZtF/GrztuTQDXrXohdZlDxnlnLe43o2LEL3tWxxscW2PMi9ZLs3YTcq/YfM4oEVs9uDo7mRByT0Fm8mmbT2qS2enP1nc7d2+PTOq2cOFCWbp0qU5btmyRcuXKWd3WGzduLAEBAZKeoCAnhHgi9yupW0pd5t6ZsVPWHTGysAf4ZJVBzUtJuQK5pIB/dsnvnz1e+RKUkkPG9gU7z8qCXefk/PVItbj3qReacOdM6kYyEEzqRgi5Hyzec04eH7NR/0cpUmQmJ26Q1K1t27aSN29eeeWVV2Tu3LmSO3fuu20rIYSQNKZmzZrprk9LB/vJpKfqytRNJ+XjuXvkcni0vD97d7xtMIKP7K9ZMmeSmFiLutjZArd31HZvWT44/s5rDrgfp0BImtCzdE/2JCHknnItMlremr5T/29WJq/0rl2YPZ5OSbGF/JtvvpHly5frlC1bNqt1HFPp0rfLzqQjaCEnhJD0x6WbUfLFgn2yfP8FOXctUmJuu7Lbg2pptYoGSpuK+bXu+YajlyVH1iwy+el6UqkQ3e4IIYSQpEqc5czmJQtfaiwhuXOwo9yxDvmOHTtk2bJl8t9//8ns2bO1HvnJk0ZG3fQCBTkhhKRvEFceduOWnL4aKeG3YlScx1osmpekYkF/yeeX3RqL3nXEajly8abk9cumsXCFAlh6kxBCCLFl1cGL8shv6/R/uqq7ocs6wEMS4scRR75kyRJZuXKlxMXFqSs7IYQQ17N27Vqd161bV9I7cE/Plyu7TkkR4Ostox6rJV1+WiUXrt+SAaM3yMznGxpx52t/Njaq+8z9aTQhd8GEPRN0/ki5R9iPhJA0z6r+v7+36//1igfRVT0DkOKyZx07dpSgoCCpXbu2ZlaHm/qYMWPk4sWLKtIJIYS4HgyUYnI3QvP4ym/9aop3lsyy/9wNWbTnnLFi5VfGREgG4Lcdv+lECCFp6W32z9ZT0vGHlXLiUoSGd33arRJLnGUAUmwhL1u2rDz99NPSqFEjNcETQghJf2Dw1F2pUTRQmpbJKwt3n5NFu8/JA5VDRDp+6+pmEeI0Q+sNZW8RQtKEWzGxWonku8UH5OD5G7oscyaRYQ+Wl6JBvuzlDMBdxZBnBBhDTggh7sfkjSfktanbJVd2L9n0TivJmiXFDl+EEHLPGbfmqPyz9bS81Kq0NCiZhz2egYiMjpXfVx6RP9cfl67VCuo1zIRMo+mAuDiLlhCdue2UzNl+Rq5FxliFeKeqBWVQ85JSPG9OVzfT47l2L2PIkcgNNW737Nmjr8uXLy+vvvqqWs0JIYSQe03zsvk0AzseQjYevSz1SgSx0wkh6QYIpg/n7JE/Vh3R1/1HbZDveleVthULiKcC6y2qZRQO9JH2lQqk24FU2Crn7jir5TlPXYnQZd/9d1DOXbslH3etpHlPXD1Q0GvkWtl64op1WdYsmaRdxQLyQotSUjIfhXhGI8WCfPz48dK/f3/p2rWrvPDCC7ps1apV0qJFCxk9erQ8/PDD96KdhBBCUsCMGTN03rlzZ7fstzw5s0m1wrll8/ErGkdeb8c7xorOP7m6aYQky9sr39b5hw0/ZG+5AdGxcQKJ5nVbYEIwvTJ5m8zZcUZfw5MHg4fPTtgsn3WrLD1qek49aIjbjccuyy/LDt/J+SEin87bK4/VD5XedYpIruxZXdo+lAZbtv+8RETHSWRUrFy8eUsOX7ip67N5ZZZaoYGy8uBF+WvjCa3t/U2vqpLNK4vL2jxi6SGrGK9dLFA6Vy0o7Srm18SnxEME+UcffSSff/65vPTSS9ZlEOZfffWVfPDBBxTkhBCSDjh48KC4Oy3LB1sF+duZFukDMSEZgVWnV7m6CSQJjoeFy4hlh6REXl/pXK2gDgDaEh4VI5uPXZF1R8LUbRjiCBbxQgE5NGY37OYt2Xnqmm77bNMS8nTjEvL4mA0qTF+dul0u3YySAQ2LpVsLcVolGFu466z8svxwPEtu4cAccvZqpJy5GimfzNsr3/93UB6qVVj6Nwi972UsMXDy+rTtGlLgiAcqF5D/tSsrBXPnkG8XH5BvFh2QeTvPyvXRG+W1tmWkYoi/ZL7P1vITl8Ll52WH9P/BLUvJ4Jal7+vxSTqJIc+WLZvs2rVLSpYsmeDhr2LFihIZGSnpCcaQE0I8EcQrAXdOvnng3HVp9fVy/X/JUyWlWFBOEf+Crm4WIcly9uZZnef3zc/eSmcgS/Vb03fKjVtGTK5X5kzSolw+aVkuWF2uIcB3nroqMXFJPz4jpOb9BytIn3qh+joiKlaeGb9Jlu2/oK/z+mWTrtULSs+ahaVEOo31RbKwaxExahUO8PGWQCcssNj2ny2n5LeVR+RYWLh1eZ1igfJU4+LSrEw+OX/9loxefVQmrDsm12/HPsMNHG7sTzUqLpUK3fvfLQwKPD1uo2w7afxWdqhUQErky6mZybNnzSzViwRIlcK5471n1Koj8t6s3dbX6I+GJfNoyBSuYfG8vhLk631P48zRZiRww+DPopebGGU/SbrFWR2aYkEOIY54cWRat+Xnn3+WL7/8Ug4cOCDpCQpyQghxT/Dz1XT4Un3oe71tWRnYtISrm0SIS9l9+pomoboeGS0R0bFqAQzJnUM+6VpJfLxTlTbIY4AAH/rPLpm2+aS+Ds6VTWJiLRJ2M8rh9hDqlQv5S+1iQVK7WIDkyOolxy/dlKNh4RJ245Z0rBIijUrljfeeqJg4efefnTJl00m1IJtA7H/Zo4r4+2R1mcv98v0X9P7Zd+667D93XY5fCpfI6Lh459umYn7pVy9UaoUGqOiEV8CRsJs6QIFcHvAA2Hv2mpjKAsZjxDU/2bi4VLUTt2afT95wQu9ZM1Yb9KhRSN5oX86pAQCTK+FRcjMqVgrkyp6k1Rq/G0v3XVDLOAYGMBAwDAMndYs6dRwkUPtm0X45cDubuT0ITyiWN6eUyOOrAh3x8hh0ML0CImNipW6xQGlWNl+KPQJwjfr+sV7/H9mnhrSuwAE9jxXkI0aMkMGDB8uAAQOkfv361hhyxI9/++23CYS6q6EgJ4QQ9+WD2bv1Ya5G0QCZNtD4TSLEU+nz+zpZceBiguVI9PRyK7q2Jsb6I5fktanbVEyD9pXyyyddKksO7yzy397zMmXjCdl8/LKUDvaTOsWD1NpbrUjuVA9ynL8WKdM2n9L9Hr5oxCoXy+Mrv/Wred+t5RDTcKPfc8ZwsXeGsvn9xDebl74nPCo2wXpYmXvULCSPNyzmVNmtmNg4mQ/39mWHZccpw2Id4JNV3mxfTrrXKBTP4mwOAmw7cUW3xeDB/nM35ML1W7re1zuLlM7vJ2WC/aQM5vn9pGz+XOKX3Utmbz+tx9h79rpum9snq/z0SHWpXyLl2e9PX4mQFQcuyPL9F7UdJy+HSzJOEwkoHZxThTm8BvAbllQIAwZz2n67XGPbG5fOK2P610o3Gd+JCwQ5mD59ulrDzSzr5cqVU6t5p06dJL1BQU4I8UQweAoGDhwo7syaQ2HS+9e1Ms/7f1IqOKd4PbfG1U0iJFm6zeym82kPTkvT3qr90SK1+rWpEKwi5NCFGzJ7+xl1wV0ypKkU8M/Bq2Nnof18/l4Zu+aYvkY/De1YQXrVKnxfxA4ewXF9UMIRHg0QjT8+XF0FV2qBYD144YZarCESYYUNzeMjxfPkVKu/eV7wnkDdasR4w1oPS3GVQv4qYDHwgJJZEMVIuIZ2rT18ScasOaqDF/ZgO7h41wgNkJpFA9VzIDWu1OgPeA8gu/mV8GhdhjajDRgcQRsRNmC6uacEXFtbiz8qdQztmHZ1uuHej9wDhy7clMMXb8gRnd/Ua+CfI6vk988h+XNlk9g4keUHLlgHEEzQx7juuXNk1XUXb9zSPvD2yiw+3lkkKjZO8xIgm/r8wY3TbZgDuY9lz7p06aITIYQQ4kpqhgbow47EityIjJGETpGEeAaI3YUYB4Oal5KKBf1VdG0+dllOX42Uz+fvk68fqurqZqYbNh69JC9O2mp1la5ZNEA+6175vgodiGO4tsO1+ckxG/U6PTZqvcZSw2pbt3igWs4dDQ7g2v67+5y6ll++GSVXIozrD8vx1YjoRI4n4pM1i+Tw9pLYuDi5fFv0li+QSz7vXlnvmcToULmATnBJRxI0ZB+vEOIvFUJySQH/7GkygIF9IKa+Rdl88vHcvRo+gFJjmOxBrDaEf9kCudQajgHZnNm81Fq+7+w1tYLvO3tdRTEGHCDG4Xb/YNUQTbKHgYe0BFnXS2k7/JwaNNl1+pp6X/y377xsP3lFBxngDp8cAxoUoxh3Q1JlIQcbN26MV4e8Ro0akh6hhZwQQtybwZO2yIytp6V1+WAZ2bemq5tDiEtAJuvOPxrZ23e910Zdis0kZRCeYMZzDRzG8noaELMNPv1P48NhfUQOCsQQ3++M2bbAKoqEXagcYUv+XNmlaZm8atFtUDKP3IyKkfFrj8uEtccSjW8HEMkYXIBrNUS7oyR03lkyywstSsrTTUqky4zvu05fVYs4EuIZORHipEigj1Qp7K+Zz50ZBIDlGm7eyDUCAY+cCukNWMOX7bugpdXiLBbN6o+kf4E+3hIdFyfht2L1uuNe7Vc/1KUl10g6cVk/efKk9O7dW+PGc+c2vtSvXLmi8eSTJk2SQoUKSXqCgpwQQtybWdtOy6A/t+jDyo5hbdStkRBPY+qmkzJkyjYJ8c8uq99oYV2Ox7wuP61WwY441anP1PP42NMZW07J4L+2qjvwwsGNJTRP2rgt3y0Qj7A+rzp4UcNxTI8HWwEN4L6sr70yS9VCuSXAN6vkzuEtuX2zqrW7ZmigClbbpG0nL0eo8EPMd0RUjIpbxMGnlcs2IeQ+uqw/8cQTEh0drdbxMmXK6LJ9+/ZJ//79dd38+fNTuktCCCFpjCeUPTOpXSxQ8kuYSJTI4Qs3nHIZJMTdyp4hXhygdJMtsCK+80B56TZitWw6dlljluEm7clMXHdc5+0r5k83YhzA8gmXbUwYSEGSOSQOg2vz6kNhmtgLwHrat25RebhOEQmyq5HuCFi/4fqOiRCS/kixIF+2bJmsXr3aKsYB/v/++++lUaNGad0+QgghqeDXX3/V+ZAhQ9y+//L5ZZPZ2d/RDLerTjenICfpnt5zeut8Sc8labbPQ7fLMDmKgYZl/IHKBVSMf75gr8Yoe6onyYFz12X9USMx2cN1nCt15QowkGKK6L71QiU8KkZWHwxTl+amZfKpdZwQ4qGCvHDhwmohtyc2NlZCQjx7xJUQQtILJUuWFE8BD657fGtrnde9p65Jl2qubhEhSdMgpEGadxEyazuykJu81qasCvITlyI0U3a9EkEeeZkmrjes4yXz5dR62hkFlFhrWT7Y1c0ghKQHQf7FF1/IoEGD5Mcff5SaNWtaE7y9+OKLMnz48HvRRkIIISmkc+fOHtVn6yp/KD8sOSh1btewJSQ982HDD9N0f4gRRsklUCKvY7fkIkE+Ujs0UK3DM7ed8khBjmRu0zad1P8frl3E42PpCSHpgxT7uzz22GOydetWqVOnjmTLlk0n/L9582YZMGCABAYGWidCCCHkflCxoJEsZffpa1pShhBPAhmkzSzasPwmBko+gbk7zmoCMU8DHgLXImO0ZFe36ukrCTEhxHNJsYX8m2++uTctIYQQkmYg2SawzffhztSIXCctMm+XxbdqyInL4cwcTNI1S08s1XnTwk3TNKGbX3YvyZtEki/Ejg+buUvrVC/ff1FaeZgL9MR1x3T+QOUQ8ffJ6urmEEJI6gR5v379UvoWQggh95lZs2Z5lCDPs/Q1+dT7ltSKrCE7T12jICfpmvfWvJemghy1ms2EbknVZg709ZbGpfNq1m7UJ/ckQb737DVrjW9kJyeEkAwryAkhhKR/GjZsKJ5EpoYvy9w1R0UiRXaeviodKhdwdZMISZQnKj2Rpr1jWsiTclc36VQ1RAX5oj3n5OatGPHN5hmPguPXGtbxsvn9pHqR3K5uDiGEWPGMb2FCCPEw6tatKx5F3Wfk1KU9IucOy04mdiPpnEfKPZKm+zt04WaiJc/saVkuWHJkzSIR0bHy7+5z0rlaQXF3roRHybRNp/T/R+oWZTI3Qki6gkUMCSGEuAUVQozEbrtOXxOLhYndiGeAe/2w1WXdcYZ1W2ARN13V4bbuKaXOMACR2yerdKvu/gMQhJCMBQU5IYS4IUuXLtXJY1j6qTQ69bv+e+lmlJy5GunqFhGSKCO2jtApLTh//ZZcvxWTZA1yezpXM7KtLz9wUcJu3HLrKxUVEydjVh/V/x+pU0TreRNCiFsI8oMHD8qCBQskIiJCX9MaQQgh6YeNGzfq5DFs/EMC9owXX+8sVis5IemVyfsn65QWHLptHc+aJZMUCfRx6j2NSuWVAJ+sEhtnkbk7z4o7M3fHGTl37Zb2T996oa5uDiGE3L0gDwsLk5YtW0rp0qWlffv2cubMGV3++OOPyyuvvJLS3RFCCLkH9OjRQyePoccYydRjjJS/7bbOOHKSnvmyyZc6pWVCt6JBvpI1i3OPddiuXSUj8eECNxbkMBb9tvKw/t+xcogE58ru6iYRQsjdC/KXXnpJvLy85Pjx4+Ljc2ck9qGHHpL58+endHeEEELuAUWLFv1/e/cBH1WVNn78Se8FEkihlwChS1Gw00QRVHBlLYt1XfW1K7qWte2uWF7/dnR9F0WxoShYQFBAVFAUCEV6J5QUSEJ6T+b/OWcyYxISUpjkztz7+34+hztz586dO3Nnwjxzznke3Syjy0jd+sVH6KtbU3KMPiKgXkNihujm2oRuDc8fr+6cntF6ufFQtu4pN6Pf9mfpMojKjWd3M/pwAKBOTZ5I89133+mh6h07dqyxPiEhQZKT7SUlAAAwMrGb40s4YHbVa5A3xeCq0l/5JeW6l71XTJiYzdur9uvliO5tpX8H+491AODxPeQFBQU1esYdsrKyJCAgwFXHBQA4BR9//LFulvHxVbo5vnSn5RbLsTxzJ6uC57rz+zt1a+0a5NXFRQRJTLj9e9vGg9liNqrnX9VaV/56dnejDwcAXBeQn3POOTJnzhzndS8vL6msrJTnn39eRo0a1dTdAQBawJEjR3SzjCNJuqmgxN/X/l8bw9bhrrZkbNHtVKnebUdFgab2kCundWqjlxsOmSsgn7fukPz5rdWiqh92bxcio/u0N/qQAMB1Q9ZV4D1mzBidvbe0tFQefPBB2bp1q+4h//nnn5u6OwBAC7jrrrus9bretdGZrCoxNkw2Hc7RmdbP780Xcbifb6Z845L97KvqHVdU4NlUatj6kq1psuHgcTGD4rIKeerrrfLxmkPOefVvTRsm3t5eRh8aALiuh7x///6ya9cuOfvss+XSSy/VQ9inTJkiGzZskB49ejR1dwCAFuDv76+bZfgH25uaR141bJ1M63BXQb5BurlquHpseKCEBfo1+f6DO9nnke9Kz5OCqlrmnqqsolKumfWbMxi/eECcfHnH2U0eyg8Abt9DrkRERMijjz7q+qMBAOAU9Y2zJ3bbkZbHawlTO5BRqJddoxtXf7y2gR0jRHUeqyTrm4/kyIjuUeKpVu3OkKTk4/r5PHpxX7nxrK56WiUAmK6HvGfPnvLkk0/K7t27W+aIAACn7MUXX9TNMl7sa28ikhhnzxZ9ILNACks9u9cP5jR23ljdTlVa1fzx+Mjm9bYH+/tK71j7D1gbPDyx28LfU/XyrJ7RctPZ3QjGAZg3IL/99ttl0aJF0rt3bxk+fLi88sorkpaW1jJHBwBoljZt2uhmGW262ZuIM8BQCZ120ksON9QprJNupyolp0gv4yOaP/zdMWx94yHPnUdeUl4h322zfxedODDO6MMBgJYNyO+9915Zu3at7NixQyZMmCAzZ86UTp06yQUXXFAj+zoAwDg33HCDbpZxwyJ7E5HQAF/p3NY+hHd7KsPW4X5mXzhbN1f1kMdGBDZ7H6dV1SNXPeQ29SuWB1q5K0PyisvF19tLxveLNfpwAKBlA3KHXr16yVNPPaUTvK1cuVKOHTtmrS9/AAC31SfWPmx9R1qu0YcCtBhHybP4yFMIyKt6yI/mlTj352kWbbYPVz87IVoigy2UzBKAtQNyZc2aNXLPPffI5MmTdWB+xRVXuO7IAADNpqYSWWo6UdoWe6uS6EjsRg853NDOrJ26nYq84jJdh1yJDW/+kHVVvzwswJ7jd6MH1iNXpc6WbkvXlycOjDf6cACg5QNyFXg/8cQTuof8rLPOku3bt8tzzz0n6enpMnfu3KYfAQDA5T744APdLOODKfZWxZHYbXtarscOw4V53brsVt1ORfXe7FPpIVc1ugc555F7XkD+465j+ocJfx9vGdc3xujDAYCWL3vWp08fncxNJXe78sorJSaGP34A4G4GDBggljKg5ggtRw+5mld6JLtIOrZpXlkooCVM6DbhlPfhCMgD/bwlIqjpNchrJ3ZbtSdDNhw87rHZ1c/tFX3KrwMAeERAvnPnTklISGiZowEAuMT48eOt9UqOf7rG1U5tgiXY30cKSyt0YjcCcriTB4Y/cMr7SM3+I8P6qdbbdmRaV7XIyyoqxc/nlGY0tpqi0gpZvt0+XP1isqsD8FBN/otLMA4AcHdqGG5vR2K3VBK7wXxSXZBh3WFwVab14rJKjyoV+MPOo/pHN39fbxmbyIhNACYOyNu2bSsZGRn6sqprq67X1wAAxtu4caNulrHxI3urxpnYzYMCDFjDl3u+1M0VJc/iTqEGuUN0aIB0ahvkcfPIHcPVz+/VTsICGa4OwMRD1l966SUJCwtzXj7VoVEAgJa1bNkyvRw8eLA1XuplT9qXg692rkqs6iHfTg853MzL61/Wy0t7XtrsfaTk2Iesx7mgh1zpExsuh7KKZH9GgXgC9YPEd9vslSQmDiK7OgCTB+TXXXed8/L111/fkscDAHCBcePGWet1HPevE1Y5esj3ZxbouaZB/j4GHBhwovuG3nfKL4uzh/wUMqxX17mtPfHhwaxC8QTv/Lxfyips+geJC/vFGn04ANB6Sd18fHwkNTVV2rdvX2N9ZmamXldRUdH8owEAuMSgQYOs9UoO+vMJq3pV9ZCrqmc70/OciasAo03qMcllc8hd1UPuDMgz3T8gzykqk49+O6gv33R2Nz2HHAA8VZP/gtVXz7WkpET8/f1dcUwAAJyy8EA/6djGPi+WxG4wk7ziMl1721VzyGv3kNf3Xc9dfPBrsn7+4YG+cuXpnY0+HABonR7yV199VS/V/PFZs2ZJaGio8zbVK/7TTz/pGuUAAOMtXrxYLy+66CKxhMV/ty8veu6EYeuHjxeR2A1u5dk1z+rlQ6c/dEq94y7tIY+yB+RFZRWSkV8q7cICxB0Vl1XI7J8P6MvXjuwqoQFNHuwJAG6l0X/FVDI3Rf1q+p///EcPXXdQPeNdu3bV6wEAxtu6dau1AvKtC+oOyGPDZOm2dNlGYje4kW8PfOuSgDzIz0ciglyTXbxDpKpnbp/ioXrJ3TUg/3z9YcnIL5EAX2+5/qyuRh8OALReQL5//369HDVqlMyfP1+XPwMAuKdrr73W6ENoXdd+VedqZ+mz1Fz9gzJVQuAOZl0w65Tun5r9R4Z1V72nA/18JDY8UAf7h7IKZWgX9/ueV1Fpk//+tE9fvmJYR12uDQAsN4d8xYoVLRKMP/vss/o/lXvuuce5rri4WG6//XaJiorSQ+Qvv/xySU9Pd/ljA4DZqCSbtZNvmlr7PvZWS5+qgDy3uFxSqg3zBYzUI7KHbqec0M1FGdYdOrl5pvUlW9LkQGaheHuJ3HxOd6MPBwCMCchVUPzcczWHBCrPP/+8XHHFFc06iLVr18pbb70lAwcOrLH+3nvvla+//lrmzZsnP/74o6SkpMiUKVOa9RgAAOtRiarUsF6FxG4wi9SqGuSx4a5J6OYJpc8KSsplxjfb9eWLBsRJl6gQow8JAIwJyFXytgkTJpywXs1TVLc1VX5+vlxzzTXy3//+t0bPe05Ojrz99tvy4osvyujRo2Xo0KEye/Zs+eWXX+TXX39t8uMAgJW88847ulnGOxfaWy0+3l7O8me70vMNODDgRNctvk63U+0hj3dxD7k7B+TPL9khR7KL9A9sD11IEmEAFg7IVQBdV3kzPz8/yc3NbfIBqCHpF198sYwdO7bG+qSkJCkrK6uxXmVx79y5s6xevbre/anya+o4qjcAsBrL/f3LPWJvJwkyDh93vyAD1pRemK7bqQbksS7KsF77s6LmkLuTtQeyZM6vyfrygxf2dg6tBwAzaHKtiAEDBsgnn3wijz/+eI31c+fOlb59+zZpX+o+69ev10PWa0tLS9OBf2RkZI31MTEx+rb6PPPMM/LUU0816TgAwGyq5+OwhHs213uToxa56l0D3MGSy5ec0v3THHPIXRyQOwLdtNxiXV5MJXozmjqOv3/+u87+PqRzpC51BgCWDsgfe+wxPY977969eii5snz5cvn444/1XO/GOnTokNx9992ydOlSCQx03X8oDz/8sNx3333O66qHqFOnTi7bPwDAs6hyToqqRw54utziMskvKdeX4yJaZg65Cn7VD1g92oWK0V5dvlv2HSsQfx9vef5PA/U0FACwdEA+adIk+eKLL2TGjBny2WefSVBQkE7GtmzZMjnvvPMavR81JP3o0aMyZMgQ57qKigo9D/3111+Xb7/9VkpLSyU7O7tGL7nKsh4bG1vvfgMCAnQDACtT03cUy/w9LMmzLwPs88Xr6iFXQ9YpfQZ3UFBWoJchfiHN7h1viR7y6FB/PUe7qKxCzyM3OiDflZ4nb1WVObtrTE/p2f7EzzcAWC4gV9Scb9Vq27Jli/Tv379R+xgzZoxs3lxziOENN9yg54n//e9/173aal666n1Xmd2VnTt3ysGDB2XkyJHNOWwAsIzXXntNL6dPny6W8NpQ+3L6rnoD8uKySskqKJUoahfDYBMXTNTLFVNXNPm+KVVTL1TgHBHk59LjUuVnVS/5zvQ8OZhp/DzyOasP6NrjCe1D5Zbzml8mDgBMF5BXl5eXp4erz5o1S/d6q17uxggLCzsheA8JCdE1xx3rb7rpJj38vG3bthIeHi533nmnDsZHjBhxqocNAKbWsWNHsZSOw+u9qUPkHwmg1LB1AnIYbVC7QS6ZP64CaFfr5AjIDU7sVlRaIV9uSNGXrzuzq/j5NDkPMQCYOyBXQ8tVED5//nyJj4/X88pnzpzp0oN76aWXxNvbW/eQq+GX48ePlzfeeMOljwEAZnTllVeKpVz5Yb03Bfn7SFSIv2QWlOp5sYM61UwWCrS2l0e93Oz7pjgCcheXPHPoEuUepc8WbU6VvJJyCfTzlksGxxt6LADgNgG5ym7+7rvv6vrgKlna1KlTdaCs5pQ3NcN6XX744Yca11WyNxXkuzrQBwBYixq2rgJySp/B06Xl2Iesx4a7NqGbu5U++2TtQb28eEC8hAe6dmg+ALgT76Ykc+vdu7f8/vvv8vLLL0tKSopzjiIAwL0cOHBAN8s4sMre6tGxjT3IOEKmdbiBtWlrdTuVGuTxLdRD7gjIVQ+5SoJohD1H82XtgeP68pWnUykHgLk1uod88eLFctddd8ltt90mCQkJLXtUAIBToqpgWCqp22c31pvUTengzLRO6TMY78GfHmx2UjdHQB7r4gzrtWuRF5ZW6FEl0QYkQfx03SG97N4uRIZ1adPqjw8AbhmQr1q1Sg9VHzp0qCQmJsq0adOsN0cRADzE8OH1JzkzpeE3n/RmR6Z1NYccMNqVvZv3/Un1WKdWvYfjXVyDvPZnxdFL3toBeWl5pXyedFhfvnJ4pxZJXAcAHhmQq8zmqqnh6p988om88847OgN6ZWWlLF26VJcpU5nTAQDGO++888RSznvgpDd3iPyjh5xa5DDaLYNuadb9VJKzgtKKFu0hD/TzkdjwQEnLLdbzyId0bt0e6uXb03XPvJ+Pl0wZYrFqEQAsqck1JFRpshtvvFH3mKs64vfff788++yz0r59e7nkkkta5igBADgFjjnk+SXlklNUxmsJj5SabR+u3pI95DXmkRtQi/zjtfbh6uP6xhgyXB4AWtspFXVUSd6ef/55OXz4sK5FDgBwD6tXr9bNMla/YW/1cMwhV5hHDqO9v+193ZoqpSrDerC/j4QHNbtybaPnkbd26bNl29Jl5e5j+vKfh3du1ccGAI8MyB18fHzksssuk6+++soVuwMAnKKff/5ZN8v4+WV7q0dogK9EBttLJxGQw2jvbHlHt6ZKccwfjwxq0bnV1TOtt5Ydably99wNohK7j+jeVs7pGd1qjw0ARmq5n1cBAIax3BSiS15vVLKq7MIyErvBcE+d+VSz7lc9IG9JnaOCWrUWeUZ+idz07jo9P179GPDmNUPF25tkbgCsgYAcAEyoV69eYim9LmhwE5XYbcuRXDl8vPXnxQLVndvx3Ga9IClVc8g7tFAN8to95Km5xVJSXiEBvj4t9lhq/7e+n6R/KAsL8JW3rxsmbUL8W+zxAMCUQ9YBAPCUxG5HqEUOD+Uo29eSCd2qzyFXw8dbeorH04u2y7rk46I6xF+7+jRJiKFiDwBrISAHABOaP3++bpYx/2/21sjSZ4CRHl75sG7uOmS9XWiAhAXaB1HuTs9rscfJLS6TuVVZ1f9+YR85v3f7FnssAHBXDFkHABPat2+fWMq+Hxo1h7x6LyNglF9Tf23yfSoqbZKWU9wqAblKGJcYFy5r9mfJtpRcubB/XIs8zpItaVJaXqmTLl53ZtcWeQwAcHcE5ABgQrfccotYyi0/NbiJo/SZqkOueubCA+1Z14HW9unET5t8n2N5JVJeaasx2qMl9XUE5Km5LfYYX248opfj+8VKoF/LzVMHAHdGQA4AJhQWZrF5mGGxjZ5D7phHHh5HQA5jtAtu1+T7OEZ2qGpnMREB0tL6xofrpeohbwnpucXyy95MffnSwfEt8hgA4AmYQ+7mDt54k+y7bLLsm3SJHL7rbqnIz3feVrRpk+y/YqrsnThRt7L0oyfc/9hrr8v2PolSvG2bc13e9yv0uuz5C6Rkzx7ZM3ac87binTv1bUVbtzrXqduLd+5q0ecJAC0tIsjPOS+WxG7wNKk5Rc753S2Z9bx6D7mSklMs2YWlLt//15tSdNK46NAAObNHlMv3DwCegoDczXV45WXp/sUC6f71V+IbGyNZs9/V6yvyCyTl7w9J/LPPSI+FC6Xrxx+LT4T9P8/aAvr0kZyFi5zXcxd+rdcp/j16SGV+vjOYL1y3TgL795eipPX6ulpfkZcnAb0SWuHZAnCVmTNn6mYZM8+wtwb8kdiN0mcwzmVfXKabOyZ0c+jZPlR8q2qBt8Sw9S83pujlpEFx4uvD11EA1sVfQDfnUzXs1FZZKbaSUvtYNR1UL5TQ886VgB49nNt5B9ZdlzT0/POkYOVPYrPZdCBfsv+ABPbv50zcEjRkiBStT9LXVSAeddONUrjeHpCr9cGnnaa3A+A5fHx8dLMMH397a2zpMxK7wUD+Pv66Na8GeesE5GpOtwrKW2LY+t5j+bL5SI6+fNngDi7dNwB4GuaQe4BDd9whReuSJKBXL4l58AG9rnT/PqksLZXkG26QiuwcCRs1SqLvvKPOwNk7IEAC+/WXwrVrpSwlRcLGjJGytFTn7cFDh0ph0noJv+giKdm9W+L/93nJePM/+rbC9RskeNjQVny2AFzh1ltvtdYLeevKRm3myLRO6TMY6dNJnza/Bnlk3T++t9Sw9R1peS7vIf9ygz2ZW9eoYBnYMcKl+wYAT0MPuQfo9PrrkvDTj3rIeu633+l1tvIKHaR3fOUV6Tr3Yz2fPPerr+rdR/jEiZK7cJHkfr1QIiZeXOO24KFDpDApSUoPHxHf2Fjx8vERvw4dpPTgQSlKSpKgoQTkAMyB0mfwVK09ZF1Rpc9c3UOuRut9UTVc/dLBHRiBB8DyCMg9hJe/v4RPmCB5y5bp635xsRJy1lniEx6ue8BDx4yukYittpCRI6RwzRo9X9y/a81an4H9+knZwYN6WHvwkNP0uqAhp0n+ypVSmpwsQf3sw9sBeI7s7GzdLCP7oL01eg45tchhnJT8FN2aE5DHRbReQO7ItL7naL6UlFe4ZJ8bD2XLwSx7DgeyqwMAPeRuTc33Ljt61DmHPP/7FRLQs6e+HjZunBRuWK+HravbClf/6rytLqrXu/0D06XdffedeJufnw7KM2e/K0FD7L3hwUOGSNZ7c/R69WMAAM8ya9Ys3Sxj1lh7a+Qc8qyCUiksLW+FAwNOdM031+jWWOq9erywrFXnkFfvIVf1z1VQ7ore8de+36Mvq6Hq3dvZ56gDgJUxh9yNVRYUyOHbbxdbaamKyCVw4ECJvs0+L9S/SxeJuOQS2T95inh5e0nQsGESefnlJ92fmjteHzVPPOP//itBAwfo6yrTenlq6gnD2wF4hoQEi1VGSLigSUPWHaXPEmIsVq8dbuHcjuc2K6Fba88hbxviL3ERgZKaU6yHrfeLP7X53rNW7pfvd9g7Gv7n/Po7EQDASrxs6udKE8vNzZWIiAjJycmR8PC6y4IBAKxB/ZeX+PgSKS6rlDk3ni7n9mpn9CEBDfpp1zG59p01EuDrLTv+dWGrzru+6d21snzHUbnhrK7yxKTmT2FLSj4uf35rte5tv3ZkF/nnpf1depwA4KlxKHPIAQCWoQKZ2HB7D2Nazh+9joA7c8wfV8PVW7sMqSsSu2UXlsqdH63XwXj/DuHyyIREFx4hAHg2AnIAMKHt27frZhnbv7a3RohxBOS5BOQwxvLk5bq5c4b12ondVOmz5gyqLC6rkPs/3SQpOcUSFuArM68eomucAwDsmEMOACa0aNEivUxMtEhP1KL77cvESQ1uGhtBQA5j/fu3f+vlmC7153ap7kjVHPLWnD9evRa5kldcrqsTdGprT4zYkJyiMvnwt2R5Z9UBycgv0euevXygdIkKadHjBQBPQ0AOACZ07rlNSxrl8c59oNGbOgLydIaswyC3DLylSdsb2UPeuW2whPj7SEFphWxPzW1UQP7fn/bJK8t3S36JvZKBv6+33D0mQS4eGNcKRwwAnoWAHABM6PTTTxdLOf3mRm/qmEOuMkcDRriyz5VN2j4lx7iA3NvbS/rEheukbGrY+gX9Yk+6/fqDx+Xpb+zTZcIDfWXayC5y/ZndpF1YQCsdMQB4FgJyN5I9f4HkLFhw0m0CEvtI7COPOK8Xb98u6TOeaXDfXd6fU+N68rRrG7xPzCMPS2C14a5pM2ZIyfYdJ71PxOTJEjllsvM6z4nzxHvP2M8T6g/I05lDDg9QWWmT1Koh661Zg7z2sHUdkDcisdury3fr5eBOkfL+TadLWKBfKxwhAHguAnI3UnbkiBSuXduk+1Tk5jX5Pkpj7qP2XZ0KHhq6X3CtXjmeE+eJ954xn6fvv/9eL0ePHi2W8P3T9uXoRxvcNKZqyHpmQamUlFdIgC8JptC6Xt/wul7ecdodDW6bUVAipRWVhvWQV0/stulwtpRVVIqfT905gTcdypYfdh7Tl+8d14tgHAAagYDcjfh16CDBw4c32PtVnU94WIP3qUtj7qP2fbLHru851L7Oc+I88d5r/c9T0po1qui2nBkXV6Nn3rTWv9fogDyuKiBXjuaWNDpJFeAqn+/+vNEBeUpV73jt925rGtk9Sny8vSQ9t0TeXrVfbj2vx0l7xwd1ipRzE6Jb+SgBwDN52ZpTw8KEBdkBwEzW/vVmPaWlc/fuJ0wbMKVDVSMHOjX8Y2N5RaX0+sdiqbSJzLt1pAzv2rbljw+oZtOxTXo5qN2gBl+Xbzanyv98uF6iQ/1l3T/GGfY6zvhmu/zfT/sk0M9bvr3n3BOypW85kiMTX1ulL8++friM6tPeoCMFAM+KQ6lDDgAm1L6kRKIzM8UyVCDeiGBc8fXxluhQe4KpNBK7wQAqEG9MMG50hvXq7h3bSzq1DZLiskp5dMGWE2qSO3rHB3SIkPN7tzPoKAHA8xCQAwAsx1n6jMRucHOOIevxEcYG5EH+PjJj8gB9edWeDFmw4YjzNpXs7btt6fryXWMSxMvLy7DjBABPwxxyADChpbExUnHOOXJhsUVKe3041b685tNGZ1r/XXIofQZD3L78dr2cOWamx/SQK+cktJMpp3WQ+RuOyL8WbpO03GJJOnBc1hzI0rcnxoXL2ESGqgNAUxCQA4AJZQYEiK1tG5GUVLGE1I3N6iFXAQXQ2rZlbmtGDXJjErrV9ujFibJi51E5Xlgmzy/Z6Vwf4Ostj05IpHccAJqIgBwATOiK5INSmJQkMnSoWMI9m5u0eYyjFjlzyGGAby//ttHbulMPuRIVGiDPTBko0+dt0nXRh3VtI6d3aysjukc5P1cAgMYjIAcAE1KVtX0q7bWLLcHXnqStsRzlo+ghhxH8ffwbtV1RaYVk5Je6VUCuXNg/VjcAwKkjqRsAwHLUHHJHUrdKVf8McENHqnrHlY5t3CcgBwC4Dj3kAGBCc7t0Flt8nFxllTnkL/S2L6f/Maf1ZGKqesjLKmySVVjqLIMGtIbRn47Wy++nft+ogFzV/o4KaVyvOgDAsxCQA4AJxSYk6GWX554TS2hXFZA3sYfcUYucgBytqXtk90Ztd+T4H/PHKSUGAOZEQA4AJnTdddeJpVz3VZM2DwnwlbBAX8krLtfD1vt3iGixQwNqm3XBrEa9KEeyC/VSJU8DAJgTc8gBAJbk6CVPJdM63JSjh5z54wBgXgTkAGBCqampullG6u/21oxa5KqHHGhNO7J26NYQxxxyesgBwLwYsg4AJjRn5kyxlZXppG5d3p8jpvfhn+zL6bsafRdHzWQ1hxxoTbctu00vV0xd0age8g5kWAcA0yIgBwAT6pGfL2WpaSL+FsnMPHBqk+9CLXIYZWL3iQ1uU1ZRKWlVozc6RAa3wlEBAIxAQA4AJjQ8M0sKN20SGT5cLOGCfzf5LvSQwyj3D7u/wW3UyI1Km/0yPeQAYF7MIQcAWDqpm6MXEnAnjvnjPt5eEhMWYPThAABaCAE5AJjQrrAw2detm1jG+vftrRlJ3VTps4KS8hY6MOBEC3Yv0K0x88fVD0e+PnxdAwCzYsg6AJjQ+rZtxBYWKv1TLJJp/ft/2ZdDpjU5IHf0kvdoF9oSRwac4NUNr+rl5ITJDWdYJ6EbAJgaATkAmNDpmZlSsnefSEyMWML4GU2+S9tgf/Hz8ZKyCpuk5xCQo/U8MOyBBrehBjkAWAMBOQCYUPf8Aik8eNA6AfmAqrJnTeDt7SXtwwJ1TyTzyNGaJnSf0OA2jh7yjpFBrXBEAACjMCkJAGBZjmHrBORwNwxZBwBroIccAExo0/gLxDZqlIwfOUIsYdF0+/LiF5oXkOeQaR2t5+lfn9bLR0c8WuftlZW2PwJyapADgKnRQw4AJrQrLU12Z2VKYGKiWML2r+ytuaXPCMjRipYdXKZbfTIKSqS0vFJfJqkbAJgbPeQAYELXX3+9WMr1i5p1N0dAnk4tcrSid8a/c9LbD1eVPFPiqlUDAACYDwE5AJhQdHS0WEp0QrPuFlMV7KTQQ45W1C2iW6MyrLcLC5BAP59WOioAgBEIyAHAhNJmzJCS7TskILGPxD7yiNGH47a6tA3Wy2N5JZJXXCZhgX5GHxJQbf44GdYBwOyYQw4AJvR5bq58FRGug3JLmDXO3pooISZUvLzsl3el57v+uIA6/OWbv+jWUA8588cBwPwIyAHAhIp9fKQ40EJzTwuO2lsTBfv7SueqXvJd6XktcGDAiTKLMnWrDzXIAcA6GLIOACb0p4OHpHDtWpHhw8US7t7U7Lv2igmT5MxC2ZlGQI7WsfjyxSe9nR5yALAOesgBAJbWOyZML+khhzuw2arXIGcOOQCYHQE5AJhQibe3lPpZKEFZ0XF7a4ZesfaAnB5ytJackhzd6pJbVC75JeX6MnPIAcD8GLIOACa0oFNHscXGyFUpqWIJM8+wL6fvanYPeWZBqWTkl0h0aICrjw6o4bIvL9PLFVNXnPDKHM4udF6mhxwAzI+AHABMKKa4WCqyssQyOo9s9l27RYeIr7eXlFfaZFdankT3JCBHyxrSfkiD88cjgvwowwcAFkBADgAmNCr9qLWSuk19r9l39ff1lu7tQnTZs53peXJmz2iXHhpQ2/87///V+6IwfxwArIWAHABMKGLyZAk+/XTx69DB6EPxCL1jw3VATmI3GI0M6wBgLQTkAGBCWYMHiQweJN27dxdL2Pejfdn9vGbdvXdMqHxNYje0kt9Sf9PLM+Kqch9Uc+i4fQ4588cBwBoIyAHAhObPn6+X06dPF0uYf3Ozk7o5apErqpdclZ3y8vJy5dEBNTy08qF6k7o5sv0nxITyqgGABRCQA4AJnXHGiT1vpnbGLad0995Vpc9UuSk1h7djm2AXHRhwomsSr6nzZVHvvwOZ9h7yxLhwXjoAsAACcgAwoQHHMqTsyBHJPpYhkVMmi+mdc/8p3b1Tm2AJ9POW4rJKPY+cgBwt6a8D/lrn+p1puXqpBmj0qfqRCABgbt5GHwAAwPVyFiyQjJkz9RIN8/b2cg5b35mWz0sGQ2xLsQfk3aJCJNifPhMAsAICcgAwoc0REbKjd2+xjJ9ftbdT0Ns5j9w+hxdoKe9ueVe32ral2gPyxHiGqwOAVRCQA4AJbY2MkJ19LBSQr37d3lwwj9yRVAtoKe9te0+32ral2t97fZk/DgCWwXgoADChc44ek+Jdu0Q6dRJLuOyNU96FY8j6nmP5Ul5RKb4+/GaNlvHvs/59wrqKSptzDjkBOQBYBwE5AJhQh6IiKUxLs05A3nPsKe/C0UNeWl4pyVmF0qMdZafQMs7qcNYJ6/ZnFOikgkpfhqwDgGXw8z8AACLSPixAIoL89GvBsHW0Nsf88bYh/vq9CACwBgJyADChH9u3l9UjR4hlfHaTvZ0CLy8vZ2I3AnK0pAd/elC3ujKsq+Hq6r0IALAGhqwDgAmlBgWKrX17kZRUsYQDK12ym16xobLmQJZsr+qtBFrC2rS1J6xzvOcS46g/DgBWYmgP+ZtvvikDBw6U8PBw3UaOHCmLFy923l5cXCy33367REVFSWhoqFx++eWSnp5u5CEDgEeYGhQkk9PSJSCxj1jCbb/Y2yka1DFSL9cfPC42m80FBwac6PNLPtetriHrzB8HAGsxtIe8Y8eO8uyzz0pCQoL+4vPee+/JpZdeKhs2bJB+/frJvffeK4sWLZJ58+ZJRESE3HHHHTJlyhT5+eefjTxsAHB73R59VCwlJNoluxnWta1eZuSXSnJmoXSNDnHJfoHq2gba32cOx/JKdFMSKXkGAJZiaEA+adKkGteffvpp3Wv+66+/6mD97bfflo8++khGjx6tb589e7YkJibq20eMsNDcSABAq+gaFSxRIf6SWVAq65KPE5CjVTiGq/v7eJPdHwAsxm2SulVUVMjcuXOloKBAD11PSkqSsrIyGTv2j1I2ffr0kc6dO8vq1avr3U9JSYnk5ubWaABgNa+//rpulvH6cHs7RSqZ1tAubfTlpOQsFxwYcKJLvrhEt9rD1VUOAz8ft/lqBgBoBYb/1d+8ebOeHx4QECC33nqrLFiwQPr27StpaWni7+8vkZH2+XwOMTEx+rb6PPPMM3p4u6N1skoNXgCoxreiQnzLyqR4+3ZrvC7+IfbmAsOrhq2vO3DcJfsDagv2DdbthIRuseG8WABgMYZnWe/du7ds3LhRcnJy5LPPPpPrrrtOfvzxx2bv7+GHH5b77rvPeV31kBOUA7Cai9YlSeHatZK+foN0eX+OmN7ffnDZroZ2tfeQ7z6aL9mFpRIZ7O+yfQPK3Ilz6y55Fk9ADgBWY3hArnrBe/bsqS8PHTpU1q5dK6+88or8+c9/ltLSUsnOzq7RS66yrMfGxta7P9XTrhoAAM3RPz5CAny9paS8UmdbH90nhhcSLaa4rEL2ZRToyyR0AwDrMXzIem2VlZV6HrgKzv38/GT58uXO23bu3CkHDx7Uc8wBAPXL8/WV/BALZQjP2m9vLuDv6+0sf7aWYetoAYfyDumm7ErPk4pKe4k9AnIAsB5De8jV8PKLLrpIJ2rLy8vTGdV/+OEH+fbbb/X875tuukkPP2/btq2uU37nnXfqYJwM6wBwcos6xIutfTu5KiXVGi/VO+Pty+m7XDZsfc2BLEkiIEcLuHbxtXq5YuoK5/zxDpFBEhHkx+sNABZjaEB+9OhRufbaayU1NVUH4AMHDtTB+Lhx4/TtL730knh7e8vll1+ue83Hjx8vb7zxhpGHDAAeoVNBoZQfO6bShosl9L7IpbsbVpVpfdPhbCktr9S95oCrnN/pfOflQ1lFetm9nYVGtAAA3CMgV3XGTyYwMFBmzpypGwCg8c7KyJDCdetEhp96KTCPMOkVl+7OUfpMzSPfkpIjQzrbrwOu8MTIJ5yXU3LsAXl8RBAvLgBYED/5AwBQi8qsntA+VF9m2DpaUkp2VUAeSUAOAFZEQA4AJnQgJEQOdewolrH1C3tzoWFV5c/WJWe5dL/Adwe+001JzSnWy7jIQF4YALAgw8ueAQBc79foKLFFhEtvqyR1W/ygfdnvMpftcmiXtvLxmkOSlHxcbDabeFllPj5a3DNrntHLsZ3HSWp2sTOpGwDAegjIAcCExlxmD0y7DBsmlnD+Qy7fpSOxW0Z+qSRnFkrXaJJuwTVuG3SbXmYWlEppRaW+HBdBDzkAWBEBOQCY0DCrBOIOw250+S67RAVLdKi/Dsh/259JQA6Xmdp7ql5uOpTtXMcccgCwJuaQAwBQBzVE/ZyEdvry4i1pvEZosYRubUP8JdDPh1cYACyIHnIAMKFly5bp5dixY8USlj1lX479o5yUK0wcGCcLNhyRVbsz5HhBqbQJ8Xfp/mFNr6y3l+kLLbxEL+NJ6AYAlkUPOQCYUNIPP8i6pUsledq1YgkbP7Q3Fzs7IVrCAn2lvNIm326llxyu8cWeL3Rz9JDHUYMcACyLHnIAMKExaelSvG2bSI8eYglXftwiuw3w9ZHx/WLls6TDsmhzqlx5eucWeRxYy6ujXtXLN7+zB+RkWAcA66KHHABMqF1JiURlWah+dseh9tYC1LB15Ze9mZKZX9IijwFrGdBugG5HqkqekWEdAKyLgBwAgJM4q2e0RAb7SUWljeRucKnUqiHrZFgHAOsiIAcAE/ouLlZ+PO9csYz3p9hbC/Dz8ZYL+8Xqywt/T2mRx4C13Lr0Vvnbd7fIsaoRFwTkAGBdBOQAYEJZ/v6SHRkplpG+xd5ayMSB8Xr52/4sOZprH2YMNNfO4ztlR9ZOsdns18myDgDWRUAOACY0NfmgTPrqa7GMe7fZWwsZ0b2tRIX46wCKmuQ4VUv/tFSeGf6Jvuzj7SXtwwJ5UQHAogjIAcCkf9y9Hd1vVuDja28txFcNW+/PsHW46P3k7StHc8v05djwQB2UAwCsiYAcAExIheIWCsdFKivtrQU5hq2vPXDcWT8aaI5KW6UcOV6oLzNcHQCsjYAcAExoXr++sui6ayXmkYfFEl7sY28t6PRubZ3lqeavP9yijwVzGzNvjLx7+CZ9OS4iyOjDAQAYiIAcAEwotkMHie3YUQITE8USYvrZWwtSw4qnDOmgL3+WdFhsVpoSAJfq1aaXBFTa30tkWAcAa2u5CXcAAMNMmzbNWq/+tAWt8jB/GtpJZq7YKwcyC/XQddVrDjTVW+Pekgtf/klE8hiyDgAWRw85AACN1C06RIZ3baMvz1t3iNcNzXakKg9BPEPWAcDSCMgBwIR+//e/Jemvf5W0GTPEEo6st7dWcMXQTnq5aHOqFJSUt8pjwlzWpGySAjmgL8dFUvIMAKyMgBwATGhxcbEsjYqSku07xBI+vtLeWsGEgXES5OcjhaUV8s3m1FZ5TJjL/T/dLUGd3tOXO0SS1A0ArIyAHABMqGdennTbv7/GurLUVEm+/gbZO+Fi2Ttxohz9fy86byv4bY3sHDJU9l02WbdDd9xR536Pvfa6bO+TKMXbtjnX5X2/Qq/Lnr9ASvbskT1jxzlvK965U99WtHWrc526vXjnLtc+4cFX21srCA3wlQkD4vTleUlkW0fTDY+6QMqyh+ofdiKC/HgJAcDCSOoGACY0LOu4FP6+WWT48D9W+vhI+/vvl6AB/cVWWirJN9woecuXS9iYMfrmwEEDpcvs2Q3uO6BPH8lZuEgC+/bV13MXfq3XKf49ekhlfr6UpR8Vv5j2UrhunQT27y9FSeslqF8/vb4iL08CeiW49gmPfVJa0xXDOsrn6w/Lmv1ZkpxZIF2iQlr18eHZhoX/ReYf2yw92gWKl5eX0YcDADAQPeQAYBF+7dvrYFzx8vfXJdHKUpo+5Dr0/POkYOVPuuxXRX6BlOw/IIH97SXHVHARNGSIFK1P0tdVIB51041SuN4+v1utDz7tNI8PQs7o1lY6tw12lkADmiI1pyqhG8PVAcDyCMgBwIR2hoXJ3h7d6729Ijtb946HnHWmc13x1m2yb/IUOfCXv0j+ylX13tc7IEAC+/WXwrVrJW/ZUmcPu0Pw0KFSmGQPwEt275awCy6Q0n379PXC9RskeNhQcbl1s+2tlagfFK4Y2lFfnrv2kBSVVrTaY8Pz/ZaxSPwifyPDOgCAgBwAzGhD2zaypb+9N7w2NVz98N33SNtp0ySguz1oD+zXV3p+v1y6L5gvcU88IamPPSalh+vv+Q2fOFFyFy6S3K8XSsTEi2vcFjx0iBQmJUnp4SPiGxsrXj4+4tehg5QePChFSUkSNLQFAvIfnrG3VvTn4Z0k0M9bjuWVyOxfas7XB05md+l88W+3jAzrAAACcgAwozMyMmVI1TDx6mwVFXJk+gMS2KePRN14g3O9T2iobkpAQoIEDzlN95jXJ2TkCClcs0bPF/fv2rXGbYFqrvjBg3pYu9qPEjTkNMlfuVJKk5P1XHKXu+g5e2tF7cMD5aazu+nLb/6wV7ILS1v18eG5AnOnSEnaJIasAwAIyAHAjLoVFEinQyf2cKc+/rh4h4RI+4f+XmN92dGjek64vpyeLoUbN0pAQs969696vds/MF3a3Xffibf5+emgPHP2uxI0xN4bHjxkiGS9N0evV/PXXa7fZHtrZbec10Mig/0kr7hc3vhhb6s/PjxPZaVNMo8mSnneQEqeAQDIsg4AZhQxebIEn366HiruoBKr5Xw+X/eA7588Ra+LnDJF2l47TfK+WyrH534sXr72Ekzt777bOZy9PrXnjlen5oln/N9/JWjgAH1dZVovT009YXi7pwsP9JM7RvWUfy/aLu/+ckCuP7MrvZ44qYyCEiktr9SX4yICebUAwOK8bI4uEZPKzc2ViIgIycnJkfDwcKMPBwBaxcKFC/Vy4sSJ1njFF95rX058qdUfurisQka/8IOk5BTrRG//e8WgVj8GeI5Xlu2WN7Y8Jz7eXrL+tv9IoJ+P0YcEADAwDiXLOgCY0I4dO3SzjB2L7M0AKqC674Le+rKqTb4rPc+Q44D7O3y8UN74YY/4hm2T0DY7CMYBAPSQA4AZZWZm6mVUVJRYQmbV/O2oHoY8fEWlTSa8slJ2pufJgA4R8sktIyTY39eQY4H7uu2DJFm8JU3iovLlvRtPl15R9qSAAADzoYccACzM58efpPKjjyV7/gKxBBWIGxSMK2r48T8v7Se+3l6y+UiO3D13ow7SAYef92ToYFx5/MJzCcYBABpD1gHAhHIWLJCMmTP1Eq3jjO5RMmOyPYnd0m3p8sw323npm2HfsXw5739XyJX/t1oOZBS4zWuoUu7kFpfpll9SLoWl5Tpjem3qh5i5aw7q3vDXv98t+zMKpKyiUp74aqu+/ayeUXJh/1gDngEAwB0xng4ATOjrDvFSGTlWLs3OEUv472j78ubvDT2MqcM7yYHMAl0Cbdaq/dIlOkSmjehi6DF5EhXM3j9vkyRnFuo24dWV8uSkfnLFsI7i5eXVIo+pgurtabmyaneGrD1wXKJC/GVY1zZyere20rFNsKw7kCVLtqbJd1vT5Uh2UY37Rof6y6RB8TLltI7Sv0O4/LjrmDzzzQ49dUFRPeIvfLdL4iMCddI/NYJCPZ9rvrlG3/7RxR+1yHMCAHgOAnIAMKFSb2+x+flJ8Y4dkjztWuf6gMQ+EvvII87rxdu3S/qMZxrcX5f359S4Xn2f9Yl55GEJTEx0Xk+bMUNKtu9osFxb5JQ/6omrIfcN9fLr5xSW4zbPaaqIDDmaL5n5JSKrRL7/0xQZfc9NTX9OZjxPDTynlOwiuTKrUK70EvH38dblwR4s/R/5fsdRuaBfjHh7eUmnf97nDM4dIbqtKphXrdJmk1Xjr5XNQe3l8PEiOZpbLLdu+Up65qZIgK+3+Pp4O7ctr6yUwpIK3YO9tvNwWdZluN7fJ+sOydjktXLBoXW6Z7yPiG617YvoIG/lXyqzfz4g7cICJOzQPrll85f6wNoG+0tBaYWUlFU4t4+LCBL/6XMlb0qeR58nM7736sJz4jzx3nPfz1NErb8FnoyAHABM6Iqs45L/ww+iqh0Xrl1b73YVuXknvb0+jbmP2nd16j/Rhu6naqdXV3bkSOOO7/0kt3pOqvq7owL8Bys2yfZBe+R/zu+hA8lGP6daj2v0c3LJear1uLXvE1nValM91Kopi7f/3uC+V7bfJ5vb/TErr316snTN3HfS+xzqnCgxZ3SWzPxSWZecJTGFWTIgoypZYD26RIXIqvhw2ZqSK8fySiS2rEgGnuxxMkUK94l8/f52jz5PjcFz4jzx3uPz1JJ/I4Jr/X3zZATkAGBC0f9zm15WFhSc8Mt2dT7hYRI83N4r2BSNuY/a98keuy5+HTqccL2hx3LX51Rhs8nu9HxJD24rH367U/f+PnVJP49+TvWdp/TgNpLWJVH3Bgf4+ehyXkF+3vqy6pX28/E+6XNSPxxtPZIjBSXlEuTvozPVq95w5dWrTpP/+2mv5BWX697vnTEJYtN94vaecfWP2tTb20t8vLx0gr1h/TvLuX17SKc2wRITHii+RYMka2+wlJRXSHmlTW+jho+rZYCvj0QE+clfrzhLIqtyAKhe8T1zMqTgq6MSEuCre+vr0iaxjyy66xxd6k4Nee9fGCXBpX/8ONRYfJ6a/94z4+eJ5/THa8l54r1X3+ep9ufGk3nZ1P86JtbYdPMAYCaFhYV6GRwcLJZQmGVfBrcVd6KGQj+6YLN8uu6wvn5er3Y6G7vqWfUURaUVsudovg46kzMLJDzITzpEBkmHNkGSU1Qmb/24T1btyTjpPvx8vHRgHB7oJ6EBvhIc4CMh/r4S7O+jA97UnCL5dmu6DpDn33amDOpUVz+5eWQXZ+tlZKC5nycAWFluI+NQAnIAMKEXXnhBL6dPny6W8EIv+3L6LnE36nfvV5bvlpeX7dbXVc/sNWd0ljvHJEh0aECT96cC44WbUnRgPKRLG+kXH657eatT89d/3Zclv+7LlDX7s3RvfbfoEOkeHSJdo0MkNiJQ2oUGSFSov0SFBIi/b80e4LScYlmw4Yh8seGI7DqaJ4356X5Qxwi5oF+sTnymMqXvO1YgR/NKmvTc7hjVU6aP7y1mN+rTUXq5YuoKow8FAGBwQM6QdQAwoa5du4qldD1b3JWaN37P2F6SGBeuS6EdyCyU91Yny2dJh2XayK7ylxGddTbv6sorKuV4YZkE+HlLoK+PDuJX7Dyqk4fV7o1Ww6kTYkJ1kjI1rFuV5FI917WpXu66j08kNjxQOrcNli5RwZKeWyIrdx+T2hW91DYqqFf7V0F3VkGpXn92z2i57fwecmaPqBMyoash4iq4T8ku1r3g6r4FJRW6ZJhaqiHqBaWqhFiFdGwTJHeNSRArGB7T9OHSAABzooccAIBWHMI+d+0heWXZbslQWdhFxNtLZHSfGJl8WgdJziqQ3/ZlSVLycR28Ov+z9lI97X/sp0e7EB381hdkKyH+PjK8W1sZ0T1KDwvff6xA9mfk6x8EVAKy6vuvS/uwAJk8pIOMS4yRhJgwPc+6OhVUq+HsUc3o5QcAwOxyGbLetBcCAIDWonqG3/81Wd5fnXxCbev6qKB8dO/2cuPZ3Zy90TmFZbLh0HEdmKsEamEBvhIW6KuHwveND9fJ1Oqjgmn1o8DRvGI5mFUoBzOL9A8CKpnaxIFxuudblQgDAABNR0DexBcCAMxk7157uaYePXqIJez93r7sMVo8iRpmvmLHUR2c/7I3Q7pHh8oZ3dvKGd2iJDEuTGcELy6r0MGzSqJWe2g7PNMvKb/o5ZnxZxp9KACAFsIccgCwsAULFlgrqduCW902qdvJqKziY/vG6KaSv9Wegw1zenTVo3pJUjcAAEndAMCERowYIZYy4n/E0xGMW8e0vtOMPgQAgJsgqRsAAAAAAAYMWSdbCwAAAAAABiAgBwATWrlypW6WsfJFewM8wKzNs3QDAICAHABM6LffftPNMn77j70BHuDD7R/qBgAASd0AwIQmT54sljL5LaOPAGi0GWfP4NUCAGgE5ABgQpapP+7QY5TRRwA02sj4kbxaAACNIesAAAAAABiAgBwATGjevHm6Wca86+0N8ADTf5yuGwAADFkHABNKTk4WS0n+xegjABotKT2JVwsAoHnZbDabmFhjC7IDgJkUFhbqZXBwsFhCYZZ9GdzW6CMBGpRdnK2XkYGRvFoAYPE4lB5yADAhywTiDgTi8CAE4gAAB+aQAwAAAABgAAJyADChV199VTfLePU0ewM8wMXzL9YNAACGrAOACVlvyHqU0UcANBpD1gEADiR1AwAAAADAgKRuDFkHAAAAAMAABOQAYEKZmZm6WUbmXnsDPEBybrJuAAAwhxwATGj27Nl6OX36dLGE2RfZl9N3GX0kQIOuX3K9Xq6YuoJXCwAsjoAcAEwoMTFRLCVxktFHADTamM5jeLUAABpJ3QAAAAAAcCGSugEAAAAA4MZI6gYAJrRlyxbdLGPL5/YGeIAl+5foBgAAc8gBwISWLLF/2e/fv79YwpKH7cv+lxt9JECDnlv7nF5e2O1CXi0AsDgCcgAwoVGjRomljHrU6CMAGu2OwXfwagEANJK6AQAAAADgQiR1AwAAAADAjZHUDQBMaOnSpbpZxtLH7Q3wAC8mvagbAAAE5ABgQps2bdLNMjbNtTfAA3y992vdAAAgqRsAmNDVV18tlnL1p0YfAdBoM8fM5NUCAGgE5ABgQvHx8WIp8YONPgKg0fpG9eXVAgBoDFkHAAAAAMAABOQAYEJz5szRzTLmXGZvgAf423d/0w0AANMPWbfZbM46cABgFQcPHrTW376Dm+1LqzxfeLTtKdut9fkEAAvKrfob74hH6+Nla2gLD3f48GHp1KmT0YcBAAAAALCYQ4cOSceOHa0bkFdWVkpKSoqEhYWJl5eXeNIvKuqHBHUCw8PDjT4cNBHnz7Nx/jwf59Czcf48G+fPs3H+PB/n0D2oMDsvL08n2vX29rbukHX15E/2i4S7U8E4Abnn4vx5Ns6f5+McejbOn2fj/Hk2zp/n4xwaLyIiosFtSOoGAAAAAIABCMgBAAAAADAAAbmbCggIkCeeeEIv4Xk4f56N8+f5OIeejfPn2Th/no3z5/k4h57F9EndAAAAAABwR/SQAwAAAABgAAJyAAAAAAAMQEAOAAAAAIABCMgBAAAAADAAAXkTzJw5U7p27SqBgYFyxhlnyJo1a5y3paWlybRp0yQ2NlZCQkJkyJAh8vnnnzd63z///LP4+vrK4MGDa6xXj+fl5XVCu/322+vd186dO2XUqFESExOjj7V79+7yj3/8Q8rKympsN2/ePOnTp4/eZsCAAfLNN9+ImRlx/ioqKuSxxx6Tbt26SVBQkPTo0UP+9a9/SUO5FA8ePCgXX3yxBAcHS/v27eWBBx6Q8vLyGtv88MMP+jhVJs2ePXvKu+++K2bmKecvMzNTLrzwQomPj9fnplOnTnLHHXdIbm5uje04fy1//vLy8uSee+6RLl266PN35plnytq1axvcH58/zz6HfAZb5/ypv2F1fT9R+2rs49bn999/l3POOUffR/0Nff7550/Yhu8w7nn++A7qPp+/n376SSZNmqS/j6jbvvjiC2kM/g80gMqyjobNnTvX5u/vb3vnnXdsW7dutd188822yMhIW3p6ur593LhxtuHDh9t+++032969e23/+te/bN7e3rb169c3uO/jx4/bunfvbrvgggtsgwYNqnHb0aNHbampqc62dOlSFQnYVqxYUe/+1OOr49y4caPtwIEDti+//NLWvn1728MPP+zc5ueff7b5+PjYnn/+edu2bdts//jHP2x+fn62zZs3m/LtYNT5e/rpp21RUVG2hQsX2vbv32+bN2+eLTQ01PbKK6/Uu7/y8nJb//79bWPHjrVt2LDB9s0339iio6NrnL99+/bZgoODbffdd58+f6+99po+n0uWLLGZkSedv6ysLNsbb7xhW7t2rf78LVu2zNa7d2/bVVdd5dyG89c652/q1Km2vn372n788Ufb7t27bU888YQtPDzcdvjw4Xr3x+fP888hn8HWOX/qe4j6PrJz584a31MqKioa/bh1ycnJscXExNiuueYa25YtW2wff/yxLSgoyPbWW285t+E7jPueP76Dus/nT31/fPTRR23z58/X2y5YsMDWEP4PNAYBeSOdfvrptttvv915Xb3h4+Pjbc8884y+HhISYpszZ06N+7Rt29b23//+t8F9//nPf9YBsfqiUfvLSG133323rUePHrbKykpbU9x77722s88+u8aXnIsvvrjGNmeccYbtlltusZmRUedPvcY33nhjjXVTpkzRXzTqo/6Aqj/EaWlpznVvvvmm/hJaUlKirz/44IO2fv36nXAc48ePt5mRJ52/uqgAvmPHjs7rnL+WP3+FhYX6Ryr1Y0p1Q4YM0V9Q6sPnz/PPYV34DLr+/DkCAvWDSnPfN3VRP2i2adPG+f+d8ve//13/sOnAdxj3PX914TuoMZ+/6hobkPN/oDEYst4IpaWlkpSUJGPHjnWu8/b21tdXr16tr6thdJ988olkZWVJZWWlzJ07V4qLi+X888933kddvv7662vse/bs2bJv3z554oknGnUcH3zwgdx444166ImD2mf1x6ltz549smTJEjnvvPOc69RxV38+yvjx453Px0yMPH9qv8uXL5ddu3bp65s2bZJVq1bJRRdd5NzmySef1MOYHNQxqSkEaspB9XOjhjxv3brVuQ3nzz3PX20pKSkyf/58Pn+t/PlTUzzUlAM1PLA6NexZncP6zh+fP88/h7XxGWy586eoaQZxcXEybtw4PfWgKe+bur7DqNvOPfdc8ff3r/F/oBoKffz4cec2/B/onuevNr6DGvP5ayz+D3QPBOSNkJGRob8UVA+QFHXdMVfj008/1XO0o6Ki9LzRW265RRYsWKDn9jp07txZf2gcdu/eLQ899JAOstXcuYaouR/Z2dknfCDVPtW+a1MfcPVFJiEhQc/F+uc//+m8TR33yZ6PmRh5/tTtV155pZ6r7+fnJ6eddpqeD3nNNdc4t4mOjtZzkxs6N47bTraNCtqLiorETDzt/DlcddVVOgdAhw4dJDw8XGbNmuW8jfPX8ucvLCxMRo4cqef8q4BMvYfUtuoLUGpqar3nj8+f559DPoOtc/7U5f/85z96rqtqaq63ChrWr1/f6Met6zvMqXwG+Q5j/Plz4DuosZ+/xuL/QPfQcBSIRlGJn1SwvGzZMv3mVsHz1KlTZeXKlbq3U5kzZ45ze/XhvPrqq+Wpp56SXr16Neox3n77bd0zp5IzVPfMM8/Uub36tU0lxFG9eiop2AsvvCAPPvggZ7QVz5/6I/vhhx/KRx99JP369ZONGzfqgE6dw+uuu05voxJ+qQZznb+XXnpJ9/qp3vWHH35Y7rvvPnnjjTc4za14/t5//309okj9KOLj46MT5agfSlRvhQOfP/OeQz6DLXf+lN69e+tWPQDbu3evft3VeWus+r7DwLPPH99BPeP88X+gmzBoqLxHUfOY1Dy22nMvrr32Wtsll1xi27Nnj56boZKPVDdmzJh652SrOR/qPmq/jubl5eVct3z58hrbq+RQal7xF1980azn8P777+ukKCpZg9KpUyfbSy+9VGObxx9/3DZw4ECb2Rh5/tS84ddff73GfVWyjupz4Wp77LHHTpjLrJKAqX07Enycc845Op9AdSpZiJpnbjaedv7qsnLlSr3vlJQUfZ3z17p/P/Pz852vvZp7OmHChHrPFZ8/zz+HdeEz6NrzV5/p06fbRowY0aj3TX2mTZtmu/TSS2us+/777/UxqoR9Ct9h3Pf81YXvoK3/+WvuHHL+DzQGQ9YbQc1jGjp0qJ5L6qDmeKjrajhdYWGhc05IderXfLVdXdQQ1s2bN+seN0e79dZb9a9d6rIqiVB7np0qf6VKYTWHOg41HMZxPOq4qz8fZenSpXq92Rh5/tS+m7JfRR2T2vfRo0drnBv1mH379nVuw/lzz/NXF8f2JSUlnD8D/n6qMjJqeJ+af/rtt9/KpZdeWu+54vPn+eewLnwGXXv+6qPOnWNYbUPvm/qo21S5puqlWtX/geq90aZNG+c2/B/onuevLnwHbf3PX3Pxf6BBDPohwCNLFgQEBNjeffddXWbqb3/7my5ZoDJhl5aW2nr27Kl7vVTJAvVr1wsvvKB/7V+0aFGNX30feuiheh+jvizrKhtj586ddZbRuqh9qn07fPDBB7ZPPvlEH6cqn6Auq2yO1TNDq5Ihvr6++ji3b9+uH9vsZc+MOH/XXXedrUOHDs6yWar0hCphprJsO6iSZaNHjz6h5IQqAaRK16lSZu3atauz7NkDDzygz9/MmTNNX/bMU86fekw1WkF9ltR91H0TExNtZ511lnMbzl/rnD/1eVi8eLF+vb/77jt9u6omoR6zvvPH58/zzyGfwdY5f2qUnRq1p8rRqb93atSWGsmnSj025nHr+w6TnZ2ty56pdarXUO1D/X9Xu+wZ32Hc8/zxHdR9Pn95eXm6fK5qKuR78cUX9eXk5OR6/37yf6AxCMibQL1pVWCsagmqUhC//vqr87Zdu3bpckiq3rf6j0MN/a5dwuC8887TX/CbGpB/++23zlqDdVH7VPuu/sFXZWFUvWRVSkHVcJ0xY4atqKioxv0+/fRTW69evfTzUSW0qn/wzciI85ebm6v/SKrHDQwM1LV2Vbme6uVc1P26dOlywhSFiy66SE8zUAHg/fffbysrKzuh5MXgwYP181H7nT17ts3MPOX8qaGVI0eOtEVEROj7JCQk6B/Tapcm4fy1/PlTP0aqc6beM7GxsbrsjPqyX/t+fP7MdQ75DLbO+Xvuued0GVb1d06VaDr//PP1a9+Ux63rO4yyadMmXapVBTHqR9Fnn332hP3yHcY9zx/fQd3n8+cojVa7Vd8P/we6By/1j1G98wAAAAAAWBVzyAEAAAAAMAABOQAAAAAABiAgBwAAAADAAATkAAAAAAAYgIAcAAAAAAADEJADAAAAAGAAAnIAAAAAAAxAQA4AAAAAgAEIyAEA8ADXX3+9XHbZZYY9/rRp02TGjBmGPPa2bdukY8eOUlBQYMjjAwDQUgjIAQAwmJeX10nbk08+Ka+88oq8++67hhzfpk2b5JtvvpG77rrLua5r167y8ssvn7CtOtbBgwc3+nkpGzZskCuuuEJiYmIkMDBQEhIS5Oabb5Zdu3bp2/v27SsjRoyQF198sdWeMwAArYGAHAAAg6WmpjqbCnLDw8NrrJs+fbpERERIZGSkIcf32muv6YA5NDTU5c9r4cKFOtguKSmRDz/8ULZv3y4ffPCBfr6PPfaYc1833HCDvPnmm1JeXt4CzxAAAGP4GvS4AACgSmxsrPO1UIGo6j2uvs4xZD07O1u++OILff3888+XAQMGiI+Pj7z33nvi7+8v//73v+Xqq6+WO+64Qz777DPd46yC6Ysuusi5ny1btsgDDzwgK1eulJCQELngggvkpZdekujo6DrPR0VFhd6XCpZd/bwKCwt1oD1hwgRZsGCBc323bt3kjDPO0M/XYdy4cZKVlSU//vijjBkzhvcOAMAU6CEHAMBDqUBcBdJr1qyRO++8U2677Tbdk33mmWfK+vXrdbCt5n6rwFdRAe7o0aPltNNOk3Xr1smSJUskPT1dpk6dWu9j/P7775KTkyPDhg1z+fF/++23kpGRIQ8++GCdt1cfEaB+cFBD4dUPCQAAmAUBOQAAHmrQoEHyj3/8Q8+5fvjhh/X8axWgq/nXat3jjz8umZmZOqhWXn/9dR2Mq+Rsffr00ZffeecdWbFihXO+dm3Jycm6F759+/YuP/7du3frpTqWxoiPj9fHAwCAWTBkHQAADzVw4EDnZRU0R0VF6WHsDmrIunL06FFncjYVfNc1F3zv3r3Sq1evE9YXFRVJQECAHm7uajabrUnbBwUFOXv7AQAwAwJyAAA8lJ+fX43rKmiuvs4RRFdWVuplfn6+TJo0SZ577rkT9hUXF1fnY6gedxUEl5aW6mHjDipBmxrKXpsaFq/mizeG4weAHTt2yMiRIxvcXs0h79GjR6P2DQCAJ2DIOgAAFjFkyBDZunWrLlnWs2fPGk0leKuLo4SZqgVeXe/evSUpKemE7dXc9bp62uui5rirgP/555+v8/bqSd0cCenUMHsAAMyCgBwAAIu4/fbbdS/zVVddJWvXrtXD1FViNZXpXGVTr0u7du10IL9q1aoa6++9915ZtGiRPP3007pUmQqWH330UVm9erXcfffdjToe9SPArFmz9H4uueQSWbZsmRw4cEAnnFOJ3m699Vbntmr9kSNHZOzYsaf4KgAA4D4IyAEAsAiVFO3nn3/WwbfqnVbzze+55x6dzdzbu/6vBH/9619PKHumMrkvXrxYt7POOkuXYfvll19k+fLl0r9//0Yf06WXXqrvp4baq5JtKsGb+sFADYdXZdwcPv74Y33MXbp0aeazBwDA/XjZmppRBQAAWIpK7KaGqH/yySeNmuvtamr+usoa/9FHH+ngH4aIU3MAAAB+SURBVAAAs6CHHAAANJjdfM6cObpmuBEOHjwojzzyCME4AMB06CEHAAAAAMAA9JADAAAAAGAAAnIAAAAAAAxAQA4AAAAAgAEIyAEAAAAAMAABOQAAAAAABiAgBwAAAADAAATkAAAAAAAYgIAcAAAAAAADEJADAAAAACCt7/8DSSTYrTkb9yEAAAAASUVORK5CYII="/>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=7beed326">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h2 id="Power-gradient-constraint-test">Power gradient constraint test<a class="anchor-link" href="#Power-gradient-constraint-test">¶</a></h2><p>The power gradient constraint limits how fast the plant may change its output. Instead of jumping straight to a new setpoint, the plant must move towards it at a commanded rate, measured in megawatts per minute (MW/min), with a separate limit for ramping up and ramping down. The procedure [1] sets a down rate, switches power gradient mode on, commands a lower setpoint and checks the plant descends at that rate, then sets an up rate, commands a higher setpoint and checks the plant climbs at that rate.</p>
<p>The cell below finds every power gradient window in the record and draws one graph per window. While the mode is engaged it measures the slope the plant follows for each setpoint change by least-squares and compares it against the commanded limit for that direction. The measured ramp is drawn as a guide line, the curtailment mode that actually drives each move is marked with its on and off times along the bottom, and the findings give the observed rate beside the commanded one, anchored to the interval it was measured over.</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=860559e1">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h4 id="Power-gradient:-find-the-windows">Power gradient: find the windows<a class="anchor-link" href="#Power-gradient:-find-the-windows">¶</a></h4><p>Resolve the channels and collect every period the power-gradient mode is on.</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=82786a7c">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [11]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># =============================================================================</span>
<span class="c1"># POWER GRADIENT TEST  (Ramp Rate Constraint, NCSS Section 9, p.10)</span>
<span class="c1">#</span>
<span class="c1"># What the plant must do, straight from the acceptance procedure:</span>
<span class="c1">#   With power gradient mode ON, when the active power setpoint changes the plant must</span>
<span class="c1">#   move to the new setpoint NO FASTER than the commanded ramp rate (MW/min). There is</span>
<span class="c1">#   a separate limit for ramping up and for ramping down.</span>
<span class="c1">#   CHECK  for each setpoint change: measured ramp rate vs the commanded limit</span>
<span class="c1">#          (reported as close to / faster than / slower than the limit).</span>
<span class="c1">#</span>
<span class="c1"># A "window" is one occurrence (one power-gradient-on period); one graph each. The</span>
<span class="c1"># curtailment mode is what physically drives the plant to each setpoint, so its on and</span>
<span class="c1"># off times are marked along the bottom for context. The next three cells measure a</span>
<span class="c1"># ramp, assess each window, then draw it.</span>
<span class="c1"># =============================================================================</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">numpy</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">np</span>                <span class="c1"># least-squares straight-line fit for the ramp slope</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">matplotlib.pyplot</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">plt</span>   <span class="c1"># draws the figures</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">matplotlib.dates</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">mdates</span> <span class="c1"># formats the time axis as HH:MM:SS</span>

<span class="c1"># The channels this test needs, found by role.</span>
<span class="n">power_col</span>      <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"poc_p"</span><span class="p">,</span> <span class="n">required</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>    <span class="c1"># measured active power</span>
<span class="n">setpoint_col</span>   <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"sp_p"</span><span class="p">,</span> <span class="n">required</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>     <span class="c1"># active power setpoint</span>
<span class="n">gradient_col</span>   <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"pg_mode"</span><span class="p">,</span> <span class="n">required</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>  <span class="c1"># power gradient mode on/off flag</span>
<span class="n">curtail_col</span>    <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"ap_mode"</span><span class="p">)</span>                 <span class="c1"># curtailment flag (drives the moves)</span>
<span class="n">up_limit_col</span>   <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"ramp_up"</span><span class="p">)</span>                 <span class="c1"># commanded up ramp limit (MW/min)</span>
<span class="n">down_limit_col</span> <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"ramp_down"</span><span class="p">)</span>               <span class="c1"># commanded down ramp limit (MW/min)</span>

<span class="c1"># Find every power gradient window (one period of the mode being on).</span>
<span class="n">scope</span> <span class="o">=</span> <span class="n">scope_for</span><span class="p">(</span><span class="s2">"power_gradient"</span><span class="p">)</span>
<span class="n">power_gradient_windows</span> <span class="o">=</span> <span class="n">on_segments</span><span class="p">(</span><span class="n">scope</span><span class="p">[</span><span class="n">gradient_col</span><span class="p">])</span>

<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Power gradient windows found: </span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">power_gradient_windows</span><span class="p">)</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
<span class="k">if</span> <span class="ow">not</span> <span class="n">power_gradient_windows</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"Power gradient mode is never on here, so there is nothing to plot."</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Power gradient windows found: 2
</pre>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=6d27f76c">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h4 id="Power-gradient:-measure-one-ramp">Power gradient: measure one ramp<a class="anchor-link" href="#Power-gradient:-measure-one-ramp">¶</a></h4><p>The maths on its own: fit a straight line over the middle of a move (10 to 90 percent) and report its slope in MW per minute.</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=327fe777">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [12]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># The ramp-measurement constants (the 10 to 90 percent fit window and the smallest move</span>
<span class="c1"># that counts as a ramp) are read from the config cell, where they are explained.</span>

<span class="k">def</span><span class="w"> </span><span class="nf">measure_ramp</span><span class="p">(</span><span class="n">power_segment</span><span class="p">,</span> <span class="n">start_value</span><span class="p">,</span> <span class="n">target_value</span><span class="p">):</span>
<span class="w">    </span><span class="sd">"""Measure a single ramp: how fast the plant moved and how long the move took.</span>

<span class="sd">    The rate is the slope of a straight line fitted over the steady middle of the move (10</span>
<span class="sd">    percent risen to 90 percent risen), which skips the dead time before it starts and the</span>
<span class="sd">    flattening as it arrives, so the slope is the true ramp rate. The duration is measured</span>
<span class="sd">    separately and more simply: the time from the setpoint command until the power first</span>
<span class="sd">    reaches the new target, so it includes any delay before the plant began to move. Returns</span>
<span class="sd">    a small labelled result, or None if the move is too small to be a ramp.</span>
<span class="sd">    """</span>
    <span class="n">total_move</span> <span class="o">=</span> <span class="n">target_value</span> <span class="o">-</span> <span class="n">start_value</span>
    <span class="k">if</span> <span class="nb">abs</span><span class="p">(</span><span class="n">total_move</span><span class="p">)</span> <span class="o">&lt;</span> <span class="n">RAMP_MIN_MOVE_MW</span><span class="p">:</span>
        <span class="k">return</span> <span class="kc">None</span>

    <span class="c1"># --- Rate: slope over the 10 to 90 percent middle of the move ------------</span>
    <span class="n">ten_percent_point</span> <span class="o">=</span> <span class="n">start_value</span> <span class="o">+</span> <span class="n">RAMP_RISE_LOW_FRACTION</span> <span class="o">*</span> <span class="n">total_move</span>
    <span class="n">ninety_percent_point</span> <span class="o">=</span> <span class="n">start_value</span> <span class="o">+</span> <span class="n">RAMP_RISE_HIGH_FRACTION</span> <span class="o">*</span> <span class="n">total_move</span>
    <span class="k">if</span> <span class="n">total_move</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
        <span class="n">passed_ten</span> <span class="o">=</span> <span class="n">power_segment</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="n">power_segment</span> <span class="o">&gt;=</span> <span class="n">ten_percent_point</span><span class="p">]</span>
        <span class="n">passed_ninety</span> <span class="o">=</span> <span class="n">power_segment</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="n">power_segment</span> <span class="o">&gt;=</span> <span class="n">ninety_percent_point</span><span class="p">]</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">passed_ten</span> <span class="o">=</span> <span class="n">power_segment</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="n">power_segment</span> <span class="o">&lt;=</span> <span class="n">ten_percent_point</span><span class="p">]</span>
        <span class="n">passed_ninety</span> <span class="o">=</span> <span class="n">power_segment</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="n">power_segment</span> <span class="o">&lt;=</span> <span class="n">ninety_percent_point</span><span class="p">]</span>
    <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">passed_ten</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
        <span class="n">ramp_start</span> <span class="o">=</span> <span class="n">passed_ten</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">ramp_start</span> <span class="o">=</span> <span class="n">power_segment</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span>
    <span class="n">passed_ninety</span> <span class="o">=</span> <span class="n">passed_ninety</span><span class="p">[</span><span class="n">passed_ninety</span> <span class="o">&gt;</span> <span class="n">ramp_start</span><span class="p">]</span>
    <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">passed_ninety</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
        <span class="n">ramp_end</span> <span class="o">=</span> <span class="n">passed_ninety</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">ramp_end</span> <span class="o">=</span> <span class="n">power_segment</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="o">-</span><span class="mi">1</span><span class="p">]</span>

    <span class="n">ramp</span> <span class="o">=</span> <span class="n">power_segment</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">ramp_start</span><span class="p">:</span><span class="n">ramp_end</span><span class="p">]</span>
    <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">ramp</span><span class="p">)</span> <span class="o">&lt;</span> <span class="mi">2</span><span class="p">:</span>
        <span class="k">return</span> <span class="kc">None</span>
    <span class="n">minutes</span> <span class="o">=</span> <span class="p">(</span><span class="n">ramp</span><span class="o">.</span><span class="n">index</span> <span class="o">-</span> <span class="n">ramp</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span><span class="o">.</span><span class="n">total_seconds</span><span class="p">()</span><span class="o">.</span><span class="n">to_numpy</span><span class="p">()</span> <span class="o">/</span> <span class="mf">60.0</span>
    <span class="n">slope</span><span class="p">,</span> <span class="n">intercept</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">polyfit</span><span class="p">(</span><span class="n">minutes</span><span class="p">,</span> <span class="n">ramp</span><span class="o">.</span><span class="n">to_numpy</span><span class="p">(),</span> <span class="mi">1</span><span class="p">)</span>

    <span class="c1"># --- Duration: from the command until the power first reaches the target --</span>
    <span class="c1"># The segment starts at the moment the setpoint was commanded, so measuring from here</span>
    <span class="c1"># includes any delay before the plant began to move (the time even if it did not go up</span>
    <span class="c1"># or down immediately). The move ends when the power first reaches the new target.</span>
    <span class="n">command_time</span> <span class="o">=</span> <span class="n">power_segment</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span>
    <span class="k">if</span> <span class="n">total_move</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
        <span class="n">reached_target</span> <span class="o">=</span> <span class="n">power_segment</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="n">power_segment</span> <span class="o">&gt;=</span> <span class="n">target_value</span><span class="p">]</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">reached_target</span> <span class="o">=</span> <span class="n">power_segment</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="n">power_segment</span> <span class="o">&lt;=</span> <span class="n">target_value</span><span class="p">]</span>
    <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">reached_target</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
        <span class="n">arrival_time</span> <span class="o">=</span> <span class="n">reached_target</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">arrival_time</span> <span class="o">=</span> <span class="n">power_segment</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="o">-</span><span class="mi">1</span><span class="p">]</span>

    <span class="k">return</span> <span class="p">{</span>
        <span class="s2">"rate"</span><span class="p">:</span> <span class="nb">float</span><span class="p">(</span><span class="n">slope</span><span class="p">),</span>                                <span class="c1"># MW per minute, over the middle</span>
        <span class="s2">"t_start"</span><span class="p">:</span> <span class="n">ramp_start</span><span class="p">,</span>                               <span class="c1"># 10 percent point (for the guide line)</span>
        <span class="s2">"p_start"</span><span class="p">:</span> <span class="nb">float</span><span class="p">(</span><span class="n">intercept</span> <span class="o">+</span> <span class="n">slope</span> <span class="o">*</span> <span class="n">minutes</span><span class="p">[</span><span class="mi">0</span><span class="p">]),</span>
        <span class="s2">"t_end"</span><span class="p">:</span> <span class="n">ramp_end</span><span class="p">,</span>                                   <span class="c1"># 90 percent point (for the guide line)</span>
        <span class="s2">"p_end"</span><span class="p">:</span> <span class="nb">float</span><span class="p">(</span><span class="n">intercept</span> <span class="o">+</span> <span class="n">slope</span> <span class="o">*</span> <span class="n">minutes</span><span class="p">[</span><span class="o">-</span><span class="mi">1</span><span class="p">]),</span>
        <span class="s2">"command_time"</span><span class="p">:</span> <span class="n">command_time</span><span class="p">,</span>                        <span class="c1"># when the setpoint was commanded</span>
        <span class="s2">"arrival_time"</span><span class="p">:</span> <span class="n">arrival_time</span><span class="p">,</span>                        <span class="c1"># when the power first reached the target</span>
        <span class="s2">"duration"</span><span class="p">:</span> <span class="n">arrival_time</span> <span class="o">-</span> <span class="n">command_time</span><span class="p">,</span>             <span class="c1"># how long the move took, delay included</span>
    <span class="p">}</span>

<span class="k">def</span><span class="w"> </span><span class="nf">format_duration</span><span class="p">(</span><span class="n">span</span><span class="p">):</span>
    <span class="c1"># A short, plain reading of a length of time, for example "1 min 40 s" or "45 s".</span>
    <span class="n">total_seconds</span> <span class="o">=</span> <span class="nb">int</span><span class="p">(</span><span class="nb">round</span><span class="p">(</span><span class="n">span</span><span class="o">.</span><span class="n">total_seconds</span><span class="p">()))</span>
    <span class="n">minutes</span><span class="p">,</span> <span class="n">seconds</span> <span class="o">=</span> <span class="nb">divmod</span><span class="p">(</span><span class="n">total_seconds</span><span class="p">,</span> <span class="mi">60</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">minutes</span><span class="p">:</span>
        <span class="k">return</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">minutes</span><span class="si">}</span><span class="s2"> min </span><span class="si">{</span><span class="n">seconds</span><span class="si">}</span><span class="s2"> s"</span>
    <span class="k">return</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">seconds</span><span class="si">}</span><span class="s2"> s"</span>

<span class="nb">print</span><span class="p">(</span><span class="s2">"Ramp measurement helpers ready: measure_ramp (rate over 10 to 90 percent, plus move duration) and format_duration."</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Ramp measurement helpers ready: measure_ramp (rate over 10 to 90 percent, plus move duration) and format_duration.
</pre>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=78b7d4e2">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h4 id="Power-gradient:-assess-each-window">Power gradient: assess each window<a class="anchor-link" href="#Power-gradient:-assess-each-window">¶</a></h4><p>For each window, find every setpoint change and judge its measured ramp rate against the commanded up or down limit. No plotting, just the verdicts.</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=f0c8e98f">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [13]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># The match tolerance (how close to the commanded limit still reads as "close to the</span>
<span class="c1"># limit") is read from the config cell. The report always states the objective figures</span>
<span class="c1"># (commanded limit, measured rate, and the percentage difference) so the reader can judge</span>
<span class="c1"># acceptability directly; the band only adds a plain convenience word (close / faster /</span>
<span class="c1"># slower) on top.</span>

<span class="k">def</span><span class="w"> </span><span class="nf">find_ramps</span><span class="p">(</span><span class="n">win</span><span class="p">,</span> <span class="n">gradient_on</span><span class="p">,</span> <span class="n">active_until</span><span class="p">):</span>
<span class="w">    </span><span class="sd">"""One entry per setpoint change while the mode is engaged, with its measured rate."""</span>
    <span class="n">power</span> <span class="o">=</span> <span class="n">win</span><span class="p">[</span><span class="n">power_col</span><span class="p">]</span>
    <span class="n">setpoint</span> <span class="o">=</span> <span class="n">win</span><span class="p">[</span><span class="n">setpoint_col</span><span class="p">]</span>

    <span class="n">setpoint_changes</span> <span class="o">=</span> <span class="n">setpoint</span><span class="o">.</span><span class="n">ne</span><span class="p">(</span><span class="n">setpoint</span><span class="o">.</span><span class="n">shift</span><span class="p">())</span>
    <span class="n">setpoint_changes</span><span class="o">.</span><span class="n">iloc</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">=</span> <span class="kc">False</span>                         <span class="c1"># first sample is the window edge</span>
    <span class="n">step_times</span> <span class="o">=</span> <span class="n">setpoint</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="n">setpoint_changes</span><span class="p">]</span>
    <span class="n">step_times</span> <span class="o">=</span> <span class="n">step_times</span><span class="p">[(</span><span class="n">step_times</span> <span class="o">&gt;=</span> <span class="n">gradient_on</span><span class="p">)</span> <span class="o">&amp;</span> <span class="p">(</span><span class="n">step_times</span> <span class="o">&lt;=</span> <span class="n">active_until</span><span class="p">)]</span>

    <span class="n">ramps</span> <span class="o">=</span> <span class="p">[]</span>
    <span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">step_time</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">step_times</span><span class="p">):</span>
        <span class="n">target</span> <span class="o">=</span> <span class="n">setpoint</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">step_time</span><span class="p">]</span>
        <span class="n">start_value</span> <span class="o">=</span> <span class="n">power</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">step_time</span><span class="p">]</span>

        <span class="c1"># Look at the power from this step until the next step (or the mode going off).</span>
        <span class="k">if</span> <span class="n">i</span> <span class="o">+</span> <span class="mi">1</span> <span class="o">&lt;</span> <span class="nb">len</span><span class="p">(</span><span class="n">step_times</span><span class="p">):</span>
            <span class="n">next_step</span> <span class="o">=</span> <span class="n">step_times</span><span class="p">[</span><span class="n">i</span> <span class="o">+</span> <span class="mi">1</span><span class="p">]</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="n">next_step</span> <span class="o">=</span> <span class="n">active_until</span>
        <span class="n">measured</span> <span class="o">=</span> <span class="n">measure_ramp</span><span class="p">(</span><span class="n">power</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">step_time</span><span class="p">:</span><span class="n">next_step</span><span class="p">],</span> <span class="n">start_value</span><span class="p">,</span> <span class="n">target</span><span class="p">)</span>
        <span class="k">if</span> <span class="n">measured</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
            <span class="k">continue</span>

        <span class="c1"># Which way did it move, and which commanded limit applies?</span>
        <span class="k">if</span> <span class="n">target</span> <span class="o">&lt;</span> <span class="n">start_value</span><span class="p">:</span>
            <span class="n">direction</span> <span class="o">=</span> <span class="s2">"down"</span>
            <span class="n">limit_col</span> <span class="o">=</span> <span class="n">down_limit_col</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="n">direction</span> <span class="o">=</span> <span class="s2">"up"</span>
            <span class="n">limit_col</span> <span class="o">=</span> <span class="n">up_limit_col</span>
        <span class="n">limit</span> <span class="o">=</span> <span class="n">win</span><span class="p">[</span><span class="n">limit_col</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">step_time</span><span class="p">]</span> <span class="k">if</span> <span class="n">limit_col</span> <span class="k">else</span> <span class="kc">None</span>

        <span class="n">ramp</span> <span class="o">=</span> <span class="nb">dict</span><span class="p">(</span><span class="n">measured</span><span class="p">)</span>                                <span class="c1"># copy the measured result</span>
        <span class="n">ramp</span><span class="o">.</span><span class="n">update</span><span class="p">(</span><span class="n">ts</span><span class="o">=</span><span class="n">step_time</span><span class="p">,</span> <span class="n">target</span><span class="o">=</span><span class="n">target</span><span class="p">,</span> <span class="n">direction</span><span class="o">=</span><span class="n">direction</span><span class="p">,</span> <span class="n">limit</span><span class="o">=</span><span class="n">limit</span><span class="p">)</span>
        <span class="n">ramps</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">ramp</span><span class="p">)</span>
    <span class="k">return</span> <span class="n">ramps</span>

<span class="k">def</span><span class="w"> </span><span class="nf">judge_ramp_against_limit</span><span class="p">(</span><span class="n">ramp</span><span class="p">):</span>
    <span class="c1"># Compare one ramp's measured rate to its commanded limit and return a plain verdict.</span>
    <span class="k">if</span> <span class="n">ramp</span><span class="p">[</span><span class="s2">"limit"</span><span class="p">]</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
        <span class="k">return</span> <span class="kc">None</span>
    <span class="n">gap</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">ramp</span><span class="p">[</span><span class="s2">"rate"</span><span class="p">])</span> <span class="o">-</span> <span class="n">ramp</span><span class="p">[</span><span class="s2">"limit"</span><span class="p">]</span>
    <span class="k">if</span> <span class="nb">abs</span><span class="p">(</span><span class="n">gap</span><span class="p">)</span> <span class="o">&lt;=</span> <span class="n">RAMP_MATCH_TOLERANCE_FRACTION</span> <span class="o">*</span> <span class="n">ramp</span><span class="p">[</span><span class="s2">"limit"</span><span class="p">]:</span>
        <span class="k">return</span> <span class="s2">"close to the limit"</span>
    <span class="k">elif</span> <span class="n">gap</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
        <span class="k">return</span> <span class="s2">"faster than the limit"</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="k">return</span> <span class="s2">"slower than the limit"</span>

<span class="k">def</span><span class="w"> </span><span class="nf">assess_power_gradient_window</span><span class="p">(</span><span class="n">gradient_on</span><span class="p">,</span> <span class="n">window_end</span><span class="p">):</span>
    <span class="c1"># Find the ramps in one window and judge each, with no plotting. Returns everything the</span>
    <span class="c1"># draw step needs.</span>
    <span class="n">win</span>      <span class="o">=</span> <span class="n">window_around</span><span class="p">(</span><span class="n">gradient_on</span><span class="p">,</span> <span class="n">window_end</span><span class="p">)</span>
    <span class="n">gradient</span> <span class="o">=</span> <span class="n">win</span><span class="p">[</span><span class="n">gradient_col</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">bool</span><span class="p">)</span>
    <span class="n">power</span>    <span class="o">=</span> <span class="n">win</span><span class="p">[</span><span class="n">power_col</span><span class="p">]</span>
    <span class="n">setpoint</span> <span class="o">=</span> <span class="n">win</span><span class="p">[</span><span class="n">setpoint_col</span><span class="p">]</span>

    <span class="c1"># When does the mode go off again?</span>
    <span class="n">still_off</span> <span class="o">=</span> <span class="n">gradient</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">gradient_on</span><span class="p">:]</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="o">~</span><span class="n">gradient</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">gradient_on</span><span class="p">:]]</span>
    <span class="n">gradient_off</span> <span class="o">=</span> <span class="n">still_off</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">still_off</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="kc">None</span>
    <span class="n">active_until</span> <span class="o">=</span> <span class="n">gradient_off</span> <span class="k">if</span> <span class="n">gradient_off</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="k">else</span> <span class="n">win</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="o">-</span><span class="mi">1</span><span class="p">]</span>

    <span class="n">ramps</span> <span class="o">=</span> <span class="n">find_ramps</span><span class="p">(</span><span class="n">win</span><span class="p">,</span> <span class="n">gradient_on</span><span class="p">,</span> <span class="n">active_until</span><span class="p">)</span>
    <span class="k">for</span> <span class="n">ramp</span> <span class="ow">in</span> <span class="n">ramps</span><span class="p">:</span>
        <span class="n">ramp</span><span class="p">[</span><span class="s2">"verdict"</span><span class="p">]</span> <span class="o">=</span> <span class="n">judge_ramp_against_limit</span><span class="p">(</span><span class="n">ramp</span><span class="p">)</span>
        <span class="k">if</span> <span class="n">ramp</span><span class="p">[</span><span class="s2">"limit"</span><span class="p">]:</span>
            <span class="n">ramp</span><span class="p">[</span><span class="s2">"difference_percent"</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span><span class="nb">abs</span><span class="p">(</span><span class="n">ramp</span><span class="p">[</span><span class="s2">"rate"</span><span class="p">])</span> <span class="o">-</span> <span class="n">ramp</span><span class="p">[</span><span class="s2">"limit"</span><span class="p">])</span> <span class="o">/</span> <span class="n">ramp</span><span class="p">[</span><span class="s2">"limit"</span><span class="p">]</span> <span class="o">*</span> <span class="mf">100.0</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="n">ramp</span><span class="p">[</span><span class="s2">"difference_percent"</span><span class="p">]</span> <span class="o">=</span> <span class="kc">None</span>

    <span class="k">return</span> <span class="p">{</span>
        <span class="s2">"gradient_on"</span><span class="p">:</span> <span class="n">gradient_on</span><span class="p">,</span> <span class="s2">"gradient_off"</span><span class="p">:</span> <span class="n">gradient_off</span><span class="p">,</span> <span class="s2">"active_until"</span><span class="p">:</span> <span class="n">active_until</span><span class="p">,</span>
        <span class="s2">"ramps"</span><span class="p">:</span> <span class="n">ramps</span><span class="p">,</span> <span class="s2">"power"</span><span class="p">:</span> <span class="n">power</span><span class="p">,</span> <span class="s2">"setpoint"</span><span class="p">:</span> <span class="n">setpoint</span><span class="p">,</span> <span class="s2">"win"</span><span class="p">:</span> <span class="n">win</span><span class="p">,</span>
    <span class="p">}</span>

<span class="c1"># Assess every window once; the next cell draws and narrates these results.</span>
<span class="n">power_gradient_results</span> <span class="o">=</span> <span class="p">[</span><span class="n">assess_power_gradient_window</span><span class="p">(</span><span class="n">start</span><span class="p">,</span> <span class="n">end</span><span class="p">)</span> <span class="k">for</span> <span class="n">start</span><span class="p">,</span> <span class="n">end</span> <span class="ow">in</span> <span class="n">power_gradient_windows</span><span class="p">]</span>
<span class="k">for</span> <span class="n">n</span><span class="p">,</span> <span class="n">result</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">power_gradient_results</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2">: power gradient on at </span><span class="si">{</span><span class="n">result</span><span class="p">[</span><span class="s1">'gradient_on'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">, </span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">result</span><span class="p">[</span><span class="s1">'ramps'</span><span class="p">])</span><span class="si">}</span><span class="s2"> ramp(s)"</span><span class="p">)</span>
    <span class="k">for</span> <span class="n">ramp</span> <span class="ow">in</span> <span class="n">result</span><span class="p">[</span><span class="s2">"ramps"</span><span class="p">]:</span>
        <span class="n">took_txt</span> <span class="o">=</span> <span class="n">format_duration</span><span class="p">(</span><span class="n">ramp</span><span class="p">[</span><span class="s2">"duration"</span><span class="p">])</span>
        <span class="k">if</span> <span class="n">ramp</span><span class="p">[</span><span class="s2">"limit"</span><span class="p">]</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
            <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"   </span><span class="si">{</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'direction'</span><span class="p">]</span><span class="si">}</span><span class="s2"> ramp to </span><span class="si">{</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'target'</span><span class="p">]</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW: limit not recorded, "</span>
                  <span class="sa">f</span><span class="s2">"measured </span><span class="si">{</span><span class="nb">abs</span><span class="p">(</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'rate'</span><span class="p">])</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> MW/min, took </span><span class="si">{</span><span class="n">took_txt</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"   </span><span class="si">{</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'direction'</span><span class="p">]</span><span class="si">}</span><span class="s2"> ramp to </span><span class="si">{</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'target'</span><span class="p">]</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW: limit </span><span class="si">{</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'limit'</span><span class="p">]</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW/min, "</span>
                  <span class="sa">f</span><span class="s2">"measured </span><span class="si">{</span><span class="nb">abs</span><span class="p">(</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'rate'</span><span class="p">])</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> MW/min, difference </span><span class="si">{</span><span class="n">format_signed_percent</span><span class="p">(</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'difference_percent'</span><span class="p">])</span><span class="si">}</span><span class="s2"> "</span>
                  <span class="sa">f</span><span class="s2">"(</span><span class="si">{</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'verdict'</span><span class="p">]</span><span class="si">}</span><span class="s2">), took </span><span class="si">{</span><span class="n">took_txt</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Window 1: power gradient on at 08:19:11, 2 ramp(s)
   down ramp to 26 MW: limit 20 MW/min, measured 20.0 MW/min, difference 0% (close to the limit), took 1 min 37 s
   up ramp to 36 MW: limit 10 MW/min, measured 10.2 MW/min, difference +2% (close to the limit), took 46 s
Window 2: power gradient on at 08:51:41, 2 ramp(s)
   down ramp to 39 MW: limit 10 MW/min, measured 10.8 MW/min, difference +8% (close to the limit), took 1 min 15 s
   up ramp to 44 MW: limit 5 MW/min, measured 5.5 MW/min, difference +11% (close to the limit), took 1 min 14 s
</pre>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=d754f96d">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h4 id="Power-gradient:-draw-and-report-each-window">Power gradient: draw and report each window<a class="anchor-link" href="#Power-gradient:-draw-and-report-each-window">¶</a></h4><p>Draw one figure per window with the measured slope, setpoints and mode times, and print the per-ramp findings.</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=1feb1601">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [14]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="k">def</span><span class="w"> </span><span class="nf">draw_and_report_power_gradient</span><span class="p">(</span><span class="n">result</span><span class="p">,</span> <span class="n">n</span><span class="p">,</span> <span class="n">total</span><span class="p">):</span>
    <span class="c1"># Draw the figure for one assessed window and print its findings narrative.</span>
    <span class="n">gradient_on</span>  <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">"gradient_on"</span><span class="p">]</span>
    <span class="n">gradient_off</span> <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">"gradient_off"</span><span class="p">]</span>
    <span class="n">active_until</span> <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">"active_until"</span><span class="p">]</span>
    <span class="n">ramps</span>        <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">"ramps"</span><span class="p">]</span>
    <span class="n">power</span>        <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">"power"</span><span class="p">]</span>
    <span class="n">setpoint</span>     <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">"setpoint"</span><span class="p">]</span>
    <span class="n">win</span>          <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">"win"</span><span class="p">]</span>

    <span class="c1"># --- Draw the graph ------------------------------------------------------</span>
    <span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="n">figsize</span><span class="o">=</span><span class="p">(</span><span class="mi">12</span><span class="p">,</span> <span class="mi">6</span><span class="p">))</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">power</span><span class="o">.</span><span class="n">index</span><span class="p">,</span> <span class="n">power</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#1f77b4"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.6</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">"active power (measured)"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">setpoint</span><span class="o">.</span><span class="n">index</span><span class="p">,</span> <span class="n">setpoint</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#d62728"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.8</span><span class="p">,</span> <span class="n">ls</span><span class="o">=</span><span class="s2">"--"</span><span class="p">,</span> <span class="n">drawstyle</span><span class="o">=</span><span class="s2">"steps-post"</span><span class="p">,</span>
            <span class="n">label</span><span class="o">=</span><span class="s2">"active power setpoint"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">axvspan</span><span class="p">(</span><span class="n">gradient_on</span><span class="p">,</span> <span class="n">active_until</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#9467bd"</span><span class="p">,</span> <span class="n">alpha</span><span class="o">=</span><span class="mf">0.10</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">"power gradient mode ON"</span><span class="p">)</span>

    <span class="c1"># the measured slope of each ramp, drawn as a guide line</span>
    <span class="k">for</span> <span class="n">ramp</span> <span class="ow">in</span> <span class="n">ramps</span><span class="p">:</span>
        <span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">([</span><span class="n">ramp</span><span class="p">[</span><span class="s2">"t_start"</span><span class="p">],</span> <span class="n">ramp</span><span class="p">[</span><span class="s2">"t_end"</span><span class="p">]],</span> <span class="p">[</span><span class="n">ramp</span><span class="p">[</span><span class="s2">"p_start"</span><span class="p">],</span> <span class="n">ramp</span><span class="p">[</span><span class="s2">"p_end"</span><span class="p">]],</span>
                <span class="n">color</span><span class="o">=</span><span class="s2">"#2ca02c"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">2.4</span><span class="p">,</span> <span class="n">alpha</span><span class="o">=</span><span class="mf">0.85</span><span class="p">)</span>

    <span class="c1"># value label on each setpoint level</span>
    <span class="k">for</span> <span class="n">ts</span><span class="p">,</span> <span class="n">val</span> <span class="ow">in</span> <span class="n">setpoint</span><span class="p">[</span><span class="n">setpoint</span><span class="o">.</span><span class="n">ne</span><span class="p">(</span><span class="n">setpoint</span><span class="o">.</span><span class="n">shift</span><span class="p">())]</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
        <span class="n">ax</span><span class="o">.</span><span class="n">annotate</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">val</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW"</span><span class="p">,</span> <span class="n">xy</span><span class="o">=</span><span class="p">(</span><span class="n">ts</span><span class="p">,</span> <span class="n">val</span><span class="p">),</span> <span class="n">xytext</span><span class="o">=</span><span class="p">(</span><span class="mi">3</span><span class="p">,</span> <span class="mi">4</span><span class="p">),</span> <span class="n">textcoords</span><span class="o">=</span><span class="s2">"offset points"</span><span class="p">,</span>
                    <span class="n">ha</span><span class="o">=</span><span class="s2">"left"</span><span class="p">,</span> <span class="n">va</span><span class="o">=</span><span class="s2">"bottom"</span><span class="p">,</span> <span class="n">fontsize</span><span class="o">=</span><span class="mf">7.5</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#d62728"</span><span class="p">,</span>
                    <span class="n">bbox</span><span class="o">=</span><span class="nb">dict</span><span class="p">(</span><span class="n">boxstyle</span><span class="o">=</span><span class="s2">"round,pad=0.1"</span><span class="p">,</span> <span class="n">fc</span><span class="o">=</span><span class="s2">"white"</span><span class="p">,</span> <span class="n">ec</span><span class="o">=</span><span class="s2">"none"</span><span class="p">,</span> <span class="n">alpha</span><span class="o">=</span><span class="mf">0.6</span><span class="p">))</span>

    <span class="c1"># top markers: mode on/off and each ramp; the label reads rate, limit and how long it took</span>
    <span class="n">top_events</span> <span class="o">=</span> <span class="p">[(</span><span class="n">gradient_on</span><span class="p">,</span> <span class="s2">"#9467bd"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">gradient_on</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="s2">power gradient ON"</span><span class="p">)]</span>
    <span class="k">for</span> <span class="n">ramp</span> <span class="ow">in</span> <span class="n">ramps</span><span class="p">:</span>
        <span class="k">if</span> <span class="n">ramp</span><span class="p">[</span><span class="s2">"limit"</span><span class="p">]</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
            <span class="n">rate_vs_limit</span> <span class="o">=</span> <span class="sa">f</span><span class="s2">"measured </span><span class="si">{</span><span class="nb">abs</span><span class="p">(</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'rate'</span><span class="p">])</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> vs limit </span><span class="si">{</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'limit'</span><span class="p">]</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW/min (</span><span class="si">{</span><span class="n">format_signed_percent</span><span class="p">(</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'difference_percent'</span><span class="p">])</span><span class="si">}</span><span class="s2">)"</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="n">rate_vs_limit</span> <span class="o">=</span> <span class="sa">f</span><span class="s2">"measured </span><span class="si">{</span><span class="nb">abs</span><span class="p">(</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'rate'</span><span class="p">])</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> MW/min (no limit recorded)"</span>
        <span class="n">top_events</span><span class="o">.</span><span class="n">append</span><span class="p">((</span><span class="n">ramp</span><span class="p">[</span><span class="s2">"ts"</span><span class="p">],</span> <span class="s2">"#2ca02c"</span><span class="p">,</span>
                           <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'ts'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="si">{</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'direction'</span><span class="p">]</span><span class="si">}</span><span class="s2"> ramp to </span><span class="si">{</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'target'</span><span class="p">]</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW</span><span class="se">\n</span><span class="s2">"</span>
                           <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">rate_vs_limit</span><span class="si">}</span><span class="se">\n</span><span class="s2">"</span>
                           <span class="sa">f</span><span class="s2">"took </span><span class="si">{</span><span class="n">format_duration</span><span class="p">(</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'duration'</span><span class="p">])</span><span class="si">}</span><span class="s2">"</span><span class="p">))</span>
    <span class="k">if</span> <span class="n">gradient_off</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">top_events</span><span class="o">.</span><span class="n">append</span><span class="p">((</span><span class="n">gradient_off</span><span class="p">,</span> <span class="s2">"#7f7f7f"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">gradient_off</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="s2">power gradient OFF"</span><span class="p">))</span>
    <span class="n">mark_events</span><span class="p">(</span><span class="n">ax</span><span class="p">,</span> <span class="n">top_events</span><span class="p">,</span> <span class="n">power</span><span class="o">.</span><span class="n">max</span><span class="p">(),</span> <span class="n">gap</span><span class="o">=</span><span class="mi">8</span><span class="p">,</span> <span class="n">fontsize</span><span class="o">=</span><span class="mf">8.2</span><span class="p">)</span>

    <span class="c1"># bottom markers: curtailment mode on and off, with their times</span>
    <span class="k">if</span> <span class="n">curtail_col</span><span class="p">:</span>
        <span class="k">for</span> <span class="n">mode_start</span><span class="p">,</span> <span class="n">mode_end</span> <span class="ow">in</span> <span class="n">on_segments</span><span class="p">(</span><span class="n">win</span><span class="p">[</span><span class="n">curtail_col</span><span class="p">]):</span>
            <span class="k">for</span> <span class="n">ts</span><span class="p">,</span> <span class="n">text</span> <span class="ow">in</span> <span class="p">((</span><span class="n">mode_start</span><span class="p">,</span> <span class="s2">"curtailment mode ON"</span><span class="p">),</span> <span class="p">(</span><span class="n">mode_end</span><span class="p">,</span> <span class="s2">"curtailment mode OFF"</span><span class="p">)):</span>
                <span class="n">ax</span><span class="o">.</span><span class="n">axvline</span><span class="p">(</span><span class="n">ts</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#ff7f0e"</span><span class="p">,</span> <span class="n">ls</span><span class="o">=</span><span class="s2">":"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.3</span><span class="p">)</span>
                <span class="n">ax</span><span class="o">.</span><span class="n">annotate</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">ts</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="si">{</span><span class="n">text</span><span class="si">}</span><span class="s2">"</span><span class="p">,</span> <span class="n">xy</span><span class="o">=</span><span class="p">(</span><span class="n">ts</span><span class="p">,</span> <span class="n">power</span><span class="o">.</span><span class="n">min</span><span class="p">()),</span> <span class="n">xytext</span><span class="o">=</span><span class="p">(</span><span class="n">ts</span><span class="p">,</span> <span class="n">power</span><span class="o">.</span><span class="n">min</span><span class="p">()</span> <span class="o">-</span> <span class="mi">3</span><span class="p">),</span>
                            <span class="n">ha</span><span class="o">=</span><span class="s2">"center"</span><span class="p">,</span> <span class="n">va</span><span class="o">=</span><span class="s2">"top"</span><span class="p">,</span> <span class="n">fontsize</span><span class="o">=</span><span class="mf">7.8</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#ff7f0e"</span><span class="p">,</span> <span class="n">fontweight</span><span class="o">=</span><span class="s2">"bold"</span><span class="p">)</span>

    <span class="n">ax</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">(</span><span class="n">power</span><span class="o">.</span><span class="n">min</span><span class="p">()</span> <span class="o">-</span> <span class="mi">14</span><span class="p">,</span> <span class="n">power</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">+</span> <span class="mi">34</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Time (</span><span class="si">{</span><span class="n">TIME_ZONE_LABEL</span><span class="si">}</span><span class="s2">)"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">"Active power (MW)"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">set_title</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">SITE_NAME</span><span class="si">}</span><span class="s2"> power gradient test </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2"> of </span><span class="si">{</span><span class="n">total</span><span class="si">}</span><span class="s2">, ramping at the commanded rate at </span><span class="si">{</span><span class="n">gradient_on</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">xaxis</span><span class="o">.</span><span class="n">set_major_formatter</span><span class="p">(</span><span class="n">mdates</span><span class="o">.</span><span class="n">DateFormatter</span><span class="p">(</span><span class="s2">"%H:%M:%S"</span><span class="p">))</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">legend</span><span class="p">(</span><span class="n">loc</span><span class="o">=</span><span class="s2">"upper right"</span><span class="p">,</span> <span class="n">framealpha</span><span class="o">=</span><span class="mf">0.9</span><span class="p">)</span>
    <span class="n">out_path</span> <span class="o">=</span> <span class="n">OUTPUT_DIR</span> <span class="o">/</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">SITE_SLUG</span><span class="si">}</span><span class="s2">_power_gradient_</span><span class="si">{</span><span class="n">gradient_on</span><span class="si">:</span><span class="s2">%H%M%S</span><span class="si">}</span><span class="s2">.png"</span>
    <span class="n">fig</span><span class="o">.</span><span class="n">savefig</span><span class="p">(</span><span class="n">out_path</span><span class="p">,</span> <span class="n">dpi</span><span class="o">=</span><span class="mi">150</span><span class="p">,</span> <span class="n">bbox_inches</span><span class="o">=</span><span class="s2">"tight"</span><span class="p">)</span>

    <span class="c1"># --- Findings: one line per ramp, with the time taken and the rate vs limit</span>
    <span class="n">story</span> <span class="o">=</span> <span class="p">[</span><span class="sa">f</span><span class="s2">"Power gradient mode was switched on at </span><span class="si">{</span><span class="n">gradient_on</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">, so the plant should move "</span>
             <span class="s2">"between setpoints at the commanded rate rather than as fast as it can."</span><span class="p">]</span>
    <span class="k">for</span> <span class="n">ramp</span> <span class="ow">in</span> <span class="n">ramps</span><span class="p">:</span>
        <span class="n">took_txt</span> <span class="o">=</span> <span class="n">format_duration</span><span class="p">(</span><span class="n">ramp</span><span class="p">[</span><span class="s2">"duration"</span><span class="p">])</span>
        <span class="k">if</span> <span class="n">ramp</span><span class="p">[</span><span class="s2">"limit"</span><span class="p">]</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
            <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"At </span><span class="si">{</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'ts'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2"> the setpoint moved </span><span class="si">{</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'direction'</span><span class="p">]</span><span class="si">}</span><span class="s2"> to </span><span class="si">{</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'target'</span><span class="p">]</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW; "</span>
                         <span class="sa">f</span><span class="s2">"it took about </span><span class="si">{</span><span class="n">took_txt</span><span class="si">}</span><span class="s2"> to get there (any delay before it began to move included). "</span>
                         <span class="sa">f</span><span class="s2">"The measured rate over the middle of the move was </span><span class="si">{</span><span class="nb">abs</span><span class="p">(</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'rate'</span><span class="p">])</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> MW/min; no rate limit was recorded."</span><span class="p">)</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"At </span><span class="si">{</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'ts'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2"> the setpoint moved </span><span class="si">{</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'direction'</span><span class="p">]</span><span class="si">}</span><span class="s2"> to </span><span class="si">{</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'target'</span><span class="p">]</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW; "</span>
                         <span class="sa">f</span><span class="s2">"it took about </span><span class="si">{</span><span class="n">took_txt</span><span class="si">}</span><span class="s2"> to get there (any delay before it began to move included). "</span>
                         <span class="sa">f</span><span class="s2">"The commanded limit was </span><span class="si">{</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'limit'</span><span class="p">]</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW/min and the measured rate over the middle of "</span>
                         <span class="sa">f</span><span class="s2">"the move was </span><span class="si">{</span><span class="nb">abs</span><span class="p">(</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'rate'</span><span class="p">])</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> MW/min, a difference of </span><span class="si">{</span><span class="n">format_signed_percent</span><span class="p">(</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'difference_percent'</span><span class="p">])</span><span class="si">}</span><span class="s2"> "</span>
                         <span class="sa">f</span><span class="s2">"(</span><span class="si">{</span><span class="n">ramp</span><span class="p">[</span><span class="s1">'verdict'</span><span class="p">]</span><span class="si">}</span><span class="s2">, by the notebook's </span><span class="si">{</span><span class="n">RAMP_MATCH_TOLERANCE_FRACTION</span><span class="w"> </span><span class="o">*</span><span class="w"> </span><span class="mi">100</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> percent convenience band)."</span><span class="p">)</span>
    <span class="k">if</span> <span class="ow">not</span> <span class="n">ramps</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="s2">"No setpoint change happens while power gradient is on, so the rate limit is not "</span>
                     <span class="s2">"exercised in this window."</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">gradient_off</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Power gradient mode was released at </span><span class="si">{</span><span class="n">gradient_off</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">."</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="s2">"Power gradient mode is still on at the end of this window."</span><span class="p">)</span>

    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="se">\n</span><span class="s2">Power gradient window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2"> of </span><span class="si">{</span><span class="n">total</span><span class="si">}</span><span class="s2">  figure </span><span class="si">{</span><span class="n">out_path</span><span class="o">.</span><span class="n">name</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="k">for</span> <span class="n">k</span><span class="p">,</span> <span class="n">line</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">story</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  </span><span class="si">{</span><span class="n">k</span><span class="si">}</span><span class="s2">. </span><span class="si">{</span><span class="n">line</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="n">plt</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>

<span class="c1"># One graph and one set of findings per assessed window.</span>
<span class="k">for</span> <span class="n">n</span><span class="p">,</span> <span class="n">result</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">power_gradient_results</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
    <span class="n">draw_and_report_power_gradient</span><span class="p">(</span><span class="n">result</span><span class="p">,</span> <span class="n">n</span><span class="p">,</span> <span class="nb">len</span><span class="p">(</span><span class="n">power_gradient_results</span><span class="p">))</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>
Power gradient window 1 of 2  figure hartebeesthoek_power_gradient_081911.png
  1. Power gradient mode was switched on at 08:19:11, so the plant should move between setpoints at the commanded rate rather than as fast as it can.
  2. At 08:19:35 the setpoint moved down to 26 MW; it took about 1 min 37 s to get there (any delay before it began to move included). The commanded limit was 20 MW/min and the measured rate over the middle of the move was 20.0 MW/min, a difference of 0% (close to the limit, by the notebook's 20 percent convenience band).
  3. At 08:22:06 the setpoint moved up to 36 MW; it took about 46 s to get there (any delay before it began to move included). The commanded limit was 10 MW/min and the measured rate over the middle of the move was 10.2 MW/min, a difference of +2% (close to the limit, by the notebook's 20 percent convenience band).
  4. Power gradient mode was released at 08:23:27.
</pre>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedImage jp-OutputArea-output" tabindex="0">
<img alt="No description has been provided for this image" class="" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAA+QAAAIjCAYAAACKx9GpAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjksIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvJkbTWQAAAAlwSFlzAAAPYQAAD2EBqD+naQABAABJREFUeJzsnQV4FFcXhk9cISQkaIygwd3dpZSiLdBShQouFSp/lRp1o9AWa0txd4q7u0sgCSHE3bP7P99ZZrvZbEJCEjaznPd5JpOdnZ25c2fmznz3nHuOlVar1ZIgCIIgCIIgCIIgCA8V64e7O0EQBEEQBEEQBEEQgAhyQRAEQRAEQRAEQTADIsgFQRAEQRAEQRAEwQyIIBcEQRAEQRAEQRAEMyCCXBAEQRAEQRAEQRDMgAhyQRAEQRAEQRAEQTADIsgFQRAEQRAEQRAEwQyIIBcEQRAEQRAEQRAEMyCCXBAEQRAEQRAEQRDMgAhyQciDXbt2kZWVFS1fvlx1dYRyjxs37qHv9+bNm7zvr7766qHvWyg4OEcffPCB/vP8+fN5Gc6fUDpISkqil156iSpVqsTnZtKkSeYuUqnG39+fnnvuOXoU6Ny5M9WvX9/cxRDyoCTaU1zbuMYFQbBMRJALD+3hdOzYsYf6cvHpp5/S6tWryVI5cOAAi6q4uDhzF0UQ7ktKSgpfr+joKggXLlzg9Uu6k+CXX37hNqqgLFmyhJ5++mmqWbMmt2tov0oCtF8o16uvvkp//vknPfPMM3nW688//0w9e/akypUrU5kyZahJkyY0a9Ysys7OLpGyCSX/TAoLC+Pr/9SpU1LdwkOlsG1icbNo0SL67rvvCv0+1L59e3J2duZOzAkTJnCnpjFXr16lp556iry9vXndOnXq0EcffcTtaEFAuzp06FDy9fXl9j+/TsBt27bpy+Tu7k5Dhgwp1PNsxowZ9Pjjj1PFihVzdaIbcvnyZZo8eTK1bduWHB0dpXNdpYggFyyWR0GQf/jhhyLIhSIDsZeamkp+fn4lVpt44cH1WhhBjvVLmyDHC9maNWvIx8eHX7JKih07dlDr1q3p/fff5w6AZs2amVzvxo0bNH78eNJqtTRlyhT2TqlWrRq99tpr9MILL9CjAl5Kf/vtN7IkQY7rXwS58LBRmyDHPdKtWzd+xnzzzTfsWTRnzhwWzoaEhIRQy5Yt6dChQ+xBiH20adOG29jhw4cXaF9ffPEFt8316tUjW1vbPNdbv3499e7dm9LT0+nzzz+nqVOn0u7du1mgR0ZGFmhf7777Lh09epQ7WPPj4MGD9MMPP1BiYiIFBgYWaNtC6SPvq0kQVAheStPS0sjJycncRREeUZKTk8nFxaXYt6vRaCgjI4N7wIsbGxsbnoT7A2t11apVydraukTdhiMiIqhu3br3XQ/WoLNnz/ILosLLL7/MYnzevHn03nvvUY0aNYqlTHjhhbWnNOLg4GDuIghCqeNReCd6++23uXMUnb1ly5blZXDvHz16NG3dupW9h5S2Gx6F+/bt07eXY8aM4WfrwoULKTY29r6drBDVinXc1dU1z/XefPNNCggIoP3795O9vT0v69+/PzVt2pQF+tdff33f4woKCuLjiIqKIi8vrzzXgxUdxwXvKHTISieeOhELuVAqwYtk165dqUKFCvyihRdTWKaMQWP12GOP0ZYtW6h58+b80Jk9ezY3lhBGCxYs4P+NXYtu377NL6xwBcL20TjPnTvXZFng9okGHy++EFpo/NDTaszhw4e5R9TNzY1fWjt16sSNsTEF3fePP/7I3ynuTjg+9BwDuC69/vrr/D+sYcoxGlsTYY2BaFD2s3nz5lz7OXnyJPXp04cfZHjAoKcZPcjGoMHHOFZYBrE9vOSjtxgPs/u9EOChh4fSypUrCzT+/Ntvv2VrLc4n6vHcuXO51kcvdYcOHficlCtXjgYMGEAXL17Uf3/mzBne3tq1a/XLjh8/zsvwUDQEx9+qVascyzZt2qTfPh50/fr1o/Pnz+dYB9cU6uz69evUt29fXm/kyJH51gdeGnAuIayrV6/O1yvOJ8plKg7A33//zecOda6cP9QR3NPKly/PdQTrqalYB+idhysbHuYoG67d0NDQAo95LEwd4Lp+4okn+H/sb9q0aXqXaWxXeaGA1U+5XvNywUN5FOtGly5d9OsbWtcLUrbw8HB6/vnn2T0R9QeXblwnynGi/cBv8JKl7ON+Lui4/iHGiyK0X3zxRb7/cQ00atSI2ynj2BV4GduwYUOe97aCp6dnDjGuMHDgQJ4b3hOFQRlKhHumY8eO3A6hHQTwEEB9V6lShesV1/HHH3+cy0Ve2QbuRdzH2AbaDeVaRb3jvsM1XLt2bfr3339z/F65Ly5dukTDhg3jNgrX/MSJE1lk5DeGXLmm0QbDcwDXH64V1IuxhQptGPaF40EZcc3BQ6Og49ILcj/e75lkCK6BFi1a8P+4fpX1ja2WKCPKijKjk+jLL7802QbAAoh6x7nC9fvGG2/w8oKA5xraNjyDUH8NGzak77//vlBtseG5vHLlCnt84DmJc4IOIzwj8EzF73CO8aw1FizKfbF06VJuQ3C8uO/hBhwfH8/Hg+cT3hnQBqHejI+xsO8VEG6wqOI+hbiCaDMG7Qe2ifOOduaTTz7J85lYkDbL8LmN/WK+atWq+5yl+78TFfT479cmPuh7QEHbDewL7d6tW7f0+89v7HxCQgK7huOaUsQ4GDVqFF8HuF4M1wVoew3BcwFtuiKcAUQw2h1jV3a8lxg/q42JiYnhexNtjeE20dbDgr148eIc69+5c4f3lZmZmWN5QWMGeHh48PUkqBytIJQw8+bN0+JS+/fff7WRkZG5prZt22rr1auX4zctWrTQPvfcc9pvv/1W++OPP2p79uzJ2/jpp59yrOfn56etUaOG1t3dXfvWW29pf/31V+3OnTu1f/75p9bBwUHboUMH/h/TgQMH+Dfh4eFab29vrY+Pj/ajjz7Szpo1S/v444/z9rE/BWwHyxo0aKBt2LCh9ptvvuF9ODo6amvVqqVNSUnRr7t9+3atvb29tk2bNtqvv/6at4PfYNnhw4f16xV033PmzOFlQ4YM0c6ePVv7/fffa1988UXthAkT+PvTp09rhw8frv+dcoxJSUn8PZY3atRIW7lyZe3HH3+s/e6777QBAQFaZ2dnbVRUlH4/586d07q4uOjX+/zzz7XVqlXjujt06JB+veTkZD6e8uXLa99++22u51GjRmmtrKy0EydO1K8XFBTE+545cyZ/zsrK4vWwvfXr1+d7nSi/RX37+/trv/jiC+2HH36o9fDw0Hp5eXHdKWzbtk1ra2vL5+HLL7/k9Tw9Pfk6wHZAdna2tly5ctqpU6fqf4e6sra25ik+Pl6/XtmyZbXTpk3Tr7dw4UI+tt69e/P1h7KgTNiesn3w7LPP8rFVr16d/0e94Ld5ceLECV4f20Jdz5gxQ1ulShU+V8bNMT4HBgbyseP4fv75Z+3Jkyf5O1xDr732Gt8PuC5btmzJ6xvX8dNPP83LR4wYwesOGjSIzyOWvf/++7nuUcNjK0wd4J7APfzCCy/wNT148GDe3i+//MLr4LrEciwbOHCg/nrFdWyK69ev87WO9XG9Kesr10BBy4a2xc3NTfvuu+9qf//9d+2nn36q7dKli3b37t38/apVq7gu69Spo9/H1q1btQUFx9ypU6cCr482A+fUzs5OO3nyZO0PP/zAbRSOE/cowDGiHLieGzdunOveLihKG6K0e4UFx1WpUiW+/saPH8/t0OrVq/m7J554Qjts2DC+z3Fehw4dyvsyvIeUbeD6Rnv3+uuv87mqW7eu1sbGRrt48WLe/gcffMDHXrVqVT5XCQkJ+t/jGlXahP79+/M1rFzTzzzzTK5nAa5F42u6SZMm2q5du/K+0RZg3yi7IW+88Qavq+xj9OjRfF3gHBhuMy8Kcj/m90wyBtcAng/YxpgxY/Tr474wrle0v7jPcIxYf+PGjfrtoG3DsxPt/qRJk/gcjhs3jtvOAQMG3Pe4cC/gGYa6xbnAucZ92b1790K1xYbnEtc0nl0oc79+/XgZ6qx27draV199lZe3a9eOlyv3qeHzGL/Hcxb3DsqCduCpp57iNq5Pnz7cTuLawLooy4O+V6A8FStW5PYH3zdt2pT3hWemwp07d/j+wLHiOsb9ULNmTX0b+yDt6ZYtW/j5VL9+fa6Xd955h+8LtDUo1/3I652ooMefX5tY0PeAvChIu4F94RzjGlL2jzLlxb59+3gbS5YsyfVd+/bt+bwpbNq0idfFOxeepcHBwdwO4fmP+8MQ5XpV6s4UeHcy1T6EhYXxb//3v//l+g7nAN/h2lHANoyvF0Pwnmz8zM4L1G1+2xJKLyLIhRJHeTHKbzIW5IZiV6FXr14sKo0fPvj95s2bC9xYQthCgBoKU4CHOh58yr6VFwC8KBq+JC5dupSXQyQDjUbDD2GUD/8bHgPEbY8ePQq9b7wsGddJYRpeLMeL1LVr1/TLIH6wHA9iwwck1lNe9JSHSZkyZbQdO3bUL4NYR31euXIlx37wwMcLLh5sxoI8MzNT++STT2qdnJz4JeN+KL/F+qGhofrl6NDAcggYBTywK1SooI2Ojs5xfHiRwQuCAl748HKsAEGKCWXGw1kRydj+mjVr+HNiYiK/JOGl3PglGefIcLnyIEU9FAS88OPl+Pbt2/plV69e5RdaU4Icx3P+/Plc2zG+PzIyMvgFDi/lCqdOneJtQCgYghfX+wnyB6kDCAhDIISaNWv2QC8VYNmyZSZfiApattjY2BydQ8UlqovyWwhPlOmvv/7Kce4gMFxdXXO0M2jbcP0+COnp6Sx80f7gPnwQcFwoK166jTHVPr/88st8baelpeXaxqJFi/TLLl26pL+2DTv90EZgOa5F45divEAbgmsayw07dPIS5BCPhu0y2hHc/3FxcfrrBvcf2kJDILDw+4II8oLcj/k9k0xx9OjRXPVhXK+GnX845+jgQGeYAsQM6nnv3r05fo9zit/v378/z/2jMxXXD+oV95IhhvVZ0LZYOZfoYDDcB8QfBB06KBWwPzwHDOtKeR6jXlG/ChD3+D3EuCG4p4wFbGHfK/bs2aNfFhERwR0qhh28EHFYz7DTHeuhHXrQ9hT1iXcE5fpURCq2V1BBntc7UUGPP692raDvAXlR0HYD7V5BjtXwOWF4rhQg+HFPGB8Dri3D9090ehhTFEGuGAO6deuWYzne+/AbbPfYsWP65SLIBSAu68JDA5GA4VpkPMEFzhjD8U5wR4P7EFweEcAInw2By3avXr0KVAbonBUrVvBYHvyP7SoTtoFtnzhxIsdv4Ppk6A4EFzm4OG3cuJE/Y7wOIneOGDGCoqOj9duDeyLcv/fs2cPuXIXZN9z+4FqMgB4PSvfu3dklTAH1DJcu1CGAmxjGV8HNGO54Cjg2HAvc9RQXr2XLlrGrHdwWDcuNfWA7OEZDMNYZLscIbIJ6UsZwFQSUB+6ICnAZhFurUt9w70Kdw90TrlqGx9ejRw/9egBlRp3iXAAcE9wvGzduTHv37uVlmMMFDcFWAK5JuOUhyIvhsWKMNcqxc+fOXGVGJOz7gXqCSy6ODy57CnD5g8u8KXDNmxpHbHh/YNwbrh3lWBWUekC0WUMKkj7rQerglVdeyfEZ5VGuteKkoGVDHcFdEK6uqKPSAM4J3HENAwjZ2dnpIwLDTbQ4wFAHuEz+9NNP+QYeuh9wK4Xrb37XHwIJof5xvuHeCddLQ+A2iqjGCnBNR/sG103DYSLK/6aumbFjx+b4jCB2wPBezwsMlzF0MUU5cS/CJRZs376dsrKyOAieqX0UhILcj8UN6hVuugq41tFWGtYf2m3UMyJJG94rcFsGpu5jw6FMGDaB9gLnyxClPgvTFisg4JYC7lm4VeN5iGEcCtgfrhNT1wKex7hnDK8b/N44gCGWww0e5/ZB3ivQ7uIcKsC93rhMOD4EXkS9G65nPGypoG2WUp/PPvssu/QroC4LEk/ifu9EhTl+UxT2PaAo7UZBQTDSvGJIwOVf+d7QDRxDcBD0De9juG4QbBFtpfEQC1xXD5JFA+7viOOBtmX69On8foihPxh2g3cjw3IDDEXBviSt3aONBHUTHhp4aOHha4zSuBuCcX8Y94bokcZjePDgMHxY4eFTUDB2EA9GNMaY8hrjaQjSGxm/jEBEKWM60dgCPETzAmXG+KCC7hsBQSDeUGfYFwQtRHK7du0KfKwIPGKqrhVxgrpA3eIlwxi8xKETAS80GJ+KY8Q40LwCixjX2WeffcYCA2PmCvtAM65vUKtWLf1YMOVFOq9yY+ycElgND3u8kOE6wpg3lBPLMEbOUJDjZUd5oVTOp/LSaozhODUAwYOxg/cD+8ZD2FSArbyCbuV1baOjA2MV8fJmOE7SUHignvBiYNgpk1e9GVPYOsCLj/G1YXitFScFLRte0DC2EdFtMWYQL84YW4kXeohic4BzguvbeAy6EhlXubaLwsyZMznaOMZmovOpKKBjzHAMpALuH0QAxthhpdNOwfjFHveG8ZhLtN+4H42XAVPXjHGbgGsadViQCPzG7aAStEnZj1Lnxvcg2oOCRtEvyP1Y3JiqV5QX7bThvYKx3AVttw1BXAyQX+DCwrTFeZ0PnHe0H4iFYLwcHdzGmPo9MHU94RmG6xFj+wv7XnG/56dy/MaxR0zVR0HbLKU+TT0Dsc2CdvDk9dwozPGborDvAUVpNwqKIvJNxUQwDmaHsdvooEMcA+WZPWjQIL5O8M6FDhPlWikqSKWG91rEdUAQN4D3OHQ8/frrr/kGhBMeTUSQC6UOvAjAsoxefaSwwIMWL4XojUawL+PgIYWJHqr8FpaFvAS0KYt9QbaJF2FYXk2Bxld5uSjIvvEygzQ+eNFDIC/05CIVyf/+9z8OaFMQ8oqarfOGpkIfI3rpEQzIFBDMhqB3HuXGwwiCvCQigxcEJXgaeu7xgoVgNigrRDnqEw9xCHIlAJbh+UREVlPCzdjiCOFXlCBf+WHq2kZ5EZwNvfw4Bng0wGKEgD1K0L+iUtg6eJgR2gtTNlj34JGCIEkQBwgghc4ivBDeL5WMGoGlBS+W8FbAi29JXH/oVIRVDSICL50Qx7jHIBawb+P2Oa9royjtU2GEbnG2g6Z4GPfjgx4XzkWDBg34OWoKYxH7MDBV7sKcowe9ngr7XlHcz8/CtKclcd8W9viL4z2gKO1GQcH9pngXGINlht5ouD/R7ht3oOP+RdsJrxBY+4sD1O3vv//OucTRAYBOYdQPDCt4XyiuzBeC5SCCXCh1rFu3joUSomMb9lLn515X0Jc2Jdo03KsK2vAqvduGD+Rr167pxbNigcSDJr9tFnbfsCo8+eSTPMHNCT25aNzhAoUHWVGtLygPovNC+BsD9zE8NJQXNhwjLN4FrTNYIyEKYJGE6zqixBb0pcO4vgEeaIo7l5IrO69yw9KiWGQUN068NONaUlwQMcc1hgjmd+/e5ZdpBeV8QrwX18NZ2R7OG64dY0wtywt0zmA7EJiGbnoQAIagnvCSgxcxQ4uNqXozpiTqoLDXa17rF7ZsWB9Wcky4ttBphgjOf/311wOVqyjgnMDChPNi2ImjuGsWJQ88IhjDHRjtBIYHlRQYAoDORWRMMLxv4N5cUuC8GVr9cL+gDovDxVOpc2zTcB84xoJ4eBT0fizstVYc1yWu/dOnT7MQK+z2lPsMGS7yus8K0xZbynuF8fGbel4Z10dB2yylPguyzZI8/vza3sK8Bzxou1GYaxUeHHi3OHbsGLuEK+CdCR4rhsvwrDfl9aJENzcc3lBcQIgrUd3x7od6gFeFWMgFY2QMuVDqUHqmDXui4c5k6gUnP/AigF5Z420PHjyYX6JMpdIyTocDkOoE450UkM4GPa/KuF+kuMGDCqlv8LDKa5uF2bexqx6EJdyqUSfKw0N50TE+xoKC8sCFCi/yhq6feGjBsoMx1YorHR5qcHPDS6cx2L+pBxke2nARg6X8mWeeKXAPOKyZSKGlcOTIEU69o9Q3esQhqpA+yPDYUacYE2/spgvxjd/jxUMR5HhRhBcCXJqVdQyt+zhujCszTkOS1zVS0PpGneD4wsLC9MshBODaX5jt4IXFMFUMzh+2a4hSXz/88EOO5d99991991ESdaDkry7o9ZrX9V3QssEl0zg1Fu5TdIoZujeaaidKClybSMW2ZMkS/TLcO0hxiBc0WJAeBHiAYJw2XnTRyVRSHht5tc94+YX1qaQw7mBAfYG8Yi8UBohVvNAbp38yHlNa1PuxsNdaUdt3pd1GW4ohDMZg+IwSW8MUSA2JDgq0F8ZlUM59YdtiS3ivMATHhxSheEYZtj+4Bx+kzTKsT0MXboxBR0yIh3X8eV2nD/Ie8CDtBvZfUBd2uNnjuYoOVsP3NHgj4H1MSZ8JYKGGFRwd/Ib8888/3GYaekfmlfasKOAdEe+O6BwuSNoz4dFCLORCqQMiEQIUrqYIjIFGFS8U6F025ZaUFxDKGIcN9yy4LeHlAj2TGM8DcYb/R48ezUIXeSPhOoX18b/xWEKIUwQ3gljFCwrcjfBbgIYcrkl4OcR4a6yHsZd4EcJ+8CBG7zQo6L5RB3Btw5hx9K5iHCBeEJHDUwkwh+MD77zzDr+Mw00SdVYYiwTGPeJhj+NDUCO8mCJnKQSLYU5b5DxHzzos3gjgg33jZe7s2bPcQYEXUOMxgAABzPDAx7hd1IOSDzU/ULcoDwKloRyob4zrMnSTw/AA1HebNm14TBZeLvGSjoezcW5riG14FmA8vKHwhnhBeWBlM3RhQznxco5OBLyUom7hTRAcHMz5UXFOCvqybgzKhhdVbAPHh5d4bAu9/OjNLwi4BnBNI+c93N8wbg+CBfVmOH4UL3YYE4cXHrzcIE8ygswUxBpfEnUAN0pc7xCjeDHCfYXjzmuMKsqPlzh0mqD8sD4qOXQLUja8dEFs4SUS+8W1DU8N3MOGQcZwLWN7uBdQh9h+XmM9FfGrBC/CizTuA/xWuaYMrT/GYPwirjncQwjyg2sP9w/GduI6f5Bcshh3CpdLiEIEnETgJUPwkmn4oqlYlQsy/toUuI5gZcKwGwSjw37x8ltcLuCmgBUNx4hrHoIAL9+49pHXt6igfUVec3hNKPuAVRmdZGjT7metK+j9mN8zyRToPEJwM4w3xXWBdh3rFiZmCu4RxN6AtxKeO7g30Obg5R/LlVzVpsBzDfcFnim4F/Fcg2DEbzEWWBFlhWmLLeG9whA8k3Dt49zjGsI5QnwYxRPmQdpTDKnBNYVnIAKO4Z0A9Yl3C1Md/iVx/Hm1iQ/6HlDYdgPbxXNiypQp1KJFC+6sRLnzAs93bB8dmmhjERAX9zOOGedGAeVXcsEj8CXeKzAsEMvgXWTo3o7zgeGBuG8M4+DgXQ7tA4CAxnlW2n+0H0pbizYKxhc8D1B+3Pe457AfGGYMgdcjOmHQzhl6/aB+0L4rnQJ47ij7wrWkeFTg+ah0UuJZopQf7QcmHKugAiTYvFDSKOlnkMbFFEivYZzia+3atZzvEvmNlZzUc+fOzZXmK7/UQEivg9RdSooLw/QUd+/e1Y4dO5bzuCInMFJjIEUFcvcap1n5559/tNOnT+fULtgW9nfr1q1c+0NeS6TUQo5OpEdB2ZBzEznKDSnIvpEvFmVXtoU818jjq+TONkzhgbRsSDFjWDf4H/swxjg1kJL2C6lPkHYJ6UeQp9lUflykbkE9IMcpUqUhTyjyPH/11Vf6NDTGecgVkFvWVJ5iQwx/i1zuqB8lb6+pfNXIa498tTgnyCOKlGIXLlzItR5SSSElC1K5Ic2OAlJPmcpnbHj+US9IS4PrEOcAOVyN05UgjUlhwPWAlGCoQ2wT+bGRSgf7MCSvcwj++OMPTrWH+kG+WNxjSpoWQ1JTUzlXL64jlBN1FBISUqA85EWtA1PlwXWFVGg49oKkQPvtt984JQ/On3EKmvuVDSlmUH+oH5QP67Vq1YrTFhqnHsI9jesD+7hfGjPluExNBUnphvv/+eef5/sH9YAc26ZSWxU07ZnSThW0TNhv69at77tdU+2yAtJlYRu495APG3m8lbRlhucor23kdWzG17xS17ivhwwZwucI+ZWRSxvXtvE2TaU9M37uKPVlWE60C++99x63xTgmpCu7ePEi3zevvPLKfeuqoPdjfs8kUyAVI9LXKWkRleskr3rF9ozTRaFtxvMT66N8qD/cg8jRbfw8ySvPM1J3ou5xH+G5bJg6s6BtsVIfSH9oXGZT7YfxMSrnDWmuDMnrPJvaX1HfK1Am4/bhzJkzvAzbxLMYz2RcDw/anoIVK1ZoAwMD+Xzh/K9cudLkuTVFfu1GQY8/vzaxIO8BeVHQdiMpKYnTcyJ1WEHTvSG1H8qBY0NueLQjhmkkFZCiDinycK/j/atWrVraGTNm5EoPmVfaMyVFmanJsB3HfnCv435DmRo1asTpBg1TBhpv0/h6UdIbmpoMy6W8O5maCpo+TjA/Vvhj7k4BQRAE9K7D+gOLy7Rp0x6pCoEnAaxOpsYOCkJxAbdXWNpgFYIVrrQDCyusVPBEyMvyVlLABRcWPVik4IUkCIIgCCWFjCEXBEF4iBjnRYUIR6TbB8l3KgiFAe6XcC1Wgxg35z1pGGtB7ktBEAShpJEx5IIgCA+RgIAAHn+HOcaHYawexvbllUpGEIqLsWPH8iTkBONVkfYIQbow3nPfvn0c6AljUDG+VxAEQRBKEhHkgiAIDxEEmcHLPqJtI1AZLJaIvluzZk05D4JgBhCICUH/EMgyISFBH+hNCaAkCIIgCCWJjCEXBEEQBEEQBEEQBDMgY8gFQRAEQRAEQRAEwQyIIBcEQRAEQRAEQRAEM2DxY8g1Gg2FhYVRmTJlyMrKytzFEQRBEARBEARBECwcrVZLiYmJVKVKFbK2tn50BTnEuI+Pj7mLIQiCIAiCIAiCIDxihISEkLe396MryGEZVyqibNmy5i6OIFgcf713kDQaLQ2Y3JisrdXjhfLkjsE8X9J1BakNl4VteZ486oC5iyIIQjGh5jZJUCd/LJzD8/Hjx5ONjQWPYv2hiW4+4aS5SyI8YiQkJLBhWNGjj6wgV9zUIcZFkAtC8VO7mS9lpmVROTc3slbRA71TQBeelytXjtSGfd3ePLdTYdkFQbC8NklQJ/Xq1CONVveObNGCvGFf3VwMc4KZuN+waYtPe4aeCTc3N4qPjxdBLgglQHa2hhKiUsnW1lpVglwQBEEQHmU02RrKytJQWU8nyxbkglDKdajcfYIgCIIgCIIgCIJgBkSQC4JQJG6cjKTgCzGqq8UdYdt5UiM2V9fxJAiC5aDmNklQJ1euXaar1y+TxXNhjW4ShFKKxY8hFwShZNm39CoHdQto6Kmqqv76zJc871qlG6kN+53TeZ5as7+5iyIIQjGh5jZJMC8YfZqdnUXZmmwqzEDUw8cOEFav27C2Zbus7/5BN6/W09wlESwMW1tbnoqaWlsEuSAIRaJZHz9KS8pUXS2+UHs0qZXMVlPNXQRBEIoZNbdJgvnIzMygu9HhlJaeUujftm7TmufXr18rsqAo1bT+Qje/etXcJREsEBcXF05p5uDg8MDbkKBugiAUCQnqJgiCIAgPH61WQzdCrpGdnS1VrFiJ7O3tCy+stVqysraybEEuCCXkmZKRkUF37tyh7Oxsqlu3LllbWz9QUDexkAuCIAiCIAiCysjIzGBR7u3tw1a6B0IEuSA8MM7OzmRnZ0fXr1+n9PR0cnJyeqDtWPCAEUEQHgZH1t2g09tDVFfZv178hSc1YnfgM54EQbAc1NwmCeZBGS9ubJUrKBkZ6SzqLZ70RN0kCCXAg95/ObZRLCURBOGR5dKBcLp+IpLUxrpba3hSI7bn/uZJEATLQc1tkqBOsrKyeLJ4MlN0kyCUUsRlXRCEItFrTH1Kjk9XXS1+0fJrUivp/ReYuwiCIBQzam6TBHXi6ODIUdYtHid3c5dAEPJFLOSCIBSJitXKkqe3q+pqsb5HfZ7UiKZyM54EQbAc1NwmCerE2saGbIrB3bY0geB0q1evzrnQxl43CQwCkdWoUYMOHDggNWLAc889R0888YT+81NPPUVff/1wOkot6y4UBEEQBEEQBMGi+eCDD6hx48a5liPidZ8+fcxSJrXw66+/UrVq1aht27bmLkqp5t1336UZM2ZwhPSSRgS5IAhFYsPPZ2jnX5dUV4uTD07gSY04rB7OkyAIloOa2yRBnaSlpVJaehpZEpUqVcqdDzolRjc9YlbwvFJ1/fTTT/Tiiy/So3TcD0L9+vWpevXq9Ndff5FFC3LkbHvvvfe4lwZh4nHQH3/8MV8sCvj/f//7H1WuXJnX6d69O129etWcxRYEwYDo0CSKvaO+YClX4i/zpEasI87yJAiC5aDmNkkoPWRla+hOfGqBprA43VTQ9e83Yd8FZfPmzdS+fXsqV64clS9fnh577DFOHWVIaGgoDR8+nDw8PDitW/Pmzenw4cM0f/58+vDDD+n06dPsoo4Jy4xd1mEBfvPNN4k0mbqJiCIjIzlN1Z49e/gzUlVNmzaNqlatyvto1aoV7dq1K9+yYx+zZs1iSzy0SUBAAC1fvjzHOmfPnqWuXbvy9zi+MWPGUFJSEn937tw5jsyNsoCYmBj+DBdphU8++YTrRwG/wf5cXV2pYsWK9Mwzz1BUVJT++86dO9O4ceNo0qRJ5OnpSb169TJZ9uPHj3M99+vXT7/s5s2bfExLly6lDh06cJlbtGhBV65coaNHj3K9Y7/Yv1Jmhd9//50CAwPJ0dGR6tSpQ7/8kjNTBOq/Vq1anB4M9QTdl5mpOxcA57BLly5UpkwZztPdrFkzOnbsWJ5eEN999x35+/vncjOHJbtKlSpUu3ZtXh4SEkLDhg3j6wvXz4ABA/g4DTXolClT9NffG2+8kUN/KvTv358WL15MFh3U7YsvvuALesGCBVSvXj0+Ac8//zwnUJ8wQddL/OWXX9IPP/zA60C440TiIrtw4QKffEEQzMvIT1pTYlSq6k7Dmp4bSK2kvnjS3EUQBKGYUXObJJQeIpPSqd0XO82y74PTu1Jlt4LlYU5OTmZB1LBhQxaqML4NHDiQTp06xeIUyzp16sRCee3atWz5PnHiBGk0GnryySdZoELU//vvv7w9aAdjRo4cyTri888+Y8EJlixZwsINwhNAxEJTQHRh+apVq6h3794sqGvWrJln+aFHPv/8c/r+++/pzz//ZDGN30Cc4tigVdq0acOCNiIigl566SXeFzoOoHkgAnfv3k1DhgyhvXv36j8r4H+IbBAXF8fiHtv49ttvKTU1lYUuBOeOHTv0v4FWevXVV2n//v15lhv7gkCGADbm/fffZ8Hr6+tLL7zwAo0YMYLXwzFCUGN/OE/QbuDvv//mz7C4N2nShE6ePEmjR4/mjo1nn32W18HvccyoW9QPvscyCGDlHDVp0oS3aWNjw+cfHSaFYfv27Szmt23bxp8h+JX6x/Ha2tpyBwfO65kzZ8je3p7HhqNcc+fO5XOGzzj3qGdDWrZsyWIfHTe5PC8sRZAjmAB6LJReGvR4/PPPP3TkyBH+jJ4KXBjw4cd6YOHChdwzhN4vw54kQRDMg42NNVnbqG/0i621ipNM2BTuYSUIQulH1W2SIBSSwYMH5/gMYeTl5cXiGK7CixYtYmssBC0snACByBRgsYXQglDPCwhIWIz37d+vF+DYLqzuEOjBwcE0b948nkMwAljLIfSx/NNPP81z20OHDmWBDODdCzH4448/soUY+0hLS2PNAnEKIFphbYUxEjqmY8eObImHIMccBklYmy9dusQew9BIimhVBK9heVBfPj4+bMWGwAboQEAHRH7cunVLf6zG4NgVy/rEiRO5niB227Vrx8vg5q54IigCHkJ20KBB/BmGU5y/2bNn6wU5NJwCdB72gc4P5dhQ96+//jpb15VjKCyoY9QdhDaAizk6brBM6YjB+YQ1HHXds2dP1pfTp0/Xlx3j6rds2ZJr26gruMGHh4eTn58flRRmbf3hSjJnzhz9xQS3hX379tE333zD3wcFBXEFwE1dAT1gcCc5ePCgSUGOHgxMCgkJCQ/paARBEARBEATBfHi5OtD+N7sU/AdaLVlZ69y+i2PfBQXDT2FdhQs6XK8hoBSBBkEOSylEqCLGH6g8Xl4svmDJhSCHroB+gGAEsNjCdVkRtArQEbBY5wesr8afUWZw8eJFatSokV6MA4haHOPly5dZkMP6Dw2kWMMhtqGHIBjhwg4rryKEoY927tzJnRDGwP1cKT/cve8HrOt5eRjDW0EBZQQNGjTIsQzWfgAvAOwbIh1WbwXktTf0VoBHAjydsS68HvA9rNkK8JJ46aWX2MsAeg8dHeiQKAwooyLGlfq6du1aLi8AdJKgHAjShuB/0JMK6NyBa76x2zrc90FKSskOzTSrIH/rrbdYMKNXBG4KuCngFgD3BQAxbnhRKOCz8p0xn332GY8rEQTh4bBw+gHSaLQ0bHpzVVV5v826XuANvXP3iJZ2nOboUiOljjln7qIIglBMqLlNEkoPtjbWBXYbT0lJ5rmLi3OxCPLCAGsxLI6//fYbWyEhViHElaBcihAqKtAUE8aPpx8/e5ct1xBvisiEQIT+wLhqzA0xJX6LE7ijw3qPjglYlTFeHNZxCPLY2FgWh3ATV8qpWNeNQYwtBcMOgLzA+HJ0RJjC0FVcuR6MlykdJ8p4eJw/Q2ELlLpE5wfqH7oMlncIdVjHDVOJYZz4iBEjaMOGDbRp0ya2umMdDF/A0AVjgWw4/jyv40bZ0DmBjhhTnTSFAZ0jD/K7wmJWP1MED0Bl4QbBuBCMffjqq694/qDA/QA9H8qEQf2CIJQcHlVcqFzF4nlwPkyql63BkxrRegbyJAiC5aDmNklQJ9ZW1jw9bKKjo9lSDHfmbt268RheiFBjay0szoogMgYWURjy7geGvKalp9Pm7XtYbyhGPwALPLYBqy/c4Q2n/FzhwaFDh3J9xnEAzGGlhRVZAeO6ITCVoGPoFHB3d+exzQhchg4AiHRYyyHKlfHjoGnTpnT+/Hl2+TYuZ0FEuCE4Zgh/UwHMCgOMo+hIuXHjRq4ywXUdwO0enS7vvPMOdzDAHR0u88bUqlWLJk+eTFu3bmUXcriXKyIYBljDsipeCPmB+kJHR4UKFXKVDZ0CmNCRAe8MBVju0TFjDGIVeHt7c0eGxQpyjBmAlRyu57gwETEQJwRWbqDcDHfv3s3xO3zO60bBgHu4QhhOgiCUHI+Nb0RdR6lPHP7Q9mee1EjaoGU8CYJgOai5TRLUiaOTk1kCJEOIwiUcLttwLUZgMrguG4Lxy3jXRwRtiFkIvxUrVrDVFUCcwgUdAg0u74bDVQ2BYMU23vvkS3Ylx3YNhSAE+qhRo2jlypW8PcSxgg6BxTY/li1bxuO44WYOqy5+h6BtANtEvWIcNQQd3M3Hjx/POkfx+oW1GePIYZhUxDc6IXAcGLcNl3aFsWPHcscEyo4x9XC7xnhnjDsvSKeEIYhoDgsyBH5RgeUbdQWXdNQDLO8Q08rQYwhwDEGAxRtlxnoInGboPo8627VrFwt1nGccn9KxgXpBHAGMi8fvf/75Z7ai3w/UPwQ0OmMQ1A3nFftAwHBE7lfGyCMoH2KSoYPitdde4+B5xuD3GPZQ0phVkMMfH71Fxm4OijsEelhwM+LCVICLO3o0jMduCIIgCIIgCIJQusG7P0QaLJJwU4cxbubMmbks4LCYwsrZt29fNtxBQCnu0AgKh6jZEJiwpCIodH4CDRZrjCNHBHFDICAhyKdOncrWa4h3iELj9UyJURwDRDSCt2H/devW5e/gag7BDBGN9GEI3AZPAARnMwSiG4JaEeSoF4h0iHVl/DiAJRpiFetCHKIu4O6OIGXGOup+oCME7uCm3LkLC8Z+I3Aa6hBlwvEg6JtiIX/88cf53EJ0wwsAFnNEp1fAuYS3xKhRo7hzBEH4kFpNGXoMYY4geRDiGJOPTg8EhbsfqH+ktcM5hMUd28FYd4whVwy1ON/oIEGnCTQlxpujXgzB+hDshmPkSworbVF9FooAcschXQGCKyAFAMLlI08fQu0r4yQwxw1omPYMIesLmvYMAh6uCXBfF2u5IBQ/4UHxlByXThV8y6gq2vqluEs8r1NOF9lTTVhHnOG5psJ/AVgEQVA3am6TBPOQlp5GoeE3qUaNmg805lpzz7pqY2vz0MeQP1SyM4s1QwnqCpZeiHc1Ah3Vo0cPtjqX9Fh5NTNr1iw+z+gYyg9Y+uEiD48A4/uwoDrUrEHdkB4AAhtuAhi/gR6gl19+maMuKiAsPsZgQKjDlQBBD5COQHKQC0LpYNOss6oM6jb10ETVBlByWD2C5xLUTRAsBzW3SYJ6BT1wsS3cOGTVkXpvHLprziDRjyqw6sPgCVduwyjqQk4Q0A5a9WFgVkEO9wDkgcOUXy/URx99xJMgCKWPWq0qUnpKFqmNPj79SK1kBQ4zdxEEQShm1NwmCeoEqZ7IbH6yDxE79QWefRheykL+KHnmHwZmdVl/GIjLuiCULNnZGkqISiVbW2tVuawLgiAIwqPssl7cecgF4VEktRhc1uXtWRAEQRAEQRAEQRDMgAhyQRCKxMX9YXTteITqanHNrdU8qRHbc3/xJAiC5aDmNklQJ1mZmZSZpb4hZ4UmI0U3CUIpxaxjyAVBUD9H19/koG51WlUiNTHn4iyeD/BTX5RUuwOf8zyr/tPmLoogCMWEmtskQZ1kZGbw3N6+eKKPl1oyEnVze2dzl0QQTCKCXBCEItF2SA1KTdQ91NXEpAZTSa1kdPrE3EUQBKGYUXObJKgT5Pp+JHDIe+yuIJQGRJALglAkajSrwEHd1EaPqj1JrWTXFguaIFgaam6TBHVia2vHQd0sHomyLpRyZAy5IAiCIAiCIAiCIJgBEeSCIBSJvUuu0NH1QaqrxZmnv+BJjdjveJMnQRAsBzW3SYI6SU9Pp/SMdLIkkL5t9Wqj4Ihp8bpJKLXcvHmTz92pU6foUUQEuSAIRSLoVBSFXIxVXS3uurODJzVic20DT4IgWA5qbpMEdZKdnUXZ2dmkRj744ANq3LhxruV37tyhPn365FyYlaabhJLp8CgGfHx8+NzVr1+/yNeAGpEx5IIgFInHJzempFj19bDPav8bqZW0oWvNXQRBEIoZNbdJgjpxdHQiS6NSJRMZX5zL06NGRkaGqoL22djYmD53jwhiIRcEoUiUq+BMZcs7qq4WfV19eVIjWvcAngRBsBzU3CYJ6sTa2pqsrazMsu/NmzdT+/btqVy5clS+fHl67LHH6Pr16znWCQ0NpeHDh5OHhwe5uLhQ8+bN6fDhwzR//nz68MMP6fTp02yxxYRlxhbctm3b0ptvvklkbaubiCgyMpLs7Oxoz549erf9adOmUdWqVXkfrVq1ol27duVbduxj1qxZbIl3cnKigIAAWr58eY51zp49S127duXvcXxjxoyhpKQk/u7cuXNc9ygLiImJ4c9PPfWU/veffPIJ148CfoP9ubq6UsWKFemZZ56hqKgo/fedO3emcePG0aRJk8jT05N69eplsuw4tpYtW/Kxou7btWtHt27d0n+/Zs0aatq0KTk6OvJxoZ6z7uWq9/f35/nAgQO5DpTPiqV69uzZbOl2dnamYcOGUXz8f8MENBoNffTRR+Tt7U0ODg68Pq6BvFzWd+3axZ+3b9/O5x3bxPm8fPkyf5/fNaBGxEIuCIIgCIIgCBZE/KpVFH8f12LHOnWowltv6T+nXbxIdz/97L7b9vtzYY7Pt54ZRW4DB1K5QQMLXL7k5GSaMmUKNWzYkIXq//73PxZ6EGQQp1jWqVMnFspr165l6+mJEydY2D355JMsUCHo/v33X96em5tbrn2MHDmSvvzyS/r8889ZsIElS5ZQlSpVqEOHDvwZIvbChQu0ePFiXr5q1Srq3bs3C+qaNWvmWf733nuPt/v999/Tn3/+yWIavwkMDORjgyBu06YNHT16lCIiIuill17ifUE01qtXj0X67t27aciQIbR37179ZwX8D5EN4uLiWNxjG99++y2lpqZyRwNE744d/w1zWbBgAb366qu0f/9+k2WGsH7iiSdo9OjR9M8//7AV/ciRI/q6QTlGjRpFP/zwA9cPOkjQkQDef/99PpYKFSrQvHnzuI5g1Va4du0aLV26lNatW0cJCQn04osv0muvvUZ///03f496+vrrr1m0N2nShObOnUuPP/44nT9/Pt96fuedd/h3Xl5e9Morr9ALL7zAx1fQa0AtiCAXBKFIrPrqBGVlaqjfqw1UVZMv7Xme5793nEdqw3Gxbnxc2lObzF0UQRCKCTW3SULpI/P2bUo9ejTfdTSabEpNS2XrI8hOSKSU+/zGFPiNc8uWhfrN4MGDc3yGQIPogjjGOOJFixaxBRkiEBZyUKNGDf36sBTb2trm6+YMwQqL8b5t66lDuzZELp68XVjdIUKDg4NZXGIOMQ5gLYfIw/JPP/00z20PHTqUBTL4+OOPadu2bfTjjz/SL7/8wvtIS0ujhQsXsiUa/PTTT9S/f3/64osv2MLdsWNHtgJDkGP+/PPP0++//06XLl2i6tWr04EDB+iNN97Q/xYi1rA8qC9Yo69cuUK1atXiZRC26IDICwhlWK3hjYB9AHQgKMDi/NZbb9Gzzz7Ln2Ehx7GhHBDkOD8AlnXjeleOFx0oAHXRr18/FtNY96uvvuJOBMULAPWwc+dO+u677+jnn3/Os8wzZszgjhmAsmGb2Bc8DwpyDagFEeSCIBSJ1KRM0mRrVFeLcRlxpFas0mLMXQRBEIoZNbdJQunDrmpVcmrRIt91bGpUJ61BHnKbsmXI+T6/MQV+g/0VhqtXr7JVHC7ocL2G5RtAHEOQw1IOEaqI8QcBArJnz57095Ll1KFtawoKCqKDBw+ylRbAoo2gdoqgVYAbOyzW+QHrt/Fnxd364sWL1KhRI70YB3ANxzHC5RqCHCJzzpw5ems4xDbENcQ5XNgzMzP5NwBu2RCvEKDGwIqtlL9Zs2b5lhl1+dxzz7H1vkePHtS9e3futKhcubJ+P7A+QwQroH4ggFNSUvQdN6bw9fXVi3GlPpTjxe/CwsL0x2NYJ9hnfsCDQkEpJzwOsD9LQgS5IAhFYsQHrSghKlV1tbi8+ypSK6nPHTZ3EQRBKGbU3CYJpQ+4kGO6LwaC3DEwMJc7ekF4kN/AWuzn50e//fYbW6ch3iDE4UYNYAEtDuC2PmHCBPrx199p0aI51KBBA54A3OLhdn38+PEc7tfAlPgtTuCODus9OibgFYDx4rCOQ5DHxsbqx00r5VSs68YoIhUYdgDkBSz/qA94AcB9/91332XrfuvWrXk/sJIPGjQo1+8wptwcYLy/guJar3TeWBIS1E0QBEEQBEEQhIdCdHQ0W04hBrt168Zu0xChxpZRWJxhLTYFIogXJGXbgAED2MILAQpXcgh0BVjgsQ1YXOEObzjdzw360KFDuT4r7t+Yw/KLseQKsDxjbHzt2rX5MzoF3N3dOXgbApyhAwAiHdZyiHJl/DhAkDWMtUYQNeNyFkSEG4Pjnj59OrvFK8MDlP3gvBjvAxPKrghkU/UOzwZYwQ3rQznesmXLcqeL8dh2fK5bty49KAW9BtSACHJBEIpEWlImpadkqq4W4zPieFIlqTG6SRAEi0HVbZKgSuCubuiy/rCAEIVLOFy2EQwMgckQ4M0QjPOGKEYQMgi3Gzdu0IoVK9jlHECcwgUdoh0u73AzNwUE6xMDBnAQNriSY7sKcPWGQEcgs5UrV/L2EOTss88+ow0bNuR7DMuWLeNx3HAzx/hq/A5B2wC2CYsyxmIj8BjczcePH8+R0eGurlh7MY4cQc8U8Y1OCBwHIosr46bB2LFjuWMCZceYeripb9myhcedF0aQ4vggxFGHiKy+detWttArHQkYQoBx4LCSowMA9YVgd+g4UUC9o3zh4eE5OlGU40VHBILDwQoPd3ilY+P1119nCz+s8hD9GA+Oczdx4kR6UAp6DagBEeSCIBSJpTOO0oafz6quFkfseJInNeL0Z0eeBEGwHNTcJgnqJDU1hYO6PWxgOYXQg6s4LLSTJ0+mmTNn5rJ+QjAiqnffvn3Zooyo5oprOYLCIdJ3ly5deKw4oobnxcjB/VgoInK48dhjuHBDkE+dOpWtuegAgOi93xhliFYcA0Q0RCz2r1h74WoOwQwR3aJFCw7cBk8ABGczBKIbgloR5KgXiHSIdcPx1op1GetiTDzqAu7uCK6mWK4LAsoFt3jUHTojEEEdYv/ll1/m7zG2fP369VzvKDfc2BHVHUMLFBCkDS7uCCgHS7sCrOhwdce5QhlRLwhwpwCBjk4X1DPKD48FRM/PL8L6/SjMNVDasdKao2vsIYKIggiDj6iCcJkQBKF42TznLGWmZ1PnEbXJ2kY9fXzvHJ3O8xkt7p/ipbThsGE0z9P7/WbuogiCUEyouU0SzENaehqFht+kGjVqPtCYa7hyE2n5t8r4XIsk9Z4l18m9WDaHukJ6NIh3QZeHHLnflaB2jxqpqansaYDOBeP7sKA6VIK6CYJQJHq8WE+VQd3U/NIrQlwQLA81t0mCOuFAXZZtlytWIS4IJYV6zFmCIAiCIAiCIAiCYEGIIBcEoUiEXoqh8OvxqqvFIxGHeVIj1sG7eRIEwXJQc5skqJPs7CyLiVKdL1npuqmYwGhfcVfP6bL+qLqrFxfisi4IQpHYseASaTRaGja9uapq8sMT/+P5ht5bSG04bB7L89Qx58xdFEEQigk1t0mCOlGiUtvaWbgcSLuXvcBVF+FcEEobFn4HCoJQ0jToUpXSkrNUV9FPBvyX+kRtZDUZY+4iCIJQzKi5TRLUiZ2tHT0CI8iJ7Aqfq1sQHiYiyAVBKBJNevqpMqjbqFrPkVrJbDHB3EUQBKGYUXObJKgTO3v7RyOom4OruUsgCPkiY8gFQRAEQRAEQRAEwQyIIBcEoUic3BZMF/aFqa4W/7y6gCc1YnfsR54EQbAc1NwmCeokMyODMjMzyeJJT9JNglBKEZd1QRCKxNkdoRzUrWFnb1XV5OLri3j+TM1nSW3YnpjN88zm481dFEEQigk1t0lC6QPPZUQDL0hQNxtbW7KysirS/vB7a+uibaPEyEzWzcV1XSiliCAXBKFIdBlVh1ISMlRXi/9r+iGplfReP5m7CIIgFDNqbpOE0ifGk2PSKCtbk/962VpCVLes1NQiC3IbG2ty9XAsnaLcsRypmZs3b1K1atXo5MmT1LhxY9q1axd16dKFYmNjqVw5dR9bfux6RI4TiMu6IAhFwifQgypXd1NdLbaq0JonNaLx68yTIAiWg5rbJKF0Acs4xDjEsa2tdZ6TvYMd2TvY5rtOQSbsJztbc1+LvNmwddBNFkLbtm3pzp075ObmVqyiH50ylphPPDU1ld5//32qVasWOTg4kKenJw0dOpTOnz+fK5866uCVV17JsRx1guWoo5JCBLkgCIIgCIIgWBgQytY21iU/lUareDGQkZFRKrdlb29PlSpVKrJXw6NAeno6de/enebOnUuffPIJXblyhTZu3EhZWVnUqlUrOnToUI71HR0d6Y8//qCrV68+1HKKIBcEoUj8O/cC7V92TXW1+N6xt3lSIw4bX+ZJEATLQc1tkqBesZJejEKxMHTu3JnGjRvHEyy9sFq+9957OazscFUeNWoUubu7k7OzM/Xp00cvlLCel5cXLV++XL8+3LkrV66s/7xv3z62iKZEhxGlxlFcXBy99NJL/LuyZctS165d6fTp0zkspNjG77//zi7iEGd58dtvv5GPjw+Xa+DAgfTNN9/kcKvOa1ubN2+m9u3b87rly5enxx57jK5fv55j20eOHKEmTZrwb5o3b86u6sau3BDjOB7DY+3QoQM5OTlxuSZMmEDJyffGzhORv78/ffrpp/TCCy9QmTJlyNfXl+bMmaP/HmUE2C+2jfNjCmXfW7Zs4XWxP9RjREQEbdq0iQIDA7luR4wYQSkpKTmuNZSpQoUKfFyog6NHj+bY9saNG9mKjW3CVd2URfp+x2nMd999RwcPHqT169fTsGHDyM/Pj1q2bEkrVqzgsr744os5rrnatWvzvt955x16mIggFwShSIRdjaO7NxNUV4snoo7zpEasQ/fzJAiC5aDmNklQJxpNNk/mYsGCBWRra8sC9Pvvv2dRCwGr8Nxzz9GxY8do7dq1LKognPr27cuR4SEKO3bsyAJREe8XL15k9+RLly7xst27d1OLFi3I2cGGKDud3ZQV4Xj8+HFq2rQpdevWjWJiYvT7vHbtGou1lStX5um+vX//fnZrnjhxIq/To0cPmjFjRq71TG0L4nHKlCl8XNu3bydra2sW9BqNbrx/UlISi/S6detyGSHsp02blm89QtD37t2bBg8eTGfOnKElS5awcEVnhyFff/21XuC/9tpr9Oqrr9Lly5f5O5wD8O+//7I7PMqcHyjXTz/9RAcOHKCQkBAWuxC/ixYtog0bNtDWrVvpxx//ywbzxhtvcF3gnJ84cYJq1KhBvXr10td9SEgIDRo0iPr37891hY6Tt95664GO0xCUB+enUaNGOZaj3idPnkwXLlzI0SkDPv/8cy4rztHDQoK6CYJQJIa904ISY1JVV4uLui4htZL6zB5zF0EQhGJGzW2SoE4cHZ1gajbb/mHh/Pbbb1lcwzJ59uxZ/jx69Gi2hEOIQ/xizDT4+++/+TerV69mcQ0r7uzZuqwje/bsYYstXLkh0uvUqcPzTp06ETl7sXCD6IQgh9UcfPXVV7wtWNnHjBmjdy1fuHAhW9HzAkIT1npFKMOqC2EKK6whprYFMWkIXKnxPYRh/fr1WUBCnMNtGpbkevXqUWhoKIvnvPjss89o5MiRNGnSJP5cs2ZN+uGHH/jYZ82apbfOozMDQhy8+eabXNc7d+7kulfKCKs96vB+wP27Xbt2/D+szNOnT2fBHBAQwMuGDBnC28Z+0AmBcsyfP5/rTfEw2LZtGx/n66+/zt9Xr16dOw2Acj188cUXhT5OQ+CiDou3KWAhV9aBN4MCOmrQwYCyo9PkYSAWckEQioSjqx05ONuprhbd7MvxpEqcPHSTIAgWg6rbJEGVQAibcxxy69atc+y/TZs2LMSzs7PZ2g3rOcb5KkAsQqjhOwAhBiEbGRnJ1nAIdEwQ4rCiQySz67W1NZ0+e5atz9iGq6urfgoKCsrhMg6X5vzEOIBVGW7Phhh/zmtbOL7hw4ezcIVrN1zJQXBwMM9xbA0bNswhLlEv+QELL8Su4XHB+gxhj+NTwHYVUO8Q3uigeBAMt1WxYkV23VfEuLJM2TbqF+dDEfDAzs6O60w5lxcvXsxxrk0dd0GP05gHCTaIDoe9e/eypf9hIBZyQRAEQRAEQRBURYMGDcjDw4PFOCa4jUNkwqqK8ckQgYp1HWIc48sVF3dDDMd+u7i4FFv5TG0LLtkQ6rAQV6lShcUkLONFCfqGY3v55Zd5PLUxGCtuKIINgShXXOULi+G2sJ3i3HZRj9MQeC8oot8YZTnWMQbWenhqwG0eVvySRgS5IAhF4p8PD3Mu04FTmqiqJof9O4jnS7vnP06qNOK0QNdrnPrsQXMXRRCEYkLNbZKgTlJTdUG3YN00B4cPH87xGRGv4YZsY2PD7sSIhI11FFEdHR3N1mmMr1ZEHwJ8rVmzhlNYIVAYjgUBxODKjvHSLIqTIqlpYACFh4ez1V2xSj8osNIbByQz/mwKpfwQ4yg3gCu9ITjuP//8k9LS0vRWcuNI4MbAxRqeAhiXXZTI7QDeCcUNxC22j+EH6IwA6CxBnSnu54GBgTxEwRDj436Q43zqqac4QBus64bjyNFZAJd9XEvG48sV/ve//3HZFy9eTCWNuKwLglAkHJxsyd7RRnW16GpXhic1orV340kQBMtBzW2SUDrRaLSkydbkOWk1xFN+6xRo0jzYOHS4aSPAGUTqP//8w2OzESgNQJgPGDCArZQQrRBUTz/9NFWtWpWXK8AlHb/FGGC4MCNYF4K9Ybw5jx8HVlbUvWtndoF+4okn2A0ZEbzh0g6xVtjgXePHj+eI4AhCBxd0iH8Eiruf+z+ixcNlHtHNEfBtx44dfPyGIDo5toPjhvjEfjDWPT8w1hnHguBmCIiGMqGTIr9gZ8Yg+jkilyMK/N27dyk+Pp6KC3SKYAw8xopj+zguHB+isGP8OUCQPJQb6+B6wFh6uKcX9TgRuA2u8fBMWLZsGV9z6AjAWH5YyGH9zuu8we0e5wfj1EsaEeSCIBSJQW80o15j6quuFud2WsCTGkkbvpknQRAsBzW3SULpAgLD1saahXJWlibPydbWnmxt7PJdpyAT9mNjY13o8ehIaYao6BBMY8eOZTGuBFcD8+bNo2bNmnHUcYhpjAWGQDV0j4bohlXXME0X/s+xzMWTrFy9+LcQ688//zy7KcN6euvWLRZehQFjoX/99VcW5LCuQmRC+OWXJg2gswDWVkRPh5s6fjNz5swc66BTYd26dRzQDEHq0GFgGNgsr/HccNlHcDJY3vE7WHfhEl9Q4DkA4YnOBfzOsNOjOEDkcojgZ555hi3d6JBA6jR0Uigu54hsjiB7qFPUL9K0FfU4cU7Q8YFr7e2332brOiK1wwsDFnjEMcgPBO7DOSlprLQPMtJdRSQkJHB+Q/T0IHiCIAjFS3a2hhKiUsnW1pqsbaSPTxAEQRAeBmnpaRQafpNq1KjJ1k1DIJIL9Iqv1ZKVddGDu+H31tYF3wbEMqzaSJVlCcDii3RrCAQmPFqkpqaytR5eHcb3YUF1qIwhFwShSMRHpFBSbDq5VzTPGLQHJSQphOc+rj6kNqzibvBcW+6/iKaCIKgbNbdJQulDJ47zF8gcdMvK6oGs26pCk6WbWxef7IEbOfJbwx0b7urIr/3LL78U2/aFRwsR5IIgFIk1357invhh05urqiZf2fcSzzf03kJqw3Hp4zxPHXPO3EURBKGYUHObJKiTtLTUYo8sXipJidbNXQvnmp4fyGn+5ZdfUmJiIqf7grv3Sy/p7mFBKCwiyAVBKBL+DT0pI+1e77OK6Fj5v/FmaiO7eh9zF0EQhGJGzW2SoE4wjtZcmEo/VmLY5j+2+0FYunRpsW9TeHSRMeSCIBQJGUMuCIIgCKVrDHmBKaYx5ILwqJJaDGPIJQKTIAiCIAiCIKgMRUNbeHxmQSjVcCyGIiKCXBCEInH9RAQFn783PktFbL/9L09qxObKWp4EQbAc1NwmCeYBKctIS5ScnPxAv8/KyqKsbPUNOSs0mam6SRBKAOX+s7e3f+BtyBhyQRCKxP5l1zioW0AjL1XV5Ddndbk/u1XtTmrDftfbPE+tpQvuJgiC+lFzmySYbwx4WddyFB5+Rx+crTCu50pQN7jZWrTLuhLUzbm8uUsiWJhlPDk5mcLDw8nDw6NIMRlEkAuCUCSa9/OntKRM1dXi6Dovk1rJbPOGuYsgCEIxo+Y2STAfXuV1kcPD79y5X5azXGRnZ/McQsKiBXl2hm5uE2PukggWiIeHB1WtWrVI25CgboIgFAkJ6iYIgiAI5iVbk01ZWZmI0VZgtBoNP8NdyjlyLnJBEAoH3NTzs4wXNKibWMgFQRAEQRAEQcXYWNuQjX3hXGY12RrKytKwy7oIckEwH9IdJghCkTi85gad2hasulr85cJPPKkRu32f8CQIguWg5jZJUCd7D+ym/Yf2kMXz7we6SRBKKSLIBUEoEpcPhdONU1Gqq8UNwet4UiO2FxbzJAiC5aDmNklQJ+cvnqULl8+RxXNqkW4ShFKKuKwLglAker9Sn5Lj0lVXi1+1+pbUSvqAv8xdBEEQihk1t0mCOnniscGUnf0I5DAfLh3YQulGgroJglAkJKibIAiCIKgPZQx5WU8ZQy4IJUFBg7qZ1WXd39+f0ywYT2PHjuXv09LS+P/y5cuTq6srDR48mO7evWvOIguCIAiCIAiCIAhCsWBWQX706FG6c+eOftq2bRsvHzp0KM8nT55M69ato2XLltHu3bspLCyMBg0aZM4iC4JgxPqfTtOOhZdUVy8TD4zjSY04rBzGkyAIloOa2yRBnSxfs4RWrV9GFs+fA3WTIJRSzDqG3MvLK8fnzz//nKpXr06dOnVi0/4ff/xBixYtoq5du/L38+bNo8DAQDp06BC1bt3aTKUWBMGQmNvJpNGobwzatYSrpFasoy6YuwiCIBQzam6TBHUSFRVJ6nt6PwB3z5u7BIKgjjHkGRkZVKVKFZoyZQq9/fbbtGPHDurWrRvFxsZSuXLl9Ov5+fnRpEmT2HpuivT0dJ4Mffd9fHzu67svCMKDkZWZTQlRqWRnb0PWNupJ3KDRanhubaWeMuu5V3ZSY9kFQbC8NklQJdlZ2TyG3M3L2bLzkGvuPTOtLfgYhVKJKsaQG7J69WqKi4uj5557jj+Hh4eTvb19DjEOKlasyN/lxWeffcYHrkwQ44IglBxW1lY8qQ289Kr2xRflVmvZBUGwvDZJUCVK7CaLB0JcxLhQiik1LT/c0/v06cNW8qIwffp07oVQppCQkGIroyAIpqO0alSYNiVLk8WTKkG51Vp2QRAsr00SVIlGo+HJ4snO0k2CUEopFXnIb926Rf/++y+tXLlSv6xSpUrsxg6ruaGVHFHW8V1eODg48CQIwsPhr3cP8RjyYdObq6rKB2ztx/MNvbeQ2nD6vTHPU8ecM3dRBEEoJtTcJgnqZM68X3gM+dSpU8mi+baubj7tirlLIgilV5AjWFuFChWoXz/dwwg0a9aM7OzsaPv27ZzuDFy+fJmCg4OpTZs2ZiytIAiGlK/qQlmZ6uthr+lWi9SKxqueuYsgCEIxo+Y2SVAnXp4VqJSEkipZKtY3dwkEoXQHdYOrTLVq1Wj48OEcZd2QV199lTZu3Ejz58/ngfDjx4/n5QcOHCj2wfSCIDwY2dkaDupma2utqqBugiAIgvCoDzlDULeynk6WHdRNEMxEQXWo2S3kcFWH1fuFF17I9d23335L1tbWbCFH5PRevXrRL7/8YpZyCoIgCIIgCIIgCIJFWchLGrGQC0LJEnY9jpLj0qmSf1lVWcjPx+rGX9dzV58rm3X4CZ5rKjU1d1EEQSgm1NwmCerk9u1Qys7WUq16AZZtIQ89rpt7NzN3SYRHjAS1WMgFQVA3W2afU2VQtzcOT1VtACWHtaN4LkHdBMFyUHObJKiTNRtW6oK61bPwoG6Lh+vmEtRNKKWIIBcEoUjUbl2J0lPVl07kMd/HSa1k1bv3ciEIgsWg5jZJUCf1Ahtwh7rF03ikuUsgCPkiLuuCIBQJCeomCIIgCOpDgroJQulwWbfgASOCIAiCIAiCIAiCUHoRQS4IQpG4sDeMrh69q7paXHVzBU9qxPbMAp4EQbAc1NwmCerk9LlTdPb8KbJ4js3VTYJQSpEx5IIgFIljG2/yGLTANpVVVZO/X5rD84H+g0lt2B2ayfOshs+auyiCIBQTam6TBHVy8PA+DurWrlMbsmh2fa6bN8+dYlkQSgMiyAVBKBLthtag1MQM1dXi1Iavk1rJ6PKZuYsgCEIxo+Y2SVAnXTt157RnFk+fL81dAkHIFwnqJghCkZCgboIgCIKgPiSomyCULBLUTRAEQRAEQRAEQRBKMRLUTRCEIrF70WU6sjZIdbX4+akZPKkR+3+n8iQIguWg5jZJUCfbdmym7bu3kMWzbqJuEoRSighyQRCKxK2z0RR6OVZ1tbg3fA9PasTmxhaeBEGwHNTcJgnq5HrQNbpx8zpZPJc36SZBKKXIGHJBEIpE7N1kSopJo3IVnMnaRj19fLeTQ3le1cWb1IZV/E2ea938zV0UQRCKCTW3SYI6iYmJ4TgwPgGVyUZFz+9CE3PPi8+jmrlLIjxiJCQkkJubG8XHx1PZsmXzXE+irAuCUCTKejqpsgbV/NIrQlwQLA81t0mCOinnVo6ysjRk8YgQF0o5FtwdJgiCIAiCIAiCIAilFxHkgiAUiRVfHKfNs8+prhaf3z2KJzXi+E9PngRBsBzU3CYJ6uSvJQvon+V/ksUzp7NuEoRSirisC4JQJDLTszmXqdpIyUohtWKVkWzuIgiCUMyouU0S1ElmZgZptWT5yDNTKOVIUDdBEIoEAsIkRKWSra21qoK6CYIgCMKjDDrTMYYcsWAsOqibIJTyoG5y9wmCIAiCIAiCIAiCGRBBLghCkUhNzKC05EzV1WJseixPqiQlSjcJgmAxqLpNElRJSmoKTxZPcpRuEoRSiowhFwShSCz79BhpNFoaNr15sdRkSFIIfX12Jp2MPk52VnbUrlIHmtrgdSprX5a2hm6mhVcXUGhyCNlY2VBA2er0WuA4auLZ1OS2wlPC6aOT79PluEuUnJVMAWUCaFHXpfzd0zufIq1WS12rdqPdd3ZTfEYc1XarQxPrT6b6Hg3yLN/HJz6kA3f3UWJmIrnaufK6k+pPJe97KYte3TeGTkafyPGbEdWfpgn1J1Fx4fSXLjhN6hj1BdMTBME0aJPAht5bpIqEh8LCRXMJQ8inTp1q2TU+q61uPu2KuUsiCCYRQS4IQpGoUqscB3YrDrK12fT64SkUkhxMo+u8TFFpkbQ8aBmlZ6fR6w3fovePv0fWVtb0SuBrbEladP0veu/Y27S+92aT28vQZJC7vQd1rdKd1gWvyfFdM8/mdDbmDG+/l3cfauDegGZd/JmmHJpIK3qsoTJ2ZUxus7JzZXqx9mhytnWmbbe30r7wvZStyaZv2/yQY72Pm83Q/+9Xxp+KE41P+2LdniAI5gdtkiA8THy8fUmjvpishce/g7lLIAj5IoJcEIQi0f35uhzUrTg4HHGIbiYFUSuv1vRcrRd42c6wHbTrzk6aWH8Ki3EHawdq4dWKIlLvsiCH5Vzhia39KTz1Ds3ruJAC3euSr6svzWjxGR2POpZLkH/UfAZ136CzNI+tO44qOFWkk9EnaXvYNtocspGGBjxJ64PX0ScnP6R2FdvT162/43VfqjOGkjKTOCLyraRbdDDiAFlZWeU6lg6VO5GtlS3ZWhd/M5ve59di36YgCOYFbZIgPEz69Xqcg7pZPEP+MHcJBCFfRJALglBqCEkK5nlF50r6ZZWdq1B0ejS7qX/Q7GOacfIjem7307r1nCrSZy2+fOD9lXf0pKSkJLZyN/dqSZfjL+nKkRyS7+9gxVfc0quXqU5vNJyea50u6zuQFVlRnXJ12LqPDgJBEARBEARBMEQEuSAIRSLkQgwlJ6STbx2PEqlJjVbXe48x279fmkPWZE3vN/2QXdZ/PP89vXNsOs3v9Cdbolf0WM3jwgtilT4UcZD6+T5Gi679RV+e+ZyXKW7qyj77+TxGvb37sGXeEIwzj0yLpH9vb6MtoZvot0uz6b2m7/N3nSp3psd8Hyc3ezfaG76H1txaRW8eeZ3W9tpQbHVic3MHz7P9uxbbNgVBMC9ok0DrCm3kVAgPhZu3blB2tpYaeFp4h/G1f3XzGt3NXRJBMIkIckEQisTOPy9xUDff6UUX5D6uvjwPT7mjX3Y3NZznGEd+K+kmNfdsQX18+vGyP68uoGsJVyk0OZT8y/jzWG4taclGa2PSjdyQj098wPPVPdbTjcTr5GDjQIuv/8Ou7YHldC8nGtLwuHZgKMrrlAukOhRITco3ZUG+IWQdvdloOtnb2NNT1Ufo18OL9bpbaygi7S7FZ8SzSC8O7LdO4LkEdRMEy0FpkySom/Cw2PzvRg7q1qCphQvy1a/p5hLUTSiliCAXBKFINOzmTenJWcVSi60qtCY/V38e8z3/ylwO6gZ39U6Vu1CNsrXYBRyB2P65/jfFpcdRbEYsudi6UKV7Lu7Dtg/OMYYc47wReC046Zbeyr7m1mrydfGlETWepqDEG7Tkxj/k6ehFF+PO04bgdeTvWo26V+3B628K2ZhjDPn1hGs0++Isau7VgpxtXXh8O8BvIMYxtnziwXHUqVJndodHNHaIeri1F5cYB5nNXi22bQmCUDpAmyQID5NmTVpwh7rF02acuUsgCPkiglwQhCLRuLtvsQV1Qyqzma2+pq/PzKR5V/7goGg9q/aiqQ1fJzf7cvRek/dp0fW/WRTju8blm3DEdUcbR5Pbi8uIo89OfaL/DDdzfO7r8xj9r+kHtCtsJ3177iuKTosmFzsX6uXdm8bVm8jWclNAhMekx9Cci79SWnYauTu4c/leDtQJZDtrO47CjsjtsRkxVMauLPWo2pNeqzueipOsZmOLdXuCIJifkTWeMXcRhEeMFk1bPRpB3drpvMoEobRipcWASwsmISGB3NzcKD4+nsqW/S8asyAIxUN2toYFua2tNVnb5BxrLQiCIAhC6USTrWFBXtbTiWzk+S0IZtOh8vYsCEKROLHlFp3fc1t1tbjgyjye1Ijdke95EgTBclBzmySok8PHDtLRE4fI4tn7tW4ShFKKCHJBEIrEuV236fLhu6qrxaU3FvOkRmxP/caTIAiWg5rbJEGdnDx9nE6d1aXwtGgOz9ZNglBKkTHkgiAUiW7PBVJyfLrqavHDZv+NLVcb6X1mmbsIgiAUM2pukwR10rdnfx52ZvEMkg5soXQjY8gF4RGn1/JeFJYcRov7LaZ6nvUK/XtLH0O++84uuhJ/mfOL13Kr/UDbgBvq1tDNdOdeCrcaZWtwMLqmns1y5CBGnvWr8VfIxtqW/F396Me2szjYnDGv7htDJ6N1Vo3Z7X+nRuUb8/8Lr8ynXy7+xP+/WHs0B4nqsbELp2zb1ncnB7/bELyePj75AZW1c6Mtff7l9HALr86nXy78RE8GDKfJDaY+0DEKgiAI6kLGkAtCySJjyAVBUD1ZmuJJp1ZUQf7H5d/oSvyVB97GyeiTVNe9Hk2oN4m6VelGZ2JO07RDkzkNGzgScZimHJxId1LCaHSdl3k9/zLVOGXa/VBcXFFXy4KW5vjO2daZarvVoUxNJp2LOXuvLMd5npAZT9cTr+uWRenEPaLWC4IgCIIgCA8PcVkXhEeMjTc20vcnvqeEjAQaXHNwLtF3LfYafXviWzoTeYaytdlUt3xdmtR0EtX3rE+fHPqEllxeQl93+pp6+vekgWsG0rW4azQ98UfqOLg29d3ai3xcfGhp95X00YkPaGPIenrCbyCLWeT8Rm7wj5t9SuUdy+cq1/rgdZzzu3WFNpxv/HT0KZrZ+hu6lXiT/ry2kGLSotlyXK1MNXotcBw182rOv3tia3/OPT68+kjadWcnJWcm05jAVyg9O50t03bWtjS+3iTq7dOH12+9Rvc75AYPTQklF1tXGlxtCFuUjVGOAaBsmN5t8j719elHi679RWtvraa7aXfJ08GTevv0pedqvcCpz4z5suVXnKecy+s/kMsJMR6SFMxCHSnecB7+1/RDtnY7WDvwenlhHX2Z536ufrytu6nhXF+RaRG87Na9vOugiWdTuhB3ni3qyJ8O8Y06hkX+ZNRxrk90EKDOm5RvWsCrSBCE4uado2/xfEaLz6VyhYfCuk2rCbmWnhrxpGXX+NJndfNhC8xdEkEwieX5lwqCkCdB8UH0zr53KCYthl5t9CqlZKVQeLLOjRokZiTSy9tepj2he2hY7WH0Qv0X6Hj4cRqzbQxFpkRS2ypteb2j4UcpOjWaxTg4FXuSjkcdJy1pqWWF1jn2uSd8D/Xz7U/Vy9agE1HHadH1v/I9QxCK1coE0MQGU6iSUyVyd/CgpwKG05SGr9OI6iPpZmIQTT/6Ri7r+dmYM/RUwAhKzEygb87MpJ1h2+nF2i9RbHosfXn6s1zrBycHcy5zTL9dmk07wv7NVZZB/kP0InWg/2D6uNkMalq+KYvxny78QI62jjSlwevk6ejFVnTkJzeFIsbB8chjLMa9HCtQQNnqvOxi3AWe/3T+B+q8vj113tCevjrzJXeImMIqI1FfPrD8xjJacmMx11sLr5Y51m1aXucWj7qPSI2g2ym3qXuVHizcT0WfZBf55KxktsiXcyiX77kRBKHkwP2ISRAeFrfDQun2nVDLr/Dgg7pJEEopYiEXhEeIg2EHKUubRT18e9CoeqNIo9XQ5qDNetfpUxGnWLQ19GpI45uM1y/bHbqbDt05RF19u7KAhSBvVqkZu0TX96hPNpWj6Xh0PK/f0qtVjn0Orz6CLdDWVlZ0LvYsW4Xzo5lnc5pQf5L+8/GoY/T3tb8oIi1nJPfbyaHkV8Zf//mlOmPY8vvXtQUUmRap/6z8NiY9mio4VdSv/0+XpVTW3o3WBa+lH89/R/vC91HXKt1z7APHVtm5CluX67nXpx7evXj5jrDtPH+t7njeR2232vTc7mdY1I+tp6u3vDobYAVzs3ejma2+5jHdwMbKhudVXaqyy/rvl2fT8qClLJKHVBuaazvZFRsTxZ4hLycv6lqlG7utp2vS6a1Gb9O1hKs51oXF3Zqs6XzsOToccVBvNce5QGdJXff6umViHRcEs/JP12VyBoSHynMjX6KsRyGo29jD5i6BIOSLWMgFQSgwCDAGsX49/jptCdpCTSo0obZV29HpeFjIj7KwhKA2BBZuYGetsxLnZfVVqOhUSf9/WnYafXH6M3bFhtj8oc3PbDUHEKCGuNm58dzGyjbHZwQ0A1lG+y1jX4bK2pfVf4bLtinyWm5yXau8110ZtJymHppE7g7uNKf9H1SnXKD+Ox8XX54P8BtIHSt3os6Vu/LnYAPX8xxY/9eXikBsqAsEaevt3TfXqq52rlTTrRZlaDK4c6KCY0Wq6uJNTTybcSfFultreL0mMn5cEMwK2iPDNkkQShpHR0dydNB1DFs0Tu66SRBKKWIhF4RHiDZV2rCFe2fwTlp4fiHdTLipt46DxhUaUwWnCnQ28iz9fOpncrBxoP1h+1m8tq7cWr+NExEnaHvwdprQdAK1rNiSvjv5LX/XyKOxyajgD4z2P0GMch6NPEJ3U4sn5/mnJz+hNhXb0pLr//DndpXamVwP1mywP3wvOVjbU6sKbahb1e48LnvWhZ8pIvUubQzZwOt0qdzN5DYQPf33y3PI2caZ3eoRtR1TM68W5OHgQUMDnuTI5/9c/5ui0iJpS+gmk94Gpqjv0YCmNnidKjlXZhd6U8Aifjn+Et1MCqKe3r1zWMSxTLfOfxHfBUEQBEEQhIeDWMgF4RGimls1mtF+Bnk4etDvZ39ni3YF5wr67yG8Z/eYTe2rtqd/Lv1Dc8/NpWYVmtGcHnPIy9mL11HGkWO8eItKLejkD3HkmO3My1pWuL+ALAwQmG82ms6idd7lP3jMe023msWybbihzzzzBWVqM9lN3NhdXeFxvyc4ANye8N303vF32FUeAeTG1h3P5fn6zEyKTI2gF2q9xMHkTAG3e5CSnUJfnf2St4MJge4AgsS9Vncc3Uq6yWWyImt6u/G71L5SB5PbswnXRUVXgKDvUKljnseKce8KiiUcHS/eLt78v7eLD3k6et6nxgRBKEkGbxvAkyA8LH5fMJvm/z3H8iv8+0a6SRBKKZKHXBCEIrH8i2OUnaWhvq80UEUeciXKegP3hjz/reNcUhuOS3Su6WlPbjR3UQRBKCZG73lBtW2SoE7+WryAPdFeGvMS2ajg+f3A/N5DN39pm7lLIjxiJCQkkJubG8XHx1PZsnkPSRJBLghCkcjO1lBCVCrZ2lqrSpAfGqCzWguCIAjCo4gmW0NZWRoq6+lk2YJcEEq5IJcx5IIgPFKIEBcEQRAEQRBKCyLIBeER4nbSbeq9ojc52TrRkZFHcn0fnBBMnx75lK7EXKG49Dgea97DrwdNbjZZn0t7/+399N2J7+h63HWOGN6ncn8a7D6CPCuXMbnPkKQQ+vrsTDoZfZzsrOyoXaUOHISspKMJG1vCjT/fSrzJc8PUaXkRlhJGg7Y9TpWcKtPqnut4GXKXA4w/z4tvz35NhyIOcCA6O2s7qluuHo2rN1E/Dj4mPYbHoGMdpKBr5tWcpjV4kyo5V8r3mMrYutC6lj+To5cuZdmkg+M5pRr4ud2vlJGdQZMPTeAge7M7/M7LPz7xIW0IWUedKnWmL1p9de93E3jfX7T8ijpV7szLkE8dOcuxncKAcfJj97/CweJmtX/wMYko57+3t9LKHmupvGN5Ss1Kpe/PfUM77+ygtKw0qudRnybXn8Z1mJ6dTu8ff5cORxzioHbvNXmf6rrX0wfSQ373r1t/p9/2nju76Y0jU+mdxu9Rfz8ZqyuULgrTJgmWTWxcDG3fuY1CbgeTjbUNBQTUoO6de5CjoxNdvHSeDh87RHFxsWRlbU2e5T2pY7vO5OOty9ZhzNnzp+nk6RMUFx9Hmuxscnf3oDat2lGtGrUpJjaabgTdoDMXTlJiYiJnCvHw8KB27dpRw4a6YV3GpKam0urVq+nOnTuUnJxMTk5OVKNGDerVqxf/f/LkSVqzRpe9wxBYCSdPnkxmIepeOlDP4olBIwjFjQhyQVApWZossjVIf1Uc3E25S5EpkTQicASVsStDv539jf66+Bc52zlzXnII+vE7xlM5h3L0Zos36d/gf2nBjT/oVlgCfTrm9VzbQ4qz1w9PoZDkYBauiCC+PGgZpWen0ectZ9LD5ONmM3J8fm2/Tkhv6L3lvr91t3fn3zvaOumXQbjeT5BD2Lb0as3icV/4Xg4Md/NwEK3pqYvK/uHx/9HhyEM0ssYznJN87uXfKSo1iuZ1WphvCrXErGTaunkkPf7MaQpKDGJBakhDj0YcsA+R4JE6DttGEDtwKuYkabVa0pCGzsSc5ij2jcs31v92Z9gOesJ/EBWWamUCuI6UNHcPKkg2hWygfr79WYwDiPHVt1ZRP5/+FFC2Os25OIumHJpIy7uvoq2hm1lkI/f7xuD19OP577kz4HrCNc7jvrDz3zm2j8B3SDGHiPd9fR/T538XhNJAYdokwXLRaDS0au1yio2LpXatO1BSciIL6qysLOrRpRet37yWrK2tqX3bTpSSkkzHThyhdZvW0Gujx5vcXtid2+Rezp0a1m/Eovzo8cO0buNqev7pl2jpyn8oKzuL2rZtR25uZSkuLo52795NK1eupGrVqlGZMrk72tPS0igiIoKaNGnCLriHDh2iU6dOcbkHDRpE/v7+NHjwYP36586do8uXL5OPjw+Zjfn9dPNpV8xXBkHIBxHkwiNPgwUNuA5GNxhNq6+tZoHyVqu36EzkGVp2ZRmLz/fbvM/pvsCe0D00+/RszsUNS3OHqh1oSrMpVM6xHJ2OPE0fHPiAwpLCWIxWdqnM4nZ4neH823XX19GcM3P4ezsbO/It40uftv+UarjX0Jfj7LNnef785ufp2N1jNLfXXI5mrnx+OvBpOhh2kK2DmwZvolMRp+jHkz/SxZiLnNKseaXmNK35NKriWoWtrrBmr7q6ii3cw2oNy/d8N/JqRCseX6H/nKnJpC+OfkEXoy/y5yWXl/AyHNOTdZ6kFpVb0IDVA+hs5T1ElFuQQygirVYrr9b0XK0X9IJv152ddDc1PEfOcfDqvjEsHH/vMI/TecFK/9iW3lTOvhyt7rmeltz4h5bdWErR6VHkYO1A/mWq0cxW37Cl/n4gqjno4d2L59Hp0TxH6rINwetYAE9uMI3Ox56jVTdXcrqz6Y3e4cjxsRmx/HtYyCHqFEv1/cak/9Fxvt6zAFHcu2/szNby2PRYisuIYzHu6+JL4+tN1G0j4iDv/3TM6Rwi2Rh/a2daVI6ov1ZLS64vYsFdxq4sRaTpUsIh9Vxtt9p0Ie4CnY85Rz6uPhSWcptaV2jLFvEbidf5+knJSuYI8m725fTeDDcSrlPnyl30XgFONk40qNoQriPkNH+r0Tu0MWQ97QjbTlWcq9AHzT6mWm61OWI86ggW8uZeLfQW8zpugVStTDXaf3c/Ods60ZQG06jjPWu8MWtureaOgh5Ve/Ln5MxkWhe8lsswvfE73AF1Me48/Xt7G+8fUe5xH6HT41T0Sb6mcN/NOPkRvRL4GlVwqphj+zjHSFk3/8pcOnT3ILWr1P6+140gPCy6VOkqlS3QzVtBFB0TTf6+1ah1S11WkytXL9PVa5epS8du3I7Z2NiSv68/W7UhyJ0c/0t5OfuPXyghMZ6eGf4cVapYmbp17km2tv+97t8KvkkRkXcpMiqCalavTRqtllq3bk1ZWZkUFRVF+/bto+zsbP36isW7Zs2aNHLkSBbh48eP504B4OLiQosXL2aLOXB3d+cJYDvbtukCqcHqbjYCHzffvgWhAEgEB0G4x+XYyzS01lCKSI2gabun0Y34GzSq7ii2Cn925DNeB/m5J+yYwELghfovUDffbrTq2ip6d/+7/D2EUb+AfvRmyzdpbOOxZG1lTZ8e/pTOR53n77EdiMy3W71Nk5pOovqe9SlLm1Woc7D11lZ6qs5T9FKDl1jYv/LvKxSSGELP1H2Gnqj5BO0M2UnjdozjddHBMO/cPE5n9mqjV+lw+OF8t62IR5CtyaZdIbv4/3ZVdQ/SW/G3eF7JRSekvV11abNirSLZYm9MSFIwzysauGBXdq7C8+B73xkyyF/Xqw7XarAldDPXD1KPpWansgXU1tqG3mz0NqcY83HxYQFWFK4lXGWLcGRaJL17dDrdTAyi4dVH0J2UMHa1v5+1Hf8bW99N1eeusB08r+1WhzsQQpJu5aobCFwQnKRzXc2LIfXG0U1NCtfPptCN1MenH7ka5X9X8oqfiD5OJ6J01vEXa7/E85PRJ3kCjQ1Sou28s507QgxToKHe0YHQvWpPCk0OpQkHxkLa0mO+/elG4g365cLP+Zb1UvxFKufgTv39Hqfw1HD67JTpugJHIg+TNVlTAw+dqyQ6EXB+yzt66r1BqjhXvVdHt6hLlW5UxrYMPbNrOB24u5+GVnuSFl9fRE62zjTAb6DJfcCNH6AzRBBKE9MavsmT8GgDd3VgGACqbFk3nsNN/bHejxNptbRw0TxatW45lSlTlgb0y9uryVCMR8dEUUxMNNnZ2VPVKt7UrXMP6tKhO50/f45mzpxJ8+bN4/UGDhxo0joObGxs9GIcXLyo67CH27oxZ8+e5aBWAQEBVLlyZTIb/b7STYJQShELuSDcA1Zl7zLe9MvpX9iyjM+wYM86PYvHVgO4aEMgXIu7xlZphf1h+ykzO5PdgzcHbaYrsVc4T7fC+ejzVM+zHtVyr8UWbVjZkRO8s09nqu1eu1DnYGLTifR4dV1v79LLS9mKiOmXU7/o17kae5VCE0Np3+19/Pn5+s/TkFpDqG75uvTk+ifvuw+M252+dzoL+IE1BtKIOiNMrod6Kiz5/aZzla7kfs6DtoVupUn1p7IlFm7FA/yfIGdbZxZjUWlRdPDuAfJz9eNxwEXNnz2h3iSq6uLNbsywzuKzt6sPu6SHJoeY/A2s7MYW9/yAO/UXZz7j8n/W8ss814OloqCWtIVXF9Bnpz6hDE0GPRnwFJ2655KuAEv139f+ZLd51FlFp4osdGGRPxl1gtI1abr1PJvm6DQwPh4I5DcavcUdVXADx3WNz9gmhh+EJufuWDHE37UaTaw/mce1ozzwNkjMTOQhEcagvt0cyrHnSUGuH+RSX9Z9Fbuoezl5UUZ2Jr209zn6o+MC3teqmytYyD9f6yXq7dOHf1PpnlcG8skLgiCognvPhrT0NNp/aB/cfahvr8coJTWVdu3ZTms3rmaLOMTy6Odf4XUNRTO4GxFOK9csQ38qDej3BLm6luEo6yAgoDo9/fTTFBkZSTt27GCrNlzP0SnQuHFjHk9uPIwKLuqbNm2i06dPsxjv1q1brmIfOHCA5+3bizeSIOSHCHJBuAdc0xF4y/AzgqkAYyvsYwGP6UUxwJhcPKy+OvoVW9ohYDt5d6J/Lv1Du0J3sXswmNNjDu0O3c0u4EfCj9Af5/6gt1q+RSMDR7LwxH6UseGwpJsCbvDGtKnchkW3YXkQkO1BwBjmcdvHcSfCmIZjeOy4gp+bH1EI0Z0knWtaWHIYzz1tKnCZIZbg0g7PANSlj6suyEx4im59ALdi4HvvO0Pwm8d8+tOf1xbweOrL8ZfYRVxxbf+z8yLaG76HBdjuOztp7pXf2WUd6zwocNc2HIuPz8rY4qJa33EeZl+axS7SdcvV5bLC2gt8XP14Hp6iqw/+P1VXT773vssL+2ubaahrIP0ctYvd0E0FgWpUvjGLabjAw01esYTDco46zNJk6j6Xb6Ivx8W4izSjxRc5tuNg48CeH0od4X9MOMcgS5N/HSnDCYy9L/ICQ0YU0IGBcxGdFqW/L/6rI931A/EOqz7qGmNwMTQC1+FPF36gH9v+QreTb9MnJz+kzlW6cLnxIgsMO8wEoTSAmAigp3dvcxdFMCPu5XTP7viEeP2yhMQEnsOtHIHYfH38qF6gbpjbkaMH2f0c48PLe5RnoQzwTqKI6KvXr9CGzWvJztaOhg0aztZxcPHKBdJka6lFm6ZUrpwbC+tbt27RpUuX6MqVK9S8eXNdzBGNJofAT09Pp2XLltG1a9dYsPfv3587AwzB7zHWHJZxWMjNytnlunmDIeYthyDkgQhyQSgEcFFfcH4BW7hh2Xa1d6VLMZcoIiWC2lbVjfUCcGkPSgii4xHHc/we7uuwjGOKSYvhMeeKuPUt60tB8UE0//x8fgDCCn8/4EoOy/Hxu8epacWmVNG5Irvan7h7gv7u9zePb992axu7rUOcbQjSBRPLi/DkcHpm0zM87+zdmWqUq0GbgjaxuG9VuRWPQf/rwl/c0YAo6fAYAIEhHXiO8d8YNxxQJoAWdV1KrSq0Jj9Xfx5PDFGKoG4Yu92pcpdc48cVBvoPor+uLaSFV+fz50H+/z1AIawgLBHcCy7L1xOv5xD7DxOMMY/PiKelNxZzoLA2Ff87//+V9yN2v/dwKM/HAWs1aF+pI4+rbuHVko5GHmFXfIjFC7Hn2aVdcavOC7uDnxP8HLSdppncL4AFuoZbTboSf5ldv0fVfE5vOV9zaxX/D2u50kGw684OqlMukCo7m8+tsKpzVbqZdJM7sNARgLHwCPC29tZqdnXHed97Zw95OXqxu7ohK2+u4M6gJwOG0617wwF2hP1LMemxLL5xTxl2CCmu74JQWvj+3Lc8F0H+aOPvV4083MtTSGgwHTpygIO6JackU83qtcjLUxcXIyzsNo8dT0lN4cne3kHv4v7Hgjk5xpCfPX+Gtvy7kcV56xZtWdwnXL5AlStVod17d7DVPTUzkcd9x8bG0tWruojklSrpntGwgBuOIYcY/+OPP1hse3t7U/Xq1enChQtkb29PtWv/5/G3f//+0mMd3/K2bi6CXCiliCAXhELQ0Ksh/dD1Bw7MNvvMbH7Rh1v7EzWe4O/faPEGvbf/Pdp4YyPdTb7LonbdDd14aMXiuvDCQhbjENJwWX+uvk4oTW85nT48+CHNPTuXOvp0pDoedVjs50dV16o0u8ds+unUTxwNHW7BWNbdrzt/P6DGABb5GOeOiOl9q/Wlo+FH89wexqJDjANY9jGB5hWbsyCHS/93Xb6jH078QJ8f/Zytn4PKjaB+XqaDxcG6ObPV15zaa96VPzjoXM+qvWhqw9wB4BSquFRlIY8AZxBNrSvogukp45nnX51LiRkJLDj7+vRjwWYOXqo9ht3avzn7FXdAmBLG6IgAMenR9Mmpj/TLkdILlt0Pmn7E49RXBa1gd/m2FdvR1IZv5BthHWS1mkzlbJxoVC3TQwkUmpZvyoLc0BLe1MBFvbHB/wi216WyeYNKtazQmjtZ0DGhuNJPqj9F706/7fYWqudenyY3mKqzdt8DIvu3S7/SrHZz2HKPzo5naz5PK28uJ1trO06zp7jBn4k+zXNcY4JQmkAgQkGAJXrg44M57dnBI/vJ2tqGAmvX5fHeTk7O1KfnYyzG9x3Yw+t6V/WhDm07sfXbFBD26JDEtPfAbv3yPj36Ubs2HenCxfN04sQJTmEGUQ2Ldps2bVhsmyIlJYXFOAgNDeVJSWumCPLbt2+zpR0iPzAw0Pwntet75i6BIOSLlVYxG1goCCaBRiI+Pj5HgAxBEIqH7GwNJUSlkq2tNVnbSJxINQKX8P5b+tLibstNDiV4WNxMvEkjdgyjAf4D6c1G04t9+3jcPbl9MKVlp9PKHmuKPW2gIAiCmsAY8qwsDZX1dCIbeX4Lgtl0qLw9C4IgPOLAbf3AgCNmFePAv4w/9fbpy8H8YtJ1kYaLE4ydD04OppfqjBYxLgiCIAhCqUAs5IIgFIl9y65SRmoWtejnryoLOcZtAyUHuJqw2/sBzzM76OaCIKgfNbdJgjrZuXs7aTRa6vd4H8u2kG/Vpaalnp+YuyTCI0aCWMgFQXgYXD16l4LORKmusjeHbORJjdheXM6TIAiWg5rbJEGdXLx8ni5dvUAWz5mlukkQSilmt5Aj8MObb77JuQwRKAIpF+bNm8epFgCK9/7779Nvv/1GcXFx1K5dO5o1axZHeywIMoZcEEqOPy/8SXciIql3mSeomn/lIlvIw1LCaNC2x6mSU2Va3fO/YHh5gVRdH518ny7HXaLkrGR9dPeCoAQ7q+WWdx74V/eN4cjxP7f7lZp56tqkwnA6+hRHB0eqLrRllZwr0UD/wfRU9RE5tm/Mi7VH0+g6L+e5XeuIszzXVNClvREEQf0UpE0ShOIkPPwOx4GpXsc/l4U8KCiIFixYQF5eXjR27Fj9Zz8/P3r++f/SrD4oqampdOjQIXJ0dOQgcvlx6tQpOnLkiD6YXIUKFahly5accg0gOvz33+s8TAxp1KgRDRw4kE7uWkdrduXMegMGDBhATZroAp4KQklQUB1q1og2uIEgsLt06cKCHDc90i0gKqPCl19+ST/88AM3AtWqVaP33nuPevXqxSkWcBMLgmA+kAINucgf62ieSOcZmgxyt/egrlW607rgNYX6bUFeeiGMY9NjqFqZB8uhamNlS92qdudo8XEZcfTHpTn03blvqIFHQ44WrmxfYeaZLyghM4G/zw8R4oJgeYgQF4wxzv9d3Nup4FWRg7oVBLyjDx48mFxcXIrlRKWlpdHu3btZrOQnyPfu3Uvbt28nJycn1gtg3759tHr1akpMTKQOHXRpVwFyoT/xhC7rDdDrCTdEjD/OqdygOxTyiiQvCA8bswryL774gnx8fNgirgDRrQCL0nfffUfvvvsu92KBhQsXUsWKFflGfOqpp3JtE/kRMRn2TAiCUPz0Wt6LxTh4cs8gfTovF1sX+vXiz7Q/fD8lZMZzju6na46iXt69eZ0bCdfp5ws/0rnYs6TRaqi2WyC9Vncs1XWvl2sfm0I2cu5xCOLv2vxInvdyZisgCNmMFp9xerGCCPKPTnzAAcP6ePflfNdBiTeoR9Ve1L1qD5p55nOKTY/lNGpTGkzj9ZHWTLGQezh46C3aw6uPpCMRh+hOyh1q7tWCPmo2gxxtc3cQ1veoT3XK1aHEzES6m3qXFtstopTsFLIiXVoz/FbhwF3UVwLVLFsrR6q3nPWxgeZd/oPCU8M5nZe3izenTkN+bkEQBOHBmPndZzxH+rBTZ09SdnY2NWnYlNq21uXQRu5u5OxGCrHMrEwq7+FJ7dp0oGp+AXTk2CHavW8nderQlVo2a0Ur1iylG0HXaeSTozjX90+/fkfZGg2Nf2USv9cildnFyxcoOTmJypZxo+ZNW1KjBjpL7+Jlf1PI7WBq1qQF3bwVRFnZWTTm+VdzlffipfO0Z/9uziGO3166cpESExP0ucdn//EL5yJv1aINXb5ykfczaMBQWrJiEcXExlBmZgY5O7tQjWo1qX2bzrzNzMxM2rhxIxu8ILrr1q2bY5+RkZG0YsUKtpAHBAToLdcHDx6kmJgYFsz16tWjrl27kp2dHe3cuZMFd/369SkpKYnCwsKofPnyLOohnBWLNiyHH3zwAQvzyZMn59hnRkYG7dmzh/+HDqhTpw7/7+HhQUuWLOHvWrVqpV8fnQ5K2QDSuBmC4zL8HmUWhNKAWSM4rF27ll3Thw4dyu4ncBuBa7oC3GPCw8Ope3ddTmWAGxY3HxoAU3z22We8jjJB8AuCUPxMbzWd85CD3gkj6cMmn5C7vTt9eOJ/tOrmSmrg0YAm1p9McRmx9P7xd1lwJmUm0cSD42j/3X00yH8IPV1jFJ2MPs7LotJyjkNffXMlfXziA2ro0Yh+bf9bLjFeFA5FHqKUzBTuEICQx35G1niGXGxdaemNxXQu5ly+v98fvpeGBjzJZdoTvpvWh+TtXn865hT12dyDntv9NOcjH1d3gsnOh7+v/clzdF7kBXKex2fG01uZrjQx3YHqudejLG1WoY5dEITSybj9r/EkmI87d+9Q6xZtycbamvYf2kuXr15i6zJENkRvzRq1qH2bjhQdE00r1yyjiMgI8vfTGZJCQm/xuqG3dXm5Id7vRoSzaPb19mURunvfDjp05ABVqVSF2rZqz56eW7dv4v0Ygs9NGjWl1i1yd87GxEbTxq3rKSU1mdq2aseWZohxU1y7fpVaNm9DDSH4rYj8ff2pc4cu1KVjN/Iq70Wnzp6gPxfP1VuiT548yaIZVmR4rOYHhDuMYxC9HTt2JF9fX34337ZtW471rly5wvnJIeTv3LlDO3bsYGHcp08f/t7Z2ZlFet++fXPtA50A6CgA/v7+uYx3+A7rKODzzJkz9dOxY8d0X+zXif/r16/n+P7u3bv5HqMgPBIW8hs3bvB48ClTptDbb79NR48epQkTJvDN/eyzz7IYB7CIG4LPynfGTJ8+nbdnaCEXUS4IxU9nn87kZOvEVuUqd+pQj6o9KV2bTgfvHiBrsqb3mnzAVuOUrFT68fx3tDNsO/8uMi2S6rs3oJcDdb3+Z2LO0P67e+lo5GFqVF43lisyLYI+P/0pNfVsRt+1/pHsbXL2cheV/r6P08bg9XpLdV/fx3hsN8Z8bw7dRCHJwWzdzosxga+yVR1j3hdenU8hScF5rguL9/dtfqI7KWE059JsWnB1HrWq0JpqutXSr3Mx9gJb+Ss7V6FuVf7rgDSmRtmadCbmNO3NyqBqWVpqX7Ejb18QBPVzM/GGuYvwyNO7ex9ycnJmC/KuvTvo+o1r5Fnek6KiIsnFxZW6d+lFVlZWFBsXSydPH6drN65Qm5btyMXZhYX4nfAwyshIpxrVa1Fw6C0iK90zxs9XJyYvXdEJb1jIMSlcv3GVatfUWX8VS339uqZjhMByDuFfq0ZtatGsFf8PAY/9GtOjay/y8dals0ScpvCIcDp87BD/RiEpOZHnigCHhRvxnGA9Xro075gs58+f53lISAhPCpcvX84hrhs2bMgu6cqw1OjoaH7Pr1WrFg9XhTW9QYPiiYdia2tLw4cP13/29LzXkZ8IzeBPVatW5eNTgKVdEOhRF+RoEGAh//TTT/kzLOTnzp2jX3/9lQX5g+Dg4MCTIAglD15MQK/R/1l8FZGrzAzWvt/W9P852DiSjZU1XYq9SBfizlPje0K9uHCzd6P1vTfrXdjxGVhb2fA8W5ud7+8VzwA7a7t76+dtpS5rX5YFOLiZGESLb/xD/97elkOQ/3VtIc9HVB+Zb35sCPt9d/dy8Kejkcdo7uFJ7F4/LCD38B1BENQF2iShdHHvEWfwOecCPO+wDIL7wqXzdPTEEfJw96C6tevSpm0b9MJXsaIr9O3VP8dYbCfHnK7TZcvkHfwpr7KYwnA7x08epaCbN8jXx49aNG1FYXdC6eCRA+Tnk7NshaVt27ZUvXr1PMulHCc8BIBSJwUpP0Q8BDss37du3WJLu+JBC/Ad1klOTtZv07Asenp/RrRmDVvjTX4vCI+yy3rlypVzjVEJDAyk4GCdtQnBF4CxSwk+K98JgmA+3Bx0Qnbj7fW0884Otpi3qdiWNKThsd+rbq6gJdf/4XW6VOnK7udejl50PvYc/XZpNi28Mp8ORxykMnZlqIVXS/12y9qV5THjeLhOPjiBTkTljo4KUrJSaM2t1ewODzBWG59PRuWOXG4Ovj4zk2Zd+JnWB69jS/qGkPW83FCMhyaH0q47O6mcfTnq76uLlZEXX539kset+7n6UbWyAfpI84IgCELR2fzvJjp99iSLVxBQrQa5l/MgL88KPOb7351b6MSpY3Th4jker1w9oGYOwX312mXy8fYjHx8/FpHBIbeojGsZHnMOFCv4mXOnOCBZZFQkHT1+mOcFxd+3Gu/72o2rdOzEEdq6fbNJ63heYHx8YlIiXb2e0yVdyV4El/Ljx4/z+O/8wHhxxVIOqzfGkZ85c4Zd2QuCMn4bYhqu8hDcxiju8GDNmjV04MAB2r9/Pw95BfjOeJy4IKgRs1rIMUYFri3GY00wzkQZIwLhjeiKSmoDuKAfPnyYXn01d5ALQRAeLi/Wf5E+P/I5Lbg+l5xsnKibd3f6X9MPOajbvvB9tC98Lwd1G1tvPLWt2E5v5f3pwg+07MZS0pKGrd+v1R3H47HhAq6AKOTftP6eJh0cT1MOTaSvW31Hzbxyph5D5PLPTn2i/wx3eHzu6/MYNfFsmm/ZM7IzeAx5SYJAcOggwNhxWNOrunjTq34D2d1d4Z9rf7NFfki1YSYDwxmi0WbT4uuLODK7s60TdajUkUbWeLpEj0EQhIcD2iRQ3EN0hIJTpXJVOnh4P2Vrsqld6w56AT3o8SEcuO3y1csstOHGjqBuFbwq8Pd+vv9ZmeEi7uzkzCI+Mioix3edO3QlRwcHdlfftmMzOTg4UqUKlXjdguLhUZ769nyMg7odPnqQ6gbWZwt7alpqvtmHmjVtQWHhYRQWFkppaalUs0ZtioqO5EBzANHK8Y598eJFHgsOt/X8xljDoIaI5khdhnHjsIDDRbx1a51H2P2AN2v79u15uCrENjoElPd/Q1CuMmXKcNozdBYAWMWRcUnRBvdFI7FWhNKNWfOQ4yaEq8uHH35Iw4YN45tt9OjRNGfOHBo5cqQ+Evvnn3+eI+2Z0gNXkLRnkodcEEqWeW/sI41GS8OmNy9yHvKHSb/NvXi+ofcWUhtOc3Tj21PH5B98ThAE9aDmNslSoqy/Pmk6qYGz50+To4MTW4dv3LzOlnJPTy96buSLBXIFV/hlzg8EETB16tRcecgtiq/ueaVNu2LukgiPGAlqyEPeokULWrVqFQdi++ijj1hwI82ZIsbBG2+8we4sY8aMobi4OO5N27x5s+QgF4RSgqevK2VllKyluSSoUy6Q1IqmYiNzF0EQhGJGzW2S8HCJio6i8xfPcppfBJSrF9iA2rftWCgxDipWqEQa89nlHh6VC2hJF4RH0UL+MBALuSCULNnZGkqISiVbW2tVWcgFQRAE4VFGk62hrCwNlfV0smwLuSCUch0qd58gCIIgCIIgCIIgmAER5IIgFIm7QfEUFaLLY6omzsWc5UmNWN85xpMgCJaDmtskQZ2Ehd/m3OkWT8hR3SQIpRSzjiEXBEH9bJlzXh/UTU28eWSaagMoOax7jucS1E0QLAc1t0mCOlm7YRUHdatdfypZNEvuxaaSoG5CKUUEuSAIRSKwXWVKT1FfSpEBfgNJrWQ1kFRngmBpqLlNEtRJg3qNuEPd4mn6rLlLIAj5IkHdBEEoEhLUTRAEQRDUhwR1E4SSRYK6CYIgCIIgCIIgCEIpRlzWBUEoEuf23Ka0pEyq27ayqmpyedAyng+pNpTUhu3puTzPavSCuYsiCBZPSFIIfX12Jp2MPk52VnbUrlIHmtrgdSprX5a2hm6mhVcXUGhyCNlY2VBA2er0WuA4auLZ1OS21t1aQyuCltPtlFDK1GSSr6sfPV/rRepSpSu3SYcjDlJY8m26kxrO69coW4NeCXyNmno2y7N8F2Mv0LfnvqZLcRfJ2daZulftSePrTSQHGwf+PjkzmWZd/Il2he2k+Mx4crf3oFG1nlNl2ycUL6fOnKBsjZY6dG5r2VV75DfdvOVoc5dEEEwiglwQhCJxYtMtHoOmNkE+7/LvPFfjS6nd4W94LoJcEEqWbG02vX54CoUkB9PoOi9TVFokC+f07DR6veFb9P7x98jayppFc2x6LC26/he9d+xtWt97s8ntnY09S96u3vS43wC6nXKb/r72J717bDot6rKE26SEjATq7dOHhgY8Redjz9K64LU07dBkWtNrA5WxK5Nre8mZSTT50ATKyM6gsXXH09nYM7Q8aCnZWdvRxPqTSavV0rTDk+lk9AnqVqUHta7QmqLSokijzZZLR6BDRw9wUDeLF+R7ZurmIsiFUooIckEQikSHJ2tSSmKG6moRL9NqJaPrF+YugiA8EhyOOEQ3k4KolVdreq6WziNlZ9gO2nVnJ02sP4XFuIO1A7XwakURqXdZkMNyrvDE1v4UnnqH5nVcSIHudWlagzfI3sZe//3RyMN0Jf4KXUu4xm1SliaLunv30P3WfyDvJzEzkUKSgqmuez367dJs+uPyb9yROK3hm7Q5dDPFZcTRE34D6cnqw6l/1gAu38qg5SzQT0efYjHe0KMRfdx8BmVoMsjRxtEMNSmURrp17slxYCyefl+buwSCkC8iyAVBKBLVGntRQlSq6mqxc5UupFaya/QzdxEE4ZEAQhhUdK6kX1bZuQpFp0ezm/oHzT6mGSc/oud26zIfVHSqSJ+1+DLP7RmK8aDEILqVeIucbZxZMHs5eeVY93jkMRbjXo4V2BXedPlu3duvrnxwWS9nX47LF54aThfjLvDymPQY6rahE6Vmp1L1MtXprcbvUAOPhkWoGcESqFm9FmVlPQKCPLC/uUsgCMUvyDMzMyk8PJxSUlLIy8uLPDw8HmQzgiAIgiAIqkKj1QkYiOXfL80ha7Km95t+yC7rP57/nt45Np3md/qTbK1taUWP1ew2jv8NuRR3iV4/PJnIimhGi89zifFDEQfpnaNvkZu9G81s9bXeqv1i7dE85hyW+TzLx07IOmysbXgOV/s3G71NkakR9MvFn+jNI6/Thl6bycrKqljrRhAEQShBQZ6YmEh//fUXLV68mI4cOUIZGRn8kEFj7u3tTT179qQxY8ZQixYtHqAYgiColV1/X6LMtGxqN7gGqYkZJz/m+TtN3iO1Yb9tMs8zenxr7qIIgkXj4+rL8/CUO/pld+8FXMM48ltJN6m5Zwvq46PzWvnz6gK6lnCVQpNDyb+MP2VrsklLWrLR2ujF7547u3jsOUT2T21n6S3VSpsUWC6Qg8hVdq5MX7f6jvzK+OfoDMC4dgBR7uPqpyvfvTIhgFtCRjzZW9tTJadK5OOiK3/1sjWoj09f/n/2pVkUkx7NHQqG7vXCo8eW7ZtIq9HSoKEDyaJZM043H/CTuUsiCA8uyL/55huaMWMGVa9enfr3709vv/02ValShZycnCgmJobOnTtHe/fuZVHeqlUr+vHHH6lmzZoF2bQgCCon+FwMB3VTGwfu7iO1YhO0zdxFEIRHglYVWpOfqz8djzpG86/MZUsz3ME7Ve5CNcrWIiuyorMxZ+if639TXHocxWbEkoutC1W65+I+bPvgHGPI199aS5+e+oTFNMakQ+hjquden9uklKwUWhe8ht3YnwoYQVfiL/PUzKsFeTh40Lwrf+QYQ97buzfNuTSLtoVuoYAyARzUDYJ9aMCTbJVvXaENi3JsY/H1RRSZFsnf13ELFDEuUNDN6wb+FBbM1a3mLoEg5IuVFmbu+zB8+HB69913qV69evmul56eTvPmzSN7e3t64YUXVJWQXRCEByMuIoWSYtPIzdOJrG3ydqMsbdy5Z/GCFUptWCWE8Fxb1sfcRREEiyc46RZ9fWYmnYo5SbZWttSuYnua2vB1crMvRxuD19Oi63/zeHJ8V8OtJkdcb1y+icmgbh+d+IA2hqzPtY93m7xPzTybc8T187Hncn3/c7tf+XvjoG7gXMw5+v78N/+lPavSk8bXn6h3c7+ZeJO+OTuTTsecIicbJ97OhPqT9OPOhUeXuNhYysrWkHe1SmSjoud3oYnTxYKgcjqPEUEobTq0QIJczYggF4SSBRFaEdTN1tZaVYJcEARBEB5lNNkaDupW1tPJsgW5IJRyHVrguw+W71u3dNE8BUEQBEEQBEEQBEF4SEHdXnvtNQ7k5ufnR126dNFPVatWLWIRBEFQM8s/P0bZWRrqP64RqYlRu0byfGHnv0ltOP7djedpI7ebuyiCIBQTam6TBHXy5+L5HKD5lVdfIYvm1w66+St7zV0SQSiaII+Li6MDBw7Q7t27aefOnbRo0SIW6DVq1NCL886dO1PFihULuklBECyA7EwNabLVN/IlU5NJasUqO8PcRRAEoQTapPiMeB4n/lT1EVTGrswDbWfWhZ9pQ/A6isuI4zHlNd1q0bi6E3gMu8LmkE3017WFPD7ewcaBAsvVpR/a/mxye8o4eBsrG1rRfY0+YN0Xpz+lVTdX6sfA13dvQE/tGEIVHCvS2l4beDnSwv1+eQ7VcqtFCzsvuve7z2jVzRU0qf4UPk7BfGRnZ5FlD1y9hzwzhVLOA48hT0tLo4MHD7I437VrFx09epTzk2dlZVFpQsaQC0LJImPIBUFQO1marFy5ws2BIn5X9lhLVZyrPNA2llxfjJCPHEX9cMQh2hy6ifxdq9Hibsv4+3W31tCMUx+Tt4sPDUM0ditbjhT/frOP8i0TGFnjGRpfbyJ3HDy+tS+lZ6frBfljvv2p7+ZenFJtRffVVNXFm8buf4Uj1CNX+9a+O8jVzpWe2j6UbiYF0fxOf1GdcnUeuK6EoiNjyAWhdOjQB376WFtb84S8mpig6319JXqhIAiCIAjFR1hKGA3a9jhVcqpMq3uuMylclc8v1h5NW0I3UUJGAvX07s1WWFNCW4l2PsBvIF2Ou8S5w/c9fohzge+/u49zeUM8Ikf45AbTeB9KORCpfFC1IWyFxjpvNXqHt7UjbDuv90Gzj6mWW20WohCkdcvVJV9XPzpw9wCL5In1J1OHSh3zFb7YD8DxIY3arxd/pv3h+ykhM57TmD1dcxT18u5tsr6erP4Up09LzUrhvOQQ5EoOdPDH5d95/k3r76mCYwVytHXk47kffq5+LOZH136ZVt9cSRnZGeTr4kvByfciWBNRk/JNaHvYv3Qy6gRVcKpI52LPUusKbelQxAE6FX2S07tBjLvaurLVXBAEQShEUDe4p+/Zs4c++ugjdk2H2n/55Zfpzp07NHr0aLp69SrduHFD6lQQHjGS49MpNVF9LtRRaVE8qRGr5Ls8CYKQE4jgZ2o+R16OXrQ8aCktufFPvlW0I+xf6uHdi8bVm8CfA8oG0Eu1R9OUBtOoe9UetDd8D3195sscv0nNTqXY9FjqXrUnhSaH0oQDY3FXsoX4RuIN+uVCTtfvC3EXWJw+XfMZzjmO1GZ3U8NzlWV0nZeprJ0b/4/9f9xsBrnbu9OHJ/7HruENPBqwmI/LiKX3j79LB+7uz/O4vjrzJfXb0pu+OvslVXSqSB81+4SXo9wQ/fbW9vT64cnUeUN76r6hM829J9LzY2i1JykhM4HWBq+m5UHLdDnOXXMaYpqUb8rzE9HH6ULsebagD68+gvOqn4w+wRNoWL4R52IXzEtSchIlJydZ/mlIDNdNglBKKbCFHAK8QoUK1L9/fxo7diwtXryYKlWSHJaC8Kiz4vPjpNFoadj05qQmnr0XQGlD7y2k1qBuqWNy5ysWhEcZWMTrlAvk8ddvH32T9oXvZTfrvMAY5pE1nub/NVoNhSWH0YaQ9ZSSlaxfB/m9DYH79RuN3qKI1AgW/VrS8md08EGohhpYjEH1MtXptbrj+P/T0adp/929dDTyKAt4Q3658CMlZSby/+0rdWRre2pWKh28e4D3+V6TD9ianZKVSj+e/452hm2nthXbmTyuZ2qMom5VutPRyMO0+MY/9P25b3mMOMaBgwxNBjX1bE6vBI6l7899Q3Mu/cru420rts+zrmDdxjjxn8//SOmadHq3yf9o6Q24x/9HE897gjzqBHsF2FnbUaPyjdnTAFZzWNUNhbtgXv5CUDcimjp1qmWfitn3PFKmXTF3SQTBJAXunmzUqBGFh4ezlXzv3r20f/9+io6OLujPBUGwUKrWdqdKAXmPiymttPBqyZMa0fh25EkQHgVs74nIbG22XjgnZiYU6LeGrtqmqOj0n2HhaOQRWha0hN2pP23xBX3a4nNeroyTVkAQNEcbR70rPP7HpFh8szTZ9y8X5S4X2iNsO891c/0k72OrVjaA2lVqT5MaTOXOiWNRRyk0OYRd5t3sdVb4JwOGU5cqXamFVyv+fCvp/qltnwx4isU4xqS3vPc7QwLKVOftwwqPwHEIFoe6gVC/HH+JDkYc4PVEkJcOfH38ydfbjyyegM66SRDUbiE/dOgQJSUl0b59+ziQ25dffknDhw+nWrVqsQt7p06deIIVXRCER4duzwVSQlQqqQ2M81Qr6b1/MXcRBOGh4eFQnl2eo9Iiac2t1XQ94RolG1iwDYEluLdPX1p6Xeeq3i4fi29eaLTZFJ8RR4fuHqTi4Hridfrlwk883vxwxEEW3c29mptsk57b9Qxdir9I62+tpRpuNalrlW7UpmJbHtf+yckPqZlnc1py79ggpo1Jykyit468zmIc7u/Ho45SYmYilbUry2PwFddzRD7/4/Ic3h62Dcs5/r8fXap0o7Gp4WwpN9XZgWWNyzel3Xd28ljxZ2s+rxfg6FBBpwDG4MOLQTA/fXs+RllZGrJ4Bs0xdwkEIV8KFdTN1dWVevfuzRNITExka/m2bdt4HDkEe2mLsi4IgiAIgnqBJfqNRtPpp/Pfs1t3L+8+5OngSVHpuWNANPdqQX9enc9B3YZUG8ZW4IICi+8g/yEcBA3pup6p+SztDt9V5PLXLVePOxMQCK2Sc2UeB25omTdkVK1n6duzX9PcK7+zcIUg/1/TDzmo277wfeyCj6BuY+uNN+mujojpEL7zr8zlgG5l7d04gNxLtceQvY09r/NcrRc46Num0I20J3w3W7vfajSdA9EV5FygXvKj6T1BbujCXte9HlvK07LTqL5Hg1IR0V4QBEHVac80Gg2nOUO6M1jL4b6enJxMfn5+FBQURKUJSXsmCCXLjdORlJKQQX51PcjaRj1Beg7c3cfz/MZMllZsgv7leXa17uYuiiCUCoojXVhxo0RZh3V4Vvs5Ft0mCerk2vWrlJ2tpUbN6pGNip7fhebKVt28Vk9zl0R4xEgo7rRnR44cYQGOCW7rsIZ7e3uzu/oPP/xAXbp0IX9//+IqvyAIKmH335c5qBsEuZpAeiO1BnWz3zaJ5xLUTRAsBzW3SYI62bp9Ewd1gyC3aNbqgipKUDehtFJgQd66dWuOqg7h/c033/C8evXqJVs6QRBKPY17+FBaciapjfu5XZZmMpuPN3cRBKFUoeQnL01gTPahAcceiTZJUCctmrUiTXahHWXVRztdJ7YgqN5l/fLly1S79v3HF5U2xGVdEEqW7GwNB3WztbVWlcu6IAiCIDzKaLI1HNStrKeTZbusC4KluKyrUYwLwqNMXEQK7V1yhcKuxJG1rTX5NyhPHZ6sRY4udnTlaDid2BxM8ZEpZG1tRR5VXKnNwACqUtPd5LYSY9Jo+/wLFBmcSBlp2eRRxYWG/++/lDeZ6dl0fONNCrkYS2kpmVS+iiu1eKwaVfAtk2f5zu4KpavH7lJCdBrBZ67zyNrk38BT//2RdTfo1vkYSo7TpRx6bFxD8vTOe3uCIJRuwlLCaNC2xzlY2c7H9ppc57uzX9OuO7t4PDiY13EhBbrX1X9/KOIgB3YLSgyicvbl6HG/J+jF2qP1KccMQWA3RCZHuq3Y9FhO/4WI5RPqTeb0XyVJ6zW6iOWKhdz484PUG6KkK54Av12azfPRdV7O83cH7u6nORd/peuJ1yhTk0lDqg2laQ3f1H8fkx5DX5+ZSYciDnAquWZezWlagzepkrPpgHPKMaAe1/bcSE62Tvx50sHxfF7Az+1+5Vzjkw9NoEYejWl2h995+ccnPqQNIeuoU6XO9EWrr+79bgLv+4uWX1GnyrqUVH9c/o1ORB3n7ZTkeP28QDn/vb2VYxGUdyxfoN+EJIXQ12dn0rX4KxSfGU/u9h7UtUpXeq3ueA6kdy7mHF+Hd1PD+fr7oOnHvBz19MyuEfRy4CvUtcp/8UDePPI6nYg6Rsu7r9anqBMEwbIpcHdYQEBAgSZBEMwPxnRv/OUMhV6MpWZ9/al2y4p05chd2vnXJQ7Atm3uBYq9k0wt+lWjuu2rUPiNeNry+/k8t5edqSGnMvZUvVnutIbHN92kbX9coMuH71KlADfeZtzdFPp33gVKT80760JWpoa8a7tTGQ9H08eQraVqjTzJwblkovHOvfw7T2rE7vA3PAmCucjSlExGlUxNFnWv2oNTdpkSpq8fnkIxaTE0qf5U8i9TjQXc8qClJreVlJXEKdIe832cpjZ8g8XN+uB19M3ZmfSw+bjZDJ4epE1yt3fn305t+Lp+GY4bU36kZadSTbdaeeb8/vD4/2h72DZ6wn8QjajxNO0P38cp0+7nOIk0ahtC1vP/6Bg5HHEox/cNPRpxGrULcec5qjo4GX2C56diTvL2EQn+TMxpzrHeuHxj/W93hu3g1GqFpVqZAK4jdM48KLcSb9KmkA3U07u3STH+0YkP6NV9Y3Itj0i7y1H0hwY8ydclWHzjH5p35Q/+/6cL33NUeZQNx7c1dDMvx/mrVqZaDjEORlQfyXW86NpfVNIcOnqAjhwvnvR+pZrdM3WTIJRSCvyme/PmTY6iPmLECMk1LgilnJALMRQbnkI+dT2oeR9dsMXrJyPpxslIajekBueKtbGzJp9AD0qKTaNT/4aw5Vxh4dsH2Co+dHpzquBXlspVdKZeo+vT7cuxdHG/znKlcH5PGIt80KyPH7m4OdDdoHi6eSaa9xfYtjJbwvcvv0beddyp+3M6a1eTHr48jw47S4mwkhvR+gldjIqg01GUnlL8L/8rgpbx/IXaL5HasD09l+eZraaYuyhCEVGsjsjXvCF4Hd+bkxtMo/Ox52jVzZUsIqc3eodaVmilj8T9x+XfWQg52Thy6qtx9SaQm305Ohdzlj499TGFp4Sz4KnoVJGGBTxFQwKG8W8hNuZd/oPCU8PJ1tqOvF286YOmH1FA2eq5LLgQHhBRsFRiLLTy+amA4XQ48jBlZKfTih5r6GzMGfr14i90Jf4yi7Cmns1ofL1JVNm5MltdkX97XfAasrd2oIH+g+5bH6830llw/729jRIy43N8tzJoOVt6IXwGVxvC5XpqxxBaemMxH6cxFRwr0NLuK7lcwN2+HL1xZBpdjr9sct/KMf7eYR6n5opLj6PHtvRmS/zqnutpyY1/aNmNpRSdHkUO1g7cITCz1Tfk7mDas8iQ946/w/Me3r3yPO+pWamUpc2iv679meO8x2bE8u9hIUcKM+W397O8Q+hhgjX9SOThHN+xkI48RL4uvjS+3kTdNiIO8nV3OuZ0DpFsjJ+rHy27sZgG+w+hJdcXcTqzMnZlWZgCFzsXqu1Wmy7EXaDzMefIx9WHwlJuU+sKbdkifiPxOqVnp1NKVjJVL1Odr13F0nwj4Tp1rtwlhzfFoGpDuI6Qx/2tRu/QxpD1tCNsO0fTR+52pGsLSrzBdYTOB6S+UyzmddwCWfTuv7ufnG2daEqDadTxnjXeGOS415CGelQtXCTuBu4N6a8uutzwIEuTSd+e+5o9MwCOE2VtVaE1n4vkrGS6HHeJ1gavob86L8q1PXRoVHCsyN+/HPiqSe+P4uLUmRMc1K17r9w57S2Ko/c6rzr916klCKWJAt/lS5YsoTp16nBAt927d3NAt/Hjx9PEiRNzTIIgmB9YqEEZdwf9sjLldZbo+MhU6vFCXbZSLP30KG2cdZZc3R2o95j6D7Sv7i/UJWc3XX7bkIsxPJ48+nYyf8b/pZWPm3/KkxpJ7zuHJ8FyuJZwlS2VkWmR9O7R6XQzMYiGVx9Bd1LC2B0WQCy9fngqpWal0DM1RlHnyl1pXfBa+ujEh/y9g40D9fbuS5MaTGFXZmsrG/rq7Jd0MfYCf//N2a/YpRbW4tfqjqN67vVYABaG7WHbaXC1oTSq1vN0J+UOTTw4nm4nh9JT1UewJXrPnd007fBkXnd98Fr669pCdnGGdfBY1NEi1VFIUjDPlRzeSnqzsOQwkxZ7WCUVMQ523cuN3bpCG5PbH+Q/mOdwrQZbQjdz/cAtPjU7lX48D0unDb3Z6G0aE/gK+bj4cMdHcZ13CLUaZWvmOu/GGFraC2J5N0VI0i2eVzRwT1fqMzjpZr6/HVrtSbqVdIvrB7nM+/j0I1c7lxzrNPFsxvMT0cfpRJTOOv7ivc7Pk9EneQKNDaz3O+9s544QT8f/hi6h3jHcoHvVnhSaHEoTDoxF+CN6zLc/3Ui8Qb9c+Dnfsl6Kv0jlHNypv9/j3BH12am86wqdFtZkTQ08GuqXpWWlcccMpkxNBl8PymfkcgdKfneA62Fv+J4c19ngasM4fzzc05EXvlPlLjTj1Ec0ru4EKm9wrAronGlYviHFpsfQ1fgrVJL06/049enRnyyeIXN1kyCo3UI+dOhQnm7fvk3z58+nyZMn08svv0zPPPMMvfjii1SzZs2SLakgCEVC8ULMSMmio+uD+KHf/blASk3KpP0rrtGW387T0Lebc2CXpz9pwz8oSJC2KjXLUesnAmj/smt0aPUNXmbvaJNjnzWaVaDqTSqQlVXpOYmw5KkVjXdbcxdBKGYm1JtEVV286ffLc9hKh8/erj7s1hqaHMLr7ArbyS/8ECKzL83S//ZwxEG2HMPquO32VhZ5WrZ7/SdKMA4bYg9uwgfC95FfGX9qX7Ej1Sxbq1DlfDXwNerr+5jeYg3rHyZlTDOAm3hY8m06ePcAf366xih6wn8g1SkXSM/tfpqKC9RTQUCdfXPmK9oYsoGttK8GQtTlpnOVruR+zoO2hW5l12NYYiHoB/g/Qc62zlTFuSpFpUXxccFK3N9vQA7xWNTzjnP2XpP3c513Y2BlN7a4FweagsX4pS5VutLCqwvos1OfUIYmg54MeIpO3XNJV4Cl+u9rf/J4cNQZvDUgdGGRPxl1gtI1Oq+oJp7/CfJdYTtyHQ8E8huN3qKI1AgemoA6wmdsc3nQMgpN1nXS5IW/azWaWH8yj9dGeeBtAHdwdBIZg/p2cyinHxsP/ry2INfQgN6bdS7mfX0eo/81/SCHeH//xHvc8dTf93HuuAAD/J6g1hVaU2RqJFUvW4MWX19EHg7lqV3F9vTG4al0Ke4S+br60tuN36UqLlVzdDrdTgml2uXqUEnhU9WXg7pZPP7tzV0CQciXQg/OrFq1Kr3zzjs8wVL+wQcf0MyZMykqKorc3e/vtiUIQskDF3MAt3OFpHv/Z2Vkszt71druVLt1ZV52Ysstir6dRAmRqeReyYW02Xjt0ZKVtZaF+/3A2PHBrzelhKg0doW/sC+Mrh6LIE9vV/4e73kY125tDdtGKVLlglBKgNsuLLqGnxXrrrEVtrd3HxYDCnyvkhV9f/5buppwhYVA+0odaFnQErbMQaiD79v8RPvu7mX38uORx2jh1fnswgt3b+wL+4GlGeWIz4gzWU5Di6pCS69WLLoNywOrZHHj46ob5qIEfINrPoB7PMoMF3l0TMDF185aNwQnOTOZ3j02nQ5GHGCrKlyeDevZEPzmMZ/+LMIwlhsux3ARV8TRn50XsfUTHQ677+ykuVd+Z5d1rPMwzntx4uPql6MODevV9953eWFjZcsB4n65+BN3cKBzx5hG5RuzmIZXx93Uu3pLOCznqEO4dfPn8k305bgYd5FmtPgix3bg9QGXeKWO8D8mxY07S5N/HSnDCXJYsfP5jfHzqa9PPw5OByDoo9OjuRMFeDl66deLTouiaYen0MW4C/R8rRfZ1dwQXEOYMFQAQx/md/qL/rn+N7vvL+22goPgzb70K33Y7OMc5ShgH4kgCCrngaIlpaWl0fLly2nu3Ll0+PBhtpw7O+sEgCAI5gdjx90rOdPty3F0bNNNSolL53HeAY29qDwilVsRB3I79W8wW8hTEzPZqq0EWPv7/UM5xpBnpGXRtWMRFHvPFT49OZNFd7mKTjz+PCE6lXzrlufx41GhiXTteAS5VXAi/4Y669H1ExG5xpBj/3BpT03UjT+/cy2eMlKzqFojL7JzsKGQSzGUmpDBHQgg+EIMxYQlU62WpiMAFxZEsgVftFRfoBeHdc/xPL3/fHMXRXiIwNV10fW/OHo2gnW52LqyS2tkWgSPT1VIzU6hm4k36XT0qRy/h/u6n6s/W3cRYfts7Bm9IPN28aFbSTdZdEBQwwp/P1pXbEvONs50KvokNS7fhAXKzaSb/PmPjvN5fPvOOzvYbd3Kypq2hG667zYRWCwqPYqPAewJ301XEq6wlREu5RAzy28s5THLu+7s4HWGBQznOcZ/Y9xwQJkAWtR1KbsUj9n3Igvo+u4NqJVXa9oZtp0cbZ3yFNEY547yorMCDPIfov8OkbIhLDHmPjjpFl1PvE7hKTljahSVj06+T9+0/v6+62GMeXxGPI+f93Hx5ejdxgQnBXOdKGOZIQYxThrWa4yrbuHVko5GHmFXfIjcC7HnqbZbHb0AzY8B/gN5bmq/ABboGm41ufMH48dH1dS1Wdj3mlur+H9YyxWXbZxLeFCgc8VcVHWuytcvOrDQEcDLXLx5AptDN7FHgBLPQSEi9S6N3vsCdzygIwzX37bQLeTu4MHj2RXQYfTpyY/ppTovcyR7dLjEpMdyfcA6bxhIDhHZdfvXWcxLijUbVvHwtRFP6+4hi2XxSN38qb/NXRJBKLogh/j+448/aOnSpRxR/YUXXqAVK1aIZVwQShlIZdb31Ya0Z8kVTkdmbWNFNVtUpI5Ie+ZqR92eDaRT20Lo8Nob7JZeuYYbtR5QnWzt/xtvaUhaUiZHaFdIjs/gz3VaV6K7QQmUmZFNlw+H83oQ0xD+zfv6k61d3i7vsKBDqCvg96ByjXK8jXO7b/O2Fc7sCOV5cQnyczFnSK1Y3yl86iRB/dT3qE8zW31N8y7PZQsujGcYxwzLL5hUfwp9cvIj2hq6hSLKR1D7ih14jK+CRpvN7rIYmwoXbIjSkTV0LuRTG7xOn5/+lP68uoDaVepAtdxq0ZX7jF/FmOPv2/5Esy/+Souv/8NjbCGolCjZ/Xz7s8DBWPL5V+ZSz6q92IU5PyCGlYjcQIlUDUEOd150oM268At9e/YrDrb2Qq2XaOi9oHXGxGXEsRgH52LP0rnjZ/l/JTiayWNyqcqdGwhwBhd1w/HmGM88/+pcSsxIYMEJ6ymOsThRxvvfj5dqj2FXasQFgAA0JYwxPAFu5QoIdIbp3Sbvs4s0AvphnPqqoBXs/o8OFMQXKIhXFDoERtXSiey8aFq+KQtyQ0t4UwMX9cYG/3N09crmDSzWskJr7mRBx4ShK/39CEkOYTEO4JGCCSgB5hTQeWJjbcPB8ADiLsCDAJ4GcK1/qfZ/KewQLBHR9dHxVpLcCb9tMLjFggktWvwKQShprLT3y29xj3r16lFERARHWYcQb9SoEVlSQnZBEB6M1OQMjpLu5GJXoDHnpQW4sioRgVVHRpJubq8bEiAIgvpRdZtUBODu3X9LX1rcbTl3FJgLeJWM2DGMrf9vNpputnKgI2XM3hfpmRrP0th640t0X2mpqZSVpSXPKm4cP8ZiSU/UzR1yxw4QhNKgQwssyK2trcnFxYVsbW3z7T2NiYmh0oQIckEoWbKzNex6bmtrrSpBLgiCIAjGucaRm31Vj3Xk4eBhlsrBcKoTUcdoefdV+pRwJYUmW8NB3cp6Olm2IBcESxHkCxYsKNCOn332WSpNiCAXhJJFBLkgCIIgqA8R5IJQOnRogceQlzahLQhC6eDv/x0iTbaWo6yriYHbHuf5qh5rSW04zW3O89QXZCy5IFgKam6TBHXy24JfkRaBJk6aSBbNdw1080m6OBKCUNookCCHEb0gQT4EQXj0cCnnQNmZ989jeud6PG357RynZHtichP954rVylKfl+89LItAemoWR363d7Kleu2r5LsuosB3O/YCOSW60597DnKZAttU5nzpABHmV3ypCz4V2K4yteofwP9vmn2WA811Hlmb/BsULf9wUdC6mi8SsSA8KiAAHnJWI/iWqbzVhSUsJYwGbXucg8qt7rku1/cVHHXtjzFIQff0zuEUmRapjyCvgGjvP5//kYO1IeVbJefK9E6T96ihhzri/AjmpYxLGX7Ht3jKlmy0ekF4KIIcAd3+97//0aBBg8je/r9cjsZcvXqVvvnmG/Lz86O33nqryIUTBKH43dOKY5y34XaemNKEx5AXFqRM6zi8FgeDKw6QMu309hDuIMhPkJ/ZGcp518s7V6YGvXXpbM7uCqV9y65SSmIGNeysW6Zw+VA41W1XRZ8SrjSQNiz3y7wgCMULIscjNzciqReHIL8fszv8bnI5IucrAd+Mg6G9vPclSspK4lzy1Vyrcbq6zGxdjm9BuB9PDRnJY8gtnhc2m7sEglB0Qf7jjz/Sm2++Sa+99hr16NGDmjdvTlWqVCFHR0eKjY2lCxcu0L59++j8+fM0btw4evXVVwuyWUGwWH5+RZcft9WAADq/5zZlZ2upQaeq1KJfNb0F9uDKa3T7ShynDPOo7EIt+1fjXN4ntt6igyuvU9tBNahJT19a//NpunU2mga/0Ywq+pelP6btZRfxF7/pQFqNlo5tvElXj96llPgMKlPekRp186F6HXS9wau+PkFhV+OoUVcfCr4YQ9mZ2fTMJ7nT41w5Gk6HVt2g9JRMqtuhKl07dpeSYtP1ecgXvn2Ay9y0tx9bl8t4OFC/sY1ozbcnKTY8hXOFO7rYkW89Dz5GG1trysrMpsNrbtDNs9Gcas3Yohx3N5X2/HOFLeRIdQaw7fN7b3PUdgdnW85jjjqwtbOhk9uCWXBXa+TJedOR79zNy4k6PlWLOwcUi3ZyXDrNf2s/C/Ohb+lcuxVQzjM7Qvj/dkNqcH0DiG2kcTuzPYTqtv3P+ox0cUghd3JrMO9HEIRHgye29mcxDmDVBit7rCUXWxf69eLPtD98PyVkxnMO8KdrjqJe3r15nRsJ1+nnCz9ymjXkna7tFkiv1R1Ldd3r5drHppCNnNu8WpkA+q7Nj+R5Lye3IctuLOFc4ePrTaKZZz7P8d3KmysoNiOWnq35PI2uo0uZZWud92sdUrn9dP4HCkkOJiuy4rR1Uxq8niM1lyAIglBKBXm3bt3o2LFjLLqXLFlCf//9N926dYtSU1PJ09OTmjRpQqNGjaKRI0dKTnJBMCDiZgI16+NPxzfdpCPrgsi9kgsFNPGiDT+fpujbyVS/Y1UqV8mZjqy9QRt+PkNDp7cg37oeLMhvX42lRt196M7VON7W7SuxLBDTU7LIv0F5joi6Z/kVOrszlHOMe3q7UtDpSNr192UWx9Wb/uf+eO1EBDXr7cdC2Zi4uym0fd5F3nbLxwMoNjyZxbgpgk5HUdOevmTvaEsYxOIT6EE+dT0oJSGd4sJT6dLBcHJ1d+TjgiUaucZRrlotK9LFA7qX27y4dS6ardQV/MpQw24+FHsnmc7vDaPsLC21HqBzGQchF2OoSQ9fsrW3ptBLsSyW2w2tSa36V6PD64LIwcWWWj0eQHZ2NiaPNeuee326VywFJcRTtbIBnIcd4Dus43DPao86gXX8zK5QPqbSglW0LrevtnxtcxdFECySqQ1fpxknP+Jc5lMaTOOc0JjeOfYWHbi7n7pV6c5CFvng3z/+LlvQ4SY+8eA4di1/vtaL5GjjSHMu/crL/um6LMf2V99cSV+e/pwalW9MM1t9Q652rhSUcIO/Q5sEriVcYwE9ucE08nH1yVXGi3G6nOX7wvdw/ngMLWzh1ZLea/L+/9m7C+ioji4O4P/1jStJSCBBg1uCuxYv0hbqLaVGqVHqCnWoQQXar6XQQoGWYsXd3QkWIRB3l/Xd78y8JCSQhIQk7L7N/Z0z52V99i283fvmzh14lRPcL7j0A67nXePr1culCkTnXYXRYqyjPUjEICMzvajK+q3/vuxK6hVh69Pa2j0hpGZF3Zi+ffvyRgipmsGPteGjwwadCYdXRyEmLB2e/k48GHd0U/KUbfYjKidVw9OmWUDddVQTOLoqeSDO5ivrtSY+KpwYkV1Sy6FRG8+SEWWGjZCzVuza+fQyAXnP8c3Qumf5845jL2XCbLageUgDHuiyv6+eSuWve7OBDwfDv6UH/1uTp0dqTB5iL2aUuU9GgrBGdkJ4Ft+yEe6AYA+oHBV8FLoirM8Me07WSgfgpQNy9r5YBgCb980C8px0LRRKGd8nLCBno+nNOjXA7bx+bAaMcj02jdhW6f3aDwhA+LFknNx6HbZCvfo+vtU8e8HaXSHELvXz6w+1zIGdxkNfv/58NFlj1OBIymFIIcUHXWZBLVej0KjBDxfnYU/iLv44Foy39+iA59oImYLnM8/jUMoBnEg7hk5eXYruk4ovz32OEO9QzOv5A5QyYSrgi4eFxxQfkz4+/SEfWQ/17oqLWcL/dYPZiLj8OB6gyyTCSUeTxYwvu8/FzsSd2B6/Fd+GfY3PupUdTWdauLZERE4EDqYcQDOX5vwEQldvGh2vz1atXclqumHmzJmwa38KWS54PcLaPSGk5gE5IaSGbqqNeHOxRHaRXdeojQcijqXg7M5YHngGd/fDrj8v89R3FI1MlzZ0SlsexBdjI+SluXhUYf5zFQo3stHvYix9nAXjLDWczQdnafdhexNKRqDvVLv+/ggoCvrL61bxeyuew87S9qvYfb4v5QqWTm/GUNl4GAKEkwaswBzDbmP30eTfmIPJsgE6DGzEpwYo1beOuluDKXictbtAiN0rr5gtS/Uu+uOWW27zbCV/qWRqyCRSXMm6jEvZF9G5KFAfEjCszCMSCxL5/PAHdk0ouY6lm7PLR8ed5OnyxScP+jccCFelOw/IY/Jjyu3Be10+xNCAYbiUdQlhmeex/OoyPNT8EbzSfsZt+k7sVXDL1iXfoXat3Y3/Q4TYIgrICalDu5deRlB7r5J5y0HtvXnA5xXgzEeS968I5ynrbASWpUc36SiM7Aa28eQBefTZNF6gLKCVO5//zEadnT1UPPhlWoT48JF1Nu+6Te+GPJ097lImWnb3RYPAqhUhatzGg8+TZiPULMjOSMwvd3S8Imw+ORsBjzieXOb6Rq08eCYASyln87pvl7LO0vCvn0/H9fMZPPBnv4XTYvN5kFw8x7wybM45oy0wIPJkCly91PBtKqSiF5MrZeg4uDEv6uZ9sj06ODXChf0JfB8yLFWe3QcoWxSpda+GuHwoEQU5etgC/cDPrN0FQuyem8INSUjExpj/0MKtJQb7D0Ev3944lHKQz/1mI9d/X13B7zvIfzAfcW6gbsBHs3+98gtUUhWOpR7h6ewslVxvFo4frgpXfNbtC7x8eDpmHHkZ3/Scx0fLWWp8aR+GzIbRIhyLonOj8Vv4/+Dr4FsSQE9och/+iV6JXYk7+Yj5vqR9/PruDXqU+35+vrSAp8az0X7Wl2NpR5FcWPlxmdi3wf2H1o+ibiPnWLsHhFSq5uWWCSEV8mvmxkdWTUYzL9rGltViwe/o6R3RsqsPos6k4ei6aHj4OfLr2HzrkpR0NqBiAQ92HZyV8PIvdVuR3vc15ynuLFDctzwCp7fHQiKV8IC/qti89iFT2vBq56e2XufLhhWPQrM084qw+e2NWnsgLS4fV44m3TJq32FQI/5+c9I1fC747YJqVvSt7wMtoXKQ8zn3p7fG8Ortfs1cq/Q+FCo2kh3AT2wc+jcKYfsSyr1fx0GN+OuwoJ8VimONneRg191cYb0YOynQeZgwGkUIqR8eD36CB9i/R/yGT07PKgmSJzSZiHMZ5zD/wndwU7phduin6O3bhwe783v9yIP2VdH/YGnUH3z0m113c8G2dh7t8W3P+fzv146+glNpJ295/f4NB2Cw/1DeuniH8OtYUTl2mWFB+Jfdv4KD3AFfnZ+DyJwIPNLiMTzf5oVy349UIsW6mLU8XX71tVU8Xb2i+xJCCLl7JBY7X4AwNzcXbm5uyMnJgatr1X7YE1JbVdan/zxYFDvz0qFEHoQr1DLEXsjA2Z1x8ApwwuT3u5ebtlna5SOJvOp5S3ayoRaWVLtbWIVjZmTjURAb2WWhQJSpzQPW7gohpJaI+ZhExOnCxTCYzWZ0792VF4q1W+f+FradJlu7J6Seya1iHFqtlHWj0Yjly5dj+PDh8PX1rY1+EkJsAKtofuVoMl/Lm81Fb93Tj1dcv10wzrDl0lghOBaQi8mPF+eL9sev8sBsvtVQQE6I3RDzMYmI0/5De3hRNxaQ27UdHwhbCsiJjapWQC6Xy/H888/j8uXLddcjQuyAWEbGi/W5vyVvd4Ktta7Jt4251dXxQtuXIFaGvu9buwuEkFom5mMSEad+vQeUFIu1a0OFKSeE2E3K+sCBAzFjxgyMGyeOKr+Usk5I3TKZzHyut1wuFVXKOiGEEFKfmU3monXIHew7ZZ0QG49Dq/2/74UXXsBrr72GH3/8EUeOHMH58+fLtOqYNWsWT4kt3Vq3bl1yu1arxfTp0+Hl5QVnZ2fcd999SEm5sdYyIYQQQgghhBBSb5Y9e/DBB/n25ZdfLrmOBdJsoJ1tTaaqL5fEtGvXDjt37rzRIfmNLrGR+E2bNmHVqlX87MKLL76IiRMn4tChQ9XtNiGkjhxeHcXnnncf01RU+5hVSGbEuAavcv+HfKvv/7G1u0IIqSViPiYRcdp7YDfMFgvG3GvndQu2vSdsh9OSocROAvJr167Vbgfkcvj5+d1yPRvaX7RoES8iN3iwMB938eLFaNOmDY4ePYqePXvWaj8IIXcm6mQqL+omtoB8e/xW0f74lV1ZI/xBATkhdkPMxyQiTlciLvGibmNg5wF5mLAyCQXkxG4C8qCgoFrtQGRkJPz9/aFWq9GrVy988cUXCAwMxKlTp2AwGDB0qLDeJsPS2dltLFW+ooBcp9PxVjp3nxBSd0a/2BH5WTf+z4nFvF4/Qqy0E4qWcCGE2A0xH5OION03bhKMJjPs3qNFJ7EJsVF3VMFh6dKl6NOnDw+kY2Ji+HXz5s3D+vXrq/U8PXr0wJIlS7B161YsXLiQj77369cPeXl5SE5OhlKphLu7e5nHsOXW2G0VYQE9S28vbo0bN76Tt0gIqSKvAGd4+DmKbn+1dGvJmxhZGrTjjRBiP8R8TCLi1MDbBw28xLVk6R3xay80QuwlIGeBMyvqNmrUKGRnZ5fMGWeBMwvKq2PkyJF44IEH0LFjR762+ebNm/lz/vPPP7hT77zzDk93L25xcXF3/FyEEEIIIYQQQojNBOQ//PADfv31V7z33nuQyWQl13ft2hVhYWE16gwL6oODgxEVFcXnlev1eh6gl8aqrJc357yYSqXiZeVLN0JI3Vk/7wx2Lr4kul087eCzvImRetV43ggh9kPMxyQiTn+vWY5/16+E3Vs8WmiE2EtAztLKu3TpUm4gXFBQUKPO5Ofn4+rVq2jYsCFCQ0OhUCiwa9euktvDw8MRGxvL55oTQmxDbpoW+Znim0OeUJDAmxhJcq7zRgixH2I+JhFxys7JRk5O2YEvu5R1TWiE2EtRt6ZNm+Ls2bO3FHdj88BZBfTqeP311zF27Fj+XImJifjoo4/4qPtDDz3E539PnTqVp8d7enryke6XXnqJB+NUYZ0Q2/HYZ72Qm66B2Pw3fBPESvP0WWt3gRBSy8R8TCLi9NyUF2A01oOibq/dWRafzmiCUiblyzqTO6M3mpFRoENDN4da3YWXEnPR1NsJDsob2dr1KiBnAfL06dOh1Wr52uPHjx/HihUreDG13377rVrPFR8fz4PvjIwMNGjQAH379uVLmrG/me+++w5SqRT33Xcfr5zO5pkvWLCgul0mhBBCCCGEkEqx2ObXA9HYdD4JYQk56NXcC389TUstV3XfFZ+8YIH4yhOxWLDnKpJztbgvpBE+GNMG7o7KGv0LNJrM+HnfVczbGYlHewZh1r32UeBWYmF7r5r++usvzJo1i6eXM6za+uzZs/mItq1hy56x0XZW4I3mkxNS+7QaA/LSNVA7KiCV3dHCDVahNWr5Vi1XQ3QMhcJWIb7q9oQQOzwmEVHSaXV8hNyroStkIvr+rjZ90Xem8vbfmadiMnHfwiNlrjv89mD4u9fuCK+Ymc0W/HnkOpYejcEjPYLwVN+m+O1ANBbuvYpXh7bEQ90DMWXJCRyITC/zOKVcCgeFDH6uarw1shUGt/Ytc/uZ2CzM3xWJQr0J/Vt6I9DLCTqDCWfisnEsOgMKmRQGkxlX04Qp0m0aumLtC72hVtjuKHlV49A7CsiLFRYW8nnfPj62u2QCBeSE1K3Fbx7kB+dJ73QVVUA+eutwvt00YhvExuF/wvItmmcvWLsrhJBaIuZjEhGnBf/7HiwImDlzpn0H5F8HC9vXI2571293ROD7XZE8HTojX4dcrRHfP9QF93byr/t+isDVtHy8vfo8TlzPKrluQpcArD1zo/5F3xbeOBglBONP9ApCC18XfLX1Ct+XpfVr6Y1Wvi787+j0Auy+klqlPrBB+Of6N8eMYS2hkttuMF6dOLTaKeu///47Bg0axOeSOzo68kYIqb98glxg0AvLH4pJWw/xpjmZ/UKs3QVCSC0T8zGJiJOfb0Pc+bCciASEVvmuByLT+HZ4Oz+EJ+diT3gaTl3PrPcBOUtBX3TwGr7bGcH/Zpo1cEJ0WkFJMM5GvzUGU0kwzkbLXx0qnAwZ06Ehzsaz5bItWHYsBnvD0/gI+s2j6J0buyM0yAOHotKRqzFALpPy12FBvkouRUaBHgNb+fD72ZNqj5C3bNkS0dHRCAgIwIABA3gbOHAgWrRoAVtEI+R1S2swYf3ZBLTwcUZokGcdvxqxRSaTmRd1k8ulohohJ4QQQuozs8nMU9ZdvR3se4S8inI0BnT5eDvMFmD50z14qvRX28LRtqErNr/SD/URCxM3hyVj7rYriMkQUv+beDlizn0d0bGROx5ddAynYrJ4+vjvT3bFE78fR0RKPu5p64ufHw2FVCop9zm3XUzhQTebX26xAI08HBAS5MED9/IeI1Z1NkIeGRmJhIQE7N27F/v378fXX3+N5557ji9VxgLzZcuW1bTvRCSScjR4fukpnIvP4Zc7NXKDyWJBZEo+Wjd0RY+mnjgfn83/Y84YFozHepatzE8IIYQQQogtOHI1gwfjaoUUoU08ICsKDK8k5yJfZ4Szqtphk+j9tCcKX28XUv0VMgme6tOUj3oXVzdfOrU7H+3u29IbrmoF/p3WG8ejM9E/uEGFgTUr/DaivR9vpJbmkB84cIBXWWeF3thTGY1l5wdYG42Q1z5WUOHfU/H4Zns40vP1fC5HVf4VvTOyNZ4b0LwOekSsKT48EwU5evg3dxPVCPnZDGHpsM5enSE20oSjfGsOoMqvhNgLMR+TiDjFxsXyLLc2HVra9wh5TFGRtqBeld7tvbVh+OtYLAYEN8AfT3XnWaAdZm2DwWThgWe/lsIqUPUFK9r2wTqhVs3QNj74cEw7BHrRVGWbGCHfvn07Hx1n7cyZM3ztcZa2/u+//6J///7VfToiEkejMzBvZwTiMjX8LCFL62E8nZT46eEQqBRSbDiXCG9nFU9fPx2TxVN92vi5IC5Lwws1fLHlCqJS8/H+mLZwc1BY+y2RWrJj0aWSom5i8t6Jt0RbQEm16Wm+paJuhNgPMR+TiDht3LKOF3Vr02Em7NqqJ6pU1K147jMrNsaw6t3tA9xwJjabFzGrTwH52bhsfLheCMZZ+vmCR0L4fG5SN6odkI8YMYKvE84qMm7evBnu7vY1qZ6Uxc4Ovvnvefx3LrHM9XKpBJO6NcarQ1rCx1VYoiUk0KPkdlYMo/SI+sx/zvHnWHUqHvsj0/D5hA4Y0qbscgelJedo+eMae9KZOFvXtq8/dIXCCRoxmdDkPoiVsWPRjwtCiN0Q8zGJiFPH9p35CXW71/Wp294lIVtTMke6dODdNciDB+RsObT65LsdETz7tUOAG68yT8G4jaWsz5s3j88dZ02lUpUUdWMtOLhoWQEbQinrd44dpF9acQabwpL45Z7NPDG5W2O+xAD7D1qdYJn9M/vnZBw+3XgZeTphWsP4zv48hZ0teRCZmg+j2cwLZ+yPTMdzS0/yFKEPx7TF472CoDOa+fqDxfN5iO2gom6EEEKI+FBRtxs2hyXhhb9Ow0Utx/mP7uHznJmtF5Lx/LJTcFTK+PX1ITBl64FPWHCY//3nU935fHBiYynrr776Km9MWFgY9u3bh61bt+LFF1/k65HHx8ffYZeJLTGZLZi94WJJMP7BmLZ4qk+TkgNUdbHHTe4WyP9Tv7MmjBeAWHc2kbfiZRKYYF9nXEsv4ME489F/F/kyC/FZhfBwVOKxXkG8OJyXs6oW3y0hhBBCCKmvzsVn823HRm5lfut2bSJkfxbqTbiclIcOjdxg7+bviuTbkED3kvR9Urfu6DQPG+08ffo0duzYgW3btmHPnj0wm808lZ2IX2quFo8tOoY/j8Twyy8MbI6pfZvecTBeWkM3Byx+shu+ndQJrf1c+HXFwTjDKrKzYLydv2vJmo+xmYW86iVbe3Dezkj0/nI33l0bhrhMIbWIWFfYnniEH00W3cfw99WVvImR/MyvvBFC7IeYj0lEnE6fO4mz50/B7h39WWiVCCtaMYgt5VUaq43U1NuJ/32yHqSt776SwgfNmFeGBtfKb39ye9UeIR87diwOHTrEh+A7derEU9WfeeYZXtCN5pOLHwtyH/j5CF8XkHl+QHO8MbxVrb4G+889MaQRJnQJwKWkXF4ojp2RzNUa+EkAvdHMR+Rd1XKM6tCQj46383fDieuZ+OPwdR6YLz8Wiy1hSVj5bC/IZRL8su8qLyY3oUsjNHCh0fO76cz2WD69oV1f4QSKWPwZuZhvJzd/EGKjODGfb41dnrF2VwghtUTMxyQiTsdPHuVF3foP7gu7dvBbYdvz+XJvZr9hSgLygFtHwEODPHj25snrWZjSpynsVWK2Bq/9c47/zUbG+9PouO0G5K1bt+brjvfr14/nxBNxYweh99aF4di1TEzoHIB/T8fzYJxVQZ83uTMGtfaps9dmgTkLtFlj/OHAi72VVnqNwl7NvfBs/2ZYeyYB3+6IQFqeDg/9ehSFeiO0BjO/z9yt4RjZoSGe69+MV8Ykda//w8EozNWLble/3fk9iJV+6DfW7gIhpJaJ+ZhExGnY4BG8DozdGyucxK7ItYyCkvpGHRvfWqy6WxMPvtwvGyFnWcL2OGrMpqq+vOIMsgsNPCvg20md7fJ92uU65GJARd0qxwLb74vmihRzUsrw1zM90bmcg5KtiErNw+RfjvLRcibA3QE6o4mvi17s/tBG+HhcOzgqq33eiVQDFXUjhBBCxIeKugnWnUnAq3+fhZeTEiffH3pLIMqW7B367T7+94E3B9nlCkBs6WJWyJm99WVTe6BPC5o7btNF3RhWyO3rr7/G5cuX+eW2bdvijTfe4KPmxPatOhmHv0/E8VHwXVdS+XW9m3vhYmIuX2rsf493telgnGnh44JlT/fA++su8IrvLK1eKZfyapj/2x+NsIQcfjbzXFw2H1lnFdr9XNUI8HBAIw8HHsCzNdSLD7qpeVphzoxFCOSlVM2dEEIIIaTeFnQr1ryBEzwcFcgqNPBRcmsE5CwbNDqtAFfT8nHkagYuJOaga5AnXhjUHD4uwvLDNcmW/WG3MDjH6jdRMH73VTsgX7ZsGaZMmYKJEyfi5Zdf5texOeVDhgzBkiVL8PDDD9dFP+vd2t9sngoLjkObeMBVrai152brKL69JoynphRj80RYoTWTxcKXF6vN16tLbRq6YvW03mWuG9vJH2M6NsSyY7H4ZMMlvpwaa+Vh1d1ZUM6KymUWjbQzx69nYs59HWmJtSras/QKDFoj+j7QEmLyyenZfPtByEcQG+V24dirv+d7a3eFEFJLxHxMIuK0decmmM3A/ZMmwq6te0HYjl9Q7s3F88c73FTQrRgL0kODPLHzcgr/fc7qFd1NOy+l8BH8/KK0+mIXEnKx8kQsXh7SEs/1b37Hv1u3XUzmRZXZuYgXB7WopV6TOg3IP/vsM8ydOxczZswouY4F5t9++y0++eQTCshrgBUvY3Og2X8MFhgz7P9Wz2Ze/D8IG+m9k/kcLAg/GJmBhu5qzN8ZyYNxVuG8R1NPfvtrw1rxdRXZPwa2xrjYsX3Elkbr0tgdfx2LQYHOxNPZk3K0SMjSlKS5s0A8IVtTJlW/QG/iI+unY7OQnqdDIw9HrHyup2hOUlhD3KVMfnZVbI6mCmtsipHs+m5rd4EQUsvEfEwi4nQ95hov6mb3onZWeJPRZOYZokynSpY0Y8ufsYD8VEwW7nYwPu2vUyXLAbO0+i6B7mjl54J/TsbzekosdthzJRU/PBQCP7fqjZazwb/iZc5YIeWWvsIKSMTG55CrVCpcvHgRLVqUPYMSFRWF9u3bQ6sVqnPbCjHMIdfoTfh531XeigNxdpaLNVZxvFj3pp6YMTSYB+ZMer4OP+6OQktfZ0zq2hirT8Vjwd6rPLWGFWPLyNdjX0QazsYJqTjFnFVybHq5L4K8hGUc6huW9sMqScZnaZCjMfCRclaZnaW+/7A7quTAVOzhHoG3FJurKnbyIzw5j6+vzk56iBWbPzXzn7O8yqhKIeMFTl4dGoxgXxfkpBciP1MLVy8HSGvhPbIzwOvCEvnJkQHNvdHKx7ncE1Esk2TTpWSENHJH0zv4t5yqSeFbHwdfiI0kL5FvLS7iqmxPCLHPYxIRp5ycbBiNFgQ08YFMxL9RbisnQdi6BZS7ulC/uXv434feHsynNJbnUFQ6HvntGBQyCS59PIJPhaxteVoDFh28hkuJuby4WnR6Af+tz7DlgBdP6VYmPZ3FD9/uCMdvB6+BRXNdgzzwz3O9qjXtctZ/F7Hk8HU+Or7llX5o7WebsZJY1dkc8saNG2PXrl23BOQ7d+7kt5E7+LC0Bvx6IJoH4+xA8PrwYAxt48v/sx+/lsnnRB+MSud/s6riPZt54tGeQfhqWzhiMoS1uL/eFs7nthSv272naA3BYmxEnP3nzizU4+sHOtbbYJxhRd7YHHTWbjZjWDCaeDvyeTqFehM/MLIl1tj885MxWTAYzXx5NXYShG1ZhXg2F7+iYPz5Zaew41IKv+87I1tjYCsfUaXCs/N1Z+Ky8fQfJ2+k9WuN2ByWzOfrP96rCd4a3gqORWdu74TZYsHSE7E4cj2T/5s/GZuF3KK0rO/3X4VcKuFfNAHuagxs0QAj2/iiZQNnvLT6HH+Mm1qB1U/1QENXNdLydfAuVRugMmL+0UuBOCH2R8zHJCJOLs6uMJYa+LFb5QTixYqX+WU/zXwrWTaXDUAwbKT6enpBrY8kb72QhA/XX0RqnhCAl9apsTv+mNIN7o7KMtc7KGV4b3RbPlD31JKT/Hfq8uOxPEa4+bccizHUClmZ69j0ThaMM68NDaZgXEwj5AsXLsSrr76Kp556Cr179y6ZQ87mj8+fP58viWZLxDBCzvx+8BrytEY8N6BZmf8wxdga3PN2RuBQVEaZ69nort5kLpkTPq6zPw/4WPDe0E3NA8bxXQJKirTZ63INdYGlYT/461G+LyvCdmUbP1f4uqoglUgQk1mI5BwtBgQ3gKuDHCuOx5W5PwveWQE9llJ/p1MQ6tqa0/H471wiP2vMsgiKszZYFsGHY9ryVP/fDkTz+UZMSKA7nu8exNP7q3qihwXhbCScPffnO8KxPVwoLljMWSWDj7Ma0RkF5T6eBeE5WuEEFNM5wI0H4jsj0viI+TfjOsCH1qMnhBBCKv4uNpl5QO7q7WDfI+SVWH82Aa+sPMsHXo6+O6TC+7HfzyGf7OCDXz8+3AVjOtZehtqWsCRM++t0SRbrfSEB8GGFiN0deL0kNqhzu8Gcd9eG8QEkF5WcFz1mWZ+XknKx5UIS1p1J5KntbMBvat9m2B+Zhp92R/EAnhndoSF/T7b4m1TsqhqH3tGyZ2vXrsU333xTUmW9TZs2vMr6uHHjYGvEEpBX1bHoDMzbGYkj0Rl8ncAlU7rxAH7Z0RheFXFYWzrDXpui0/Ix7qdDPD2aza0J8nREVFo+IlPyefq2sQpzpx/tGYikbG1JRftiLJD94eGQCtOjrGFPeCqmLD5xy/XNGjjxwn/FATc7AcSyOuZuvYLHcoQzyn+46jCufUN8NrptuQd1o9mMpSfi8N+FJMRmFUJ701n5se384O2kQgNnJSZ09Ofz9tkJDjbqzfbyucQc7AhPxYUkYa4X83BII6w4HX/LHDgPBwUauTvwoJ2NurP6AG39XNEj0ANDgoUshUf3PMTvu2zQCoiNetlAvtU+utfaXSGE1BIxH5OIOC1Z+hv//pz2wjT7DsgX9hG20w7dctMv+67iiy1X+MDVuulF96vA5F+O4Ni1TLw8uAVeu6dVrXTtQkIOHvj5CB/sYLWdvn+oC3xd1XeUbTv0m30lI+yOShnP9LyZq1qOXO2N4nAsbpj/YGdaIliMy55NmDCBN3L39WjmhRXPeiEiJY//hy1Ol551bzv6OOpAswbOfM1JCSRwcyybms4KxZ2Ly+EF4Ni8H6PJAn93B5618PP+qzztfXTHhvj43vZ8Pk9KrhaHr6Zj9akEPgXhdGw2nvz9OP59vvctz20NbMT6vTVh/G9WMIQt/8ZGvRt7OCDQ07HMHHgW0D4/oDmf03TghzCepcGsv5DE53M/0DkA+6+mY1dEKi4l5/ETGVmFelwpp+I9m4/13rDW/DE3Y49jjekW6IGnezbBpeTckrnjLLj2cFTip4PR8HJU4rFujfHH8VhkaQy8lXY+MRcrT8djaHADzL23fa3vP0IIIYSICyv4y/i73z4IZoXUWEBenCFYU6m5Wj4lkAXjzbyd8L/Hut7x70E2iLHw0VC8uyYM4Sl5JcE4q2HEljJjI+R/HInhwTgbMxkY3AAvDWmJkECPWnkvpGbuaIScOXnyZJl1yENDQ2GL7G2EnIgDq9p5Na0ALX2cyy2uwYqDPLXkBE/ZZsHvhC4B6NLYAx0qqfBZl1jxwPfXhfGKneys6vYZ/XkwXhUmkxnZaYX4al8UVp5JAHu3LH2fLaN3M7YrHgltjD7NvNDQRQ25TAJPR2WNqtizQ9hFFvR7OMJFLUdKnhYbLybzkwYstZ2lx7PK+ifjsnHomjDlgwfzLRvwaR3t/Vzh76bmo/ps2siJ2EywxIdeTT3hpLyjc5aEEEKIzaOUdeC5pSex7WIKnurTFB+ObVvp/mLZqO+vu8CD592vC5lqd4plXk7+31Gci8vmo9ZsdJ4NAtWGqNQ8XEnO46P+pX/LsULPYfHZuLdTAAK97v5a6vVRbl2NkMfHx+Ohhx7i88bd3YV5ydnZ2Xw++cqVK9Go0d1dm48QW8RGk9mZ1Iqw6QUsRYjNGToTm80b89mE9nikR9liHHXtaHQGP6PKqnkyr9/TqsrBeDEWgL85qCUi0wpwKj6bB+MsTbx/c290D/RAbLYGuRoDHugSgA4Na/ekAwuk2ze8cZDzdVFjas8mt9zvWQArTsfhs+3hOB2fzVsxltXgoJAiR2MsOZGglkt5Abk3hwTTsneEEEKIHWJ1f6o6Ql5c2O16RgEPqMur+VRV7HcXC8bZ4MGCR0JrLRhnKipczOobsUZsT7UD8qeffhoGg4GPjrdqJcyfCA8Px5QpU/htW7durYt+EmJ3RrRviJ8fDcXfJ+IQmZqHuEwNPlh3gQd/I9r71cmSGjdjlULZnHGWLsWqmU/t1xRP9L41mK1MfpYWhTk6vuzZD/d3wtpziXzpvR6BnlDKbWtO2kMhjXk19tXnEpFUkIz4HA3yCpz5+2etOBBn2Bz3tWFJOB6bhWl9mkEll6Kjvxufm25ttOwZIfaHlj0jd1tefi5f9owVdbNrlSx7llgUkFdl/W6W/s2wLDq2HGz7gDsbYNh1OQVrzgh9mjW2Lfq29L6j5yH1OGXdwcEBhw8fRpcuXcpcf+rUKfTr1w+FhcIyXLaCUtaJGLAzrY8tOoYT14WKl+yMKZvf88PDXeqs0AYrzMYKlLAqm409HfDHlO53dIZ28ZsHeUX6Se90rZV1yO+W0VuH8+1P3dcgPlvLawKw6qasYjsr1rf5Ugrm7o4oUxRFKZPi9cEteTE5NjJfoDPyYnPtGrry9Piafh6bLyUjX2/EfR0D+Lz8JcdjeLp9h4aucCmqLN/Y3QEDt/Xnj9E8e6GGe4EQYmvHpE0jtlm7K6SeWPC/73lRt5kzZ9p3Ubevg4Xt6xG3TNdr9cEWvrTq6mm9EBrkedun6vH5TqTk6vDtpE6YGFL9rGC2dviw7/bxVWyGtPbBb090permdqxO1yFnI+Q3M5lM8PevvSUACKlPWNrTb493w5NLjvP0dRacsars326PwPtjKp/TdKfY0mUsGGfFPb6+v9Mdp0s1busJQ6mKnWLR00dYtrGJpxNvpbG68azIHEu3/3T7FVzLLESB3siLobBl2n4/ep3PfY9Mz+drkjb1dMRfj3e746D8VFw2vtgZjsspefzy8lPx/IcCG8Fn/jlbdHa/yHx1W7TxdUHFK6sSQsR6TCLkbmkS1BTmerAMOVoMLfdqVmy3eFiyoVvVsgRY2joLyO+0sNtPe6J4MK5WSHlBZlpqjNzRCPn69evx+eef46effkLXrl1LCry99NJLeOuttzB+/Hib2rM0Qk7EhP13TM7VYsWxWHy/O4oXQVv7Qh90KlpHvrawKv1jvj/IR2Gf7tu0RkE/K+qWm66BXC4V1Qh5dbGU9jm7IrDqpuC4WI8gD/wyqUu1phqwVLnv9kXy0XhGUpQdUbycHpvX3iPIE1dS8njg76SSIS5Lw0c02G0HXx5QozlshBBC6q/6XtTtxPVMvuQY+60V8enIMqvJVOSTjZew6OA1DGrVAIundK/W652JzcL9Px/hgy5vDG+F6YNa1KD3pF6vQ+7h4cHT0o1GI+RyYYC9+G8np7KjTJmZmbA2CsiJWKu0T1x4GOfjc/iSYzPvCcbg1j48fZ0FbMVrTq4/k4CuTTzRplRRs4rsvJSCXVdSMLydH77eHo4LCbl8rveml/vVKKirLwF5scvJuYhML0BmgZ5/NixQf/M/IXWczcN3Ucl51gFLb7+vUwAe6xqIZadisScyjRePYyPrbO15tr761sspJcE3q/z+7tBgKORSfL07ks9Re29Yq5Jl30oH8SN/OcQf9+N9nTCoJRVoIYQQUn31PSD/71wiXl5xBn6uahx9d0iVHrP2TDxm/H2OLzt8+oNhJb/JqrK07Kj5BxCbWYj2Aa5YM62PzdXZISJKWZ83b15N+0YIuQ12lvbLiR0x/qdD/OD9ysqzJbexILpvC29sCktCer6eB3mLp3RDz2Ze5T5Xer4On2++jDWnhZHdFcfj+JZ9iXw7qXONR1ivh6WjMFePJu3Kf31bdSB5P9/28xPmY1dVGz9X3kpj63t+vSeSB8ml1z9n66P/cvhaSdBdHlZk7rWBLXhF9+LUtZ8nla3RURpbom2aXwRfj31XREMKyAmxE3d6TCLkTl29FsVPqnf27mDfOzF8i7BtNbLM1UnZmioXdCvWu7lQgC1HY8DFxBx0bORepTpBr/19lv+eY7/Z5j/YhYJxUrOA/IknnqjuQwghd6CtvyvWvNAb/9sfjc1hSSVBHVvfnLVibISWVUpnI+hs1LxfS2++dBqbi77iRCy2X0zm6c4MWzuzeHmz6QOb10oq/P7lEbyom9gC8i/Pfsa3/UbU/Mfvkz2CcE9rXyTmaHjhNeZCci5+PxrDPzdWof3hkMZ8rVE2Ms7mhrPrx3fwxz2tfKpdUX9a/g/IVxhxT1RPGM1myKV0lp0QsavNYxIhVbFj91Y+BapzVzsPyDe8Un5AXlRhvWE1AnJfVzVa+jgjMjUfh6IybhuQs3nqzy09hbNxwlKrH41ti+a1uMQZsQ91U76ZEFIr2JIa3z/UBR+Pa8e/OFjK05GrGTgUlY6Wvs54qHsgXlp+hgfZbMScORCZjrlbw8uMyno5KfHWiNZ4oGsjHszHZBRgUCufWuljl3sCoS24tdCjrXu85ZRafT42cs1asSHBPhjTtiH2XU3DiNa+8K9iwZiq0IS8hIUHriLbZMCZ+Bx0C/SotecmhNjHMYmQ2+netSfMRSfs7Vrf18q9OqmocGpVC7oV69PCuyggT8e0gc3LvU9qrhaLDl3Dn4dj+MAJy0r8cExbPNg98A7eALF31Z5DLjY0h5zYu9Q8LS8wotWb+Lzj1afjS5bqYqntLGgf1ta3ztKj6tscclvxyNITOJuQg9Y+zmjZwBkPdG6E0Fou/kcIIcR+1fc55ON+PIhz8Tl4b1QbPNO/WZUft+NSCp758yTPfjv30T1lpv5dSc7lgyL7ItJ48TamgYsK303qTOuN10O5dTWHnBBiW3xc1HhnZJuSyzOGBeNYdAZPeQ/yKltokdiPocE+PCC/kprP2/bwVPz+UAg6B7gjW5cNdxUF54QQQkhFWJHU6s4hZ3o08+Qj3jqjGadjstC7hTCvnM0pf/jXY3x+eXEg/my/Zni0ZxAclLQiCqkYBeSE2BlPJyVGdmh4117v5Kbr0BUa0GWYuNKwfrvyP759uvWzEBvF0a8wxWRBVs8JfBrDsZgsXM8sxPR/z+GdMXL8HfsTprSaisH+VasaSwixPjEfk4g4HT52kNeAuWdk+et02429XwrbgW+XXGUwmXnR2+rOIWdc1Qp0bOTGa/Vsu5jMA3K2pNlTS07wYJw936fj22NAcIMqLaVGyB0H5FFRUbh69Sr69+8PBwcHvn4yLW5PSP1z6WAi/0IXW0C+9vpq0f74lZ//gx+8X3v2TX6ZFZN7eOkJZElO45PT2+HpKMf/Lv8MN4UbQht0tXZ3CSF2fkwi4nT+wlle1M3uA/KTv98SkLNgvHjSLivUVl0Dg314QP7HkRiEJeTwom0sQ93HRYXlz/REU2/KUCR1GJBnZGRg8uTJ2L17Nw/AIyMj0axZM0ydOpWvUf7NN99U9ykJISI2bGpbFOToITafdZsDsdKN/q3MZVYw7pdJXfD8hgjkWyzIKNDzVLrvLnyDD0NmIditldX6Sgix/2MSEacxI8fzOjB274E/brkqJVcYHS9OLa+uZ/o35fPFt1xIxulYoYI6GzWfN7kzBeOk2qqdRzFjxgzI5XLExsbC0dGx5HoWpG/durX6PSCEiFrDFu7wCXKB2HT26sybGJkDevJWWisfF2x89El0cryfX2ap7Cn5+XwppYSCeCv1lBBSH45JRJwa+TdCQMNGsHtBvYR2UxV0xt1RUaYoW1U5KuVY8EgID8C7Bnng/dFtsGZabzSjJc3I3QjIt2/fjjlz5qBRo7L/gVu2bImYmJg76QMhhJBa4KSS49fRT6GD8wh+mc1lS8zPxmdnP0GmLpP2MSGEEMJGyPOEEXKWYn6nWKbw+C4B+HdabzzdrxnNFyd3LyAvKCgoMzJeLDMzEyrVnf+jJoSI09afw7BveTjE5o1jr/EmRqr/Huetoh8I/xvxMgKVwgh6ZqEe8Xkp+PzsJygwFNzlnhJC6sMxiYjTuo2rsWHLWti9FQ8JrZS0ohHyO5k/TojVA/J+/frhzz//LPPjz2w2Y+7cuRg0aFBt948QYuNSY/KQkSC+QO9S1kXexEiafJq3isikUvwx6l24WFqDVexJzdchOuc6vjr/JQxmYTkWQohtEfMxiYhTckoSklOTYPcSTgmtnDnkdzJ/nJDaJrGw8ujVcOHCBQwZMgQhISG8sNu9996Lixcv8hHyQ4cOoXnz5hDjguyEkDuj1RiQl66B2lEBqYiW99AahbPjarkIz44bCoWt4tZspdKuZebg4a2vwSRP4Kl0fq4q9PXrg1faz4BMQmuiEmJLRH1MIqKk0+pgNJrh1dAVMhF9f1ebvug7U3njO3PK4uPYE56GaQOb460Rra3XN2LXqhqHVvt/X/v27REREYG+ffti3LhxPIV94sSJOHPmjM0F44SQuqdQyiBXii+4Yz96RfvDlwXitwnGmaaebviq92zA6AmjyYzkXB0OJh3CHxGL+VKVhBDbIepjEhElhULBm91jgXipYLz0CHlN5pATYtV1yFmk/95779VaJwghhNSNvk0a4QvTx3j3xNswIh+JuVqsu7YRnipPjG8ykXY7IYSQeie1qKgbzSEntqDaI+QtWrTArFmz+PrjhBCy9L0jWPfNGdHtiHu3jeZNjBx+68xbVQ1p3gIfd5sFmUQNs9mC5FwtFl5Ygt0Ju+q0n4SQ+nFMIuL0y+IFWPTnz7B737YVWhGWMZZRUByQ0wg5EWFAPn36dGzatAmtWrVCt27dMH/+fCQnJ9dN7wghNs+1gRrOnuL7QgtwCuBNjCxuTXirjuHN22NOrw+hkgvpiVmFesw+Pg9Hkk7UUS8JIfXlmETEyd3NHW5u7rB7Hk2FViQ9X4/iWVs+LjRNhIiwqFsxNo/8r7/+wooVK3Dt2jVeYf3RRx/F44+XvxSPtVBRN0LqlslkRm66BnK5VFRF3eorNod81okvkasVqq27qhyxcOActHRrae2uEUIIuYvMJjMv6ubq7WDfRd1uci4uG+N+OsT/vvLJCKgV4quDQ+p5UbdiwcHBmD17Ng/MDxw4gLS0NEyZMuVOn44QQshd0LdhH8zsMg1eTkp+OVdXiHeOzkJiYSLtf0IIIfVm/ribg4KCcWITanQ67Pjx43j11VcxYcIEHpg/8MADtdczQogoZCTkIyu5aEkREYnMieRNjCRpF3m7UyMbj8JjrSbDoag6fnxeJt499hGyddm12EtCSH05JhFxSktPRVpGKuxe8gWhFUnJFZYYpPnjRLQBOQu8P/roIz5C3qdPH1y+fBlz5sxBSkoKVq5cWTe9JITYrE0/nseepVcgNq8eeZE3MVKvncxbTTzU/GGMbToMUqmEF3q7lB6HF/e9hwJDQa31kxBSP45JRJxWr/8H6zb+C7u3bKLQbhohp/njRLTLnrVu3ZoXc2PF3R588EH4+vrWTc8IIaLQoqsP9BojxOaeRiMgVqbWNV+uTCKR4NUOLyJDk439CcdhMJkRkX0VE9a/hfn9PkEbX49a6SshxP6PSUScWge3hfnOSkmJS4eyGbxpecIIuQ9VWCdiLerGljtr2VI8xX+oqBshdYuKuomb1qTFhyc/xInkSyjQCSdWLIWtsXTkx2jtW3EBEkIIIeJWX4u6PbXkBHZfScXzA5rj7ZGtrd0dYsfqrKibmIJxQgghlVPL1Hi/y/vo2KAJ/FzVkMukkDhewYu7voXWIL7MB0IIIaQyqUUj5DSHnNiKKgXknp6eSE9P5397eHjwyxU1Qkj9En40GdFn0yA2m2I38iZG8ksreastrkpXvNflA/g6ecLHWQlIgFz5UTz+3wJ8vTsSe6PE9/kSIjZiPiYRcbp4OQyXrtwodma3zi4XWpGUXJpDTkQ4h/y7776Di4tLyd9s7iEhhDDH1kfzomDBXcVVT2LBpR/4dnTgGIiN4uCnfGts+2CtPaePgy/e7fwBPjr1PjQOZmQV6nHdtBnhlyz480R7bJ/Wh4+gE0LqhpiPSUScDhzeBzZvtWffbrBrO2cJ284PQ280Iz1fCMj93FTW7Rch1QnIn3jiiZK/n3zySdSFL7/8Eu+88w5eeeUVzJs3j1+n1Woxc+ZMXr1dp9Nh+PDhWLBgARWSI8SG9JzQDJo8A8TmxXavQKz0/T6qk+dt6tIUb3Z8B5+d/RgmiwUGoxlS320oTHTC2rCmmNanWZ28LiFE3MckIk79+wyC2WyG3Rv2ScmfSTkaFFfPauThaL0+EVKTom4ymQxJSUnw8fEpc31GRga/zmQyobpOnDiBSZMm8cnugwYNKgnIp02bhk2bNmHJkiV8QvyLL74IqVSKQ4cOVfm5qagbIXWLirrZn8MphzD/wrdgXw9ZGgOyCwGXnMex85n7IaUMKUIIsQv1sajboah0PPLbMShlUlz5ZARf+pMQ0RV1qyh+ZyPYSqWyuk+H/Px8PPLII/j111/5/PRirOOLFi3Ct99+i8GDByM0NBSLFy/G4cOHcfTo0Wq/DiGEkKrp7dsHT7Scwv92UckhkRiQ57ICmyIu0y4khBAiWvFZhXwb4OFAwTgR3zrk33//Pd+y+eO//fYbnJ2dS25jo+L79+/na5RXF1vPfPTo0Rg6dCg+/VSYF8mcOnUKBoOBX1+MPX9gYCCOHDmCnj17VnhigLXSZyYIIXXn4KpIvg55z3vFlc78bdjXfPtah9chNsq97/GtfuBndfYaowLHIEufhfXX10KtkEGLQvxw+Qv0a/ID3FXudfa6hNRXYj4mEXHavX8nLGYLxo6387oFW94StiPnICFLw/8McHewbp8IuZOAnBVzKx4h//nnn3nqejE2Mt6kSRN+fXWwueGnT5/mKes3S05O5s/r7l72h5+vry+/rSJffPEFZs+eXa1+EELuXPTpNF7UTWwB+a6EHaL98SuLWC/8UYcBOfNw80eRpcvCFv0uaA0mZOvT8NL+9/C/QV/DQU4/ZgipTWI+JhFxioi8wou6AXYekF9cK2xHzkF8UUDeyIO+w4gIA/Jr167xLZvjvWbNmjLp5XciLi6OF3DbsWMH1Oraq9zLCsO99tprZUbIGzduXGvPTwgpa8zLnVCQJazpKSY/9l4IsdLet/quvA7LiHq+zQvI1mVjR+wxaPQmhGddxcyDs/F9/08hl1b5K4QQYsfHJCJOD0x4kM8ht3uP/1fyZ3FATiPkxJZUew75nj17ahyMF6ekp6amIiQkBHK5nLd9+/bx1Hj2NxsJ1+v1yM7OLvO4lJQU+Pn5Vfi8KpWKT5ov3QghdcezoRPcfMRXqbSpazPexMji1Yq3u4EF3a93fBPd/dpApRC+Mk6lncPcM/NgttSDH3KE3CViPiYRcfLy9ObN7vm0FhqAhOyiEXJPGiEnIg7I77vvPsyZM+eW6+fOnYsHHnigys8zZMgQhIWF4ezZsyWta9euvMBb8d8KhQK7du0qeUx4eDhiY2PRq1ev6nabEELIHVLL1Xg/5H10aNAEMqmET13aGrsHyyL/pH1KCCFEFAwmM1/2jKElz4ioA3JWvG3UqFG3XD9y5Eh+W1W5uLigffv2ZZqTkxO8vLz436xE/NSpU3n6ORuVZyPqU6ZM4cF4RQXdCCF337pvz2DHokui2/XPHXiaNzFS/zOWt7vJTemOj0I/RJBbA36ZzSlfEbkGG2KK5rMTQurtMYmI08p//8Kqtcth934fwVtyjhbmosWiKGWd2BL5nSxTVt7yZmw0u7YrmrNCcmzdcTYqzyqnDx8+HAsWLKjV1yCE1ExBtg5mU/nLIdqyVG0qxEqSn2SV1/V18MMXPWbh2T1vIEdXgIxCPf536Xe4qzzQz6+/VfpEiL0Q8zGJiFNeQR6KqrrZt9yEMvPH5VIJfF1rr34VITUlsVS0sHgFunfvjjFjxuDDDz8sc/2sWbOwYcMGPpItxgXZCSF3xmQyIzddA7lcCqms2kk3RISOJp3G64c/hN5kBCSAv4sTZnf7AJ28Olu7a4QQQqrIbDLzom6u3g6Q1YPv71Un4/DGv+cR6OmI/W8OsnZ3SD2QW8U4tNoj5B988AEmTpyIq1evYvDgwfw6Ns97xYoVWLVqVc16TQghxOb1bBiC97vOxCcnv+Jz8lLyC/HVubn4uOsnaOba3NrdI4QQQm5BFdaJrar26bCxY8di3bp1iIqKwgsvvICZM2ciPj4eO3fuxPjx4+uml4QQm6XXGmHQmSA2BYYC3kRJny80KxoRNAjTOzzNl0YzmS1IKcjDF2c/Q3JhslX7RYhYifqYRERJr9fxFY3sni6Pt5IK67QGObExd7SI7OjRo3m72YULF3hBNkJI/bFy9nGYzRZMeqcrxGTSrol8u2nENoiNwxKhsKXm2QtW7cfDwRNxODYWxzO3IkdrQIYqC5+d/Rifdv2cF4EjhNz5MUkqk9jcNCCW4izGmiGkfL8v/ZVPIWeDa3bth1C+iXf9g28DKCAn9hCQl5aXl8fT1X/77Tc+f9xkEt9IGSHkzvk2dYVBL77/9+09O0KszA1t5+THVwOm456/E6BThiEtXwepJBmfn/0Ms0M+4culEULu7Jgkk0shkUpsavdJpFKY6Xee3WjoF8CXsbR7jbrxTXyMMEJOFdaJ6Iu6FWNLnLEgfM2aNfD39+fzylk19G7dhH/0toKKuhFSt6ioG9kVmYQ3D8+CzCEGCpkUvi4qhDbogrc6vQu5tMbnfQmplxRqGZ8SkvDcMzBlZQImMxRNmsB39ieQOjvz+2jPn0fal5/DohECDf9ffoXcx6fM82Qs/AlZPy9E45WroGrThl9XsHcvkl55ET4ffwp1+w5IfGk6mmzeym/TRYQj7oH70GjlP1C3acuvuz5qBBrO/x7KFi1h0IrvBCwpX30q6qY3mtH6gy182bN/nuuF7k09rd0lUg/kVrGoW7X+9yUnJ+PLL79Ey5Yt8cADD/AXYMuRsTnl7HpbC8YJIYTUvSEtG+KzHu8BBj9e5C2tQIdzGWex8PJPMFvM9BEQUgN+X3+LwH9WI3D1Wsh9fZG1VEi7NRcUIOX9d+H76WcIXLseAX8ug7SCH3zKVq2Qt2VTyeW8zRv5dYyiWTOYC/JhTBWWXdOcPg1Vu3bQnj7NL7PrzXm5PBgnRKzY/PHiNciDvByt3R1C7iwgZ8XcWrVqhfPnz2PevHlITEzEDz/8UNWHE0LsVGJkNlKu50JsTqef4k2MpPGHebMlI1oH4vMeH8FscIfOYEa+3oQDSfuwPGqZtbtGiKiPSTIXF761mM2w6HR81JzJ27wJjv36Qdmsecn9pOryp4k49R+AwoMHeXoyC+T1169D3bYdv409n0PnLtCcEQJw7ZnTcH9iCrRnz/DL7Hp15y4lr0vsR1xCLOIT42D3rh9E9uXd/E+1QgofF5W1e0TInQXkW7ZswdSpUzF79mxe0E0mk1X1oYQQO7bz90s4tCoKYvPByXd5EyPV5md5szVDWzRFf9cXYDE5IrNQz0cj/otZh02xG63dNUJEfUxKevVlXBvUH4br1+H++JP8Ov31a7Do9Uh49mnETrofGQt+rHA+sESpEka9T51E/u6dcC5atraYOiSEB+L8eaOi4Dx0GPTXovllFpg7hAhFsYh92bT1P2zZsQF279+n0OrAq/zPIE8nOrlExBuQHzx4kBdwCw0NRY8ePfDjjz8iPT29bntHCLF57fr7I7i7L8TmvqYP8CZGxk5P8WaL3h3cA7KMSTCZ5IjL1iC9QI/fw3/HoeSD1u4aIaI9JjWc9z2a7tzDU9bzd2wXrjSaeFo5S2lvtPQvPp88b2PFwZXLyFHI27wZeZs2wXlk2ZVyHLqE8FR1Q0ICfw2JTAa5fwAMcbHQnjnDA3Zifzp3DEGn9l1g97o9g2PewioGgZSuTsQckPfs2RO//vorkpKS8Nxzz2HlypW8mJvZbMaOHTt4sE4IqX9CRzZB+wEBEJunWj3NmxgZerzGmy3ydlLhg8EDYUwdB7NFgnydkVdf//HSfIRlnrd29wgR7TFJolDAecRIFOzexS/L/fzg2Ks3ZK6ukKpUcB40GLrLlyp8vEOPntCcPMFT1pVBQWVuU7VpC0N8HAoPHeDp6fz+nbug4NAh6GNjStLbiX3p2a03uof2gt0b8Ab+Uk3ifwZ50vxxYnuqXVLRyckJTz31FB8xDwsL42sXsoJuPj4+uPfee+uml/VY7FNTET1+AqLH3ov4l1+BKT+fX19w7DjCQ0KF28ZPQNyLL5b7+LQffsTl1m2gvXTjSzpv9x5+XfaatdBFRSFq6LCS27Th4fw2zcWLJdex27XhEXX6Pgkh9mN0Wz/sefoJjGkojOJrDSbkavX46vwcXMsV0mAJIbfHgmdjWlrJHHJWHV3ZXJgz7jRkKDRnz/C0dXZb4bGjUDZvUeFzsVFvrxmvwevlV269TaHgFdWz//wD6i5CQM4C85xlf/Lr2e2EiNn1jEK+DfJ2snZXCLlFjdY4YEXe5s6di/j4eL4WOal9AfPnodm6tWi24T/I/XyRuXhJyW3qTh2F29atReMff6zwOVStWyNn443qqrkbN/DrGPbFbs7PhyFFqK5aePIk1O3bQ3NKmEvGrjfl5UEVTNVVSfnO747DlSNJots9K68u502M5Kd/4c2WuTso8FG/+xGsGssvZxTqUWjQ4PNznyJVk2Lt7hEiimMSC8jZ8mSx909A3P0TYTEZ4fHMc/w2ZWAgXMaMRezk+/ltMi8vuI6fUOlrsFF0x27dy71NHRIKQ1ISXwaNYXPODcnJ/Hpin06dPYEz507C3pkP/4RBWf/yv2mEnNiiWlkglhV4Gz9+PG+kdpWtrqoHXKtf5dR54ADk79oFyxuvw1xQCN2161C3L1VdNYTNHTsFxciRPBD3mvoUcrdth+fjj/HrHbtQdVVSsbM74mA2W9C+n7jS1pdGCksHPdj8YYiN4qSwwoUxRPhhbsu+HTwVY/9NhtnpBJLztLAgC5+e+RifdP0cbko3a3ePEJs+JrE1xRsv/7vCx7g/+BBvlfGaNr3c631mfVz2ftNf5K0YS4NvcVKotE7s04lTx8DKAA4Y0g/2zHJwHp6R6vErRtCSZ8R+A3JSt1g6uubkKaiCg+H75hsl12svXkL0hImQOjnC+7nn4dyvb7mPZ1+q6nbtUXjiBAyJiXAZMgSG5Bsjmo6hoSg8dRquI0dCFxkJ/6/mIn3hz/y2wtNn4NiVzo6Tig14pBUKc/Wi20XvdfkAYqUfNg9i4eOixkc9XsCHx+ZA73QFiTlamMyJ+PLsZ/go5GOo5eUv00RIfXPLMYlFSra20lj5RdyJSN0zZCRMJvv/UCN7foEvt16BXCpBgLuDtbtDyC0oIBcBlo7O5oglvv8+H7l2nzgB6nZt0WL3LsicnXkQHfvMswhathTKRo3KfQ7XMWOQu3ETr6Dq98H7SP/tt5LbHENDkDT7Y+jjE3iRGDbPTBEQAH1sLDSnTsH1g/fv4rslYhPU3gu56RqITW/f8k9giYGp6VCIyai2DeGifhuvH/4IJmUMknO1MFsi8O2Fr/Fmx7chl9JXESE3H5MMehOkUtuKyFk2FLEfzZo0h9Fohr0759Ade80OCPJygFxWo9m6hNQJ+lcpEhKlEq6jRiFv505+mQXirDGqli3hGNKFj5hXxKlXTxQeP87niyubNClzm5rNE4uNRcGB/fx5GIeQLsg/cAD6mBg4tKPqqoSQmunXzA+/Df0ECnNDmC0Wnr6+P/44frm8oMK1kwmp1yyA2WSxqUYj5DcYzWZsvpTMs37KU6A3Yl9UOr7ZE4n3N13EsZhMfqwzF7X64vi1THy9LRwpueXvp7shpqigWyBVWCc2ioYlbJgpvwDmwgIofHz4HPL83XugaiFUUDWkpkLeoAGfA25ISUHh2bPwrqDSOsNGvX3eeB1SZ5fyq6u2a4eMxUvQ8JNP+HWOISFIfOddfj07GUBIRXYtuQyDzoj+k4NFtZNmnRLSQ2eFCv/mxUS19QW+1Y1YADHp4OeDP4Z9ial7ZkBjzkRmoR7/RG6DAm54tt0T1u4eIVYl5mOS2BTojDCYzXB3uPPfN3N3ReKvU3FwVsnw2ah2YMkMR65nQmMwIa1Aj+MxWdCbbow+rw1LQiM3B2QU6vhchPs7+eP+TgFQyqXwdFTCWVW9n+QsqL+eWYiotHwE+zijiacTX2YyPluD5t5OUFRhJHjz9o38JMEDk+9HXVh+LBYfrL8Ak9mC5cdj8dHYtvB3d4CDQobWfi53bbR64MX30UKhwRmvOXfl9QipLgrIbRirrho/fTpPV4fFDHXHjvCe9jy/LW/7DmStXAGJXFiKxOeVV6Bq1qzS52NzxyvC5omn/+9XOHQUqquySuvGpCS4jRldq++J2J+E8CxRpjGeSDsOsZLG7odYtfDyxR/3zMXze2ciU5sDjd6ERZdWIiFLill9HuUnGQmpj8R8TBKLtecTseJ0PK6k5MFksaBPUy881q0x+jXzrtLjr2cWoIGzige9K07H8evydSa8svZ8ufdXyCTo5O/GSwGciMtGfM6N6V1LT8bxVny/e1r5YlLnAIQ0doe01HGQBd47w1Px77lEqORStPNzQVR6AQ/+szWGkvv5OKuQXqAD+zr2dlJiYkd/PNE9sNKTDrFx18skPbDgPCwhB/+dTUSOxgBPZyUfVW7b0JU/b3KOFjqjifevaxMPNPJw5I9h05DYfmH79NvtEfj7ZByMJgs/QcCwt5NZoMcrK8+WvJajUoY2DV3h5aREgIcDugZ5olNjN/i7OVR7qobeaEZsZiEv2MZORLDLp2OzcCEhB/sj0/F17gk0kQKZXrQGObFNEoud5wrm5ubCzc0NOTk5cHV1tXZ3CLE7uZka5Gdq4eKhhlREc7PStel8662u2g8xWyIpEJYNszj5QqyicqPw+uF3kZKfx0dPLJAgxOEx/DDyQT5iREh9k3juAHJX/gWP7BtBVmnK4FbwmPFmyWV9xBVkfffVbZ/Xd+GiMpdTpk297WM8ZrwBZbCwPCqT9d1c6CPCK32M0+h74TxmXMnl/I3rUbDpv0ofc7feE/uhu673JPyQICu57rnz69EsJ4H/3cjdAQ1d1eW+J9bOJebgxwPRcNq3DSPjT0Euk0BrMMFBKYNCKkWu1sBPJrqq5cgLaIpzY6egW2MP9G7qBfn1SP6eCvQmnsbOgmqtwcyn7bDAsdhb/YTMJz8XFVr5uGDyys/BBtgNJjNv5fmlwzgkNQjko/I3vyeGjUD7u6r5SL3RbOGBut/EiUjuOQRX0wv4b2Sno3vR6MQ+/hx5WiN/XzeLdgvALx1vfLbNshPw/IX/4O6o4CdV2WPYa8mkEuhKPZ69p5Ht/fDuqDaYveEihv0668YHUoElIRPRoEsHPNe/GXo390LKF19Ad/kKv43thTyNgQfdbN/naQ1Iy9NhrU9nbPAPhbezEn1aeEOydRN6RR4peU61Us+/V5p5eUOtEP4NqNq0ht+775bcR3v5MlI+/wK3E7T0zzKXYx57/LaP8X33HajbtCm5nPz55yXvqSJuEybwmlHFstesRc7atZU+pr69J7ebnk/McSiNkBNCasTJTQWTQXxFYcQYiBcTcyBerIVrC8zq9g4+P/MZ0gu0fCTldOFfeOQfBf43fhw8HGmqDKlf5H+uguOho2AJzVVhzsuD7sypar9OVR7Dnrs0Fozf7nGqkK5lLhuTEqvdv7p8T3sduwENWmBYKx88FNIIHuFLoc6IFm7MQLn7/ZhbEyxJ9UV4aj6//EhhJtqmRVX6OqoGzhg1tFXJZW3Re2I/uIsXemShv/tNjwtt5I5T8dlIztPx9nZCxG3f08JRLRDQrzci0wr4SYMuEUuhjC56T8VSy178n7QhFl1wKrn8yOUItI+8wPvT8Dav5+2sgpNKBv98IzqkX71t/1ZP640ubMRfKsFvT3TD5S9u6ls55IX52B+RxpunkxKzdh9Fy6TIktuFvFCA5RrIi/rsqmoE+APp+XqsP5uIR7JS0bH4sy3FHBcLYTb5rUy5eXw1ouqqymPYc5fGAtfbPc6xe/cyl1lR5ur2z97fk+NNzydmFJATQgixis5eXTC93Yv46eL3UMqkfE75dekyTPpLhp8nDOfzIAmpLyyFBXwrcXaGsuWNgK70aHJpUhcXqLpUf1nSqjyGPXdlr10eeUP/Wy7f7rXu1ns6m5CDAoUDHg1tjLeHBvPR7KyO7aBTyxGdXsCPPeXZlSMvCcY7B7jhHp9OSNUnIC1fx4PTwHKW0LrT9/Tno12RkK3BjohU3p/MsHY8kJVJJHx+ubqczCEPPy/+XtgcctayOrSDvmguusFsQVxWIXK0Rj5nGxYL8nRGxCiE0wKejgo4K+WQ+DVEdH4wH0F2USng5qiAY9EocrE+wa0Q8c7Ikuylggs+CE/cz9PQ2Ygze66CopFyL2clnJRCH9oEeZR5Hsdu3Sp8/2zQXGc0Y8aEUCxOUeBAZDp//osOftB4lRq1l5QdYXdxUKB//46Y8tgA7LycgjOxWejh3g4Kp8xK59GzkdfSZK4ulfavIlV5DHvuyl67PGy1o5sv3+616tt7Utz0fGJGKeuEkBpZPusor7477tXOokpZf2j3JL5dMfgfiI3Dn/34VvP4AdiDddfXYnnUUhSyYkj5epiMjjAlP4pRwcGY0iMILbyFFSUIsWeT14+AxWjE76qXyqR+k5rJ1ujRZ75Qd2P1lB5o7etyS7X0RUdjcD4xh6d3sznNarkMmRo9YrM0PIV8XAd/tLnpcWJ0Jj4b1zIK+Dz1IA9HLF76K4vTMf3F6ZDZ2Pd3ZEoerqbl8++EK0m5uJKcxwvBPT+gOZ/mdC4+m89tb1mVz+WnHsJ2+rE67zchpVHKOiHkrpAppIBEfCnrCmlx4pv4WGT2lc49Lmg8snSZ2BK3ic/jTM0vhN5nFdZdfBBbL6dgySOh6NCwONmTEPukcvPiW+eBFIzXpqg0IfOAjTQ3Laeol1wqxXO9m6I+6NLInbdiMpncZpedZIF2ZcF2k+pkUNnZdyaxPzRCTgipEZPJjNx0DeRyqahGyIltMVvMmH/hOxxJOcSzEVn6Y15uA2TG3AdvRyeseLw7/N1uLbpECCGVYdXQP90ejqaejtj4bG/aWaWPu6zYm9EMV28HmxshJ8Qe0Ai5CFEFxfpRFdLe3hMLnowGE5/HJhFZhV+JoxPcnnoGqnbCcn/EeqQSKV5s9zJy9Tm4mHUBzkoZVJ4ZMBo3IT3+Xry0+iz+frI7H80ihJCqYkuEMS0a0NQXQohtoqJuNoQqKNaPqpD29p40Kk9+2UGXKaoKv+kNnaBo0gzKg/tFF5BLcoW1ay2ujWFP2DSC1zu+hVmnP0BM3nUopBI08I6HXrcDV1LvwdrzSXigs/0UcSGktKsb/oAxNQUBvq1oDnktikoTirK1pCKRt8jNzYHRJIyQ27XsWGHrHmjtnhBSLgrIbQhVUKwfVSHt7T0dcpjER8kH560sd4TcViv8vjfoEqTOydg0ajrERr1yJN9qnr0Ae+OkcMK7nT/AeyffRromjVcWdmtwGSajE346qMLotn5wVJatAEyIPXixcCEsagP+2NSZAvJawuZHsyXBGBohv9XyVUv59/fMmTNh134bKmxfv/1ScoRYA80hJ4TUyK4/L8GgNaHPfS1ENYf8szOf8O17XT6A2Ch3zOBb/bDvYK8SCxLw/sl3kW/Ig8liQXy2Btq0IXih8/31pgATqV/e//EemDPS8Upyl1um+pA7w5YnG/ijsBrFf0/3oqUUb7Jl+yZYzBZMfGCCfc8hX/+isB33o7V7QuqZ3NxcuLm5IScnB66urhXejwJyQkiNUFE3UlcicyLw8elZ0Jm0yNIYkK0xwpx+L5bd96hdLEFEyM31Ndg0G5bZQwF57ThyPQNPrzwDuVSCkzMHVboudX1ERd0IsY2AnI5MhJB6SR9xBdpTJ/iW2KaWbsF4tcNrkEpkcFMroJBJIPXaiBc3bEC2xmDt7hFCbO2pOuUAAFf7SURBVFxxunozLycKxgkhNosCckJIjVw7m4a4y1Ur6GZLNv/1PjbOfxZZ330FsZFFbeKtPgj17opn2zwPqQTwcVZBKjUj1/lvPL9mO3K0FJQT+3HEJwfHg6tSiYNUVVS6UNCtRYNqrFldj0RejUBUdD2YV315g9AIsVEUkBNCauTA35E4sfG66PbiL23j8dtwcR4Clbvf4q2+GOw/BA82fxhKmQTezkpIpDpESRfjwWU7EZddaO3uEYL6fkyyVWGJuXzbwssJp9JPQmPUWLtLNmXX3u3Yc2An7N6mmUIjxEZRlXVCSI2EjAyCNl98I5WTrvrCGF+0FIrIGHq8hvpmQpP7kKXPwra4LYCzCukF+UhzWIrX/nPAqscHWrt7hNTrY5ItYoUgI9LyIVGmIRx7sOvsZUxsej8/uUcEPbv1hsnM6qzbuf5vWLsHhFSKAnJCSI207x+A3HTxjTqMivOG7kwM0AWiY+z0FOobiUSCJ4OfQrYuG8dSj0AmVSM5NxPRpj9xJrEduvg3sHYXCam3xyRbtCU8GkrvHVC7hyFeo+bXbYhZjyH+w9DAgY4XTOeOITAazbB73Z+xdg8IqRTlRhFCCBEFmUSGl9q9grYe7fj65Eq5FDJ1Ir44/RVMFpO1u0dIjSiDW/EK62xL7pzRbOSB918JH0Dheg6Oyhs/dR3kjkjSJNLuJYTYFArICSE1cmLjNZzfHS+6vfhXi2T83U+ch0DFkS95q4+UMiXe6PgWGjsHwUUlJHnFaMKw4OLPsFjqQeolsVurRrhi/cvd4DHjTWt3RZTY///jqcfw2tFXsCTiDxQahfoSjgo5ZFI57g0aj/m9fkRHz07W7qrNOHT0AI4cPwi7t/szoRFio8T5a5QQYjMuH0pC1KlUiM2ORhnY1VmcFY3lYct4q6+cFM54t/P7CHT1g0Qi/BDfErsd/0T/be2uEXLH1ses5Y1U3/W86/j49Ef4+vwcJBcmQWMwlUx16dewF77r+T0ebfk4nBRUbb20sIvncOHyefv/J3f6D6ERYqNoDjkhpEaGP9sOBdk60e3Fd840EdYg94Xo6MYuQX3npfbCByEf4qmdM5Cty+Prkq+K/gceKnfc02iEtbtHSLXN6f417bVqYjUl/o5egd2JO8tkyOTrjDDpGyDE+T682Xk87dcK3Dt6AkzGepBZNPkva/eAkEpRQE4IqRHfpm6iLOrWKscJOjaVUIQBublhV2t3wSY0cmqEtzu/i3eOfQijyYCMQj0Whf8GN6U7evj0tHb3CKmW4HQFzHl50KdfgTK4Ne29ShjMBmyO24TV11ZBe9NSZkajI3IS+8GY1w5PP0THysr4+wXUj6JujbtZuweEVIoCckJIveS7cJG1u0BqweCgLngw6QUsj/0eBTojMqU6zL/wHT4MmYXW7m1oHxPRyPruK+jOnOKF3ej4VD42Cn4s7SiWRS5FQkES8rRGFOiNkEklUMoUaOM4GKfCW8OokWFc+4boEeR5lz9FQgipPgrICSE1snnheRj1Zgx9QlzBz8yjr/LtNz3nQWxU6x/hW904SsNjXu0xAmGpSbig/Qc5GgMK9XmYfepTzOnxBQKdA638aRFSNZ+ERMPcQoqPomiPledabjR+j/gdJ1LO85NvulIju7q8lsjOGIAUoxu/7OmowJtDWtKOvI21G/6F2WLBY48/at/76q9JwvaRf6zdE0LKRQE5IaRG0mPzYTaLbw7alezLECtpyjlrd8GmsMJNP496Eq/u0uBk7gYYTGbEZGfh09Of4PPuX8Bb7W3tLhJyW1ddNbA4SgAKyG+ZJ77i6l/Yk7gbKflaaPQ3ljhUWfwxJuAR+CpbIDqjANcyCpFRoMdbQ4Lh7qCkf3W3kZKaDPF9e9+BpLPW7gEhlZJY7HydmNzcXLi5uSEnJweurq7W7g4hdkevNSI3QwOVWg6pTDwLN+hN+pJltETHWFRET66ydk9sCvs6+/zkD/jv+mawbzZnlRydfZvj49DP4Kxwtnb3CKlU/AtToDt3Bs4dKWW9+Bi9KW4D/rn6L3J0hbxQm7aoerqn2gMPNH0YT7QbBblURv+y7pBer+dzyD19XSAT0fd3tdF3JrHxOJRGyAkhNSJTSCGTi++LPOvFaeKdr0mBeIUj5W93nY64vHScTj/Of8BfybyOOec+x/tdPoJKRicwiO1SWKQw3xj8rdcn1o6mHsGyqD9xLScJ6QU6FA/jWiwyDPIbjdl9psBB7mDtroqeXCYHLPWgqBt9ZxIbJ75f0YQQQkgFZBIZ5vd/Dw0Uzfnl9HwdTqde5IXeTBaKdgixZdG5V/HRqffxXdjXiMxK4P9/WTAulUrgK++Md9t/jbkDXqBgnBBiV2iEnBBSI3++exgWswUPvC2u5WWeHHgR6CPDkkMQHYdfO/Ct5pkwa3fFJqnkKiy553NM3voK8k3JSCvQYX/iEbgrf8UzrZ/jI+mE2BoxH5NqKlOXiRVRf2Ff0h4YzBY+D7wkPV0RiC/7voLODdpZu5t25+fff2JpB3ht5kzYta9bCdvXw63dE0LKRQE5IaRGPPwcYTSIL+Wtcb4aljxhHrnYWDyDrd0Fm9fAyQ1Lhs3BYztegcaUjdR8HTZc3wpPlSfub1ZUcZcQGyLmY9Kd0pl02BD7H9ZfXwutScuXMcvS6HkNCLPJGb3cJ+CbeyZDyVKrSa3z8vDiUwTsXoOigJwQG0VF3QghNWIymZGbroFcLhVVUbeUaVPFO4ecVNmljGg8t/d16EyFYAPjfq5qvNR+OoYGDKO9SGxKfTomsSDwcMoh/HV1KdI1aXxUnKWns6XMLBY5nHS98XHfKejfrKG1u2rXzCYzL+rm6u1g30XdCLESKupGCCGk3mvr1Qzf9JmNGYfeg8GkR1q+Dr9c/hnuSnd0bdCt3u8fYjvsPQgvFpkTiT8if8flrCso1JugN1mQrzPwUXFjfhuMCZiMtwZ1hZOSRsUJIfUDnQ4jhNRIelwespIKRLcXo100uO4DUZKmhvFGqqa7Xwe83fl1SCRSGE0WXrX5uwvfIDz7Cu1CYjMicsJ5s1cZ2nT8cHE+3jvxFs6lX0Z8tpbPFc/TGmDUNoRb3hT8OuxDfDy8JwXjd0lqWgrS0lNg95LOC40QG0WnHwkhNbJ5QRjMZgsmvSOuom4fh0bD0kmGPw5CdFTrHuJbzbMXrN0V0RjbvD/OpyRiffwSFOiMyNZo8OW5z/FJ18/RyKmRtbtHCGYceZnvhU0jttnV3mBzwzfErMd/MeuhMWqRpxPmifPq6WZXNJWPwoBm/fBE9yZwUNCa4nfTmv9W8RXlZra286Juf90vbF+PsHZPCCkXBeSEkBpp2c0Xeo1RdHtxQJIHTCniHBkwtin6cUGq5d1ekxG2LhHRhu3IKNTDQZGPz858jE+7fg4vtTftTWJVIxqPsqtPwGwx41DKQfwR/ifi81N51XSNwcRT0y0WBbxM/fDb6OfRyM3V2l2tt9q0asdPqNu9jlTIk9g2KupGCKmXRd30EVdgzsuD1MUFyuDW1u4OuUtS87S4d/UsmB3PwkUth5ejEo2dA/Fx6KdwUjjT50Csxp6KurHU+z8iFvPU9PQCfZmgT6Jph5ENJ+GNgaGUmm5lVNSNkLpFRd0IIaQSFITXTz4uarzScRq+Ov8V8hDFR+sM5hjMOf8l3u/8IZQypbW7SIhopWvTsTxqGXYn7EO2Rs+LtjFSiQQ+qma4N+ARPNyhBxyVlJpOCCHFrDqctXDhQnTs2BGurq689erVC1u2bCm5XavVYvr06fDy8oKzszPuu+8+pIg0xZQQe3XlcBKunk6F2LA5jayJkfzict7InZncJRCdVI/BpPVHvs6IxBwNzqVfwPcX58FkEQIIQu62nQEZ2N1RItp54n9fXYmXD72I9dE7+f+p4mDcReGFD7u9ifVjf8TTob0pGLchYZfO4+LlelAg9PRSoRFio6wakDdq1AhffvklTp06hZMnT2Lw4MEYN24cLl68yG+fMWMGNmzYgFWrVmHfvn1ITEzExIkTrdllQshNjm+4hnO74kW3X36+vIA3MVIc+pw3cmfYaN3/JnXDm53egdLSgI+Sp+frcSz1KBaHL+JrJBNyty1rmYyVA8Qz7ad4nvj+pL145fCLWBqxAteycpCnFWqKKGUqjG08CZvGLsKoJoMgkYjzZIM9O3RkPw4fPwC7t/sToRFio6xa1G3s2LFlLn/22Wd81Pzo0aM8WF+0aBGWL1/OA3Vm8eLFaNOmDb+9Z8+eVuo1IaS0Xvc1hyZPL7qd8nRsSxiTE5F1eS48ZrwJMdH3/9jaXRA9hUyKyZ1aoqn3J3hx/xswIA/ZGgO2x2+Fh8oT9zWlwnnk7noq3B+G69cAlTj2PFs2cEnE74jIiUJGga5kRJwF3t29++OjXs/CW+1l7W6SSgzoNxhmUz04ATmcTmAT22YzVdZNJhMfCS8oKOCp62zU3GAwYOjQoSX3ad26NQIDA3HkyJEKA3KdTsdb6cn0hJC607KrLy/qJja9z2igOxMNfRcPiI2pNWUK1ZbuAU3wQMAM/JM4BzkaHV8CaOXV5fBQeWCw/5Baex1Cbqd/kgd0l6KBLra9r9I0afgr6k8cTjkEncmM1DwdTEVF27wVzTGr53R0b9jW2t0kVdAmuC2MRrP976sOdIKV2DarB+RhYWE8AGfzxdk88bVr16Jt27Y4e/YslEol3N3dy9zf19cXycnJFT7fF198gdmzZ9+FnhNCCLEHM/r2xOlVjyPK8jtyNQZo9CYsvLQQbgo3hDboau3uEWITtEYt1sWs4bU3tCY9crRG5GoNfD1xidkNj7d8AtO6jIBUKq60e0IIsTarHzVbtWrFg+9jx45h2rRpeOKJJ3Dp0qU7fr533nkHOTk5JS0uLq5W+0sIKevA3xE4sem66HbLL23isegeqx8C74hyz9u8kdohl0qx9IEJGOX7DEu4hcFkRmJOIb4+/zVPyyWkPh+T2DzxPYm78dKRF/BP9Cok5xciPlvDT15ZzAq46oZi2dCfMT10FAXjIrNr7w7sObATdm/T60IjxEZZfYScjYK3aNGC/x0aGooTJ05g/vz5mDx5MvR6PbKzs8uMkrMq635+fhU+n0ql4o0QcndcO5vO15jtNa6ZqHb5Ed8cWLwkeCENoiOL3Cj8MehLa3fFroLy2QPHw+eMEX9E/caD8ricXHx25jN80f0LBDg1snYXiZ2zxWPS5axLWBK5GNG5V5GjNfA6C2xE3AIJFNpOeLTlI3gytC1VThepyKvhfJqO3bv8n7Ad/bW1e0KIbQbkNzObzXwOOAvOFQoFdu3axZc7Y8LDwxEbG8tT3AkhtuHeVzsjP0sLsfn0RHMYLl0EgiA62vvXWbsLdmt6l/uRpc/Cf7GroTeacTUzAx+dnI25PefAU+Vp7e4RO/ZD289hLiiAR7eW1u4KUjUpWBr5Jw4mH+bF2tjygOwkFaMwBuHBpo/jma49oVbQeuJiNmniQzAZ60FI/uQma/eAENsNyFl6+ciRI3mhtry8PF5Rfe/evdi2bRvc3NwwdepUvPbaa/D09OTrlL/00ks8GKcK64TYDndfR0hl4lvOplGBGrpMiDIgt3gKWUWkbrzX/WkUmnKwK2EnD0IupMVj5qEP8GO/OXBSONNuJ3WiRQdhRRlrKjQWYnnEP1gRuRYFBj3PfipmMbphcINJmDVgHByUNjeeQ+6Ap4dX/Sjq5m39k1yEVMaqR9TU1FQ8/vjjSEpK4gF4x44deTA+bNgwfvt3333H5yOxEXI2aj58+HAsWCDOdYMJIYSIA1u26ZNeM2A8ko/9icd4UHIx/Sqe3vkB/rhnDpQypbW7SEitMllM2Je0B79c+BMxuWllAnG5RIWOziPxSshktPEV36oUhBBi6yQWi8Wuc1XYsmcs2GcF3tgoOyGkdv075yRMRjNGPd8BUpntFSSqyBNL+sNSUICvLnSG78JFEBP136P4Vjt5s7W7Yte0Ji3eO/4hTiRfhNYgrLE8LLAfPu7xNmQSStUlteuZ/U/x7a/9f7+ru/Zi1gUsuvI7zqZFIF9r5NdJJRJ4OCoxuOFQPN32UXioKRC3R8tW/sFrAjz97NOQiej7u9p+Ewb68PQOa/eE1DO5VYxDKeeIEFIjmjw9zCbxndfL9VABrjI4Bd0LsZEU2lDVJzumlqkxq+sHeP/EOziVHM3nlB9IOow/IhZjSvBUPpJOSG1JS70KGAzI+m4uPGa8Wec7NrkwGcui/sC+hCPIKNTDWDRHnM0L7+PfBc+1fRpNXJrUeT+I9RQWFrLJCPb/ERSkWrsHhFSKRsgJITViMpmRm66BXC4V1Qg5IVWVpknDywdfx9WsFH7Zz1WNp1o/jvFNJtJOJLUmZdpU6M6cgqpLaJ1m7RQYCvBX5D9Yf30D8nS6kuwPdn4p0CUAb4Q8i24NutMJp3rAbDLzOeSu3g72PUJOiJXQCDkhhFQDK0wnV7IfJLYz6mkxW2DQCT+WifU0cGiAL3rOwpM7Z6LQUIjUfB1+OP879HoHTAoeSR8NEc088Z3xO7Hwwh9Izs+CudSMRUeFI55s/RAeaTUeCqnCqv0khJD6hlLWCSE1ois0QK8xQu4irkJXufpcvnVVCnN6hErxthOMMxJpBf3RZgtbtftd7U991sSlKV7v8BY+OfMxzGYT8rRGfHvuRzjIXDC2eV9rd4/YgXy5ETo1oKrF52RlghJztAjLPI+lUUtwPS+mZPkyNk/cUSlH7waD8XroFLir6HhS32i1Wj5VwRUOsGuaLGHrQLUQiG2i/BRCSI38/ckJbPzxvOj24oNb7sXkjaORv3F9yXWG5CQkPDMVMePHInbCOKTP/67MY7TnzyPu4Qf5bawZU2+dl5ax8CdEdWoP3eXLJdcV7N3Lr8tdvw76q1dxfdSIktt0EeH8Nu3lSyXXsdt1kREV9t3hz768kbtrTIse+Lj7W/B0UkEmlcBsMeHz03NxKCGMPgpSYy/2Dcdrz9RescArKXl4YNlWjF33Bj48+REis6+VBOMuajnuadIdS4b8hE97z6BgvJ5a8tdvWLry7hYRtIqfegiNEBtFI+SEkBrxa+4Go158adVtkmQwZeeiIOY/OI8Zx6+TyOTwenUG1O3aw2Iw8OA8f89uOA8aDHNBAVLefxcN582HsllzmPLyIFGUn9qpbNUKeVs2QdWmDb+ct3kjv45RNGsGc0E+D+blPj7QnD4NVbt20J4+DXWbtvx6c14ulC0qXjfVHNCzTvYJub3hQf1hlubjl0u/IjlXC5NFj7eOzMKSId+hhUcg7UJyx9pmOcGUXTSSVwMFeiPmH7iAf6P/hcztNOQwl8wRd1LK0dy9MZ5vOxUh3qE0T7yeC/BvBPtea6lIYC9r94CQSlFATgipkXuebseLuonNm+eaQHcmA+hy4zp5gwa8MSzYVrVuDWNSEr+ct3kTHPv148E4I3NxqfC5nfoPQMHu3bDMmAlLYSH0169D3bad8LwSCRw6d4HmzGm4DB8B7ZnTcH9iCgp27gAeeZRfr+7cpdIfyrrRv9XWbiB3YGTjUcjWZ2Fl1CoelOvNBXh+77v46555cFV6wEFBS6KR2jkmVdfuyGTMPvg3Ch32Qu6mgUIuhZejGkqZFM4KJzzQbDKGNxoBuZR+/hFg7MjxvKib3Zv0h7V7QEilKGWdEELKYcrJQcGe3XDsJZxZ11+/Botej4Rnn0bspPuRseBHPj+zPBKlShj1PnUS+bt3wnnw4DK3q0NCeCDOnzcqCs5Dh0F/LZpf1p49A4eQUPpMbNyDzR7G8MZD4eUkzPjNNaRj1NoZ6PbdViw7GWvt7pF6JiVPi6fW/Is3j70OjdMWSGUavo64v6sajgoFRgaOxPe9f8LowDEUjBNCiI2hgJwQUiMJ4VlIjs4R3V4875mHC0Hlj0KzdPXkmTPg9vCjUDZtJlxpNPG0cr+vv0WjpX/x+eR5GzdU+PwuI0chb/Nm5G3aBOeRo8vc5tAlhKeqGxISIPf1hUQmg9w/AIa4WGjPnOEBe2WkcQd4I9bDMhiebf08+vl3h5uDMHVBpkyDssEWLD4WU6aCNSE1PSZVxGS2YMHRE7h37eu4YPwNUmU6HJQyBLg5wE0tR2evzviqx7eY2uqZkgKWhBSLjYtBXHyM/e+Q6H1CI8RGUc4SIaRGdi25DLPZgknvdBXVnvy2YywsbaX442DZ6y0mE5LffhPKVq3h8cSTJdfL/fzg2Ks3ZK7Cj1o2r1zHCrGNvbfc53fo0RNpX34BqZsblEFBZW5TtWkLQ3wcCg8d4Onp/P6du6Dg0CHoY2NK0tsrotoyjW81z164szdPagVL+53RYSZy9R/hclY41FJXXIzvjWS9Didjs9A9yJP2NKmy77qnwhLqjFXK8o8pN4vKyMCruxYgBUcgUZt5oUFPJyWcFDL4OzXCEy2fRBfvyk/ukfpt8/YNYKcO23VuDbu25hlh+3rFxVIJsSYKyAkhNdJ+YAB0BQbR7cUxsd4wJibccn3qx7MgdXSC9+tvlLneachQpLz7Nk9bh1yOwmNH4din4krnbNTba8ZrkDo733qbQsELuGX/+QcafDSbX8cC89QP3+PXV1Qsrpixc9GPC2J1apka73R+Dwsv/4gpwVPxRmocTsZlY+OlZArISbVMbvME3zoHC0UmK3I0Jh2/X1iHc/mbYJFo+GKNrGq6h4MSLkpnTGo2GcMChlNqOrmtLp1C+Ql1u9fjOWv3gJBKUUBOCKmRkOFBoizqdn+0L3Rn4ssUUGIF1fLWreUVzuMm38+vcx03Ae6PPAplYCBcxoxF7OT7IZFIoQ4Nhev4CZW+BhtFr4g6JBRZv/8GdfsO/DKbc25ITr4lvb08hu6vVP2NkjrHUoHf6vQu/3tMOyMPyLdfScV7w1pBJacCb6RqngieUuntrGbF2zs2YlfaSkgVGWCROBsV93ZWwUmh4MXaWNE2Z8WtJwEJKU+Prr3qR1G3fjOt3QNCKiWxVFSVyE7k5ubCzc0NOTk5cC1KNSWE1B6TycwDcrlcCqlMPGUpUqZNhe7MKai6hMJ34SLIlbbZf73GaO0ukGrI0Row4If9MJgsmDO2Pca086P9R2pMbzLjlc2rcEqzmF9WyaVwUsnhrJSja4NQPNbyCQQ4NaI9TarFbDLzgNzV2wEyG/z+I6S+xKE0Qk4IqZGzO2OhKzCiw4AAUe3J/7pZYGrSGJOVwvrgFjZIYGODmRWdL5Wf+olvjaHT73KPyO24qRUY2KIBdoSn4r1NF5Gt0eOR0Ma03jO5rd//exvm3Fw86D4czmNupK3HZRfijfUXEJbkDofGnnB3yYOnowKNnBvj8ZZTeOE2Qu7EidPHeMr6oKED7HsHHvpe2PZ52do9IaRcFJATQmrk/K54/oUutoB8nX8C4A88P+JNftlkNPPRfptSQf6S4tRCvqWA3Da9OTgYMZmFiEjLxxc7IxCRmo+PRrTh6cWEVGSVZi8sEgPGbtKVBORXUvLw5PJTyNMZIZPIMb7xw4i2rMLk5g9haMAwyCQ2dhaRiMqpMyf414zdB+RHfhS2FJATG0UBOSGkRgY91hoFuTrR7cUPQmbdeqVIJvDo7yk6209skr+bGise74bPdoRjzflErD6fiHy9EV+ObQ8lpYWSCrx8oTEMUVGAu3A5LV+H6f+e5cG4r4sKX93bASGN3KA1DYGD3IH2I6mxEUNHwWQSyRdfTYxfYO0eEFIpCsgJITXSuK2nKIu69fTpBbEyNam4WByxDWqFDB+PbAM/FxUWHLqGbVdSkZp/Ct+N78gDrGsZBdAYzHBQSNE5wB1eTsoyj2e3rw1LRKHehObeTryCtsliQXR6AaLS89HWzxWPhjbm84iZ9AIdH4lv2cAZDZxV0BpMSMzVItDDAXKp1CanYrC13O/ma+qMZv65VCRfZ0R0RgGSc7XI0hgQm1WIq+kF/PNiXWafEfssOge4oWeQZ8lzGc1mXjPAodRzs/XB43M0KNQZ0crXBVKJhAfY4an56NrYvdx+hKS7QnfNgsL2Jvxy+Bo2XkxCcp4Orio5Fj0YgqZeTvx+FIyT2tIkqFn9KOrWYqi1e0BIpSggJ4TUS/qIKzDn5UHq4gJlsJ2vwUqsggWc0/s1h6tagbm7I3AmPgeDfzqA8lYZ8ndVw8NRwYNnNprOAsHK7IxIw7KTsQjydER6vh5x2TdOijXzcuSXWZDoopKjR5AHOvq7oZ2fKzoFuPHAkQWdaQU6+Ls6oEBvxIHoDKTn6/jyWZ6OSt6f65mF2H81nT9nu4au/HqNwYRTcdk4GpPJg04npQxOSjmcVXK09nFGSCN3XvVbIZMgOVeHHI0BTbwc4eeixrXMAl6BfldEKnI0RtzbviF6N/XE8dgsvnTXK/1b8Ne/E2aLBSl5Oj59RimXwttJWRLwJ+Zo8O7Gizgdn4OHQhthWp+muJpeiPjsQj6NgO3rXZFpt93nzO7INL5Vy6V8PxYaTDzQZ/o288KT3QOx5XIKNl1Mhrbo+k7+brinlQ9+PnyNB/fOKhl6N/HiQTmbxcB6yU6ijNWb+I+yi0m5+H7/Vf5YuVSC7yZ0LAnGCSGE2B+qsk4IqZFtv12AQWfCgAeDbbJKeUXeXDgUpqxMvPKfmVdaLw+rvn5zZfbb8ZjxRpkAP+u7udBHhFf6GKfR95Yp4pS/cT0KNv1X4f19Gp7mJxIsM/aXOcGQ9d1Xt+2frb4nRhncCh4zhDn99vaeDl3LwOvrw+CdHIPnwtbzwJsNXBvNlnLXAX6r3wto6unIR2TZqO1LG78Vnk8m5YFcZqH+lsf9r8M4XHW/UcvhufPr0Swnocx9WJDKgmV9UbC4I7AbdgZ1K7l9aMwJDIs9Uel7inYLwC8db+yHZtkJ/D3dDntPpc05UDaN1EEpg4+zCukFeh5gu6oUKJjyIgJCOuJ8Yg52RqRixL4VaJLNMgeMyNYYeECtkEl5RgA7QVD8niI690fvpl48w8C8fSP6XT1W5ffk5ahEB20yHjy+mgfd7PkZts9YAM5G0otH+W/3nsrzS4dxiC7nc9rRNw5yiwmDDjXBL+NfR68mXhjd1o+fRCGkLmzYvA5mMzD5oQfsu8r6v0XfCfeX/a4gpK5RlXVCyF2RGJFdbkBh68K8CmBxFUbQ2PJnVVGV+7FR99JYkHe7x6lCupa5bExKrPQx6sBkwJQO3U2vW9X3YYvvqaLXtZf31KepF9Y+1RORu/QI2ht92/svfigE3QI9SkZ5YxeVDfz8y3nMXxPbIKJhS4Ql5aK5lxOCrv4FRFf+Wue9m/MtS61n6e6dEgrRMaPyx3g5qdByXHu4OyhQoDNBEmZEyyq8J3b/Nr4uGNjCm6/P3nFd+Y8pHX6+uf08ws4UllwefS0KHhnR8AAQUMl72pmlQWxWPL/8SE76bd9TgJsDBj7ejZ8AcVLKoT11AqlrKj9Bw7BUckeljJ9E+GH/1du+DjO9iw+OuzfiQT07cvY4k46GGdH4MZClsUvwYJQn1k7taXNTDYj9iYuPFUvplJq5fsDaPSCkUpSyTgipkQfe7Yq8TK3o9uKS1l8jd/kyqLroq/yYikbSS2Mj1zePkN6OvKH/LZcre634BB2UzVuUCVzY61alf7b6nsp7Xnt7T36uani2C0RWFfrXPciz2u9J5e6K0MYevDFZbdtAL78R1LE56Gx0V2+0wEklg1ouw4MDu+HBYb34aDwL/vMdY1FgTOQ/0iua4d2ajfq3ubG+ul7SpNL3xJ6LjV4ffLl/mXnjKaUew/oVlV7AMwbYXG2WEp6rNQLOzvx2lho/rJUPkBiMCIWMr8PNUujZ07GRaxbgs8BYJpFg0qCu8A5qzk9MeDgo0NmhNWTqDJ7+bTBbeNq9o0LGLxdrwt6Tv1u1/+31bHLjcxrQ3BuxRzrzUXXJTe/faLLwzARmcJemGFE6O+NyF+g9HfHVYT2gdkDw6y9TME7uiscffqp+zCGfdtjaPSCkUpSyTgipEbZUGCvqJpdLRZWyTgixLSy9nAXupeeRs1HkzEIDn3fNgm5CSO0xm8w8IHf1drDvlHVCrIRS1gkhhBAiGmyE+2ZsRP3mCvSEEEKIPaHTYYSQGln58XFs/OGc6Pbi5F338yZGDn/04Y0QYj/EfEwi4rR42a/4c0U9KHT2YzehEWKjaA45IaRGFCoZTMa7t55wbXGUO0KsLEpaAokQeyPmYxIRJ4VCiaIFA+wbfWcSG0dzyAkhNUJzyAkhhBDxoTnkhNjGHHJKWSeEEEIIIYQQQqyAAnJCSI2wCuv5Ilz2LKEgnjcxkuRc540QYj/EfEwi4pSdk42c3GzYvcxrQiPERlFATgipkXXfnMH2RZdEtxefPTCVNzFS/z2GN0KI/RDzMYmI08p/l+Gftcth934fLjRCbBQVdSOE1EhQBy8YtCbR7cV+fv0hVqZm9MOCEHsj5mMSEafmTVvAXB+qurUaae0eEFIpKupGCKkRKupGCCGEiA8VdSOkblFRN0IIIYQQQgghxIbRHHJCSI1cPZ2K2IsZotuLuxN38iZGssgNvBFC7IeYj0lEnCKiriDyajjs3sV1QiPERtEcckJIjRxaFQWz2YJmnRqIak9+c/4rvh3sPxRio9zzDt9qWo61dlcIIbVEzMckIk679+0Em0Ee2qMz7NqWN4Vtu/HW7gkh5aKAnBBSI11HNYEmXy+6vfh062chVoaeb1i7C4SQWibmYxIRp149+vJ55HZv4NvW7gEhlaKiboSQGqGiboQQQoj4UFE3QuoWFXUjhBBCCCGEEEJsGBV1I4TUyLH10Ti7M050e3HhpZ94EyPFoc94I4TYDzEfk4g4HTi8D4eO7ofd2zlbaITYKArICSE1En40GdFn0kS3FzfG/sebGMkvruCNEGI/xHxMIuJ08XIYLoVfgN07+5fQCLFRVNSNEFIjw59rj4Jsnej24twe30CsdPf+ae0uEEJqmZiPSUScxo2eCJOJ1Vm3cw/SCWxi26ioGyGkRqio200H1fTLUO15C9LkM7Co3GDs+AQMPV6HpDAVyt1vQZZwFDAUwOLaCIbOz8LYaUq5+1Wacg7KPW9DmnYBEpMO+h6vw9DrzRtrkUdtgvLIXEiyr8Hi4g9973dgCh5X4efksCgU0ryyUws0D22H2bczoM2Cct8HkF/fDRg1MDUdBt3gOYDag/53EEKInbKZom4pl4BNM4GEU4CDO9D1KWDAW0B+inB9zGFAXwC4NwZ6TgO6PV3+85z+Ezj2PyDrOiCRAoE9gZFzAM+mwu0bXwMurQe0OYCDB9BiKDBqLqByKf/51k4Dzi0ve92wT4A+LwN7vgD2fXnrYwa8DQwSliYlJDc3F25ubsjJyYGrq2uFO4RGyAkhpLaYjVBveBySwjTo+34AWew+KI9+BYtLAKQJRyG/uhnGFmNgCugF5dG5PHA3BQ2Exb3ox0JpRg3MHi1gUbpAHru3zE2StItQbX4GFmd/6Ad9Afm536Ha8hw0Xq1h8WpVcfc8g6HvMfPGZbcmfKva9Qbkkf/B0PkZWNTuvM+ABLpRv9C/DUIIIXXHZARWPgTkpwHDZgNX9wB7vwBcA4DYI8CVjUCbe4GgPsDez4UAvflgwLPZrc8VfxLwaw90fxq4ulsIvnW5wFNbhdtZQM+WQFM4AqcWC8G2e+DtA+j7Ft34u2EnYdt2HODd8sb1O2cBOXFAQGit7BZSv9AcckJIjWz68Rz2LL0iur346pGXeKtNsuu7Ic2JgbHlvTB2eRb6gULhNfn5JYBFSAs0+3SEKbA/Hz23yNTCDwMA6lXj4TTPhwfu/H4BPaEf/gPf3owF4xKzEcbW98HY/hEYOzwGicUMxYVl/HZp3CH+XOrV95V5nMXBm49+m4LHw9RqAqB2F/ods4dv9f1n8zXOzY4NIItYJ4wiEEJEe0wipDKr1/+DdRtXWXcnRe0URrTbjRdGv9mINnNyUcn3Jg+Cmw0E1G6AnH1vOgnXLx4NzHIDYo4Il0d9BUz4GQh9Erj3R+G6lIvA0olC6zsD6DgJaDYA8C46ec1G0oux55rteWsfW40C2o4HOtx/Iwj3bStcZq1BKyEYZ8/Zclhd7Slix2iEnBBSIxkJBTCbxTcHLTInotafk6WPMyyFXNg24ltpVjR09y6FNCsKysOf88aCcTYCbXHyrf7rFKTyrSzxBIy5cZDFCz9GJDnXK32cNOEInBY0469tDB4L/eCv+AkBi2MDSPR5kF3bCYuDJyTaLEhggTQ3BmZ1x2r3jxBiG8ckQiqTlp4Kq397Z0YLWzYizrg1FrYZ0cBDfwPpEcDuT4TGgvH7fwdcKvjelKtu/B2xTdg26QcknLxx/V+TgDjhxDdPWe/94u37+Ln/jRT4e38AvJqXvf3IAmHb6wVAIqna+yakFArICSE18uinPZGbrhXdXlx/z6a6e/JyfuHIwtdClnwKhg6PwxQ4AMo970C1/RVoHusCi7MftPetFh4ovf1hWfPsBag2PAl5zG44/h7K09qFF1HzjblRbxS8nFjmzL+x3UMwezQHZEooTi+E4vIqWJwDYOjzLvQDPoNqy7M83d4CCaB0AvT5sLAfP4QQ8R+TCCnHs1Ne4HPIbUM5X5wX/hWC6dApwgj5ljeBdS8ALxwFXBsCT/wnjKLLbvreDN8K/PeSMGI9dr4wX7zYiC+AvCTg9FIgYgtwZhnQ4znhtg8yygbUTfsBQb0AJx8hdf7MUmDdNGDq9hv3yUsR+unoDXR8sNb3CqkfKCAnhNSIVCaFVCa+M8LyKgS+1VU8F1ySl1C0jedbs3tTKC4KhWEMIS/A4tEM5qhNkIevgTTxOEzB9wIWE2AxAxLZ7c+wy9XQTVgJfWYUJLpsSFkhuV0zYfZuU9wTPp+dP1dRoR5Dz9dvPF6mgmz9w5BmXOYXTU2HoHDqWUgzw2Fx8IJ63UOA2QyLa1Bt7yJCyF08JhFSGalUCqm1J68WzwXPEb43eeo3v76pEDQzvV8SRqVZUBy2ShjhbjeBVaUTvjelpb43z/wFbHgZ8G0HPLIacG5Q9vUCQoqev7kQkJ9aciMg59+bEuH5mM4P33hc0/5CQM4K0JV24jfApAe6TQUUdBKb3Bk6+hNCasRitvAmNmb2Jc5+kJSeP1ZDpqBBMLsGQh61gc8VlxUVYzN2fBKya9shzbgC5ZEvYWrUm883t0ikMBcVYVOvmQRZwmFoHviPzxuXFKRAdm0HpKnnhH6mhUF+YRmfA85SzJV734XZpxMvIKc49RMsak8YOj0l3Df+CBxWT4CpcT8+8s6KwCkPfgxTkyE8RZ0VgeP7oGG3kortUlat3cELsqvzIc2Ohr7nm2XT/wghojsmEVIZi8XCm1W1GAK4BwkF2NhccVaMjWEBLks7T7sM7P4UaNIXiNwhZH41KDr5vHQCEHMQmLJVGMk+9Qew4RVA7SpUar+2T7hfy+GAJhPY/LqQps6ywM6tFG5jgXuxz3yFE9kfZQqXfx8JtBgspNOHbxGuC+xx4/4GLXDyd36SG92euQs7i9grCsgJITWy9L0jfA75pHe6impPjt02km83jSiaZ1YbZApox/7Bq6crD87mhdv0PV6Dsd3DPFhnlctlcQcgu7oVFrcgGAZ+WmFVdElmFFQ7Xyu5LI/expvmvrVQ/zWEz/OGlP2gsMDcsCsvyFZcpO0WLJVOpoTyxDxecdbi5MerrRtCpwu3mwyQn/kfJJp0PqedBeOGHjdemxAi0mMSIZX45fefeKL4zJk3Vt+462QK4MHlQvX0HR8I32P93wS6PAY0HyLchwXW4ZsBjyZC0Tef1uU/VyybG24RCpKywLz0dyAb+Waj8Xs+AwwaIQ2dpcIPnVVx31ixNraUWl6ykPbe6SFh2bNi5/8GCtOBLo/eOhJPSDXQOuSEkBpZP/8MjHoz7nmqLU9fF4tXDguFXOb3LqrEKiKqNZP4VjfxH2t3hRBSS8R8TCLi9M+aFXwK9hNPPm7ddcjrGhtJZx5ba+2ekHomt4rrkFNATgipEZPJjNx0DeRyNpfcjr/QCSGEEDtiNpl5UTdXbwf7DsgJsfGAnP73EUIIIYQQQgghVkABOSGkRlJjcpGRkC+6vXg56xJvYiRNOcsbIcR+iPmYRMQpOSUJKanJsHsJp4VGiI2iom6EkBrZ+vMFURZ1e/3YjJICSpKcWMgvrYS5QXuYWoyq0uOd5vnA7NIYmqmnIL+4EqodL0Pf43UYer1Zxz0HVOsf5VvN44egOPMLLK6BMLa7++ufqlffx4vUsUJz5sZ9qv14+bnFUJxfAkn2Vb6Gusm/Owy934HZpwO/XbntJSgu/w2zow80U47zCvGKY9/ySvV3a18TYo1jEiF3w7qNq4Wibm2rUNQtKwY4uxzw6wC0GVO1F5jlBrgFAjPChOXI1r8ADHgbGPQO7hpNNrBkjLCU2TtFS6rdTX/cKxSle2KjsK55dbFl1U4sAjKiALmDUOV98PtCRXpm7TTgnLCsaonifX7tAPBHOZ/VnfaF1BkKyAkhNdKqpx90hQbR7cXRgWOFP8xGSHLjoDz2NQxtJlc5INeO/IUHiNZgbCsE3xJdDu+3KaC3VQLymlAcmQPlsW9gdmvCK8RLchOgOL0QsvjD0Dy0FRavG1V0pYWpUJxbBEPXl6zaZ0LuyjGJkLukXZsO/IT6bZmMQHYssO9LoNPDVQ/I71skLDFmTaziuqEAcG0E0dnzObBvDuDRFBj+ubBG++EfgesHgWd2Az5Fy78xbNm1wJ7C3zfvc5+2QL9SJ10aVFClntTPgPyLL77AmjVrcOXKFTg4OKB3796YM2cOWrW6sQyQVqvlyzGsXLkSOp0Ow4cPx4IFC+Dr62vNrhNCivQY14wXdbvbpInHoDz0BaRpF1hUDWObSdAP+rJkVFU7/CeY2jwAxZG5PGjVDfueB60Oi0IhzYvDKz1e5+t6W86sgYw/B/jjWGOjr8Y2D0C1cQqkOdfZYq2wuDeBvudbJQG7estzwgh5s+G39E29ajxfU9zQ+Wm+xBlMOt43Wex+yC+vgtm9KXRjFsHi3oxV1YHixDw+Qi8pSOO3sZFfU/ORfOTecXFXmHw6wuLRArJrO/myZLqRC2FRufPbGPZabMSenVDQD/+hTF+K378xeDwk2dGQZl2FoctzsLgEQHn4c1ikCuiHfAVT0fuQRayH4vh3kGZfh8XRm+9XvgSaVA5J1lWotr0Iafolvh46jGU/d/ZZKA/MFtLpZQoYmwwrfzk2QwEUJ3/if7Jl4izewo8KidnAR/wVJ3+AfrhwO2NRuvL7GzpOqY1/OoTYpBfaClXWCblb35ODhv0IbYuJkLBAe/8cYNwCoMsjwHcdgJxYYTT79B+AkzeQHCY8KRuNZY3d1mky8PdjQOY1wGIWlhUb9O6NgH31VGG0tpWwpF8Zi0cLa4h3f05Y0syoA0Z/DUTvFdYI92wOTPoD8GrOvydx4Bvg7F9AfqpwGxtlbz1aGLmf31EYMfZqKaxV7uILTPxVWKqM3cbkxgsj9uyEwoSFZfuy5wvhZEO7iUDmVSDjKtBzGuDWCNj1MV82FGO+u/E+LqwR+pMZLewb9pz93wBkciA9Clj3PJB8AQgeLiyxVhrbj9s/ABJPC8/L1kgf/qnQ19L0BcCh+cLfbFk437Y3To4c/Qk4OA+Y+MuN+7PgvNmgouhOWfa52HMX38Y4elbp3w+pJ3PI9+3bh+nTp+Po0aPYsWMHDAYD7rnnHhQUFJTcZ8aMGdiwYQNWrVrF75+YmIiJEydas9uEECuT5MRAvXYypMmnYQh5Hvp+s2Bx8K7Wc7BUa0Pvt2HoylLNhTW3TQG9+Mi3seVYHoCagsdBP+AzGHq+zr8cVVunCWfbq4gFpsYOj0NamAbV5md4AGsMvhey9ItQnPie30dx6icoj8yB2adTSeCr2jQVkvQbc0llqedhdvaHMXgcpFmRUBz6DBZHL+gGfs5vN3sGC/3u+GTFfYk/BGP7R/nzK49/C/mlFTCETIO0IBnKfe8L90k4CtXmZyHR5UI/4GO+VjoL5hUnhWWYWDAuSz4FY/tHYPZuA1nSyRsvoM2Bau2DkGSE84Df2PoByC//DdXuW9PKpRnhkJi0/KRCcTDO93+j3sL7TTlf5v6GLk8DuhwoTv9c5X1PCCH1WW18T/JU60HvAX1nCGuDM0F9hJHvtuP49wnajQdGfgkMfBvQ5wGrnxbSxKsq8QwQ+iRQkAqselIIYNtNAFLCgIPfCvdhgSlbP7xhZyHwZenn/zwOpFy88TxJ5wC3AKD9BCA9QgikWbA8cq5wu3crod/dplbcFzbyHPKE8Pz7vxLS7Hu9COQlAVvfFu4TcwT49ynhtwAbtWZro7Ng/tA84fa1zwHxJ4CQxwHfdkD88RvPz/bLsvuAtCtAz+lAx8nCyY2Nwm+QMlKvAEatcEK7OBhnmhRND0u6qY7MpteAr5oJbc1zZW+LOXTjNtaq8TuG1IMR8q1bt5a5vGTJEvj4+ODUqVPo378/LxG/aNEiLF++HIMHD+b3Wbx4Mdq0acOD+J49i1IzSmGj6KyVLjdPCKk7lw4mQptvQOuefndtN8uu74bEUMhHTHmwfAf+az8OhY5qjG8yHpa4Q8Cxb2F2DYSplbBeqSQzErKr2yBNPQsJO/NfRJoVBXPD0Cq9hqHbqzA1HQrF4S/4c7Dgnj1ecWklH4Hm7yVqE9/KI/8DWCt+j7H7YWoujMabPVvB0O9D/gNLcWEpD9DlV1bD1PQeYO+7/EdWcb8rYmp9Pw/Y5eFrIUs4AkPoi3y0X3H0az4Sz0Y3ZNHbIIEF+pBp/ESC2S8EDn8NhuzqFhg6TeXBuEXtyd8HJBJ+PesL72/SCZ5aziiPzi31We1CTZndm/OMBRaQG9s/XOPnI8QWrbu+hm/HN6FBB3J3vifj4mOQrD+HvhU9CRtldm8s/M3mI++fC7gHAR3uF65LiwDCtwhBdanvST7fuVEV68qwVOqW9wC7PxWeY8SXwuPZaHim8D2JyxuE7aV1QivGRtNbj7mRhj3sYyDrOnBqiTB6zVK3g0cAW97k09NK+l2RjpOEgP3CaiGI7fOKMNrP0sbZSLzZLIzms5n3LFDvOkV4nz/3Ba5sAro/CyScBBw8gZFz+PckrmwUThbwHX4cyE8R/t4rnFDnonaixthJk6YDhL+dGpS9za+jsG+KKZ1r/nrEfueQswCc8fQUUilYYM5GzYcOHVpyn9atWyMwMBBHjhwpNyBnafCzZ8++i70mpH47uek6n4N2NwPySrEz9jz92SRstVnl3m1+7KobP37Zl+ZNlEe/hizlNAwdn+Tp44rj83lqOD9jXUUWlSsgkQrNYgLUbsKZd36jsehewmvrhrITAkU/fNjNpf928Cp6bwphq83iqeimoEHV6Itbmf1z47IUEpOl7I+p4scU9a1qhPuaAnpC3+PGXLXSJzOKmb1awSJTQ6LLhiTjSsl8cXaigD+Hb1GKYSkGNsXgymrIL9xUvIYQO/HrFSH9lAJyUueKvgeirl7BhRgV+rbLLP9+xcE4U873JB8ZTjgFdJ0qpI8f+FZIQ785Tbsy/Hux1Pekg7vwN8OC6NKvPfZ7wD2wVP9K/e3oXfZ7sug3QMlj2Rz42/bFvcz+4X3jz8G+t8v/niz+7quS4r4E9gYGlMoeK+95fVoDcjWgzQZSL9+YLx5zWNiybIHSGrQBmlfwm4ClrFd0G7EJNhOQm81mvPrqq+jTpw/at2/Pr0tOToZSqYS7e9n5h2z+OLutPO+88w5ee+21MiPkjRuXOqAQQmpVnwdaQJOnv6t71dRkMCwKR8gvroDFsQGfVy0pSOGjABa3Jvw+soh1sMgUPIgrz2sd3ij5uzg4laWdh+zKGpj9u5d8cbL0bRY01tUyY2yUmgX+bA65sd3D/MtXHr0V+l5vw+JSQREatQf0Az/nKd+8j9nRkLG56b6dYPEMvvO+NBsOy6kFQmq4XA15hDASwUfqVS4w+YXyUXLlvvf4SYLi0XF+n4ZdYXZsAGnSKcgST8Di3JDPNZfkxd964kDhBEPX6byom3rDkzB0eRaSvATIz/4Gi9yx3OJtFjdWSf5hKML+uOP3R4gtK31MIuRufE/2cU1Bq4YWSMKEE9RVClbZaG/Yv0DjHjeCUZYCzYJGNi+6LrBRcBb4syrvXR4VgtQrm4HB7wFujavWbzZafu5vwL8z0OBGrapqazUKOPwDcOQnQKEW5pMzbCRd7QoEdBVGybe8JaTMF4+OM426AU4+Qko7Gy13bSik3efEAy2GlH0d1l82Qs9G51c+IsxpZ/c79rNQULbvq3f+HojNsZl1yNlc8gsXLvDibTWhUqng6upaphFC6k7zEB8Etisawb1L2Nxm7bgVMPt15pW5lfs/hESTzm8zdHwCpsb9IEs8CsX5xTAF9i/3OYYEDOWNP593Wxhb3gtJ9nWotz4PadIJPspratCep5TL4g7CFFSUClbLDKHToe/9LiSFaVDufou/H5YWXnqE/Jb3L3eEKfheHiSz+doSfR7U26ZDzgrI1YA5oCd0o/4Hi8qFzytnKfJsP7DgmdEN/5EH5fJLf0Oaeh4m35AbD1a7QTfhb77vFWd/5UG7NP4wTI3L3/+GXm9BN2gOIFPxz48tf2YKHAjtpA1lKqyXeUyP1/jIOiH2qPQxiZC78T3pmnMBQWnbYWk68PZPyOZDtx0vpIKzYm1xx4ABbwnLoLGU8mv7gebC9NJaxwLTwR8I88w3zRQqjbPCZKVHyCvCgmQ2X5uNtq99Vkgtr4mgXsD9vwvPu+VtIOuasB96vyLcPuEXISg/t0IIxgNKTXFjo/+PrQGaDQCOLRQef/3QjVTzm7ECeaO/AeQqYNu7wMnfhX381NayFdaJ6EksFksV1juoWy+++CLWr1+P/fv3o2nTpiXX7969G0OGDEFWVlaZUfKgoCA+ms4Kvt0OGyF3c3Pj6fAUnBNS+0wmM6+yLpdLIZXZzDk+QgghhFTCbDLDaDTD1dsBMvr+JqTWVTUOteqvZ3YugAXja9eu5cF36WCcCQ0NhUKhwK5dN4oChYeHIzY2Fr169bJCjwkhN9u/IgLHN1wT3Y6Zc+4L3sRIuesN3ggh9kPMxyQiTjv3bMPufdth9zbOEBohNkpu7TR1VkGdjY67uLiUzAtnZxLYuuRsO3XqVD4nnBV6Y2cWXnrpJR6Ml1fQjRBy910/n86LuonN/qS9fPtWp3cgNqy6OTfkK2t3hRBSS8R8TCLiFBUdyUqV2b/iNHW2ljghNsiqKeuS8io2Fi1t9uSTwnq6Wq0WM2fOxIoVK/hyZsOHD8eCBQvg51e1is6Usk5I3cpMykd+lg4evo6iSlmPy4/j28bO4iv6yIq4MRb3ZtbuCiGkloj5mETEKSMjg087C2zub98p6xlXha1Xc2v3hNQzuVVMWbeJOeR1iQJyQuoWzSEnhBBCxIfmkBNSt0Qxh5wQQgghhBBCCKmvKCAnhNTImrmnsO1/F0S3F5/a9wRvYqReMYI3Qoj9EPMxiYjTX//8iZWrl8Hu/TpYaITYKKsWdSOEiJ9OY4TZJL6ZL/mGPIiVRJ9j7S4QQmqZmI9JRJxYbSY7n7kq0NJ3JrFtNIecEFIjNIecEEIIER+aQ05I3aI55IQQQgghhBBCiA2jOeSEkBrR5hugKzSIbi/m6LN5EyVNptAIIXZD1MckIkoajQYarQZ2rzBTaITYKArICSE18s9nJ7DppzDR7cWHd0/mTYwclvbnjRBiP8R8TCLi9MfyRVj292LYvQU9hUaIjaKiboSQGvFv6Q6DziS6vRjiHQqxMjfqY+0uEEJqmZiPSUScGgUE1o+ibk36WrsHhFSKiroRQmqEiroRQggh4kNF3QipW1TUjRBCCCGEEEIIsWE0h5wQUiNxlzORdFV8a3weSz3KmxhJY/byRgixH2I+JhFxuh57DTFx12H3ru4WGiE2iuaQE0JqZM+fV2A2W9D4na6i2pMfn/6IbzeN2AaxUW17kW81z16wdlcIIbVEzMckIk5bd2wCm0HeoUsb2LW1zwvb1yOs3RNCykUBOSGkRjoMbgRdgfiWPXuw+cMQK2PIc9buAiGklon5mETEKaRzN5jNZti9ni9YuweEVIqKuhFCaoSKuhFCCCHiQ0XdCKlbVNSNEEIIIYQQQgixYVTUjRBSI2e2x+DigUTR7cU/I5bwJkaKE9/zRgixH2I+JhFxOnbyKE6cPga7d+BboRFioyggJ4TUSNieBIQfTRbdXvw7egVvYiQ/8z/eCCH2Q8zHJCJOZ86dxNmwU7B7x34WGiE2ioq6EUJqZPATrVGYoxfdXvwo5GOIlW7ET9buAiGklon5mETEaeSwMTDVh6JuE36xdg8IqRQVdSOE1AgVdSOEEELEh4q6EVK3qKgbIYQQQgghhBBiw2gOOSGkRnYsuoiD/0SKbi++d+Id3sRItekZ3ggh9kPMxyQiThu2rMfm7f/B7q16UmiE2CiaQ04IqZGkqByYzRbR7cWzGachVtKEI9buAiGklon5mETEKSExDuL79r4DMYet3QNCKkVzyAkhNVKQo0NepgZOripIZeJJusnRZ/Otm9IdoqPJFLYOntbuCSGkloj6mEREqSC/AEaTGb6NPCET0fd3tRUWfWc60ncmsc055DRCTgipEbWzAnqtUXR7UdQ/eikQJ8TuiPqYRETJwcEBRmM9qLJOgTixcXZ8OowQQgghhBBCCLFdFJATQmpk+axj+G/+WdHtxft3TuBNjByW9OCNEGI/xHxMIuK06M//YcnyX2H3vu8iNEJsFKWsE0JqxMFZAaNBfClv7iJOD7WoaR4cIfZGzMckIt6UdYulHpR1c/Sydg8IqRQVdSOE1IjJZEZuugZyuVRURd0IIYSQ+sxsMvM55K7eDvZd1I0QGy/qRv/7CCGEEEIIIYQQK6CAnBBSI9mphcjN0IpuL8bmx/ImRpKsaN4IIfZDzMckIk5Z2ZnIys6C3cu4KjRCbBQF5ISQGvnvu7PY+fsl0e3FaQef4U2M1Kvu5Y0QYj/EfEwi4vT36uX4d/0K2L3FI4VGiI2iom6EkBpp2tkbeo341iEf2HAwxMrUYrS1u0AIqWViPiYRcWrRPBgWcz0o6tZmrLV7QEilqKgbIaRGqKgbIYQQIj5U1I2QukVF3QghhBBCCCGEEBtGc8gJITUSdSoVMRcyRLcXdyRs502MZOHreCOE2A8xH5OIOF2JuIyIqCuwexdWC40QG0VzyAkhNXL43yiYzRY079xAVHtyXtg3fDss4B6IjXLf+3yraTXe2l0hhNQSMR+TiDjtPbALbAZ5155dYNe2viNs299n7Z4QUi4KyAkhNdJtTBNo8g2i24vPtpkGsTL0ftvaXSCE1DIxH5OIOPXu2Q9mUz0o6jboPWv3gJBKUVE3QkiNUFE3QgghRHyoqBshdYuKuhFCCCGEEEIIITaMiroRQmrk6LqrOLM9VnR78ceL3/MmRooDH/NGCLEfYj4mEXHaf2gvDh7ZB7u340OhEWKjKCAnhNRIxLEUXDuXLrq9uCVuE29iJL/8D2+EEPsh5mMSEadLVy7gcsRF2L1zK4VGiI2iOeSEkBpJvpaDgmwdfAJdIJWJ5xzflWxhqZfW7q0hNtLU83xr9ulo7a4QQmqJmI9JRJySkhJhMlnQok0TyET0/V1tiWeFrX9na/eE1DO5ublwc3NDTk4OXF1dK7wfBeSEkBqhom6EEEKI+FBRN0LqFhV1I4QQQgghhBBCbJgd56cQQu6GjT+cw+4/L4tuZ798eDpvYqRe8wBvhBD7IeZjEhGnf9f9jbUb6kE9kj/HC40QGyWHnbNYLCUpA4SQ2pdwLRVmswXZOTmQSiWi2cXhycJ8zezsbIiNU7xQhKdAhH0nhNjfMYmIU1xCXMlvZLueQx4bJmwpFiB3WXH8WRyP1ts55PHx8WjcuLG1u0EIIYQQQgghpJ6Ji4tDo0aN6m9AbjabkZiYCBcXF0gk4hm9s5WzOuxkBvtHVFllQCIO9HnaH/pM7Qt9nvaFPk/7Q5+pfaHP077k2mDcwsLsvLw8+Pv7QyqV1t+UdfbmKzsjQW6P/aO2lX/YpObo87Q/9JnaF/o87Qt9nvaHPlP7Qp+nfXG1sbiFLXt2O3Y8YYQQQgghhBBCCLFdFJATQgghhBBCCCFWQAE5qZBKpcJHH33Et0T86PO0P/SZ2hf6PO0LfZ72hz5T+0Kfp31RiThusfuiboQQQgghhBBCiC2iEXJCCCGEEEIIIcQKKCAnhBBCCCGEEEKsgAJyQgghhBBCCCHECiggJ4QQQgghhBBCrIACcpH56aef0KRJE6jVavTo0QPHjx8vuS05ORmPPfYY/Pz84OTkhJCQEKxevbrS50tKSsLDDz+M4OBgSKVSvPrqq+Xeb968eWjVqhUcHBzQuHFjzJgxA1qtttLnzszMxCOPPAJXV1e4u7tj6tSpyM/PL3Of8+fPo1+/fvz9sOedO3cu6hNrfJ4GgwEff/wxmjdvzl+3U6dO2Lp16237Sp+ndT7TNWvWYNiwYWjQoAH/v9SrVy9s27atWq9bkar8/1u1ahVat27N79OhQwds3rwZ9Yk1Ps/9+/dj7Nix8Pf3h0Qiwbp166rU19jYWIwePRqOjo7w8fHBG2+8AaPRWOY+e/fu5f1kVWhbtGiBJUuWoD6xxuf5xRdfoFu3bnBxceGfy/jx4xEeHn7bvtL/T9v9TBcuXIiOHTvy24vvs2XLFvpMRfwdWuzLL7/kx92Kfg+XRv9HbfPznDVrFv8MSzf2O8amP09WZZ2Iw8qVKy1KpdLy+++/Wy5evGh55plnLO7u7paUlJT/t3c3MFWVfxzAH8XXJElBCTURXwtJMS1KrJygBq2stmDanNLUNEyy0hQ0dZalc5STNJczZSnpLKr5mpoRmCmJb/iSimnNmSQJqThIfP77/v7/c3YvXOCi/j33XL6f7Qr33IfnnOuP53J+5zwvGgYPHqwffvhhvWfPHl1QUKDnzp2rGzZsqPPy8qqt87ffftOTJk3Sq1at0uHh4TopKalKmdWrV+umTZvKV5TfunWrDgoK0pMnT67xeJ966indu3dv/fPPP+vs7GzdtWtXPXz4cPP1kpISHRgYqF966SWdn5+vMzIydPPmzfWyZct0fWBVPKdOnarbtWunN27cKPUuWbJEN2vWrMZ6gfG0JqaI4fz58/XevXv1iRMn9PTp03Xjxo2dfqa2/briTvvbtWuX9vHx0QsWLNBHjx7VM2bMkH0fPnxY1wdWxXPTpk06JSVFf/XVV1gFRWdmZtZ6rNevX9dhYWE6Ojpa79+/X+oICAiQ+g2nT5/Wd911l37jjTcknosXL5b4btmyRdcHVsVz6NCh+rPPPpN2duDAAR0bG6s7duyor1y5Um29bJ+eHdNvv/1W/obi9V9//VUnJydLGcSYMbVfPA0o06lTJ92rVy+X50+O2EY9N56zZs3SPXv21OfPnzcff/31l0fHkwm5jTzyyCM6MTHRfF5RUSGJ1fvvvy/PW7RoodPT051+pnXr1vrTTz91q/4nn3zS5QcQ9jlo0CCnbTihi4yMrLYu/KLiRDI3N9fctnnzZt2gQQN97tw5eY5EsFWrVrqsrMws8/bbb+sePXro+sCqeOJiSlpamtO2F154QT6EqsN4ekZMDaGhoXrOnDlu79cVd9pfXFycfvrpp51+LiIiQr/yyiu6PrAqno7cTciRgONE5s8//zS3LV26VLds2dKMMS7G4STFUXx8vCSM9YEnxBMKCwslrllZWdWWYfu0V0wBn6fLly+v9nXG1LPjefnyZd2tWze9bdu2as+fGE97xHPWrFlyQ7AurG6f7LJuE+Xl5Wrfvn0qOjra3IYuyXi+e/dued6/f3+1du1a6Vp848YN9cUXX0i38oEDB5o/g+9Hjx5dp32jXuzb6GZy+vRp6aIRGxtrlkG3R3QJMeCY0E29X79+5jYcK455z549ZpknnnhCNWnSxCwzdOhQ6cp36dIl5c2sjGdZWZl0tXGEoQg5OTnmc8bTc2OKn7t8+bJq3bq12/sF1Om4H3faH8o41muUcazXW1kVT3ehSx66ARpwTOg+FxgY6BSrf/75Rx05csQsw3haH8+SkhL56liG7dO+bbSiokLqvXr1qnSfZUztGc/ExEQZ8lP5M5LxtGc8T548KcO+OnfuLMNnMaTLk+PZ6JZroDvi4sWL8qHveLIFeH78+HH5ft26dSo+Pl75+/urRo0ayTjCzMxMGSdo6NixowoKCqrTvjEmGfsfMGAAelTImMTx48er5ORks4yfn5+MMXccF4Kxco5wTGgweM0oExISUuX9GK+1atVKeSsr44kPj9TUVPngwTjyHTt2yJgcHI+B8fTcmC5cuFDmYoiLi3N7v4A68YfL4E77w1dX9Rpt2JtZFU93BQQESPs1VBcr47WayiBpv3btmlyY81aeEk+0QYxNjYyMVGFhYeZ2tk/7xfTw4cOSgCOB8PX1lXpDQ0MZUxvGE4lgXl6eys3Nrfbn2EbtE8+IiAi5sYS8BHMrzZkzR8aG5+fny1wenhhPJuReZObMmaq4uFht375dTtYwERB+QbOzs+XOCaSnp9e5XkwCNG/ePLVkyRL5JT916pRKSkpSc+fOlX3C888/Lw/y/HguWrRIjR07VialQK8GnNQnJCSoFStWmGUYT8+M6Zo1a+QPyzfffFPlgldtMLEUeU88J06cKA+yVzxxFw4nhY49koDt034xxcn+gQMHpMfD+vXr1ahRo1RWVpaZlDOm9ojnH3/8Iee027Ztq9J70BHjaY94QkxMjDJg8kXkLsHBwXIBABNMe2I8mZDbBH5RfXx81IULF5y24zlmJywoKFBpaWnyh75nz57yGmbPxi81Zjj85JNPbqnBYBbEMWPGyHM0EnTNGjdunEpJSZEuKJXhmAoLC5224c46uqXgNaOMq/djvObNrIwnZqbEhx6u6hcVFUmXnmnTpkm3nuowntbHFFfw0QYxw6djl6na9ltTTGtrf9WV8fb2aWU8bxaOqfLM+u7GEzPVevPdcU+JJy6gbNiwQWbR79ChQ431sX16fkzRtdW4k9e3b1+5u4oL3suWLWNMbRRPdKvG+Spm+Dbgzi7aKfaHYX44rsrYRj0znq5gCC1WH8INxepYHU+OIbcJfPDjAx/diw3oaoHn6DJVWloq2yonx2gMjl0ybgbqdlUv/HfOoapwTLjqhQ86w/fffy/HgitVRhl84GEZLgOuUOKqszd3V7c6ngZcCW7fvr1cKMEyE8OGDau2LONpbUwzMjKkFwO+YoxbXfZbU0xra38o41ivUaamer2FVfG8WTgmdKF1vBCKWCHZNu7YMZ7WxBN/J5GMoysm/g5W7hZZXTzZPu3VRlEnkjfG1F7xjIqKks9O9HYwHpj/COOO8b2rZBzYRj0znq6gSzsuANTU9d3yeN7ytHB0R5cPwPJjK1eulFmvx40bJ8sHYFbd8vJyWVbs8ccfl+UDTp06pRcuXCizmmNpDsPIkSP1tGnTnOrFEjl49O3bV48YMUK+x/IEjrMV3n333bIEAJbN+e6773SXLl1ktkEDluepPDs6lsnq06ePHE9OTo7MXum47FlxcbEsMYBjwhIDeH9Ykqc+LXtmRTyxDN2XX34pS0z8+OOPMoN+SEiIvnTpklmG8fScmGK5wUaNGumPP/7YaQkPtB939mtAnai7Lu0PS3xg3zjOY8eOyWdBfVv2zIp4YrZfox3jz3Rqaqp8f/bsWbMMlixzXP3CWPZsyJAhsrQWljJr06aNy2XPpkyZIvHEMdS3Zc+siOeECRO0n5+f/uGHH5zKlJaWmmXYPu0VU5THLPlYavTQoUPyHPXi/IgxtV88K3M1yzrbqH3i+eabb8rnLdonzmOwHCiWAcUKF54aTybkNoOTMKxfinX9sJwAkisD1uPD8lVt27aVXyKso1h5OQF8yIwaNcppG074Kj+Cg4PN1//99189e/ZsScKxXvV9992nX331VacEDmusVr6+U1RUJAm4r6+vLL2TkJAgJ5qODh48qAcMGCANtn379vqDDz7Q9YkV8cSH1AMPPCD/5/7+/vLhYyxFZ2A8PSemeO4qppXjXtN+AeVRV13b37p163T37t2lXiyZ5fiHsj6wIp47d+6stQxOBBzbNZw5c0bHxMTI2qk4+cBJCT6/HaHu8PBweT+dO3eWtl6fWBFPV6/j4fh/z/Zpr5i+/PLL0v6wT1z4ioqKckrGGVN7xdOdhJxt1D7xjI+PlyV+sU+c2+A5En5PjmcD/HPr99mJiIiIiIiIqC44hpyIiIiIiIjIAkzIiYiIiIiIiCzAhJyIiIiIiIjIAkzIiYiIiIiIiCzAhJyIiIiIiIjIAkzIiYiIiIiIiCzAhJyIiIiIiIjIAkzIiYiIiIiIiCzAhJyIiMgGRo8erZ577jnL9j9y5Eg1b948S/Z99OhR1aFDB3X16lVL9k9ERPT/woSciIjIYg0aNKjxMXv2bLVo0SK1cuVKS47v4MGDatOmTWrSpEnmtk6dOqmPPvqoSlkca3h4uNvvC/bv369efPFFFRgYqJo1a6a6deumxo4dq06cOCGvh4aGqkcffVSlpqbesfdMRER0JzAhJyIistj58+fNB5Lcli1bOm176623lJ+fn7rnnnssOb7FixdLwuzr63vb39eGDRsk2S4rK1OrV69Wx44dU59//rm835kzZ5p1JSQkqKVLl6rr16//H94hERGRNRpZtF8iIiL6n3vvvdf8v0AiirvHjtuMLuvFxcXq66+/lucDBw5UDz74oPLx8VGrVq1STZo0Ue+++64aMWKEmjhxolq/fr3ccUYyHRMTY9aTn5+vpkyZorKzs1WLFi3UkCFD1IcffqgCAgJcxqOiokLqQrJ8u99XaWmpJNqxsbEqMzPT3B4SEqIiIiLk/RoGDx6s/v77b5WVlaWioqL4u0NERF6Bd8iJiIhsCok4Eum9e/eq1157TU2YMEHuZPfv31/l5eVJso2x30h8AQnuoEGDVJ8+fdQvv/yitmzZoi5cuKDi4uKq3cehQ4dUSUmJ6tev320//q1bt6qLFy+qqVOnunzdsUcALjigKzwuJBAREXkLJuREREQ21bt3bzVjxgwZcz19+nQZf40EHeOvse2dd95RRUVFklRDWlqaJOOYnO3++++X71esWKF27txpjteu7OzZs3IXvm3btrf9+E+ePClfcSzuaNeunRwPERGRt2CXdSIiIpvq1auX+T2SZn9/f+nGbkCXdSgsLDQnZ0Py7WoseEFBgerevXuV7deuXVNNmzaV7ua3m9a6TuWbN29u3u0nIiLyBkzIiYiIbKpx48ZOz5E0O24zkugbN27I1ytXrqhnnnlGzZ8/v0pdQUFBLveBO+5IgsvLy6XbuAETtKEre2XoFo/x4u4wLgAcP35cPfbYY7WWxxjyLl26uFU3ERGRHbDLOhERUT3x0EMPqSNHjsiSZV27dnV6YII3V4wlzLAWuKMePXqoffv2VSmPseuu7rS7gjHuSPgXLFjg8nXHSd2MCenQzZ6IiMhbMCEnIiKqJxITE+Uu8/Dhw1Vubq50U8fEapjpHLOpu9KmTRtJ5HNycpy2T548WW3cuFG99957slQZkuWUlBS1e/dulZSU5Nbx4CLA8uXLpZ5nn31Wbd++XZ05c0YmnMNEb+PHjzfLYvu5c+dUdHT0Lf4vEBEReQ4m5ERERPUEJkXbtWuXJN+4O43x5q+//rrMZt6wYfWnBGPGjKmy7Blmct+8ebM8IiMjZRm2n376Se3YsUOFhYW5fUzDhg2Tn0NXeyzZhgnecMEA3eGxjJshIyNDjjk4OPgm3z0REZHnaaDrOqMKERER1SuY2A1d1NeuXevWWO/bDePXMWv8mjVrJPknIiLyFrxDTkRERLXObp6eni5rhlvh999/V8nJyUzGiYjI6/AOOREREREREZEFeIeciIiIiIiIyAJMyImIiIiIiIgswISciIiIiIiIyAJMyImIiIiIiIgswISciIiIiIiIyAJMyImIiIiIiIgswISciIiIiIiIyAJMyImIiIiIiIgswISciIiIiIiISN15/wGBbT9hnMpD9QAAAABJRU5ErkJggg=="/>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>
Power gradient window 2 of 2  figure hartebeesthoek_power_gradient_085141.png
  1. Power gradient mode was switched on at 08:51:41, so the plant should move between setpoints at the commanded rate rather than as fast as it can.
  2. At 08:52:15 the setpoint moved down to 39 MW; it took about 1 min 15 s to get there (any delay before it began to move included). The commanded limit was 10 MW/min and the measured rate over the middle of the move was 10.8 MW/min, a difference of +8% (close to the limit, by the notebook's 20 percent convenience band).
  3. At 08:54:47 the setpoint moved up to 44 MW; it took about 1 min 14 s to get there (any delay before it began to move included). The commanded limit was 5 MW/min and the measured rate over the middle of the move was 5.5 MW/min, a difference of +11% (close to the limit, by the notebook's 20 percent convenience band).
  4. Power gradient mode was released at 08:57:24.
</pre>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedImage jp-OutputArea-output" tabindex="0">
