<img alt="No description has been provided for this image" class="" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAA+QAAAIjCAYAAACKx9GpAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjksIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvJkbTWQAAAAlwSFlzAAAPYQAAD2EBqD+naQABAABJREFUeJzsnQd0FFUXx296gwRCQg+9hd5770WkI6KCoqBSFAH1Q7GLqAgCFgQRpDfpvffeO4FQAyEJ6aSX3e/87zLLZrNJNmRJdjf3d87LZGdn37x5M29m7rvNRq1Wq0kQBEEQBEEQBEEQhFzFNnd3JwiCIAiCIAiCIAgCEIFcEARBEARBEARBEPIAEcgFQRAEQRAEQRAEIQ8QgVwQBEEQBEEQBEEQ8gARyAVBEARBEARBEAQhDxCBXBAEQRAEQRAEQRDyABHIBUEQBEEQBEEQBCEPEIFcEARBEARBEARBEPIAEcgFQRAEQRAEQRAEIQ8QgVwQMmD//v1kY2ND//33n8X1Edo9evToXN/v3bt3ed+//PJLru9bMB6co6+//lr7+d9//+V1OH+CeRATE0PvvPMOFS9enM/N2LFj87pJZk25cuXozTffpPxA27ZtqWbNmnndDCEDXsT9FNc2rnFBEKwTEciFXHs4nT59OldfLn744Qdav349WStHjx5loSoyMjKvmyIIWRIXF8fXKya6jOHq1au8/YueJPjzzz/5HmUMYWFhNHXqVGrdujV5e3tToUKFqGnTprRy5coXcv9Cu95//31avHgxvfHGGxn26x9//EGdO3emEiVKUMGCBalevXo0e/ZsSk1NNXm7hNx5JgUGBvL1f/78eelyIVfJzj3xRbBs2TKaMWNGtt+HWrZsSa6urjyJ+cEHH/Ckpj43b96kQYMGUenSpXnbatWq0bfffsv3UWPAu6yh8uOPP6bZzs/Pjz766CNq3rw5OTs753iCZunSpVxHgQIF0n138uRJGjlyJDVo0IAcHBx4O8HyEIFcsFryg0D+zTffiEAu5BgIe/Hx8VS2bNkX1pt44cH1mh2BHNubk0B+7Ngx+vzzz8nT05MmTZpEkydP5pc6vOB99dVXJm3X3r17WdhHva+//jq/bBni9u3bNGbMGFKr1TRu3Di2Tilfvjy/oA0bNozyC3gB/vvvv8maBHJc/yKQC7mNpQnkGCMdOnTgZ8z06dPZsmju3Lk0YMCANNsFBARQ48aN6fjx42xBiH00a9aM77Gvvvqq0fvr1KkTT5Lqlp49e6Z7VsyaNYuePHlCvr6+lBMwsfDJJ5+Qm5ubwe+3bt1K8+bNY0G8QoUKOdqXkHfY5+G+BcHk4KU0ISGBXFxcpHeFPCE2NjbDB2dOUKlUlJSUxLPtpsbOzo6LkDk1atRgDYvuxAUE344dO9JPP/2U6UtTdgkJCaHq1atnuR20QZcuXeK2Kbz77rssjC9YsIC++OILqlSpkknahBdeTECYI05OTnndBEEwO/LDO9Fnn31GhQsX5sled3d3Xgfz/uHDh9POnTvZeghAcIZF4eHDh7X3yxEjRvCzddGiRRQREcH1ZEWVKlV4kjQzXn75Zd4XLJYwSZqTibXvv/+e62nXrp3BCT1YUX366ad8jjHRcOPGjefel5B3iIZcMEvwItm+fXsqWrQov2jhxRQmmPrgpvvSSy/Rjh07qGHDhnxDmjNnDs8UQjBauHCh1qRI17/w4cOH/MJarFgxrh835/nz5xtsC8w+ccPHiy9etnGjxUyrPidOnKCuXbuSh4cHv7S2adOGjhw5km47Y/f922+/8XeoCw8JHB9mjgFMGT/++GP+H9ow5Rj1tYm4ecMdQNnP9u3b0+3n3Llz1K1bN36QwRwKM82YQdYHDxf4sfr4+HB9eMmHEIKHWVYvBHjoOTo60tq1a43yP//1119Z6MH5RD9evnzZoAaxVatWfE5gOtyrVy+6du2a9vuLFy9yfRs3btSuO3PmDK+rX79+mrpw/E2aNEmzbtu2bdr68TDs0aMHXblyJc02uKbQZ7du3aLu3bvzdq+99lqm/YGXBpxLCNYVK1bk6xXnU9/MTIkDAFM1nDv0uXL+0EcwhStSpAj3EbSnhmIdJCYmstkczKvRNly7Dx48MNrnMTt9gOu6d+/e/D/2N2HCBK3JNOrFOgCtn3K96vqx67dH0W7gJUTZXle7bkzbgoKC6K233mLzRPQfTLpxnSjHifsHfnPgwAHtPuBCkxEYa/pWBPgNjht9DW21MYL222+/zeMf10CdOnX4PqUfu+LOnTu0ZcuWDMe2gpeXVxphXKFPnz681B0T2UFxJcKYgYk+7kO4D4INGzZwf5csWZL7Fdfxd999l85EXqkDYxHjGHXgvqFcq+h3jDtcw1WrVqXdu3en+b0yLq5fv04DBw7kexSu+Q8//JCFjMx8yJVrGvdgWA7g+sO1gn55/Phxmt/iHoZ94XjQRlxzsNAw1i/dmPGY1TNJF1wDjRo14v9x/Srb62st0Ua0FW0uVaoU/fzzz+nqwnUJDSD6HecK929MHGG9MeC5hnsbnkHov9q1a9PMmTOzdS/WPZcQFiDM4DmJc4IJIzwj8EzF73CO8aydNm1auj7B71etWsX3EBwvxn3//v0pKiqKjwfPJ7wz4B6EftM/xuy+V0Bwg0YV4xSaRwht+uD+gTpx3nGfgfCU0TPRmHuW7nMb+8Vy3bp1WZylrN+JjD3+rO6Jz/seYOx9A/vCfe/evXva/WfmOx8dHU27du3ia0oRxsGQIUP4OsD1orstwL1XFzwXbG1t+R1FITQ0lO87GZmyw6JM/x6kC6yocI6N4dGjR7yv5OTkdN9hAhjvQ9D829sb1qHieKx5wiXfoBaEF8yCBQvUuNR2796tfvz4cbrSvHlzdY0aNdL8plGjRuo333xT/euvv6p/++03defOnbmO33//Pc12ZcuWVVeqVElduHBh9f/+9z/1X3/9pd63b5968eLFaicnJ3WrVq34f5SjR4/yb4KCgtSlS5dW+/j4qL/99lv17Nmz1S+//DLXj/0poB6sq1Wrlrp27drq6dOn8z6cnZ3VVapUUcfFxWm33bNnj9rR0VHdrFkz9bRp07ge/AbrTpw4od3O2H3PnTuX1/Xv3189Z84c9cyZM9Vvv/22+oMPPuDvL1y4oH711Ve1v1OOMSYmhr/H+jp16qhLlCih/u6779QzZsxQV6hQQe3q6qoODQ3V7ufy5ctqNzc37XY//vijunz58tx3x48f124XGxvLx1OkSBH1Z599xv08ZMgQtY2NjfrDDz/Ubnfnzh3e99SpU/lzSkoKb4f6Nm/enOl1ovwW/V2uXDn1Tz/9pP7mm2/Unp6eam9vb+47hV27dqnt7e35PPz888+8nZeXF18HqAekpqaqCxUqpB4/frz2d+grW1tbLlFRUdrt3N3d1RMmTNBut2jRIj62rl278vWHtqBNqE+pHwwdOpSPrWLFivw/+gW/zYizZ8/y9qgLfT158mR1yZIl+Vzp347x2dfXl48dx/fHH3+oz507x9/hGho5ciSPB1yXjRs35u31+/j111/n9YMHD+Zt+/bty+cR67766qt0Y1T32LLTBxgTGMPDhg3ja7pfv35c359//snb4LrEeqzr06eP9nrFdWyIW7du8bWO7XG9Kdsr14CxbcO9xcPDQz1p0iT1vHnz1D/88IO6Xbt26gMHDvD369at476sVq2adh87d+5UZxe0EW0NDAzMdDvcM3BOHRwc1B999JF61qxZfI/CbzFGAY4R7cD1XLdu3XRj21iUe4hy38subdq0URcvXpyvvzFjxvB9aP369fxd79691QMHDuRxjvM6YMAA3pfuGFLqwPWN+93HH3/M56p69epqOzs79YoVK7j+r7/+mo+9VKlSfK6io6O1v8c1qtwTevbsydewck2/8cYb6Z4FuBb1r+l69eqp27dvz/vGvQD7Rtt1+eSTT3hbZR/Dhw/n6wLnQLfOjDBmPGb2TNIH1wCeD6hjxIgR2u0xLvT7FfdfjDMcI7bfunWrth7c2/DsxH1/7NixfA5Hjx7N985evXpleVwYC3iGoW9xLnCuMS47duyYrXux7rnENY1nF9rco0cPXoc+q1q1qvr999/n9S1atOD1yjjVfR7j93jOYuygLbgPDBo0iO9x3bp14/skrg1si7Y873sF2lOsWDEe2/i+fv36vC88MxUePXrE4wPHiusY46Fy5crae+zz3E937NjBz6eaNWtyv3z++ec8LnB/RbuyIqN3ImOPP7N7orHvARlhzH0D+8I5xjWk7B9tyojDhw9zHStXrkz3XcuWLfm8KWzbto23xTsXnqX379/n+xCe/xgfuijXq9J3CliHdyYcs/KMXrp0aabHjePVvx50wT0mo++7d++u7tKli3Y77DszRo0ale5dQrAM5KwJLxzlxSizoi+Q6wq7CrgpQajUf/jg99u3b0+3PW5chl6mINhCANUVTAEe6njwKftWXgDwoqj7krhq1SpeDyEZqFQqfgijffhf9xgg3Hbq1Cnb+8bLkn6fZOcmj/V4kfL399eug/CD9XgQ6z4gsZ3yogcgVBQsWFDdunVr7ToI6+jPGzdupNkPHvh4wcWDTV8gT05OVr/yyitqFxcXfsnICuW32P7Bgwfa9ZjQwHoIMAp4YBctWlQdFhaW5vjwIoMXBAW88OHlWAECKQrajIezIiSj/g0bNvDnJ0+e8EsSXsr1X5JxjnTXKw9S9IMx4IUfL8cPHz7Urrt58ya/0BoSyHE8V65cSVeP/vhISkriFzi8lCucP3+e64CgoAteXLMSyJ+nDyBA6AJBqEGDBtrPmHzT329mrF692uALkbFti4iISDM5lBEYZxBwnhdcg7gWIWhlBQRPtGnJkiVpzh0EjAIFCqS5z+Dehuv3eUhMTGTBF/cfjMPnAX2CtuKlWx9D9+d3332Xr+2EhIR0dSxbtky77vr169prW3fSD/cIrMe1qP9SjBdoXXBNY73uhE5GAjmER937Mu4jGP+RkZHa6wbjD/dCXSBg4ffGCOTGjMfMnkmGOHXqVLr+0O9X3ck/nHNMcGAyTAHCDPr50KFDaX6Pc4rfHzlyJMP9YzIV1w/6FWNJF93+NPZerJxLTDDo7gPCH4QbTFAqYH94Duj2lfI8Rr+ifxUg3OP3EMZ1wZjSF2Cz+15x8OBB7bqQkBCeUNGd4IUQh+10J92xHe5Dz3s/RX/iHUG5PhUhFfUZK5Bn9E5k7PFndE809j0gI4y9b+C+Z8yx6j4ndM+VAgR+jAn9Y8C1pfv+iUkPfTISyDHJi/s43hcwqYDrUXfy2ZQCOSb0cG9S3gFEILduxGRdyDUQCRimRfoFJnD66JrfwBwN5kMweYRJKD7rm5F26dLFqDZAzlmzZg0H4MD/qFcpqAN1nz17Ns1vYPqka3oEEzmYOCGQBoBvEMyKBg8ezFGYlfpgngjz74MHD7I5V3b2DbM/mBafOnWKnhf4tcIkTAH9DJMuxawWZmLwr4K5rW4gEBwbjgXmeoqJ1+rVq9nUDmaLuu3GPlAPjlEX+DrD5Hjz5s3cT4oPlzGgPTBHVIDJIMxalf6GeRf6HOaeMAvTPT4EW1G2A2gz+hTnAuCYYH5Zt25dOnToEK/DEmZxiNAKcE3CLA9BXnSPFT7WaMe+ffsM+nBlBfoJJrk4PpjsKcDkDybzhsA1b8iPWHd8wO8N145yrApKPyDarC7GpM96nj5477330nxGe4wx4c4uxrYNfQQTRJi6oo9eBBjXcFFAe+BikhU4JzDH1Q0ghKi4SkRgmImaArg6wJz5999/z9DM0RhgVgrT38yuPwQtQv/jfMO8E6aXusBsFEHvFGCajvsbAh3puoko/xu6ZkaNGpXmM4LYAd2xnhFwl9F1B0E7MRZhEgv27NlDKSkpHAvA0D6MwZjxaGrQr7p+rLjWca/U7T/ct9HPiCStO1ZgtgwMjWNdVya4TeB+gfOli9Kf2bkXKyDglgLGLMyq8TyEG4cC9ofrxNC1gOcxxozudYPf6wcwxHqYwePcPs97Be67OIcKMK/XbxOOD4EX0e+62+m7LRl7z1L6c+jQoWzSr4C+NCaeRFbvRNk5fkNk9z0gJ/cNY4HpeEYxJGDyr3yvAPN3uOAg6Bvex3DdINgi7pX6Lha4rvRdmOACA5cZuH/hmQeXHrgVwJ1Hf1/GAlcU7EvXNB/vUHA3wz6yc+4Fy0WCugm5Bh5aePjqo9zc9W968HtDpEp9Hx48OHQfVnj4GAt8B/FgxM0YJSMfT10qV66c7mUEQpTi0wlhHOAhmhFoM/yDjN03AnRAeEOfYV8QaCEkt2jRwuhjLVOmjMG+VoQT9AX6Fi8Z+uAlDsIGXmiUQFbwA1X8gDNqt8KUKVNYwIDPXGY+uYbQ728liIriC6a8SGfUbvjOKYHV8LDHCxmuI/i8oZ1YBx85XYEcDzzlhVI5n8pLqz66fmoAAg98B7MC+8YD21CArYyCbmV0bWOiA76KeHnT9ZPUFTzQT/CL052Uyajf9MluH+DFR//a0L3WTImxbcMLGnwbx48fzz52eHGGbyVe6CEUmwIIbfDrh28pfMGzAucE1zfOiy5KFF7l2s4JSMuGaOPwzcTkU07AxJiuX6UCxg+izMN3WJm0U9B/scfY0I+PgPs3xqP+OmDomtG/J+CaRh8aE4Ff/z6oBG1S9qP0uf4YxP3AmABPxo5HU2OoX9Fe3Kd1xwp8uY29b+uCuBggs5Sk2bkXZ3Q+cN5x/0AsBP31mODWx9DvgaHrCc8wXI/w7c/ue0VWz0/l+PVjjxjqD2PvWUp/GnoGok5jJ3gyem5k5/gNkd33gJzcN4xFEfINxUTQD2a3YsUKnqBDHAPlmd23b1++TvDOhQkT5VoxFtwfMQGqCOfKxH5Ogd843osRL0HIH4hALpgdeBGAZhmz+ghkgQctbnqYjcZNSj94SHaCWSi/hWYhIwHakMbemDrxIgzNa0baDOXlwph942UGaXzwoocXfszkIhXJl19+afQNOqOo2RpraMr2MWKWHsGADAGBWRfMzqPdCDIEgfxFRAY3BiV4Gmbu8YKFYDZoK4Ry9Cce4hDIlQBYuucTEVkNCW76GkcIfvoClqkwdG2jvZidxyw/jgEWDdAYIWCPEvQvp2S3D3IzQnt22gbtHixSECQJwgECSGGyCC+EyNWdEzAO0f/IP5tRjvDcBpoWvFji5RAvvi/i+sOkIrRqECKQvxfCMcYYhAXsW//+nNG1kZP7U3YEXVPeBw2RG+PxeY8L56JWrVr8HDWEvhCbGxhqd3bO0fNeT9l9rzD18zM799MXMW6ze/ymeA/IyX3DWDDeFOsCfbBO1xoN4xP3ff0JdIxf3DthFQJtf3ZRxlF4eDiZAkxOYIIPVjuYuFAmL6DkwPWHiUgEcsT7jGA9iEAumB2bNm1iQQnRsXVnqTMzrzP2pU2JNg3zKmNvvMrstgJuiP7+/lrhWdFA4kGTWZ3Z3Te0Cq+88goXmC9hJhd5jydOnMgPspxqX9Ae3NQh+OsD8zEImcqDBseIh4GxfQZtJIQCaCRhuo4osca+dOj3N8CMtmLOpUS5zqjd0LQoGhnFjBMvzbiWFBNELHGNIYJ5cHAwv0wrKOcTD7vneThnBOrDecO1o4+hdRmByRnUAwFT10wPAoAu6Ce85OBFTFdjY6jf9HkRfZDd6zWj7bPbNmwPLTkKri1MmiGC85IlS56rXYr7DUwaIfDjZdJYcE6gYcJ50Z3EUcw1c5IHHhGMYQ6M+wTa96KACwAmF5ExQXfcwLz5RYHzpqv1w3hBH2YWfdlYlD5Hnbr7wDEaY+Fh7HjM7rVmCu06rv0LFy6wIJbd+pRxhgwXGY2z7NyLreW9Qv/4DT2v9PvD2HuW0p/G1Pkijz+ze2923gOe976RnWsVFhx4tzh9+jRnYlDAOxMsVnTX4VlvyOpFiW6u696QHRQ3howsB7IL7jvoZyg0DGVOwH0KGQkMpUATLBfxIRfMDmVmWncmGjOGhl5wMgMvApiV1a+7X79+/BJlKJWWfjocAHNU+DspIJ0NZl4Vv1+kuMGDCqlvcBPNqM7s7FvfVA+CJcyq0SfKw0N50dE/RmNBe2AKjxd5XdNPPLSg2YHplWJKh4cazNzw0qkP9m/oQYaHNkzEoCmHBtHYGXA8ZJBCS+HkyZOcekfpb8yIQ6hC+iDdY0efwide30wXwjd+jxcPRSDHiyKsEGDSrGyjq93HccOvzFAaEkPXiLH9jT7B8QUGBmrXQxCAaX926sELi26qGJw//Yez0l+zZs1Ks37GjBlZ7uNF9IGSv9rY6zWj69vYtsEkUz8tDcYpJsV0zRsN3ScyY+XKlezzDT/RjDSPGYFrE6nYUIcCxg78z2FFAw3S8wALEPhp40UXk0wvymIjo/szXn6hfXpR6E8wKP76GcVeyA4QVvFCr5/+Sd+nNKfjMbvXWk7v78p9G/dSuDDoA/cZJbaGIZAaEi/+uF/ot0E599m9F1vDe4UuOD6kCMUzSvf+gzH4PPcs3f7UNeGGDzpiQuTW8Wd0nT7Pe8Dz3Dewf2NN2GFmj+cqJlh139NgjYD3MSV9pqLBhxZcP0/38uXL+Z6pax1pKO2Zoece9okxgncKvAs+D/ppzzBxAyWGfkGKQ0z+4X8oZgTrQjTkgtkBIRECKExN3333Xb6p4oUCNylDZkkZgZsj/LDx0gyzJbxcwN8LJqYQzvD/8OHDWdCFqRFMp7C9vtkRfAkhnCK4EYRV3Hzhb4jfAtzI582bxy+H8LfGdvC9xIsQ9oMHMWangbH7Rh/AtA0+4/B/hR8gXhCRw1MJMKfc/D///HN+GYeZJPosOxoJmEXhYY/jg3kUXkyRsxQCi+7MLHKeY2YdGm8E8MG+8TJ36dIlnqDAC6i+DyBAADM88OG3i35Q8qFmBvoW7UGgNLQD/Q2/Ll0zObgHoL+bNWvGwYDwcomXdDyc9XNbQ9iGZQH84XUFbwgvaA+0bLombGgnXs4xiYCXUvQtZr7v37/P+VFxTox9WdcHbcOLKurA8eElHnVhlh+z+caAawDXNHLeI64A/PYgsKDfdP1H8WIHnzi88ODlBnmSEcDKGG38i+gDmFHieocwihcjjCscd0Y+qmg/XuIwaYL2Q/uo5NA1pm146YKwhZdI7BfXNl5kMIZ1g4zhWkZ9GAvoQ9Sfka8nXrxxLeN6RN36L97oY90AifrAfxHXHMYQ/A1x7WH8wLcT17mxeWt1gd8pTC4hFCLgJAIv6YKXTN0XTUWrbIz/tSFwjNAywe0GExPYL15+TWUCbgho0XCMuOYhEODlG9e+MX77WYH7K4I0wWpC2Qe0ypgkwz0tK22dseMxs2eSITB5hOBmf/31F18XuK9j2+zETMEYQewNWCvhuYOxgXsOXv6xXslVbQg81zAu8EzBWMRzDQIjfgtfYEUoy8692BreK3TBMwnXPs49riGcI8SHUSxhnud+CpcaXFN4BiLgGN4J0J94tzA04f8ijj+je+Lzvgdk976BevGcGDduHDVq1IgnK9HujMDzHfVjQhP3WATExXjGMePcKKD9Si54+H3jPg63QKyDdZGueTvOB9ySMG6UODgY15hoQ1tgZYB+mz9/Pp9HHItuvA08s5SJQ9zflToxplGwfwUI15iEwX0O92dMXuPdSR/sG88g/e/wDMD+ASwFAM4dwLVoLi5VQhbkdZh3wfpR0s8gjYshkF5DP8XXxo0bOd8l8hsrOannz5+fLjVEZqmBkF4HqbuUFBe6KVSCg4M5XyPyuCInMFJjdOjQgXP36qdZWb58uXrixImc2gV1YX/37t1Ltz/ktURKLeToRHoUtA05N5GjXBdj9o18sWi7UhfyXCOPr5I7WzeFB9KyIcWMbt/gf+xDH/3UQEraL6Q+QdolpB9BnmZD+XGRugX9gBynSJWGPKFIAfLLL79o09Do5yFXQEoQQ3mKddH9LXK5o3+UvL2G8lUjrz3y1eKcII8oUopdvXo13XZIJYWULEjlhjQ7Ckg9ZSifse75R78gLQ2uQ5wD5HA9ffq0dhtj0pDog+sBKcHQh6gT+bGRSgf70CWjcwj++ecfTrWH/kG+WIwxJU2LLvHx8ZyrF9cR2ok+CggIMCoPeU77wFB7cF0hFRqO3ZgUaH///Ten5MH5009Bk1XbkFoQ/Yf+QfuwXZMmTThtoX7qIYxpXB/YR2Yp0LJK4WgoRZU+GP9vvfUWjx/0A3JsG/qdsWnPlPtURkW/j7Hfpk2bZlmvofuyAtJloQ6MPeTDRh5vJW2Z7jnKqI6Mjk3/mleuIYzr/v378zlCfmXk0sa1rV+nobRn+s8dpb9024n7whdffMH3YhwT0pVdu3aNx817772XZV8ZOx4zeyYZAqmVkL5OSYuoXCcZ9Svq008XhXsznp/YHu1D/2EMIke3/vMkozzPSN2Jvsc4wnNZN3WmsfdipT+Q/lC/zYbuH/rHqJw3pLnSJaPzbGh/OX2vQJv07w8XL17kdagTz2I8k3E9PO/9FKxZs4bzW+N84fyvXbvW4Lk1RGb3DWOPP7N7ojHvARlh7H0jJiaG03MiVZyx6d6Q2g/twLEhNzzuI7ppJBWQog4p8jDW8f5VpUoV9eTJk9OlhzSU9gzp5zAWlN+ifcjlrv+Op/s+Y6joH09meciNGSuZPQNyktJTyF1s8CcroV0QBOFFg9l1aH+gcZkwYUK+6nDMeEPrZMh3UBBMBcxeoWmDVghaOHMHGlZoqWAqmpHm7UUBE1xo9KBpghWSIAiCILwoxIdcEAQhF9HPVQohHJFus5seThCyC8wvYVpsCcJ4bmIof7ASa0HGpSAIgvCiER9yQRCEXAQ+xvC/wxK+X/DVg+9ZRqlkBMFUjBo1iouQFvirIu0RgnTBX/Xw4cMc6Ak+qPDvFQRBEIQXiQjkgiAIuQiCzOBlH9G2EagMGktE361cubKcB0HIAxD0DkH/EMgSOX+VQG9KYCRBEARBeJGID7kgCIIgCIIgCIIg5AHiQy4IgiAIgiAIgiAIeYAI5IIgCIIgCIIgCIKQB1i9D7lKpaLAwEAqWLAg2djY5HVzBEEQBEEQBEEQBCtHrVbTkydPqGTJkmRra5t/BXII4z4+PnndDEEQBEEQBEEQBCGfERAQQKVLl86/Ajk040pHuLu753VzBOGFsuSLY6RSqanXR3XJ1ta6LEJe2duPlyvbryFLwW1Rc17GDjma100RBLPDEse0IAg5459Fc3k5ZswYsrMzkefsrHqa5QfnTFOfIJgIZO6AYliRR/OtQK6YqUMYF4FcsHaqNihDyQkpVMjDg2xN9aAzE9pUaMfLQoUKkaXgWL0rLx0sqM2CkFtY4pgWBCFn1KhWg1RqzXu5yQTy2t01S1G8CWZKVm7TVp/2DDMTHh4eFBUVJQK5YPWkpqooOjSe7O1trU4gFwRBEATBslGlqiglRUXuXi6mE8gFwcLlUBkJgiAIgiAIgiAIgpAHiEAuCFbE7XOP6f7VcLJG9gbu4WJJ2N3cxEUQBOsY04Ig5Iwb/n5085afabvx6gZNEQQLxep9yAUhP3F41U0O6lahthdZG9Mu/szL9iU7kKXguG8iL+Mr98zrpgiC2WGJY1oQzBF4n6amplCqKpXM3RH1xOmjhCZWr13VdCbrB2ZpluU7m6Y+QTASe3t7LjlNrS0CuSBYEQ26laWEmGSyRoZVHU6WRnKT8XndBEEwWyxxTAuCuZGcnETBYUGUkBhHlkDTZk15eeuWf46FmGeV/qRZ3rxpmvoEIRu4ublxSjMnJyd6XiSomyBYERLUTRAEQRDyB2q1im4H+JODgz0VK1acHB0dTSfkvkjUarKxtbGMtgpCJpYpSUlJ9OjRI0pNTaXq1auTra3tcwV1Ew25IAiCIAiCIFgYSclJLJSXLu3DWjqLQQRywUpwdXUlBwcHunXrFiUmJpKLi8tz1SNB3QTBiji56TZd2BNA1shf1/7kYkk4HJ3CRRAE6xjTgmBOKP7i+lo5cyYpKZEnEkxK4hNNEYQ8wBTjz3JGsCAIWXL9aBDdOvvYKntq070NXCwJ+8tLuQiCYB1jWhCEnJGSksLFpCTHaYogWChisi4IVkSXETUpNiqRrJGfGk8jSyOx58K8boIgmC2WOKYFQcgZzk7OHGXdpLgUNnWNgpCriIZcEKyIYuXdyat0AbJGanrW5GJJqEo04CIIgnWMaUEQcoatnR3ZmdrE3s5RUxCt2saG1q9fb9r6rQwEIqtUqRIdPXo0r5tiVrz55pvUu3dv7edBgwbRtGm5M3EsArkgCIIgCIIgCBbD119/TXXr1k23HhGvu3XrlidtshT++usvKl++PDVv3jyvm2LWTJo0iSZPnswR0l80IpALghWx5Y+LtG/JdbJGPjr2ARdLwmn9q1wEQbCOMS0IQs5ISIinhMQE03ZjXLimEFHx4sVzlA/amrTgGaXq+v333+ntt9+m/HTcz0PNmjWpYsWKtGTJEnrRiEAuCFZE2IMYinhknYFNbkT5cbEkbEMucREEwTrGtCCYOympKnoUFZ8nBfvOCpVKxWX79u3UsmVLKlSoEBUpUoReeuklTh2ly4MHD+jVV18lT09PTuvWsGFDOnHiBP3777/0zTff0IULF9hE3catCP27aHE6k3VogD/99NM0dT5+/JjTVB08eJA/I1XVhAkTqFSpUryPJk2a0P79+zM9Buxj9uzZrIlHmqsKFSrQf//9l2abS5cuUfv27fl7HN+IESMoJiaGv7t8+TJH5kZbQHh4OH+GibTC999/z/2jgN9gfwUKFKBixYrRG2+8QaGhodrv27ZtS6NHj6axY8eSl5cXdenSxWDbz5w5w/3co0cP7bq7d+/yMa1atYpatWrFbW7UqBHduHGDTp06xf2O/WL/SpsV5s2bR76+vuTs7EzVqlWjP/9MmzkD/V+lShVOD4Z++uKLLyg5OVn7Pc5hu3btqGDBgpynu0GDBnT69OkMrSBmzJhB5cqVS2dmDk12yZIlqWrVqrw+ICCABg4cyNcXrp9evXrxcSogb/i4ceO0198nn3zCkxX69OzZk1asWEEvGgnqJghWxGvfN6UnofF53YwXwobOW8jSiH/7XF43QRDMFksc04Jg7jyOSaQWP+3Lk30f+bQdlfDIPA+zq4srB3WLjY1lgah27dosqH755ZfUp08fOn/+PAunWNemTRsWlDdu3Mia77Nnz7Iw/8orr7CACqF+9+7dnP/Nw8Mj3b5ee+01+vnnn+nHH39kgROsXLmSBTcIngBC7NWrV1nowvp169ZR165dWaCuXLlyhscBwRL1zpw5kxYvXszCNH4D4RTHBoG4WbNmLNCGhITQO++8w/vCZEKNGjVYCDxw4AD179+fDh06pP2sgP8hZIPIyEgW7lHHr7/+SvHx8SzoQuDcu3ev9jcLFy6k999/n44cOZJhu7EvCMgQgPX56quvWOAtU6YMDRs2jAYPHszb4RghUGN/OE+YjABLly7lz9C416tXj86dO0fDhw/niY2hQ4fyNvg9jhl9i/7B91gHAVg5R/Xq1eM67ezs+PxjwiQ77Nmzh4X5Xbt28WcI/Er/43jt7e15ggPn9eLFi+To6Mi+4WjX/Pnz+ZzhM849+lmXxo0bs7CPiZsXaXkhArkgWBF2drZka2edhi/2thZ4u7LL3kNFEPITFjmmBUHIGdBoq9XUr18/rZAMIBh5e3uzcAxT4WXLlrE2FgItNJwAgcgUoLGFoAVBPSMgQEJjfPjwYa0Ajnqhdce+79+/TwsWLOAlBEYAbTkEfaz/4YcfMqx7wIABLCCD7777joXB3377jTXE2EdCQgItWrSIhVMAoRXa1p9++ok13K1bt2ZNPARyLN966y3WNl+/fp3NpBFwTRFaFYFXtz3oLx8fH9ZiQ8AGmEDABERm3Lt3T3us+uDYFc36hx9+yP0EYbdFixa8DmbuEGJ1BXgIsn379uXP8EvH+ZszZ45WIIcftgI029gHJj+UY0Pff/zxx6xdV44hu6CP0XcQtAFMzDFxg3XKNYbzCW04+rpz58488TBx4kRt2+FXv2PHjnR1o69gBh8UFERly5alF4U8DQVBEARBEATBCvAu4MSa6rzat7HcvHmTBTqYoMP0GgKUIqBBIIemFEKoIow/V3u8vVn4giYXAvmdO3fo2LFjLDACaGxhuqwItArQhkJjnRnQvup/RpvBtWvXqE6dOlphHECoxTH6+fmxQA7t/9y5c7XacAjbEK4hMMKEHVpeRRCGWfe+fft4EkIfmJ8r7Ye5d1ZAuw7zckPAWkEBbQS1atVKsw7afgArAOwbQjq03grIMa9rrQCLhFmzZvG2sHrA99BmK8BK4p133mErg44dO/JEByYksgPaqAjjSn/5+/unswLAJAnagSBtCP4H9wQFTO7ANF/fbB3m+yAu7sW6g4pALghWxKKJR0mlUtPAiQ3J2uixXTNru6Vr+hlMc8VlrialU/yIy3ndFEEwOyxxTAuCuWNvZ5ul2XheEhcXy8uXX36ZNY5///03ayEhrEIQV4JyKYKQUcQEa5YFNEKkLjCJ/uCDD1h7Dc01hDdFyISACDNp+FVjqYsh4deUwBwd2ntMTECrDH9xaMchkEdERLBwCDNxpZ2Kdl2fEiVKaP/XnQDICPiXYyLCELqm4opmWX+dMnGi+MPj/OkKtkDpS0x+oP/h7w/NOwR1aMd1U4nBT3zw4MG0ZcsW2rZtG0/SYBu4L8B1QV9A1vU/z+i40TZMTmAixtAkTXbA5Mjz/C67iEAuCFaEZ0k3SklOJWukovszUzVLQe3lm9dNEASzxRLHtCAIOcPWxpbCwsJYUwxhTjElh1m5vrYWJscQiAxpyaERhXZbU2nG7mEI5oWAajBDh0A+ZMgQ7XfQwKMOaH2VdhjL8ePH09SFz6gPwCcZpt3QIivCIvy6IWAqQccwKVC4cGH2bUbgMkwAQEiH0A2BXPEfB/Xr16c1a9awyTc0uTlB8deGoKvrMpBdoC3HRMrt27dZ6DYEzO4x6fL555+nMZnXp0qVKlw++ugjNpOHeTkEcgjBMBXXbatihZAZ6C9o5osWLZpGG68/kQHrDLgOAGjuMTGD3+qCWAWlS5fmiYwXiXU6mwpCPuWlMXWo/RDrFAJnNf+DiyWR0Hc1F0EQrGNMC4KQM5xdXFgYgkk4TLZhWozAZDBd1gWCGfzDEUEbwiwEPwil0LoCCKcwQYeAFhqnokQ7w9phCMSoA0HYYEqOehUgBEKYhGC9du1aru/kyZM0ZcoU1thmxurVq9mPG2bm0OridwjaBlAnzMLhRw2BDubmY8aM4cjoiik4BEwIg9DiKsI3JiFgLg+/bZi0K4waNYonJtB2+NTD7Br+zvA7105KGAkimkODfOXKFcop0Hyjr2CSjn6A5h3C9PTp07X+4HBBgMYbbcZ2CJymaz6PPtu/fz8L6jjPOD5MaAD0C+IIwC8ev//jjz9Yi54V6H8I0JiMQVA3nFfsA5YSiNyv+MgjKB8i8sMyYeTIkRw8Tx/8Hm4PLxoRyAVBEARBEARByBWgKV6+fDlrJGGmDs3o1KlT02nAd+7cyVrO7t27s0YZApRiDo2gcIiaDQETmlTUl5mABr9iaMERQVwXCJAQyMePH8/aawjvEAr1tzMkjELQhBCN4G3Yf/Xq1fk7mJpDYIYQjfRhCNzWoUMHDs6mC4RuCNSKQI5+gZAOYV3xHwfQRENYxbYQDtEXMHdHkDL8JjtgIgTaZ0Pm3NkFvt+wYkAfok04HlgGILib4paAcwuhG1YA0JhjYkQB5xLWEkOGDOHJEQThQ2o19C2AYI4geRDE4ZOPSQ8EhcsK9D/S2uEcImgb6oGvO3zIFY05zjcmSDBpAv9/+JujX3TB9hDYdX3kXxQ2akNJ16yI6Oho9lmAA39GZguCYC0E3Ymi2MhEKlqmoNVFW78eeZ2X1QppInFaArYhF3mpKvosUIogCJY7pgXBnEhITKAHQXepUqXK2fO5zkNUTzW6dvZ2OTKZTkNqcq5mNkG7oemF8G6JIPVXp06dWOv8on3lLZnZs2fzecbEUGZA049YALAI0B+Hxsqh1vXGLgj5nG2zL9H+pX5kjYw//iEXS8Jp/WAugiBYx5gWBCHnkwgoJiU+XFMEo4BWH77qMOUWMgYB7RAMMDeQoG6CYEVUaVKMEuNSyBrp5tODLI0U34F53QRBMFsscUwLgpAzOCiZqW1zHSzDOsCcePPNN/O6CWbPO0/zzOcGYrIuCFZEaqqKokPjyd7e1upM1gVBEARBsGyTdQZRs21tTGeyLgh5iJisC4IgCIIgCIIgCIKFIio0QbAirh0JJP8zIWSNbLi3noslYX95CRdBEKxjTAuCkDNSkpMpOcXErnVJcZoiCBaK+JALghVxavNdUqnUVK1JcbI25l6bzcteZS0nqqnD0R95mVLz9bxuiiCYHZY4pgVByBlJyUm8dHQ0YUT0pCeapaOr6eoUhFxEBHJBsCKa969E8U80DztrY2yt8WRpJLX5Pq+bIAhmiyWOaUEQcgbyi5scJ0lrLFg2IpALghVRqUFRDupmjXQq1ZksjdSqovkTBGsa04Ig5Ax7ewcO6mZSJMq6YOGID7kgCIIgCIIgCIIg5AEikAuCFXFo5Q06tfkOWSNTL/zExZJw3PspF0EQrGNMC4KQMxITEykxKdG03ZgQpSnI52xjQ+vXS7BIS+Pu3bt87s6fP0/5ERHIBcGKuHM+lAKuRZA1sv/RXi6WhJ3/Fi6CIFjHmBYEIWekpqZQampqjrvx66+/prp162o+pCRoChE9evSIunXrJqfpBfGiJjx8fHz43NWsWfP5rgELR3zIBcGKePmjuhQTYeKZZzNhdsu/ydJIGLAxr5sgCGaLJY5pQRByhrOzi+m70LWI9t/ixa0vy8zzkJSU9GIC6L0g7Ozs8vW5Ew25IFgRhYq6knsRZ7JGyhQow8WSUBeuwEUQBOsY04Ig5AxbW1uytbGh7du3U8uWLalQoUJUpEgReumll+jWrVtptn3w4AG9+uqr5OnpSW5ubtSwYUM6ceIE/fvvv/TNN9/QhQsXWGNrY+dA/y5akk6D27x5c/r007RuY48fPyYHBwc6ePCg1oR+woQJVKpUKd5HkyZNaP/+/ZkeA/Yxe/Zs1sS7uLhQhQoV6L///kuzzaVLl6h9+/b8PY5vxIgRFBMTw99dvnyZ+wFtAeHh4fx50KBB2t9///333D8K+A32V6BAASpWrBi98cYbFBoaqv2+bdu2NHr0aBo7dix5eXlRly5dDLYdx9a4cWM+VvR9ixYt6N69e9rvN2zYQPXr1ydnZ2c+LvRzytO88eXKleNlnz59uA+Uz4qmes6cOazpdnV1pYEDB1JUlMaNAKhUKvr222+pdOnS5OTkxNvjGsjIZH3//v38ec+ePXzeUSfOp5+fH3+f7hqwseF1lopoyAVBEARBEATBiohat46isjAtdq5WjYpOnKj9nHDtGoX8+GOWdZdZuDDN5/tDh5JH797k0aeP0e2LjY2lcePGUe3atVlQ/fLLL1nQg0AG4RTr2rRpw4Lyxo0bWXt69uxZFuxeeeUVFlAh0O3evZvr8/DwSLeP1157jX7++Wf68ccfWWADK1eupJIlS1KrVq34M4TYq1ev0ooVK3j9unXrqGvXrixQV65cOcP2f/HFF1zvzJkzafHixSxM4ze+vr58bBCImzVrRqdOnaKQkBB65513eF8QGmvUqMFC+oEDB6h///506NAh7WcF/A8hG0RGRrJwjzp+/fVXio+P54kGCL179z5z+1m4cCG9//77dOTIEYNthmDdu3dvGj58OC1fvpy16CdPntT2DdoxZMgQmjVrFvcPJkgwkQC++uorPpaiRYvSggULuI+g1Vbw9/enVatW0aZNmyg6OprefvttGjlyJC1dupS/Rz9NmzaNhfZ69erR/Pnz6eWXX6YrV65k2s+ff/45/87b25vee+89GjZsGB+fsdeApSACuSBYEet+OUspySrq8X4tsjbeOfgWL+e1XkCWgvMKjR9bwqBted0UQTA7LHFMC4KlkPzwIcWfOpWt36iePMn2bwB+49qokXHbxsfxsl+/flpBEEBAg9AF4Rh+xMuWLWMNMoRAaMhBpUqVtNtDU2xvb68xc44NJVLFElFac3gIrNAYHz58WCuAo15o3bHv+/fvs3CJJYRxAG05hDys/+GHHzI8jgEDBrCADL777jvatWsX/fbbb/Tnn3/yPhISEmjRokWsiQa///479ezZk3766SfWcLdu3Zq1wBDIsXzrrbdo3rx5dP36dapYsSIdPXqUPvnkE+1vIcTqtgf9BW30jRs3qEqVKrwOgi0mIDICgjK01rBGwD4AJhAUoHH+3//+R0OHDuXP0JDj2NAOCOQ4PwCadX3zcuV4MYEC0Bc9evRgYRrb/vLLLzyJoFgBoB/27dtHM2bMoD/++CPDNk+ePJknZgDahjqxL1gepLkGLJw8FcgR1AFmDkuWLKGgoCAeDG+++SZNmjRJO0jVajVfBH///TfPEMG0AmYimc2mCEJ+JT4mmVSpKrJGIpMiydKwSQjP6yYIgtliiWNaECwFh1KlyCULIRkacl1sCxbM8jeGwG+wP2PAez24efMmv9/DBB2m19B8AwjHEMihKYcQqgjjWVRqcDUEyM6dO7OWFgL5nTt36NixY6ylBdBoQxZRBFoFmLFDY50Z0H7rf1bMra9du0Z16tTRCuMA8guOESbXEMghZM6dO1erDYewDeEawjlM2JOTk/k3AGbZEF4hgOoDLbbS/gYNGmTaZvQl5Cxo7zt16kQdO3bkSYsSJUpo9wPtM4RgBfQPBOC4uDg2G8+IMmXKaIVxpT+U48XvAgMDtcej2yfYZ2bAgkJBaScsDrA/ayJPBXLMjkC4hokFzDdOnz7NM0QwOfjggw94G8z0wHQC25QvX55NRHAhYQYN/g2CIDxj8NdNKDo03iq75L+O68jSiH/zRF43QRDMFksc04JgKcB8PDsm5MDZ1zedOboxZOc3rq5uLEDDXLls2bKscINCDsIbBHGYUQNoQI2mgEZzawiYrUOmgMYWmutatWpxATCLh9n1mTNn0phfc5UGhF9TAnN0aO8xMQGZBv7i0I5DII+IiND6TSvtVLTr+ihCKtCdAMgIaP7RH7ACgPk+lKDQ7jdt2pT3Ay1537590/0ur2Qu+PsrKMpaZfLGmsjToG4wx+jVqxebHyAwAMw2MJMFfwZlFg2mDLhYsB1mSWAOgVkWyTEoCIIgCIIgCJZFWFgYa07xft+hQwc2m4YQqgve+aFxhrbYEIggbkz6NMgP0PBCAIVADgFdARp41AGNK8zhdUtWZtDHjx9P91kx/8YSml/4kitA8wzf+KpVq/JnTAoULlyYg7chwBkmACCkQ1sOoVzxHwcIsgZfa8hK+u00RgjXB8c9ceJElsMU9wBlPzgv+vtAQdsVAdlQv8OyAfKZbn8ox+vu7s6TLvq+7fhcvXp1el6MvQYsgTwVyBEtD9HzYKIBcPHCz0PJHwjTEpiyw6RCAdpzRECEyYkhYGYCHwndIgj5hYSYZEqMSyZrJCopkotFER+uKYIgWMeYFgQhR0DZpkRWh8k2goEhMBkCvOkCP28IxQhCBsHt9u3btGbNGu37P4RTyAkQ2kNDQigx3rB1IARW1AELW5iSo14FmHpDQEcgs7Vr13J9UApOmTKFtmzZkulxrF69mv24IcPA9B6/Q9A2gDqhUYYvNgKPwdx8zJgxHBkd5uqKthd+5DCnV4RvTEJAjoFspPhNg1GjRvHEBNoOn3qYqe/YsYOtirMjkOL4IIijDxFZfefOnayhVyYSEFgPik9oyTEBgP5CsDtMnCig39E+yGe6kyjK8UKWQ3A4aOFhDq9MbHz88ces4YdWHkI//MFx7j788EN6XtJcA6Gh3HeWSp4K5DgZcO6vVq0az7hgxgbmG8rsFU42UC5eBXxWvtMHgwhCu1IQ8EAQ8gurJp+iLX9cImtk8N5XuFgSLotbcxEEwTrGtCAIOQNB3RKTEjnKN0zFoaH96KOPaOrUqem0nxAYEdW7e/furFFGVHPFtBxB4RDpu127duRdrBgtX6jxxzYE5AoIivAj1/c9hgk3BPLx48ezNhfCO4TerHyUIbRCWFWsd3E8irYXpuYQmCFEN2rUiC2AYQmA4Gy6QOiGQK0I5NAoQ0iHsK7rb61ol7EtLInRF5CXMLGhaK6NAe2CWTz6DpMRiKAOYf/dd9/l7+ESvHnzZu53tBtm7IjqDtcCBQRpg4k75CvIbQrQosPUHecKbUS/IMCdAgR0TLqgn9F+WCwgen5OYoL1070GvL35HFgqNmolukIegAsZMyYYhPAhxwwHLrDp06fzLAtMKXBBwgRC10cCMy64WDHLog9mR3RnSKAhx0WDqIIwmRAEa2b73EuUnJhKbQdXJVu7PJ1vMzmfn9KkZpncaApZCk5bhvMyscffed0UQTA7LHFMC4I5kZCYQA+C7lKlSpWz53Odh8B8nEjN7dWNsp4j4p9qal0KU26AdiM9GoR3QZOHHK7ESlC7/EZ8fDxbGmByQX8cQg6FgjgrOTRPg7pBGFe05AAzJjChgJYbArli5hAcHJxGIMdn+FsYAsnmUQQhP9Lp7RpWG9TNEl/aRRAXBOsa04Ig5AwODmZqXWAuCeKC8KLIUxUaQujrm1rAFEWJnoeo6hDK4augO9OAFAn66QYEQRAEQRAEQRAEwZLIUw05Qvgj1x38NGCyfu7cOTZXHzZsmNYkBCbsiEAIMwAl7Rl8KcRMRBDS8+B6OMVFJVHpqtY3W3wyRJNCrHHRJmQp2N4/wEtVmWfBWQRBsNwxLQhCzkhNTYHFOtnbmlAESXnqqmqfOxayeejta7Ym6yiChQrkyAkIAXvkyJGccgCCNgILIMqfwieffMJpAxB4IDIykvP0IRCA5CAXhPTsXXidVCo1DZzY0Oq655uzmvvClq47yFJw2j6Kl/EjLud1UwTB7LDEMS0IQs5Q4jzZO5hQBEl4mq2hQNog0IJgKeSpQF6wYEHOM46SEdCSf/vtt1wEQcicWu1KUUJsilV20ysVnqUqsRRS6o3I6yYIgtliiWNaEISc4WDvAAW5aXHIfi5uQTAn8lQgFwTBtNTrXNZqg7oNqfImWRrJjT7I6yYIgtliiWNaEISc4eDoaPqgbk4FTFufIOQy1pUXSRAEQRAEQRAEQRAsBBHIBcGKOLfrPl09HEjWyOKbC7lYEg6nf+MiCIJ1jGlBEHJGclISJScnm7YbE2M0RRAsFDFZFwQr4tLeBxzUrXbb0mRtrLi1jJdvVB5KloL92Tm8TG44Jq+bIghmhyWOaUGwFPAukJvRwBHzydbWJsvtklM0wrijk6Ppdp4cq1mK6bpgoYhALghWRLsh1SguOomskS/rf0OWRmKX3/O6CYJgtljimBYESxHGY8MTKCVVlWv7tLezJTdP5yyFcicnJ057ZlKcC5E1c/fuXU79jPTQdevWpf3791O7du0oIiKCChWy3mPfn0+OE4jJuiBYET6+nlSiogdZI02KNuViSajKtuUiCIJ1jGlBsASgGYcwDuHY3t72hRfsB/szRiNvZ2dPdnZ2pj1g5B/PpRzk5kDz5s3p0aNH5OHhYVKhH1YO58+fJ2sjPj6evvrqK6pSpQpPCHl5edGAAQPoypUrabZDLnX0wXvvvZdmPfoE69FHLwoRyAVBEARBEATByoCgbGtn++KLEabqlkhSUpJZ1uXo6EjFixdnIVHIOu99x44daf78+fT999/TjRs3aOvWrZSSkkJNmjSh48ePp9ne2dmZ/vnnH7p58yblJiKQC4IVsXv+VTqy2p+skS9Of8bFknDa+i4XQRCsY0wLgpAzEhISKCExkU2RR48ezQWaXmgtv/jiizRadpgqDxkyhAoXLkyurq7UrVs3raCE7by9vem///4jio/kAnPuEiVKaH9/+PBh1ojGxcXx58jISHrnnXf4d+7u7tS+fXu6cOFCGg0p6pg3bx6biEM4y4i///6bfHx8uF19+vSh6dOnpzGrzqiu7du3U8uWLXnbIkWK0EsvvUS3bt1KU/fJkyepXr16/JuGDRuyqbq+KTeEcRyP7rG2atWKXFxcuF0ffPABxcY+9a0nonLlytEPP/xAw4YNo4IFC1KZMmVo7ty52u/RRoD9ou62bQ1b9yn73rFjB2+L/aEfQ0JCaNu2beTr68t9O3jwYG2/K4Ix2lS0aFE+LvTBqVOn0tS9detW1mKjTlwfhjTSWR2nPjNmzKBjx47R5s2baeDAgVS2bFlq3LgxrVmzhtv69ttvp7nmqlatyvv+/PPPKTcRgVwQrIjAm5EUfDearJGzoWe4WBK2D45wEQTBOsa0IAg5Q6VK5QIWLlxI9vb2LIDOnDmThVoIsApvvvkmnT59mjZu3MhCFQSn7t27c5R2CIWtW7dmAZFSEykiNJiuXbvG5snXr1/n3x84cIAaNWrEQjOAmbIiOJ45c4bq169PHTp0oPDwcO0+/f39WVhbu3ZthubbR44cYbPmDz/8kLfp1KkTTZ48Od12huqC8Dhu3Dg+rj179pCtrS0L9CqVxt8/JiaGhfTq1atzGyHYT5gwIdM+hUDftWtX6tevH128eJFWrlzJgismO3SZNm2aVsAfOXIkvf/+++Tn58ff4RyA3bt3szk82pwZaNfvv/9OR48epYCAABZ2IfwuW7aMtmzZQjt37qTffnuWZeaTTz7hvsA5P3v2LFWqVIm6dOmi7fuAgADq27cv9ezZk/sKEyf/+9//nus4dUF7cH7q1KmTZj36/aOPPqKrV6+mmZQBP/74I7cV5yi3kKBugmBFDPy8ET0JjydrZFn7lWRpxL9xMK+bIAhmiyWOaUEQcoaLiyvU2/w/NJy//vorC9fQTF66dIk/Dx8+nDXhEMQh/MJnGixdupR/s379ehauocWdM2cOkessOrjrKGtsYcoNIb1atWq8bNOmDf8WghuETgjkHFiOiH755ReuC1r2ESNGaE3LFy1axFr0jICgCW29IihDqwvBFFpYXQzVBWFSF5hS43sIhjVr1mQBEsI5zKahSa5RowY9ePCAheeMmDJlCr322ms0duxY/ly5cmWaNWsWH/vs2bO12nlMZkAQB59++in39b59+7jvlTZCa48+zAqYf7do0YL/h5Z54sSJLDBXqFCB1/Xv35/rxn4wCYF2/Pvvv9xvioXBrl27+Dg//vhj/r5ixYo8aQCU6+Gnn37K9nHqAhN1aLwNAQ25sg2sGRQwUYMJBrQdkya5gWjIBcGKcC7gQE6uDmSNeDgW4mJRuHhqiiAI1jGmBUHIERC+Fd/npk2bpvGDbtasGQviqamprO2G9hx+vgoQFiGo4TsAQQyC7OOwMDpw6BAL6CgQxKFFh5CsmF5DCwrtM+ooUKCAtty5cyeNyThMmjMTxgG0yjB71kX/c0Z14fheffVVFlxh2g1TcnD//n1e4thq166dRrhEv2QGjg3Cru5xQfsMwR7Hp4B6FdDvELwxQfE86NZVrFgxtkJQhHFlnVI3+hfnQxHggYODA/eZci6vXbuW5lwbOm5jj1Of50n/hwmHQ4cOsaY/NxANuSAIgiAIgiAIFkWtWrXI09OTTdNRYDYOIRNaVfgnQwhUtOsQxuFfzibueuj6fru5uZmsfYbqgkk2BHVoiEuWLMnCJDTjOQn6hmN799132Z9aH/iK6wrBukAoV0zls4tuXajHlHXn9Dh1gfWCIvTro6zHNvpAWw9LDZjNQ4v/ohGBXBCsiOXfnCBVqpr6jKtH1sbA3X15uapj5n5N5oTLQs3sbvzQY3ndFEEwOyxxTAuCkDPi4p4F4Dpx4kSa7xDxGmbISIsGc2JEwsY2ilAdFhbG2mn4VytCHwJ8bVizklNYIVAYNLUIIAZTdvhLK0IxzJCDgoJY665opZ8XaOn1A5LpfzaE0n4I42i3YkqvC4578eLFHPxO0ZLrRwLXB8cGSwH4ZeckcjuAdYKpgXCL+uF+gMkIgMkS9Jlifu7r68suCrroH/fzHOegQYM4QBu067p+5JgsgMk+riV9/3KFL7/8ktu+YsUKetGIybogWBFOLvbk6Gzi/J5mQgGHglwsCbWjBxdBEKxjTAuCJaFSqUmVqnrxRaV+LpN1mGkjwBmE1OXLl7NvNgKlAQjmvXr1Yi0lhFYIVK+//jqVKlWK1yvAJH356nVUt3ZNNmFGsC4Ee4O/ueI/DpD6CibQvXv3ZjNkRPCGSTuEtewG7xozZgxHBEcQOpigQ/hHoLis0pAhWjxM5hHdHAHf9u7dy8evC6KTox4cN4RP7Ae+7pkBX2ccC4KbISAa2rRhw4ZMg53pg+jniFyOKPDBwcEUFRVFpgKTIvCBh6846sdx4fgQhR3+5wBB8tBubIPrAb70ME/P6XEicBtM42GZsHr1ar7mMBEAX35oyKH9zui8wewe5wd+6i8aEcgFwYro+0kD6jKiJlkj89ss5GJJJLy6nYsgCNYxpgXBEoCAYW9ny4JySorqhRfsB/szJi82grq5OLvw/0hphqjoEJhGjRrFwrgSXA0sWLCAGjRowFHHIUzDFxgCqq55NIRuaHXbtu+YRkjndTqpu9A2/BbC+ltvvcVmytCe3rt3jwWv7ABf6L/++osFcmhXIWRC8MssTRrAZAG0rYieDjN1/Gbq1KlptsGkwqZNmzigGYLUYcJAN7BZRv7cMNlHcDJo3vE7aHdhEm8ssByA4InJBfxOd9LDFCByOYTgN954gzXdmJBA6jRMUigm54hsjiB76FP0L9K05fQ4cU4w8YFr7bPPPmPtOiK1wwoDGnjEMcgMBO7DOXnR2Kifx9PdgoiOjub8hpjpQfAEQbBmUlNVFB0aT/b2tmRrJ/NtgiAIgmCtJCQm0IOgu1SpUmXWbuoCITk3X/Eh8NraZi2QM2o1te/QniNbI1WWNQCNL9KtIRCYkL+Ij49nbT2sOvTHobFyqPiQC4IVERUSRzERiVS4mCbnpjUREBPAS58CPmQp2ETe5qW60LPIo4IgWO6YFgRLQSMcGykg5yKmDvSlqTRFs7TNPbEGZuTIbw1zbJirI7/2n3/+mWv7F6wLEcgFwYrY8Ot5nhUfOLEhWRvvHX6Hl1u67iBLwXnVy7yMH3E5r5siCGaHJY5pQRByRkJCvOm7MC5MsyyQPdPznICc5j///DM9efKE033B3PuddzT3NEHILiKQC4IVUa62FyUlPJ0ptjJal3jmC2YppFbsltdNEASzxRLHtCAIOQO+u2Dfvn1G+ZwbhX3mvtsvglWrVuX6PgXrRXzIBcGKEB9yQRAEQcgfZOZDbtao1WRj+yzauiDkdx9yifokCIIgCIIgCBaGIs9aeXxmQTBrTBEXQQRyQbAibp0NoftXnvpSWRl7Hu7mYknY3djIRRAE6xjTgmBO2Ns5EKmJYmNjyVJISUmhlFQTu9Ylx2uKIOQByvhzdHR87jrEh1wQrIgjq/05qFuFOt5kbUy/pMnV2aHUs1yj5o7j/s94GV9FE9xNEATLHtOCYG7+2O4FClFQ0CP+jIjf5m4GrgR1g2mvydqqBHVzLWKa+gTBSM04hPGgoCDy9PTUxkd4HkQgFwQromGPcpQQk0zWyPBq75Klkdzsk7xugiCYLZY4pgXB3PAuooksHvTokTlmOUtHamoqLyG8mEwgT03SLO3CTVOfIGQDCOOlSpWinCBB3QTBipCgboIgCIKQ/0hVpVJKSjLipZk1apWK31XcCjmTnZ14zgqWDczUM9OMGxvUTTTkgiAIgiAIgmDB2NnakZ3j85vM5haqVBWlpKjYZF0EckHQIFNTgmBFnNhwm87vuk/WyJ9Xf+diSTgc/p6LIAjWMaYFQcgZh44eoCPHD5q2G3d/rSmCYKGIQC4IVoTf8SC6fT6UrJEt9zdxsSTsr67gIgiCdYxpQRByxpVrl+iq32XTduP5ZZoiCBaKmKwLghXR9b2aFBuZSNbIL01+JUsjsdeSvG6CIJgtljimBUHIGb1f6kepqSZ2dH9VJr4Fy0aCugmCFSFB3QRBEARBMHcfcncv8SEXrJ9oI4O6icm6IAiCIAiCIAiCIOQBIpALghWx+fcLtHfRdbJGPjw6mosl4bR2IBdBEKxjTAuCkDP+27CS1m1ebdpuXNxHUwTBQhEfckGwIsIfxpJKZeZJSJ8T/+ibZGnYhl7N6yYIgtliiWNaEIScERr6mEz+lhJ8xdQ1CkKuIj7kgmBFpCSnUnRoPDk42pGtnXUZwKjUKl7a2ljQcT1tM1lSmwUhl7DIMS0IQo5ITUllH3IPb1fT5SFXPX3W2sq9RLBMH3LRkAuCFWFja8PFGrHIl3ZLbLMg5BIWOaYFQcgRNjY2XEyKCOKChSNPQ0GwsuilKlOnEzETUlQpXCwKtNfS2iwIuYRFjmlBEHKESqXiYlJSUzRFECwUEcgFwYpYMuk4rZ9+jqyRXjt7cLEkXObV5SIIgnWMaUEQcsbcBX/SP4v/Mm03/lpdUwTBQhGTdUGwIoqUcqOUZBPPPJsJlT2qkKWh8q6R100QBLPFEse0IAg5w9urKKnVJrbkK1bTtPUJQi4jQd0EwYpITVVxUDd7e1urC+omCIIgCILlu9YhqJu7l4vpgroJgoUHdZORIAiCIAiCIAiCIAh5gAjkgmBFBN+NptAHMXndjBfClYjLXCwJ26CzXARBsI4xLQhCzngUFEhBwY9M240PzmiKIFgo4kMuCFbEjjmXSaVS08CJDcna+OTEeF5u6bqDLAWnjUN4GT9ChA5BsIYxLQhCztiwZS3Bg3x8Dc34NwkrXtUsJ9wwXZ2CkIuIQC4IVkTVpsUpMd46U3+8VOZlsjRSajx9SRAEwSrGtCAIOaOGby1WHJiUuq+Ztj5ByGUkqJsgWBES1E0QBEEQBHNFgroJ+YloCeomCIIgCIIgCIIgCOaLBHUTBCvi6qFAunkqmKyRdXfXcLEk7C8u5CIIgnWMaUEQcsaFy+fp0pXzpu3G0/M1RRAsFPEhFwQr4vTWu+yb5dusBFkb867P5WWfcv3IUnA4PpWXKbWH5nVTBMHssMQxLQhCzjh24jAHdWvRppnpunL/j5plw2Gmq1MQchERyAXBimgxoBLFP0kia2R87Y/J0khqNyWvmyAIZosljmlBEHJG+zYdKTXVxEHduv1s2voEIZeRoG6CYEVIUDdBEARBEMwVCeom5CeiJaibIAiCIAiCIAiCIJgvEtRNEKyIA8v86OTGO2SN/Hh+MhdLwnH3eC6CIFjHmBYEIWfs2rud9hzYYdpu3PShpgiChSICuSBYEfcuhdEDvwiyRg4FHeRiSdjd3sFFEATrGNOCIOSMW3f86fbdW6btRr9tmiIIFor4kAuCFRERHEsx4QlUqKgr2dpZ13zbw9gHvCzlVposBZuou7xUe5TL66YIgtlhiWNaEIScER4ezvFufCqUIDtTvaeEP7UM9CxvmvoEIZd9yCXKuiBYEe5eLmStWOJLuwjigmBdY1oQhJxRyKMQpaSoTNuNIogLFo51qdAEQRAEQRAEQRAEwUIQgVwQrIg1P52h7XMukzXy1oEhXCwJ5+WduQiCYB1jWhCEnLFk5UJa/t9i03bj3LaaIggWipisC4IVkZyYyjk+rZG4lDiyNGySYvO6CYJgtljimBYEIWckJyeRWm3iXpRnrWDhSFA3QbAiECglOjSe7O1trS6omyAIgiAIlg2UBvAhR8wbkwV1EwQLD+omI0EQBEEQBEEQBEEQ8gARyAXBioh/kkQJsclkjUQkRnCxKOJCNUUQBOsY04Ig5Ii4+DguJiU2VFMEwUIRgVwQrIjVP5ymrX9eImvk9X2DuFgSLkvachEEwTrGtCAIOWPRsvm0dNW/pu3G2c01RRAsFAnqJghWRMkqhTiwmzXSwKshWRoqn5Z53QRBMFsscUwLgpAzfEqXIZWpY8+Wa2XiCgUhd5GgboJgRUhQN0EQBEEQzBUJ6ibkJ6IlqJsgCIIgCIIgCIIgmC/iQy4IVkTA1XAK9I8ka+R4yDEuloTd3b1cBEGwjjEtCELOuHvvNt27f8e03ei/W1MEwULJU4G8XLlyZGNjk66MGjWKv09ISOD/ixQpQgUKFKB+/fpRcHBwXjZZEMyafYuv0/F1t8ka+e7s11wsCcedH3ARBME6xrQgCDlj++6ttHPfNtN24/qRmiIIFkqeBnU7deoUpaY+C0B1+fJl6tSpEw0YMIA/f/TRR7RlyxZavXo1J1UfPXo09e3bl44cOZKHrRYE86V2h9KUGJtC1sjgSq+TpZHc4P28boIgmC2WOKYFQcgZDeo1IpVKbdpubDbatPUJQn4O6jZ27FjavHkz3bx5k53gvb29admyZdS/f3/+/vr16+Tr60vHjh2jpk2bGqwjMTGRiwLq8fHxoaioKHJ3d8+1YxGEvECCugmCIAiCYK5IUDchPxFtaUHdkpKSaMmSJTRs2DA2Wz9z5gwlJydTx44dtdtUq1aNypQpwwJ5RkyZMoUPXCkQxgVBEARBEARBEATB3DAbgXz9+vUUGRlJb775Jn8OCgoiR0dHKlSoUJrtihUrxt9lxMSJE3kWQikBAQEvvO2CYC6c3XGPrhx8SNbIwhsLuFgSDidnchEEwTrGtCAIOePE6WN06uxx03bjoWmaIggWitkI5P/88w9169aNSpYsmaN6nJyc2CRAtwhCfuHy/ofkd8I6Ax+uur2CiyVhf/5vLoIgWMeYFgQhZ5y7cIbOXzpr2m48MUdTBMFCydOgbgr37t2j3bt309q1a7Xrihcvzmbs0JrraskRZR3fCYKQng5v+lJs1LMYCtbENw2+J0sjsdvsvG6CIJgtljimBUHIGd079+R4Nyalr0x8C5aNWQjkCxYsoKJFi1KPHj206xo0aEAODg60Z88eTncG/Pz86P79+9SsWbM8bK0gmC+lqham6NB4skYaejciS0Pl0yqvmyAIZosljmlBEHJGGZ+ylJJiYoG8QhvT1icI+U0gV6lULJAPHTqU7O2fNQcB2d5++20aN24ceXp6sun5mDFjWBjPKMK6IAiCIAiCIAiCIFgKeS6Qw1QdWm9EV9fn119/JVtbW9aQI5VZly5d6M8//8yTdgqCJbBz3hVKSUqltoOrkrXx+an/8XJyox/JUnDa8g4vE3vMy+umCILZYYljWhCEnLFp23pCwuVBg18xXVeuGqpZDlxoujoFIT8J5J07d6aMUqE7OzvTH3/8wUUQhKwJuhVFKpXh8WTpnA87R5aG7UMTR5IVBCvCEse0IAg542HgAzL5W8r9jNMhC4IlYKPOSBrOZwnZBcEaiHuSSE/CEsi1oCPZ2plNEgWTEJ0UzUt3RwsaxwmRmqVz2vSNgiBY6JgWBCFHxMXGUUqqioqWKkx2pnpPiY/QLF0Km6Y+QchlOTTPNeSCIJgOJ1cHSoxLscoutciXdhHEBcG6xrQgCDkC1q8mD+omgrhg4ViXCk0QBEEQBEEQBEEQLAQRyAXBilj21XHaOOM8WSP9dvXiYkm4LGjERRAE6xjTgiDkjHkL59C/S+eathtn1tEUQbBQxGRdEKwIl4KOlGpqUzAzwdOpCFkaalfvvG6CIJgtljimBUHIGa6urmTyqG5uRU1coSDkLhLUTRCsiNRUFUWHxpO9va3VBXUTBEEQBMGyUaWq2Ifc3cvFdEHdBMHCg7rJSBAEQRAEQRAEQRCEPEAEckGwIiKD41hDbo3ce3KXiyVhE+7PRRAE6xjTgiDkjPCIMIqICDdtN4be1BRBsFBEIBcEKwIB3XYvuEbWyMgj73KxJJz/681FEATrGNOCIOSMVWuX038bV5i2G//toSmCYKFIUDdBsCLK1/WipITUXN1nQEwATbs0lc6FnSEHGwdqUbwVja/1MecY3vlgOy26uZAexAaQnY0dVXCvSCN9R1M9r/oG6zoTeppGHXkv3fq9PQ5Su5Lt6XrkNXpt7yv0KD6I11dyr0Tv+Y6k+l4NMmzfjEvTaP+j/RQU/4g/L2i9iHwLV9d+33RDw3S/+aXJr9SyeCvKKamVX8pxHYJgrWBMC4KQv6hcsSqp1CaO6ub7smnrE4RcRoK6CYIVkdtB3VLVqfTa3kEUEHufhld7l0ITHtN/d1ZT2xLt6OPa/6OXdnQlWxtbFpojEiNo2a0l5OXkRZu7bs9UIG9Xoj21L9lBu75dyQ5kb2tPY499QN7OXlSjcC26EnGJNt3fSK52rrShyxYq6FDQYJ1TL/xELvYutPHeBopOjjIokJcrUJ7ervqOdl3dIvXJ20UipAuCIAiCKZGgbkJ+ItrIoG6iIRcE4bk5EXKc7sbcoSbeTenNKsN43b7AvbT/0T76sOY4FsadbJ2okXcTCokPZoEcmnOF3jt7suZaX0iGJr15sZbk5uCWZn8/N/6FHO0cNb8t14f38yT5CQXE3KfqhWvQ39fn0D9+f1P/8gNoQu1PebuP62iWux/uYoHcEIWdCvP+XO1dycbGRq4IQRAEQRAEIVcQH3JBsCJung6mu5dCc21/EIRBMdfi2nUlXEvyEmbqXzf4jlSkojcPvE6fnBxPxVyK0ZRGP2dZ73y/edRhaxvquKUt/XZlJqnUKjZ/3/9or3abM49PszDu7VyUBficcD7sHO+vzeYW9OnJj1mbbwrsrq/lIghCejCmUQRByD9cu3GV/G6aONbNpf80RRAsFNGQC4IVcWzNLVKp1FSpXtE8awOEZwBhed71uWRLtvRV/W9YyIVw/fnpifRvm8Vsgr6m03pSq9X8P/B0KkLvVnufKrpXpCfJMTT3+mxa6r+YyhQoS3OvzeZtOpfuSsdDjtHnp/5HHo4eNLXJNHK2c+bv3q46nN6q8jZr5o1lcMXXWbtub2NPK24vowOP9nF93zT4Lsd94XjwS17GV+ub47oEwdqYeflX7ZgWBCF/cODQXoIHeaNmhmPJPBc7PtMsa/U3XZ2CkIuIQC4IVkTjnuUpPiYp1/bnU6AML4PiNAHTQPDTgGuJqQl0L+YuNfRqRN18NNFPF99cSP7RN+lB7AMqV7AcpapSSU1qslPbsal4+YLlqXzVt7V1Qcu+4MY/5B91k/3Qwdo7/3EQuRKuJWhakxlUtmC5NJMB8GsHxgrlH9Qcq/0fJvJjjo7kNpqC5BZPXxIEQUiHMqYFQcg/tGjWmlSpJg7q1v4L09YnCLmMCOSCYEVUa14iV/OQNynalMoWKMfB2P69MZ+DuoUlhlGbEu2oknsVsiEbuhR+kZbfWkqRiZEUkRRBbvZuVPypifvAPf3S+JDDBzwsIZSqFapO8alxtP7eOt4OUdkR5A0a93l+czmQ26AKg+lGlB+XBt6NyNPJk4V3fR/yI0GHKTQxlOsDB4MO0I3oG9SrbG/+buO99dTAuyE52TmzsM/7K2KamfuUGoNNUo8gWCM9y/bK6yYIgpDL1Kpem1JSNJZ0JqP+G6atTxByGRHIBUF4bpDKDCbj0y5OZWEYZt+dS3Wh8bU/Jg/HQvRFva9o2a2lNOfabP6ubpF6rBVTTMz1qeheiY4FH+EAbCnqFCrlVpq3VyKuQ/AHcalx9MulZ77of7T4iwVyQyzxX0Tnws5qP6OdAAI5tOzxqfG0wO8fikmJIS9nb3qt0hs0olr61GuCIAiCIAiCYGok7ZkgWBGHV9+kpPgUatSjXK6kPctN4H8OxtT4kCwFh0Nf8zK5lWYpCIJlj2lBEHLGvgN7ONZNj5e7kZ2p3lN2TtIsO39vmvoEIZfTnlnXG7sg5HNungqmOxdzL8p6brI9YCsXS8L+2n9cBEGwjjEtCELOuOZ3ha7fvGrabry4SlMEwUIRDbkgWBHBd6MoNjKRvH0KWp2GHL7ioIpHVbIUbEMu8VJVtFZeN0UQzA5LHNOCIOSMoKBHlJqqoorVyplOQ/7oomZZorZp6hOEXNaQiw+5IFgRXj4FydHFOoe1Jb60iyAuCNY1pgVByBlFvYuZPqibCOKChWNdKjRBsHK6/NeFai2sRVdCr+R1U8ySA4/2c6R2RfP2POwN3EP9d/emNptaULvNreiNfYNpe8A27fexybH0y8WfqOeO7tR6U3MafnAYXQ7XaMIN8e3Zr6nphoZcdOvZ9WCHdj22Ad23d+HPSAsHzoae4c/NNzTmvO78u4c7ed0nJ8Y/9zEKgiAIgiAI5oEI5IJgRWyadZ72LLyWJ/tOUaW80PpHHxnJJSuBHGnPbkTdeO79ONs5Uc8yvejTOhM54vrtJ7fom7Nfcjo28PPFH+m/O6upvlcD+qDGWP5+3PEPtQJzmrrW9CO7e/u0n1fdXq79f4XO/wpKurVzoWc0y6fR4VWkovNh555+p1mHiPWCYMkYM6YFQbAuVq9bQWs3rjRtpQtf1hRBsFCs07ZVEKyErbe30syzMyk6KZr6Ve7Hgpku/hH+9OvZX+ni44uUqk6lwo4lqUVEL+pCNWjqhZ9ozd3V9EOjH6l9yY40eO9Auv3kNm3psp3sbe2p67ZO5OPmQ6s6rmUN7daAzdS7bB8WZu88uc15wb9r8AMVcS6Srl2b72+i7899Q02LNuNc4xfCztPUptPp3pO7tNh/EYUnhJGdrT2VL1ieRvqO5jzfoPfOnpx3/NWKr9H+R/tY2zzC9z1KTE2khTcWkIOtPY2pMZa6+nTj7aEJBkh9djb0NKlJzQL321WHp2uTcgwAbUOZVO8r6u7Tg5b5L+F848EJweTl5EVdfbrTm1WGkYOtQ7p6mhdrSQ29GlNsSizdi8HxLOTJBvXT748EHeLlqOqjqahLMToXdo72BO7i4FQDKrySpi6b8BtkU9CeyMWOyhYoS1cjr3JednAl4jKvuxdzT7s98q2jLgjiyNEM4bu2Zx3yj7rJ/7cq3lorpGNCQBAsmbtPbud1EwRByGXCIsKI1MoT1UQ8fn6rOEEwB0RDLghmyp2oO/T54c8pPCGc3q/zPsWlxFFQbJD2+ydJT+jdXe/SwQcHaWDVgTSs5jAKLHiLNlWdTaEJodSkaBOt2XN4YjgL48rnM0+F28ZFm6bZ58Ggg9SjTE/OB47tlt1akmkbj4cco/IFK9CHtcZRcZfiVNjJkwZVeJXG1f6YBld8je4+uUMTT32STnsOoXRQhcH0JDmapl+cSvsC99DbVd+hiMQI+vnClHTbX4u4Sh/X+ZS8nYuySfrewN3p2tK3XH+thrlPuX70XYPJVL9IfRbGf786i5ztnWlcrY851ziE+rnX/srwuHY+3EHdtnei9w5rBP8v6n1NXs5e/H+Rp8vDQYfofsx98ou6zp8DYgPS1RM//BKlVOnF/3cp3Y3cHTxo5e3ltOLWcvJw9OB1uqC94GzoWe6DyxGXqJF3Y6pdpA6dDztLkYmR3Kdu9m5U2aNKpudGEMydzV23cxEEIf/w3rBR9M5QE1vGTPDTFEGwUERDLghmyrHAY5SiTqFOZTrRkBpDSKVW0fY727Wm0edDzlNIfAjV9q5NY+qN4XXngs/RwYcH6VToSWpbsh3Z2djRmdAzVLdIfXK1c6UanjXpbNgZsnk6F9fYWyO0K7xacTD1K9+fbG1sWBgMiLmfaRsbeDWkD2qO1X6GoL/UfwmFJASn2e5h7AMqW7Cc9vM71Uawdn2J/0J6nPBY+1n5bXhiGGufFT6rN4k8HAtRXEo8/XZlBh0OOsxaf11qetakEq4lWYNco3BN6lS6i9YnHIysPob3UdWjKr154A0W6kfV0PSbPthuRrPfWPidc202/XH1Nz5WbxdvmlD7E/ri9Gdsug4KOhTkJc5PZjjZOVHvcn1oqf9i/vx6pSG8ThdMbhRyLMRWBLsf7qKE1ASeZHC0daS51/+iI8GHeSIFWnOcW0EQBEEQBMGyEQ25IFgRihUYzMjdHNyoZuFabH6+++FO1rI28W5KZx6fptOPT7JAByFTF2i4gYOtIy9hBp8ZxVyKa/+H8PjThSn0OCGE/lfnM5rV7A/WmoNEVWKa33k4ePDSzsY+zWdbG80tKcXAfpNSkyj1qeYcx2eIjNYb3NYm422hDYdQPqjiYJ60wDEdCdaYqkNjvb7TZprfeiEtbbeC2pZoz+t9C1VPX1FKIpHOsfQvP0D7PyY+DLVJ8Q3/98Z8srexp5qetdiUHedi8c2F/J1iCSAIlgzGNIogCPmHlNQULqatNFFTBMFCEQ25IJgpzUo2Y4Fs3/19tOjKIrobfTdN4LC6RetSUZeidOnxJfrj/B+sbT3y4Ag5qV2ooVcj3qZJ0aZ0Ifw8Bzt733cUNfRuxObboI5nXRbaTYb6mUCMdp56fJKC49Nqyp+XH859T6dDT1F8Sjx/blG8hcHtYAau+Hk72TpSk6LNqEOpjnQ18grNvvoHhcQH09aALbxNuxIdDNYB7Xe5guWpuEsJCox7SMdCjvJxVXLXmIgfCjpIt6Nvsen7tcgrtOX+JipXoDx1LNUpXV0u8xuQvbsD+5ADaP0n1fuSpw50LQB0qVekAfvX3425Q7U8a5OznTNVL1SDl1jH23iJQC5YPn129eTllq478ropgiDkEvP+/Ytjsowfb8JMITNqaZYTnj+gqyDkJSKQC4KZUt6jPE1uOZmDus27NI+6lOtCRV2LUkhcCH9f0LEgzek0h6afmU7Lry9nk+lyqqrUKWaA1t+5sXdTNnWGmTOCgCHvr7uDO0UnR1Pjpz7mpgI+2ohM/te1P2mB3z/UzacHVfaonKOI5wrQEkMwtrO1o7erDE9nrq7wctnedCLkGB0MOkD7Hu2lBa0XcQA59M3Gexto2sWp3DfDqrxDb1V922Ad8PNef3ct+7O72rtSVY9q9GqlwWwSD1JVqbT27n8UlhDGExpdSnel0TU+TGd+DlTF6pCaHhFRtHYd+iUz6usI24omHEH4ahauTadDT7JgblAbLwgWRrVCvnndBEEQcpliRYuTytRB3UrUNW19gpDL2KjVph4V5kV0dDR5eHhQVFQUubu753VzBOGFkpqqoujQeLK3tyVbO8v3SFGirB/vdTqvmyIIgiAIQg5RpaooJUVF7l4uZGcF7ymCYAo5VEaCIAiCIAiCIAiCIOQBYrIuCFZE8J0oio1MpOLlNb7Ulo6uZvxy+CWt+bqlYPtI035VibTB8wRBsMwxLQhCzggMekipKWpy96pouq4MOKVZ+mji5wiCpSECuSCYAQ9jHlLXNV3Jxd6FTr520uA2P538ifbe30uBsYH8eUWPFVTDq4b2+yMPj9AXu7+ncKcgKuxfmHqV601vVx2ujVyuz4mQ4+xffufJHVKrVeRToAy9VeVtaldSEzX8RdF7Z09O67W200Yq6Voy3eeM+PTkBIMBoPTN2lfcWsZB5RAhXUlJps/1yGvsT34j2o8SUxOpRbGWNK3pDO33CB438/J09kNPSEngdHEf1ZzAPvGZHRMi16/puIGKu2qiy/+8/x36z1Vzm51U7yuOej9ob38q6lyMNnbRBJebd30uzfObS1U8qtCitst4HaLVr7u7hsbWHMfHAbbe38z509d02kDZITAukPruepmD1K3vvImeF6Wdi9suy1YO9MyuM/jpI4geUuxVKFiRvm04mUq7lebffXf2G3Kxd6YJtT/V1rXy1gr69fIv9Efzv6iBt0xyWDoZjWlBEHKfiMhw2rNvFwU8vM/xWipUqEQd23YiZ2cXunb9Cp04fZwiIyPIxtaWvIp4UesWbcmndBmDdd0PuEcr12ieZ7p8OHI8bdyyjuLi40i9Lr3HbK9evahePU2mEV3CwsJo27ZtFBQURPHx8eTm5kbVq1enjh07kr29PdHK13g79Xg/Wrp0Kfn7+/Pnjz/+mLcVBHNHTNYFwcSkPE3NZWqSVcnUpXwX8nDyMCjQj9k7hpJcY6m/w1tUvmB5Ft7+u7PKYF1IoTXx1Kd0JeIyDSg/kAWkG1F+LBwpkcxzi/G1P6bvGkymwo6FM92uV9k+XPTBb1EUVtxazseuG5FeH6Rog+AHQdwQEMbX31tHLYu1phG+79OV8Ms07viHLLxnBvp19Z2V/H9UUhRtck0b6K1cwXLk6VSEc60jNztA3nTgH+VPMckxmnWhmnXIH6+AyYG2zzFZgn5F/6Cfnxf0JfKnN/RqbFAY//v6HJ6UyO51tvr2SroWeZUzACAf/Xy/v7VCPHLaI3e8LphkcrN3o7+u//ncxyKYDxmNaUEQcheVSkXrNv5H9wLuUrPGLai6bw0Wwrfv3kaxsbG0eftGCgsPpWZNW1LtmnUo8NFD2rQt68nhKpWq0kvdemkLhOdaNepQpQpVqE+fvtSvXz8Wwm1tNeJI6dKaCVlDfrhPnjyhJk2aUNeuXXnd8ePH6eDBg5oN6g/lcuzYMbp//74pu0YQcgXRkAtmS62FGjPG4bWG03r/9Zx66n9N/kcXH1+k1TdWUyGnQvRVs684PRg4+OAgzbkwh25F3WJNc6tSrWhcg3FUyLkQXXh8gb4++jUFxgSykFDCrQQN9h1Mr1Z7lX+76dYmmntxLn/vYOdAZQqWoR9a/kCVClfStuPSUI155Vvb36LTwadpfpf51Kh4I+3n131fp2OBx1ho29ZvG50POU+/nfuNroVf4/RlDYs3pAkNJ1DJAiU56veMszNo3c115GjnSAOrDMyyPyY1ncTLHXd2UFRiVJrvVvqtZIF9SN03aEDxwfQg4T4N3j+QVt1eQQMrDEpXF2I5Klm4kQqtgH0Bsr1my1HDDWnUvz37NW0N2MyCXafSXXjSoeeObhSbEkubumylo8FHOLJ6UHwQ2ds6sLD7df1vqYJ71iZp0FQrGnKcN0XbjOjoSP8VmxxLI3zfIzeHArTwxgLacG8djakxlrr6dOPff3Hmc16iXcpvAbTCwJDmHbm+UTbf30R7A/ek+Q7723R/I7nYudDEup9zhHOkN9v9cBdv282ne4bHUrZAWdp0bwMNr/ouR2pPIhWVcStD92OfvSDUK1KP9gTuZqEbqc+gHW5atDkdDzlK58POUY3CNTm9Gc4JtOYgLiWOToacoKGVh6WxChha+S1Ou4b85R/VmsCC77q7azn928Q6n3Mk/YikCO4jaMhbFW+t1Zh7Oxel9iU70K6HOzkK/4hq71Kfcv0MHtf2gK0UnxpPnUp3puyQ1XUWlxJLBRwKUOOiTWn7g23c9zjWKecn0//qfsZR7nVBhPmWxVvTjgfbOPWcMdeXYL5gXAuCkPfcvXeHwsLDqFyZ8tS0cXNed+OmH93096N2rTvwM8bOzp7KlSnHgvHpsyfJxdlZ+/s5//xJ0U+i6I1X36TixUpo1xcp4kUVy1ckR8dnk9MtmrZKE9Tt1KlTPCFQtWpV8vb25m327dtHBw4coEaNGlGPHj3Ix8eH3n//fW0dqamptH37dnr0SPO8p/afU2BgIO355x/q2bMnrV+/Pje6TRBMhmjIBbPHL8KPBlQZQCHxITThwAS6HXWbhlQfwlrhKSen8DbIxf3B3g/4ZX5YzWHUoUwHWue/jiYdmaR9ke9RoQd92vhTGlV3FAsDP5z4ga6EXuHvUU9kYiR91uQzGlt/LNX0qkkp6uxpunfe20mDqg2id2q9w4L9e7vfo4AnAfRG9Teod+XetC9gH43eO5q3xQTDgssLOHXZ+3XepxNBJ3LUR/ei7vGyuJvGVLqki0YAhXm7IY09hMyfG09j7emYoyPprYNDWDDCOkPpu/o+FdS2BGzmJQRwCHodSnYkD8dCNP3SLxSVHEXja39CI6uPphqFa2S7//S5FH6RBlUYTE+So2n6xam0L3APvV31HTZz/vnCFIPHBS1wIcdC/P+4WhOM0rzrg9zjmLQp4uzF/QRKupbi5f0YTT9nxIDyr3BKuY3319N/d1ZT06LN2ERbFyWV2dmwM3Q14gpP4LxacTC52rmytlzRmNcuUkc7OXIk+DD3M/pVF//om9S7XF/WLk86NZHuPrnDdT2KC6Rpl6Zm2tbHCSHct4MqvkoRieE8MZKRVcHJxye0uesVklKTeMygwOJATSrtZ0XTn9V11r3MSyyEv7p3AAvYfcr3oz+v/kYNvBpy3xmijmcdXp54fDzT4xMEQRCMN1cHulGg3d011ngwU3+p68uYYaVFyxbQuk3/UcGC7tSrR98s6z124gjN/HM6zfpzOu0/tJcnaXWBIA6tNmjRokWG9bBZus5v/Pz8+P9KlSrxMikpidasWcNm7HXrSgo0wfIQDblg9kCrXLpgafrzwp+sWcZnaLBnX5hN96M1msfd93ezEOUf6c9aaYUjgUcoOTWZBYbtd7bTjYgbrA1UuBJ2hf2wqxSuwhptaNmR/7utT1uqWrhqttr5Yf0P6eWKGq3sKr9VLGig/Hn+mXntzYib9ODJAzr88DB/fqvmW9S/Sn+qXqQ6vbL5lRz31YPrEXRDHUwVm2QuhEKYhV8vzKon1PqEJyymXvyJJp2eSEvbrSR3x7SpGRB0CdpaaGkxMQJtOYAABSq5V6aL4RfoaNBhKluwHJt6V3Y33s/YEO9UG8FC2RL/hSxwVi1Ujexs7cnL2ZtNvsMTw1jDrAs0wM52LniFYE1qZj7p2QHXnTFAuw0/8T+u/EaJqkT6yqMxrYjWWFYo1HuaZ/xs6FkqU6AsOdg6UJ0idamWZ23WmkPQ5e10zNX3B8JcvR1rKXT5oMZYKuVWmn27VaTiz6UL+LDJ/oPYgEzb6mrvRp/V/YKF5pW3llNYYhgL8gU90l/3D56a1yu+8WDnwx30/blv0mzXdXtHbdtnt5yb5XVWxaMqreu8ie48uU2l3Xx4wuPAo/20pN0KmnF5Ov8PE/UxNT6kJkWbpmmDYvIvWC6YtAL9yw/I66YIgqDPU+E5ITGBjhw/TGRjQ927vERx8fG0/+Ae2rh1PWvE7ezsaPhbGmsXxfQcftstm7cmryLelJiYQIePHaJTZ06QZ2FPSklOoVSVmlq1bU7Xrl2j8PBwKlOmDBeFNm3aUOvWrdM98yB4r127lu7cucO+5o0bN+b1e5fNpPgn8dS8eX/2N1eIjIwkR0dHcnBwkPMrmDUikAtmD0zTIbTofkbAEQAhXJeXKrykFYq1JrM2NvTLqV9Y0z642mBqU7oNLb++nPY/2K/1CZ7baS4deHCAroVdo5NBJ+mfy//Q/xr/j17zfY0DdWE/EC4gvEADaAiYwevTrEQzFrp12+Pp7EmmpqxHWaIAootX/cgppDy51tYcVwnXEtxmCJQwaYfGFX15M+oGXQg/T6VcS1H/Chpz+bV3/6OrkVfZ7LlZMY3Jmi69y/alny/+SCtvL2eNLYTw2k+1lTOb/U6Hgw+xf/CZx6dp0c1/WUNtyFzeWDwcNLPzdjaa29TuBzv5WBxsHflzit65V9B/gGcXaMNxzsMSQrXnXDGDL6On7TbEKxUGsYl4uQLlqeXF/2hlIQciJ831ChC8DCblqHN7wDbyLVSdBVUI6vDFhoZdVyDHZBIsEqY3nZluX9CaK1p85TPabmhs6OPu4K79rdKnqarMfwO3EQVMlsxq9gf/vy1gC514fILdFLjupxM6xlxnCLyH6whj8Ydz39H4Wp9w0D0E5/uv43p2Afj+3LfsGqG0AugpWgQLZIHfPF6KQC4IeUvhQpr3kqjoZ+5w0U80z6KUlGQKjwijMj5lqYavxoXv5Klj9Dg0hCKjIqmIZxHWWivPX5Qinl7UrLGXti5o2Y+dPMq/8btxndUiEMiPHj1qUDuOdyXUqQj4AKbyy5cvZ9N0COvt2z+LqRIRcJ3iUn1ozpw5aer5+++/aejQoVS+fHmT9pcgmBoRyAWrACbqC68sZA03NNsFHAvQ9fDrFBIXQs1LPRMuYdJ+J/oOnQk5k+b3MF+HZhwlPCGcfc4fxTwVwtzL0J2oO/TvlX/5IQEtfFa0KNWC/V/PBJ+h+sXqUzHXYmxqfzb4LC3tsZT923fd28Vm67ZkS1vuaCJuZwaO7XHcYz4GsDdgLx9jvyr92Ad9ydUldLXUEari60O/XtakABlYQeMjDzPoUUfeowoFK9Cy9quohGtJcrR1ZH9iRM+GQOgX5ce+7uUKGn5wdSndjX6/MouW+S9hKwPFjB38culnKlugHPtQhyeG06WIixQUF5TlMWWHNyoPZS0qNKdZCfKPKJA239tIlTwqs5+0PqEJoTypcCn8An8Ojg+mDffWU1WPalStUDXqUaYnbby3nn2Z4ad86NFB8nb2pnYG6tIH24yKD2JNeXLZR6S+t5Qo5ob2e7ysIFjbgUf72FccfuCKAA4hGppt+K9XK+SrDXDmYu/KWvS8ApMU0GKjn5RJCS9nLy4AQrdjmCP7rOuSnesMkxEIGAdLAExAgM33N3LdupMLwfGa66qkm8aNQLBcPq79v7xugiAICDhatjx5Fi5CAQ/u0/GTRykm9gnFxsVS5YpVyNtLY4kWGPiQfccRIR0FfuGKifs/C+em8SE/cuwQxcTG8P/JyUl04fJ53q50qTJUumQZSk1V0d27d+nhw4fsN16lSlqLOgRr0/Uhj4qKon/++YeDu2Fb/ObSpUusia9QoQK1bNuRascnE5VqwL9fvVpjfYOAcUWLFpVzLJg9IpALVkFt79o0q/0sDsw25+IcFhhh1t67Um/+/pNGn9AXR76grbe3UnBsMLUt3ZY23X6WAgov/IuuLmJhHII0TNbfrPkmfzex8UT65tg3NP/SfGrt05qqeVZjQTgzShUoRXM6zaHfz/9OS64tYTNkrOtYVmPS26tSLxby4ef+96W/qXv57nQq6GkezQyA8I7gcQo4VgCBHCb9M9rNoJlnZ9HiiDnsRz2syjs04KlWUh9YGfzY+Gf6x28eLbu1lNWNMDF/q+rbrFU3BAJxdfHpykHD4O8MAV1BpU5ljSZ8kdF/MB1/rdLrZErgV+xbuHqWAvmQKkPp10vTaP6NeSzYGhLI78XcpSnnv0/ji43PSBMHgRzpxhRT8V0Pd7Ap+ke1xrNAmRXQOmPyAKR6EalDd6URyEH9pwK5rgl79cI1uH5oxOEioGiv4TvfpkSbDNPX5QZNijahI8GH6HL4RaOsBLJ7nV2LuMrxCZa2W6HVvr9UpieturWCte2f6AhuF8M0kyiKCbtguWDyRRCEvAea6D4v9+O0Z8dOHiFbWzvyrVqdOrTtRC4urtSt80ssjB8+epC3LV3Kh1o1b0MO9oZNwb28vOn23Vvkd+Maa7o9ChXi7atWrkaqVBUHdduya51WO56VZRvM2iGMgxs3bnABZcuWZYHcp5VG+aCgCOQQ3iXtmWAJ2Kj1IywYQXJyMucCjIuL41kqT0/Tm+CaCgxgDw8Pnl3TDVYhCNYIZp2jQ+PJ3t6WbO0kZqOlAzeDbts60eRGP+apABqdFE29dvagOkXq0Yxms/KsHZiseGl7V45T8E/rf/OsHYIgCMLzoQjkSpR1QbBmjJVDjR4J8N2YPXs2B1pAheXKlSNfX18WyDFDNXz4cE5dIAhC3rF/6XU6seG2VZ6Cyee+42JJOO76iMvzAn//3T3257k2GFrqwZVepxMhx+hm1M08a8eGu+spJiWG3vMdmWdtEPL3mBYEIWfs2LONdu/bbtpu3DBaUwTBmk3Wp0+fTpMnT6aKFStyfr/PPvuMSpYsSS4uLmxGcvnyZTp06BB17tyZmjRpQr/99htVrlz5xbdeEIQ03L8cTiqVdUa7OhqsiUxvSdjd2UXWwvBq73LJS16pOIiLYB1Y4pgWBCFn3Ll7SyfXjYm4udPUNQqC+Zmsv/rqqzRp0iSqUSNtDlx9EhMTacGCBZxiYNiwYWQOiMm6kJ+IDImjmIgE8vBysTqT9UdxmiB7Gfm4myM20ZrUY2p3n7xuiiCYHZY4pgVByBmRERGUkqqi0uWLm85kPVKTApcKGR/jRBDMSQ59Lh9yS0IEciE/kZkPOYKuPUl+QoMqDuZUUzkFkbP77nqZiruUoPWdnwXIywhEXf/23FfkF3mdYlNitRHfTcX7h0dwNPk/WvzFAeCyS1bt23x/U7q820hftqPbHpO0XxAEQRDysw858osvXLiQ3WFHjRql/QzX2LfeepZC9nmJj4+n48ePk7OzMzVr1izTbc+fP08nT56kkJAQ/oxo7ch7XreuJuNJREQEzZyZPh1pnTp1qE+fPnTu3DnasGFDuu8R+R051IX8QbSRArnRUdah+UbOPwwKQRAsjxW3lnPua6T0MoVAnl2SVElU2NGT2pfsSJvup39I5RRESEeU9/IFK7zQ9vUp14+jpOvm7xYEQRAEa0A//3de1gPBvF+/fiaLlJ6QkMDp1CAgZSaQww13z5497Jrbrp0mG8Thw4dp/fr1HFOrVatW2m3t7Oyod29NRh9QuHDhNHUVL148TZ710qVLm+RYBOvCaIF85MiRlJSUxAI5Lk6llColuWAFwVz478fTlJqiop6j66RZ33tnTxbGAbTaYG2njeRm70Z/XfuDjgQdoejkKPJxK0OvVx5CXUp35W1uR9+iP67+RpcjLpFKraKqHr40svooTtGlz7aAraxBhkA8o9lv2hzVCkiXNbnRFDoTetoogfzbs1/T1oDN1K10d7obc5euR16jgg7u9F3DyTT14o8UkRjBkwvjak3g7f/x+1urIfd08tRqzF+t+BqdDDnO5rENvRvRtw0mk7N9+vRlxrbPt5AvtSjeitO7ZcZS/8X036VZFGqjJieHApx3e2qT6VTYKe3DWhDyK0P2v8bLRW2X5nVTBCHXmTpjCi+RDuz8pXOUmppK9WrXp+ZNW/L66CfRdODQXs4NnpySTEU8vahFs1ZUvmwFOnn6OB04vI/atGpPjRs0oTUbVtHtO7fotVeGUIniJen3v2ZQqkpFY94bSzCERSqza35XKTY2htwLelDD+o2pTi2NpnfF6qUU8PA+NajXiO7eu0MpqSk04q3307X32vUrdPDIAUpITODfXr9xjZ48idbmHp/zz5+ci7xJo2ac7gz76dtrAK1cs4zCI8I5H7mrqxulpqSQm1sBen/k+5y1aevWrXT16lUWuqtXr55mn48fP6Y1a9Zo05spmutjx45xDCsIzHCnbX/7B3KwUdG+qt+ywF2zZk2KiYmhwMBAKlKkCAv1EJwVjTa0lV9//TUL5h99lDbwKmQd5EFXtNnVqlXj/5FRauXKlfwd4mUpYNJBaRuA264uSq50BbRZEPQxeuoqMjKSdu/eTUOGDCF/f3+Oql6mTBmqWrUqvffee3yRBgcHG1udIAgvgNRkFalS0nuhjK/9MecmBxBgv2swmQo7FqZvzn7JecVredaiD2t+RJFJEfTVmUl0NPgIxSTH0IfHRtOR4MPUt1x/er3SEDoXdobXhSaEpql//d219N3Zr6m2Zx36q+Xf6YTxnHD88XF6uWwvzsONSQPs57VKb5CbfQFadXsFXQ6/nOnvjwQdogEVXuE2HQw6QJsDsjavz4wp5ydT+y2tqdv2zrTUf4nBbeAa8NuVmWSvJvoi3oFG+L5HPm4+nO9eEIRnaf1QBCE/8yj4ETVt1JzsbG3pyPFD5HfzOmuXIWRD6K1cqQq1bNaawsLDaO2G1RTyOITKlS3Pvw14cI+3ffDwwdPP9yk4JIiF5jKly7AQeuDwXjp+8iiVLF6SmjdpyebaO/ds4/3ogs/16tSnpo3Sa47DI8Jo687NFBcfS82btGBNM4RxQ/jfukmNGzaj2hD4bYjKlSlHbVu1o3atO5B3EW+KT4in2LhYrSYapt0QmqFFvnkz8yweENyhpYbQ27p1a5ZDIJzviipPlJqk3Q55yiGfQJB/9OgR7d27lwXjbt268feurq4spHfv3j3dPjAJgIkCgIxSCuXLa/oc32EbBXyeOnWqtpw+fTpNfbdu3UrzvchKQo405E5OTlqtOGaVMBgxCPbt20f79+9nHw9clCkpKcZWKQiCiXnli8bsQ65Pq+KtydkOs7KR1LJ4ayrpWpLiU+LpWPBRsiVb+qLe16w1jkuJp9+uzKB9gRq/6McJj6lm4Vr0rq9mtvxi+EU6EnyITj0+wTmpNduE0I8XfqD6Xg1oRtPfyNHOtGbcPcu8zGbi58LO0c4H26l7mZf484Ww87T9wTYKiL1PNT1rZvj7Eb7vU8dSndjnfdHNfykg5mnwl2xS2q00jakxlsoWKEsh8cH059Xfua8qu1emxkWfzZYDaM9Lupaix4lhdMCnFZVNjKSeZXuZdKJCECyd5SaMISEIlkrXjt3IxcWVNcj7D+2lW7f9yauIF4WGPmZNcsd2XcjGxoYiIiPo3IUz5H/7BjVr3ILcXN1YEH8UFEhJSYlUqWIVuv/gHpGNDddbtoxGmLx+QyN4Q0OOonDr9k2qWlmj/VU09TWr1zLYRmjOIfhXqVSVGjVowv9DgMd+9enUvgv5lNYEV4uLi6OgkCA6cfo4/0bBp5Tme0UAh0tspUqVWHu8alXG94UrV67wMiAggIuCn1Md6j7qX6J9+/hz7dq12SQdJu/YR1hYGAvxVapUoW3btpGDgwPVqmX4WLOLvb09B79W8PJK+5yHJTGOTwGadkF4boFcH5hooOAmgQKTGMxUCYJgnmCcpluH6WvNP+m+yaI27X9Ods5kZ2NL1yOu0dXIK1T3qaBuKhA4Ddjb2Kf5bGtjx8ustM6KiThyemu2f75JQxyX7rFdDL/AEwL+0TfTCeR2Nna0uO0yOhR0kG5F+9OBR/to/o15bLKOyRFBEARBMIT+o1r/2Y3nNtZB4L56/QqdOnuSPAt7UvWq1Wnbri1awVfRoit079IzjS+2i3Na02n3ghkHnMqoLYbQrefMuVN05+5tKuNTlhrVb0KBjx7QsZNHc6y8a968OadizqhdynHCQgAofWJM+yHEQ2CHkvHevXusaQcIMAfwHbaJjY3V1qnbFn2gjc/se0HIlsm64lPx7bffUtu2bdnv4t1332VTEJivYwbq9u3b0quCkIfERiVS/JNnZlu6eDhoBNnN9zbS3sA95GLvQs2KNScVqdj3e93dNbTy1nLepl3J9mx+7u3sTVciLtPf1+fQohv/0omQYxwQrpF3Y2297g7u7DOOh9JHxz6gs6FnDO4/LiWONtxbz+bwilk3Pp8LPWvUsSWmJtCLJKv2/XThB5pxaRptureB/r0xn/Y/2sfWBXWKaPzw9EGfRsc8oIpOXlTaTZP2LOhpmidBEIhdX/TdXwQhv7F99za6cOkcC6+gQvlKVLiQJ3l7FWWf7937dtDZ86fp6rXLrAirWKFyGoH7pr8f+ZQuSz4+ZVmIvB9wjwoWKMg+50DRgl+8fJ4Dkj0OfUynzpzgpbGUK1Oe9+1/+yadPnuSdu7ZblA7nhHwj38S84Ru3tJoxFNTNQJ55cqaY4FJ+ZkzZ9j/OzOU9MvQlEPrDT/yixcv0tULp4meBGXZDsV/G8I0TOUhcOujmMMDREk/evQoHTlyhDZu3Mjr8J2+n7gg5JqGHAI4Qv737NmTUxGsWLGCIwcKgmA+rPnxDKlUaho4MX3aryFVhtKvl6axptbFzoXal+xAX9b/hoO6HQ46TIeDDnFQt1E1xlDzYpqIoDOb/U6/X51Fq2+vIjWpWEM8svpoNr2GCbhCjcI1aXrTmTT22Bgad/xDmtZkBjXwTtuGyKRImnL+e+1nmMPjc3efl6ielyZqeWagfS+SrNpX2b0Krb27hjbe28AqjAoFK9LQKm/xsRsiPjWe/r32F0XbEhV08qTuPj04CJ0gCBqGPg3qtqXrDukSId9SskQpOnbiCKWqUqlF01ZaAbrvy/05cJvfTT8WtGHGjqBuRb2L8vdlyzzTgMNE3NXFlYX4x6Ehab5r26o9OTs5sbn6rr3bycnJmYoXLc7bGounZxHq3vklDup24tQxqu5bkzXs8AeHT3pGNKjfiAKDAikw8AElJMRT5UpVKTTsMT0I1JibI1o50kJdu3aN3WBhtp6ZjzWCviGiOVKX7dq1izXgMBFv+ngF0a1JRA3mZOl+27JlSzp16hQL25gQMJQ9Cu0qWLAgpz3DZAGAVrxLly7atGeCYEqMzkPetGlTnk2C6QY05G3atOElAjGYM5KHXMhP7PznCiUnplDrV6qky0Nu6Xx95gvNssF3ZCk4bR/Jy8Suf+Z1UwTB7LDEMS0Ipo6y/vHYiRbRqZeuXCBnJxfWDt++e4s15V5e3vTma28bZQqusHnbRnZzHfBK/3R5yJ+btSM0y75zTVOfIOSyHGq0QA6QQgB5+JRAbhDQESBBEdBRoEU3J0QgF/ITqakqDupmb29rdQK5IAiCIFgLliaQ7zu4h65cu0SJiYkcUK6MTzlq2by1Ub7nuqhSVZSSoiJ3LxfTCeSCkJ8Ecn3gi4KUBTAbWbBgAQvs5hZlXQRyIT8hArkgCIIgCOaKCORCfiLaSIH8uaKsI1oh/C+gJYe2HMEOECDBkB+GIAi5x73LYRQXnURlq1tfWo2jwYd52bxYS7IU7O7s5mVq+Y553RRBMDsscUwLgpAzYO6emqqmOl6aAG0m4cZOzbJKZ9PVKQi5iNECOQIbQABHgdk6tOGlS5dmc/VZs2ZxfvJy5TQ5DwVByBsOLPXjoG7WKJBPPvedxQWActw1lpfxIy7ndVMEweywxDEtCELO2LlnG8E0t04DEwrkG0drlhNumK5OQTBHgRxB3RBVHYL39OnTeSl59QTBvKjbyYcSYpPJGnmj8lCyNJIbjsnrJgiC2WKJY1oQhJzRqEETUqU+t7esYVpoJr8FwVIx2ofcz8+PI6xbGuJDLuQnxIdcEARBEARzRXzIhfxEtJE+5EaHN7REYVwQBEEQBEEQBEEQLN5kvUKFCkZtd/v27Zy0RxCEHHBm211KjEuhuh18rK4f5/vN4+Wwqu+QpeBwYjovk5uMy+umCILZYYljWhCEnHH81FGOddOxS3vTdeWBqZplm49NV6cgmKNAfvfuXY6iPnjwYLPLNS4IgoYrBwP5QWeNAvmaO6st7uXd/sJ8XopALgjWMaYFQcgZ5y+e5aBuJhXIT/2tWYpALli7QL5y5UqaP38+B3Tr1q0bDRs2jLp37062tkZbvQuC8ILpOKw6xUYlWmU/f9fwB7I0ErvPzesmCILZYoljWhCEnNGj68uc9syk9NdMfguC1Qd1U3j48CH9+++/XOLi4uiNN96gt99+mypXrkzmiAR1E/ITEtRNEARBEARzRYK6CfmJaFMHdVMoVaoUff7553Tz5k1atmwZnThxgqpVq0YRERHP1VAI+K+//joVKVKEXFxcqFatWnT69Gnt95gv+PLLL6lEiRL8fceOHXnfgiAIgiAIgiAIgmDJPJe9eUJCAi1ZsoS++eYbFsgHDBhArq6u2a4HQnyLFi3IwcGBtm3bRlevXqVp06ZR4cKFtdv8/PPPNGvWLPrrr794X25ubtSlSxdugyAIadkx9zIdXHHDKrvl05Mfc7EknDa9yUUQBOsY04Ig5IwNW9bR5u3rTduNK17TFEGwdh9yAIH4n3/+oVWrVnHUdfiRr1mzJo0AnR1++ukn8vHxoQULFmjXlS9fPo12fMaMGTRp0iTq1asXr1u0aBEVK1aM1q9fT4MGDXqu/QqCtRJ8J5qDulkjl8MvkqVh++iZtY8gCJY/pgVByBmPgh5yUDeT8uCUqWsUBPP0Ia9RowaFhIRwlHUI4nXq1MnxzqtXr87a7gcPHtCBAwfYHH7kyJE0fPhwbQq1ihUr0rlz56hu3bra37Vp04Y/z5w5M12diYmJXHRt9yH0Z2W7LwjWQHxsEj0JSyAXNweytbOugIuxybG8dHNwI4shKUazdCyQ1y0RBLPDIse0IAg5IiE+nlJS1ORV0oPsTPWekvhEs3QqaJr6BMFcfcivXbvGZuLQULdr1448PT0NluwAgXv27NkcEG7Hjh30/vvv0wcffEALFy7k74OCgngJjbgu+Kx8p8+UKVP4wJUCYVwQ8guOzvbk4GRH1ghe2i3uxR2CuAjjgmA9Y1oQhBzh6OhEjo6Opu1FCOIijAv5wWRd16zcVKhUKmrYsCH98IMm9Um9evXo8uXL7C8+dOjQ56pz4sSJNG7cuHQackEQBEEQsiYgJoCmXZpK58LOkIONA7Uo3orG1/qY3B3daeeD7bTo5kJ6EBtAdjZ2VMG9Io30HU31vOobrOtM6GkadeS9dOv39jhIrvbPYs/cj7lPb+5/neJS46hFsZY0remMLNu58MYCmn3tD/7/h0Y/UvuSHTPcHzjeS1xIBEEQBAsWyJ9XQM4MRE6H2bouvr6+7JcOihcvzsvg4GDeVgGfdU3YdXFycuIiCPmRpV8eJ1Wqmvp9bPjl2JLps+tlXq7rtJEsBZf5DXkZP0wEAcEySFWn0scnxlFA7H0aXu1dCk14TP/dWU2JqQn0ce3/0VdnviBbG1t6z3ckRSRG0LJbS+iL05/R5q7bM623XYn21L5kB+1nR1tH7Zhe3WEtfXn682y183L4ZZp7/S9ysXOh+NR47fryBSvQdw0maz+fCj1FG++tp5qFa2WrfkEQXgx/L/yL4ET+4dgPTVfpjKfje+wl09UpCLmIUSbr2UxVbjSIsO7n55dm3Y0bN6hs2bLaAG8Qyvfs2ZNG443gcs2aNXshbRIES8atkBO5upvYFMxMKOpclIsloS5QgosgWAonQo7T3Zg71NCrEb1ZZRhNqP0pFXEqQvsf7aMkVRIL4062TtTIuwnVLVKPfwPNuULvnT2p6YaGdC3iapp6oUlvXqwldSrdhYu9rb12TP959XcKSQihN6sOS9eezfc3cX3jj4/VrotNjqGvznxOXUt3p2qFfNNs7+nkqd0Hyq1of17/eqUhJu8rQRCyT0G3glTAzcRxVdxLaYogWLOGHAHdkAu8b9++mfp9ID/49OnTWaD+3//+l2W9H330ETVv3pxN1gcOHEgnT56kuXPncgE2NjY0duxY+v7779nPHAL6F198QSVLlqTevXtn5zgFIV/Qe1w9ig59pi2yJua0mkeWRsLATXndBEHIFgEx93lZzFVjoQZKuJaksMQwNlP/usF3NPnct/Tmgdc127kUoymNfs6y3vl+8+gfv7+pgH0B6lWuD42qPobHNCYAPjr2Af3abBY9TnhsVBt/uvgjm8tPqP0JjTuesZbtXOhZuhJxmcoWKEutS7Qxqm5BEF4sg/q/RikpKtNWOixzCx1BsAqB/LfffqNPP/2UI6B36tSJ/b4hFDs7O3MuceQPP3z4MF25coVGjx7NwdmMoVGjRrRu3Tr2+/72229Z4Eaas9dee5ZL8JNPPqHY2FgaMWIERUZGUsuWLWn79u28b0EQBEEQXiwqtebl+UnyE5p3fS7Zki19Vf8bNln/7cpM+vz0RPq3zWLWeq/ptJ6t6vA/8HQqQu9We58qulekJ8kxNPf6bFrqv5jKFChL3Up3p2/OfkUdS3Wikq6l6EaUxmIuITWBHsU9ohKuJaiHz0vUtXQ31syDg4/2064HO+j7hlMoNCGUElM1WVXCEsIoKimKPBw9tO1e4r+Il69VekP7e0EQBEGwSIG8Q4cOdPr0aRa6V65cSUuXLqV79+5RfHw8eXl5cTC2IUOGsCCd3ZzkL730EpeMgJYcwjqKIAiZE/4olmIjEqhISetLs3Un+jYvy7tXIEvBJkwjYKiLVM3rpgiCUfgUKMPLoLhH2nXB8ZqsJvAjvxdzl83Zu/n04HWLby4k/+ib9CD2AZUrWI5SVamkJjXZqe34+V2+YHkqX/VtbV3Qsi+48Q/5R92kGwX8KDwxjHY+3MFFAYHZ3j88gtZ33kQqUrFfO4BQHRgXyPV/fjqtFR6C0EUmRbLfO7gdfYuOBh8hb2dvbVsFQch7wsJDWUPu7mXCgMsh1zXLotVMV6cgmGNQNwDtNIogCObJ5lkXSKVS08CJmmBi1sTooxrLmy1dn724mzvOa/rxMn7E5bxuiiAYRZOiTalsgXIsFP97Yz4HdYO5epsS7aiSexWyIRu6FH6Rlt9aSpGJkRSRFEFu9m5U/KmJ+8A9/Sgo/hEtaL2IfAtXp7+vz6GwhFCqVqg6xafG0fp763g7RGX/5OR4NmH/rN4kXnc29AwHkKvm4UsjfDWR0rcFbKXvz32jjbzeolgrKuryLJbE39fn0p0nt2lwxdepY8lO2vVL/Bez4P5KhVfJwdZBzr4gmAmr161ATDcaP3686SpdpAkQSRNumK5OQTBXgVwQBPOmQn1vSopPIWukQ6lnL9uWQmqVXnndBEHIFvDNntpkGk27OJU12fY29tS5VBcaX/tj8nAsRF/U+4qW3VpKc67N5u8Q2A0R153tDLuRVXSvRMeCj9Duh7soRZ1CpdxK8/aIuH4+7Bxvg3RlIC5FE/+iiHMRal6shcH6fAr4cFFYfXsVL2t61tRaz4TEh3B6Ngj7fcr1lStAEMyIKpWrkVpl4mDRNfqYtj5ByGVs1C8qhLqZgKjsHh4eFBUVRe7uzyLBCoI1kpqq4qBu9va2ZGsnPpOCIAiCIJgPqlTVU5N1F7KT9xTByok2Ug6VN3ZBEARBEARBEARByANEIBcEK+LGySC6cyGUrBH4kqJYEnbXVnMRBME6xrQgCDnj6vUrdP3GFdN244WVmiII+cGHPCUlhZYtW0ZdunShYsWKvbhWCYLwXBxfd5uDulVu8CzokbXw+5WZvOzm050sBcdD3/Ay3ndAXjdFEMwOSxzTgiDkjINH9nFQt8bNTRh8dtcXmmWdV0xXpyCYq4bc3t6e3nvvPUpISHhxLRIE4blp0qsC1e1kwlQiZsTI6mO4WBLJLSdxEQQhPRjPDbwaciR25DjPKchP3nRDQy7IdZ7d7xV67+zJ27TY2ISC4jQp38BPF37Q/n7z/U1098ld/v/lHc/SqiFPO9YN2T9Y53dTeN2KW8tyfIyCYOm0at6GWjRpbdpKO36tKYKQX0zWGzduTOfPn38xrREEIUdUbVqcKtT1tspe7FHmJS6WREr1QVwEwdxIUeV9NgaM54vhF+kfv79zLJAHxj6kHy/8QK52rs/1vSGQ/3z1HY0ZbFRSFG0N2JLme+Rd93QqQiEJwfQw9gGvOxd2lpf+Uf4UkxyjWReqWVe3SP3nPDpBsB5q+Nai6tVqmrbSuoM1RRDyS9qzkSNH0rhx4yggIIAaNGhAbm5uab6vXbu2KdsnCIIgCPmKwLhA6rvrZSruUoLWd96k1doiv/faThuppGtJ7ee3qw6nHQ+2UXRSNHUu3ZXG1hxH9rbpH+3fnv2atgZspl5l+5Bf5HXyj75Jh18+TpPPfUdHgg9TdFIUFXAoQLU8a9NHtSbwPpR2uNi5UN/y/WnL/U28zf/qfM517Q3cw9t93eA7quJRlXOXjzryHlUvVJ3KFChLR4OPkrujO31Y8yNqVTy9Rkw5BoD9ABwf8pr/de0POhJ0hKKTo8jHrQy9XnkIdSndNcPJhS/PTCLfQtXJ29mbtj3Ymq3vM6JsgbK06d4GGl71XVp/dy0lpSZRGbcydD/2vnabekXq0Z7A3Sx0F3UpRpcjLlHTos3peMhRTutWo3BNuhtzh1OwVfGoYtR+BUEQhPxFtjXkgwYNojt37tAHH3xALVq0oLp161K9evW0S0EQ8o6ja/zp7PZ7VnkKZl7+lYsl4XjwSy6C8KKAEPxG5TdZ0PzvzipaeXt5ptvvDdxNnUp3odE1PuDPFdwr0DtVh9O4WhOoY6lOdCjoIE27+HOa38SnxlNEYgR1LNWZHsQ+oA+OjkLWVHqpTE+6/eQ2/Xn1jzTbX428ysLp65XfoKC4RzTp9EQKjn9m+q0AAdXJ1on/x/6/azCZCjsWpm/Ofknr7q6lWp61WJiPTIqgr85MoqPBRwweE0zeH8QG8MSAjY1ttr/PiAHlX6Ho5GjaeH89/XdnNTUt2ox8CpRJs029p1rvs2Fn6GrEFUpMTaRXKw5mTTy05YrGvHaROmSbjX0LgrWy/9BeOnh0n2kr3fG5pghCftGQQxgXBME88T8dwkHdGr9UnqyNnQ+28xIv6JaC3fW1mn9af5vXTRGsFGjEqxXypYIOBemzU5/S4aBD9FqlNzLcflDFwfRapdf5f5VaRYGxgbQlYDPFpcRqt7keeS3Nb2zJlj6p8z8KiQ9hoV9Nav4cmhDKguoDHY0xqFiwIo2sPpr/vxB2gY4EH6JTj0+xAK/LlYjLlKxK5v9bFm/N2vb4lHg6FnyU9/lFva/J2d6Z4lLi6bcrM2hf4B5qXqxFmjqg7V98cyHfF/Bb5ThgYh6eGE6P40My/d7TyTPDvoJ2u2bhWvTHld8oUZVIk+p9Satur0izTT2vpwJ56Fm2CnCwdaA6ReqypQG05tCq83Ziri4ImvvLjasc1O0lMmEwx0tPs5l0mSy9LOQPgbxs2bIvpiWCIOSYHqNrU0xEolX25Ixmv5OlkdBH0rAI2cfexk7rw6wIzk+So436rY2NTabfF3Mprv3/1OOT7CNd1LkYC5tEavrs1P9Yy6uLk50TOds5a03h8T+KovFNUaVm3S6yMTimPzr+AYUmPDa8bbqfpK8jKD6IVKSiXy9P46Kw6Oa/PGHQpkTbTL//sn7mgaBeqTCIvjjzOZUrUJ4aezdJJ5BXKFiRPBw92PR+e8A2NotH30BQh2YeGnYgArkgaOjXayClpKpM2x2vP538FoT8IpCDxYsX019//cXa8mPHjrGQPmPGDCpfvjz16tXL9K0UBMEoipQqQA5Ompd5a6OyR2WyNNTeNfK6CYIFgkBhMHmGoLrh3nq6Fe1PsToabF3gxtHVpzutuqUxVW9RrGW296dSp1JUUiQdDz5GpuDWk1v059Xf2d/8RMgxFugbejc0OKa9nLz4ODff20iVPCpT+5IdqFmx5uzX/v25bzgK+8qnx9auZPt0dVQvVIN+aPSj9jM09mdDz1B3nx40oPxA8nL2zvT7rGhXsgONig9iTbmhyQ6sQ7C2A4/2sa/40MpvaQVwTKjAVB4++LBiEASByNurKKWkmFggL27iIHGCkMtk26Fp9uzZHNSte/fuFBkZSampmpnxQoUKsVAuCIIgCMLzA030J3UmUhGnIvTn1d94HQRXQzT0bkSLb/5LjxMeU//yA+mVCq8avR9ofPuW609xqfGcrksxv84pEJIhZC+5uYiKu5ag7xtOSaOZ12VIlaHs/z7/xjz67qxGW/1l/W+oT7m+bO6OCQdooL9p8H06c3Xg7eJN7Ut21BYEwgMV3SuRb+HqWX5vzLl4o/LQTPumvo45urJd9cI1WFMOanrWMhhoTxAEQRCAjVqthiuH0VSvXp1++OEH6t27NxUsWJAuXLhAFSpUoMuXL1Pbtm0pNDTUrHo2OjqaPDw8KCoqitzd3fO6OYLwQlk77QylJquo6/CaZGtnXQGE3j88gpezW84lS8F5dW9eJgxYn9dNEawM/ajr5oASZR3aYWPGqSWOaUEQcsby1UsIksewt98iO1O9pyzooVm+lTY1oSBYihz6XEHdDEVTd3JyothYwyZ1giDkDtGPE0itytYcm8XwMPYhWRo2UXfzugmCYLZY4pgWBCFnREZFIlyFaYmQgNNCPtSQT5kyhX3FdTXkv/32Gy1YsIDOntWk+DAXREMu5CdSU1UUHRpP9va2VqchFwRBEATBslGlqtiH3N3LxXQackHIbxpy+I+PGjWKEhISCLL8yZMnafny5Sykz5s3L6ftFgRBEARBEARBEIR8QbYF8nfeeYdcXFxo0qRJFBcXR4MHD6aSJUvSzJkzadCgQS+mlYJg4USGxNGhlTco8EYk2drbUrlaRajVK1XI2c2BbpwKorPb71PU4ziytbUhz5IFqFmfClSycmGDdT30i6D1v55Lt374jNakUqsp5F40XdgdQOGP4tifvHS1wtTxzayDF4Gja/3pxslg/v+l0bXJq3RB/v/kptt070o4xUYmpvsut0hISeAl8hJbDMlxmqWDa163RDADAuMCqe+ulznq9r6XDmXqG67L+Fof04AKrxjc/tuzX9PWgM1p1rUr0Z6mNP7ZhC3P2of9eXzadcd00w2aKOzHe53m5Ypby+hJ8hPOm44c64bYfH8TR2LXBQHgdnTbk6HP+rkwjRXfnJbzOF84WHTjX/rzmiat4ttVh3Me905b23Fat13d93Fwti33N9N3574mdwfUv5ujqyN1GqLJI5DeR7XG8++Re3zc8Q9pW7dd2qBuxqLfB8+D0s6fG/9CrUu0zdbvlvkvprsxdzk6/JgaH6bJZ49jRST8gNgAzkOPyPUIkgfux9ynr89MottPblPNwrVpcqMfyMOxECttRh99n4Px6dY14/J0Wn17JS1vv4pztwv5i+Tk5KdR1l1MV2nS02etozxrBcvkucJ+vvbaa1wgkMfExFDRokVN3zJBsBJUKjVt/fMiRYXEU6Oe5SkuMpEuHXhIKckqavNqVdo1/yrZ2thQk14VKP5JEp3fHUA75l2ht37KPH1RxXreVLH+s7Fn72BLCycepZTkVCpdtTC5ejjRvUthRrfz3uUwunk6mOzsbSlVLyWJKlVN5et40c1TwZQYl0J5Qb/dmpSKW7ruIEvBZUFjXsaPuJzXTRFMTIoq5YVFzi7kWIiFcIWqRqTMGldrAhV21EziFXUpRrnN+NofU0JKvLYN2R3T3zWYnOa7FbeWs4Dfo0zPDAVyhT7l+mkjnTvYOhq1b+QTh0CO87j6zqo037nau1JVj2p0NfIKXQ6/xJHsz4Wd4e+ik6M4rVsl90osfIO6RZ7F1dn3aC8LoNkVxoF+H2QXCNJ/X/+LSrv5UKvibTKcwDAk8MenxnP6NqSouxp5Nd33yE2P4zocfJhTuemywG8ehSWG0Xu+I2nutb9o1e2VNLzau7Th3jqKT4njSRVdXq04mFPZzfP7m75t8H2OjlmwPP5ZNIddyMeP10ximYRZmsk1mnDDdHUKQi6S7beJ+fPnU7t27TjnuKurKxdBEDIm4Go4RQTFkU91T2rYrRyvu3XuMd0+95ha9K/EmhY7B1vy8fWkmIgEFsihOVdY9NlRehKeQAMmNqSiZZ/5nxQu6UZlaxUhR+dnw7ho2YKUnJRKLQdU5n0YEsjP7bpPF/YEULVmxalpr4q8DprvI2v8qU57H7p5OkSrCVdo2luz3Z0LoXkmkCONkKWhKm6aNFLWjKIVRP7mLfc38Xj4qNYEuhJxmdbdXcsaz4l1PqfGRZvwdkeDD9M/fvPozpM75GLnzELC6BofsEYOwtMP57+joLggFk6KuRSjgRUGUf8KmnzT2wK20AK/fygoPojsbR2otFtp+rr+t1TBvWI67aSiTf2jxV+cC1v5PKjCq3Ti8QlKSk2kNZ020KXwi/TXtT/pRpQf2dnYUX2vBjSmxlgq4VqCVGoVa1A33d9AjrZOnMrLGJztXKhF8VYsHKFOY2ji3ZRTjOE3GaFo0yH4dSrdhYXRnju6cY7zTV220tHgIxn2T1ZMuzhVqyF3sXfRasxfrfga7X+0j2KTY2mE73ss2C28sYAcbO3Jy9lLO3nwxZnPeYl26VoJwKIAZKZ59y3ky/0FQdoYyhYoy20Kjg+iC2Hn6XFCCK+7F3MvTfoyCOQ45yyQh56lpkWb0fGQY3Qu9AyVL1ieLoZfIBuy4ajyABrh/YH7aEzND/mzMX2Aa6WrT7d0fQCUa/Ldau/T+ntrKT4lnlPboQ5DHAs+yufuzSrDDOZMz4z+5QdorxFDAjkEbOAX5ZdOII9LiaMiTl7UpGgzWua/lGKTYygkPpjHBcaP/jWMFHi1PGvTvsA9FFXrYx7jQv6heLESHGXdpJRqYOIKBSF3yXY0BfiKV6pUicqUKUNvvPEG+437+/u/mNYJghUQGawxpSpY+NmLcsEiGu1J1ON46jSsOr/IrfrhFG2dfYkKFHairiNqZlnv6a136e+xB+nvjw7S0TX+HF2963u1qM3gqtnW4B9ccYMKF3el2u19yFyZ2mQ6F0si8eVFXISs8Y++Sb3L9eV82pNOTaS7T+6wJu1RXCBNuzSVt4GQ/vGJ8ax1e6PSEGpboj1tur+Rvj2rMVuGMNq1dHcaW2scCxC2Nnb0y6Wf6VqERsCYfukXikqOovG1P6GR1UdTjcI1KEWdvQmmPYF7qF/5ATSkylv0KO4RfXhsDD2MfcBawJfKvEwHHx2gCSc+4m03399IS/wXsYYXptCnQ08ZtQ8Iiu23tKbWm5rT6CPvU0BMWgHIEIP2DqC2m1vSoD0DWGg0RN9y/Xi55amJOwTwiKQI6lCyI09omKJ/9MGExaAKg+lJcjRNvziVhbC3q75DEYkRfFxTGv1sUNsOKwFF848JhMw071POT+b+6ra9My31X5Jlm5B7Hfx3ezWtvL2CyhesQI28NdYsCvWLaF7wz4aeoZD4EHoY95A6luzEgvv5sHN0M+oGT2SUK1ieCjlp2nol4gpFJUVSi2Itje6Dny9M4YmRTPsw4iKbfCeqEjlf+53o2wa3O/n4BC/reNZNY8kRmRjJBeMGKJ+jk6LJFPQq14fH76t7B1B8ahxbNfx0YQpPHiDfuyHQxmRVstbKQMg/9H6pH/Xs1se0lb66XFMEIb9oyG/evEkPHz6k/fv308GDB+mXX36hd999l0qUKMF5yJcsyfphKAj5HWV2OCkuhU5tvsPajI5v+lJ8TDJrqnf8fYUGfNaQI5C+/n0z/oESNd3F3ZGavFyBPEu6UVJ8Cp3YeJu13oWKuVLVZsWz3HfdDj6sCVcUKNePPqLQBzHU8S1figl/ljYtNiqJPLxTyMHpxZjlCoIuH9QYS6XcStM8v7mkIhV/Ll3Ah/7x+1urkYP2EZpv+KrOuT5b+9sTIcf45R6ax10Pd7JwAD9XhetR18i3cHWq5F6ZtZpHgw5T2YLlqGWx1lTZvUq2TsT7viOpe5mX+P+1d/6juJRYLn9fn6Pd5la0PwXGPmSNJXi90hDqXa4PVSvkS28eeD3T+nuWfZlNjqHthc/ugaD97BM8t9U/BreHRr62Zx3ydvbmY1t4cwFNPPkJbeqyjQo4FEizbU3PWlTFowqdDDnBQqbie96nvEZQN0X/6PNOtRGsWV7iv5AnW5TPEJxDEoIpPDEsnYl9q+Kt2UqAKJJaFm+doWYcGnxomCEkQyMLa4Tfrsygyu6VtRYVhvB28ab2JTuw2TqE3P/V+YyvGV1gzm5LtjwJhOtL0ZpfjrhEB4MOUvXCmklTRTsO9j3aw/vV19Q/Tx/oMqneV+Tp5Ek7H+zg/d+PvU/l3Suk204ZJ7CUULgQfp5zw+vSdbvG97u4Swla33kT5RRYqazvvJn3j8mNI0GHWVP/bYPJ9M2ZL+ls2Bnycvamj2v/j6oVqsa/KeaqeVY9jHuQ4/0LgiBYOs/1pl2qVCn2Ie/Tpw8dOnSIo6wvXbqUVqxYIQK5IOgBQRnA7FwBgi9ISUplc/ZSVQtT1aaal6izO+5R2MMYin4cT4WLu5E6FaKFmmxs1Sy4e5Zw46IALTu05aEPY8jdP5IF6ZIVPTKdDIBWHAHkIJM/iUhgn3FMAuiyb/F1Nqmv3DD3/VENcT7sPC/rPg3EZAnYPjzOS1WppnndFLMHGlpdn2x8VkxdIYTr0rV0N+ruoxGKAY8PsqGZV36lm9E3aED5V6hl8Va0+s5KOhx0iAV1MLPZ73Q4+BCbl595fJoDVUEDC7N27Av7UXzDoek0hCJI6NLYuwkL3brtKeRkvC+1LtCkK0C4gUDuH62xQoMlTZIqiY/V0U7jK/1SmZ7a7VsUb0nbAraykPcg9oFW+NGld9m+9PPFH2nl7eV0JPgwC+EQ6LPqn+fFw0FzL7KzsU/zGQHTwMXwS9SxVPp7jDEm1/Dd1vXfxmTC9gfbWLjOTCAHCMSGyRsEaYNVxe9XZ6b5HpMZlT2qkF/UdRacizoX4wmjel4NaP29dbTp3gberp7O/vcH7k1z/oztgxS961sfCOPAwVbjypSahdWC5s6uARMqs5r9wf+feHyclvov1n7OzL0hu6CNKOGJ4TTrygya1uRX7l+Y6mNyaOrFn2j6panaiSWljdnMvCtYAQ8CH3CKVnevyqar9N5Tq6CyzUxXpyCYs0C+c+dO1o6jnDt3jnx9falNmzb033//UevWrV9MKwXBgoHvOMzBH/pF0ultdzmoW1x0ElWo601FEKnchijodhSd332fNeTxT5LJ0dmOCnpqzNqXfnU8jQ85Ip7HRidR0TIFKTkxla4cesjblapciHb9c5WF6/qdy9DjgBheD3/wGyeDqEipAlwu7A1I40NeuUExKlbumW/68fW3KSE2mRp0K0slngr2AdfDKT46iScQwP2r4RQeGEtVGmetkTcVn5/61OKCujlteYeXEtTNNLQp0Y6W3VrCptYQltzsC7DpMHyAmxR9NukBs9m7T+6yf7AuMF8vW6Aca1QhOMAUGP7mAFrpezF3WWCBQA0tfFY0LdacXO1c2YQZgiG01IhSjc//tP6XNYcI8gWzdRsbW9rxYFum9d2MukmzrvxKzYo2J3cHd9r+YHsaLeyj+EfporSPOPQ2Hzu0ndCeQhgv7ORJ5Qpo4lXo06V0N/r9yixa5r+Ej1MxY8+qf14Uv1z8kTqW0mhsdYHQ+ogC2Uqgkkdl1mjr89OFH8jJ1onNohFUDMIftNpK9PTMgLUAAudBm5xR5gZoxCGQ3425Q51Ld01zLrBOs43GtB2TGMHxwdSqRPpgarlFSddSWpeHcgU159/d0V07ORGSEMJLQ5MV1yOv87EGxN7nz1cjrtCGe+vZ/B6+/jAth2Y+LCGUvz/1+BQ9SY6hTqU6p7EIQCyBbj7d2SIFvugJqQkc3O1mlB+56GyHNnKb3TRtFvIPm7etZ/sl36eZCUzC6qGapQR1E/KLQN61a1fy9vbm6Ihbt26lQoU0vlOCIBgGmuju79emgytv0Jmtd8nWzoYqNypGrZH2rIADdRjqS+d3BbDpOczSS1TyYEHZ3tFwMCcI1fcu3yP/0yGkSlWRh7cLb4+I6zA9h3b92PpnwgQ08EfX3qI6HXz4t/rA9B1F4dSWu7yEMF6gsOZF9fKBhxR855m/4cW9GjPD3BTIEUnZ0kip/fQlQTAJNT1r0tQm02iB33ya7zePX+p83Hy0WuKxNcfR9+e+ZdPekCIh1LJYK9r2YKv29yp1KqfTikgMZyECptGvVdKYkEM4+/HCD7T45kIOEAbT7htRmUfshSn1zOa/05xrf3FU8GRVEgdza/dUeIQvLQR0+JL/e2M+dS7VhX2SM6KwU2GOzo1JgejkaCrs6Em9y/ah96uPzvA3EEa33t/MptAIpgYBCttnJGS6ObhRF5+uHDAPkwkQ0I3pnxeF7v51GVJlKP16aRr7TGMCwpBADu3v2rtraCO01TY2VKFgRRpa5S2q8dScPCsySiWngMjt6A9dTXhRl6JsKg8LBEziQFgF+wL3cvC3rCLCv0gwMfPfnVU8MaM7QWUMh4IOsHuIwp7A3VwQlA3HiFgNuun11t1dw0v43isC+YFH+3li4ov6X/Hn7j496FjIEXbnQIBFuKHoWjPY29hTg6cTGkL+oXbNumylZ1IaDjNtfYKQy9ios2kvNGPGDPYdR3FycmLtOHzHUapUyZmv2YsgOjqaPDw8KCoqitzdn2kBBcEagRlYdGg82dvban3OBUEQhBcLgukhsB9iBeQVcLmABQX871d2+I/MFfj7IwJ9+1Id6PuGU/K6OUIuA0UC8pC7e7lwnBxBsGaMlUOzPRLGjh1La9eupdDQUNq+fTs1b96clzVr1qTSpUvntN2CIAiCIAgWxYoOq/NUGAeIgzC82nvsenEo6CCZK8tuLeUYAcOralKpCYIg5HeyrSEH+An8x+FHvm/fPjp8+DA9efKEatWqxevNCdGQC/kJ+KHD/7tGy5JWpyFfeWsFL1+p+PwBpnIb+3MaE9CUeukDPQlCfscSx7QgCDnj9NmTpEpVU+v2LU2nIT/+l2bZNG1GAUGwFDk02z7kPXv2pCNHjvAO6tSpw6bqw4cP54Bu4k8uCHnLuZ332TcLAnlGPLoV9X/27gK8qauNA/g/2qbu3lIK1IDi7u66jRky3xgzxox9c4OxMWfOYAYDxgbD3Z2iRVrq7m7x7znnVihSWkgb6ft7nvvc5Ca5OUma5r73vOc92PZTFK/+Pnlul5rrnq0dMObJjnfcBmWFBhcPpkOukNbbDiY2MhuXjmTUzNXO2hTWxxttu3nw66yY3dpFwpjbGN80nG23nR+8b/nhPB/TPvjBEAR2FMZwmiLZCaFyMwXkpKmwMc4l6hKeLm2I8cvp5ek87bmhU2Kxom/vnX4b0YWX+bzcQfZBWDF0dYOe67cry24ZkM8++ARO553iY5m7uXVvxCtpXPuSS5Px0N7pKNeW83H4i3t/0ejnIoTc2vGTR3n9DxaQG8zBz4Q1BeTETDU6IA8NDeXzjg8YMIBH/ISQ2xtDZYge7Gv3M/CBYF7BvTGcPBUYeH8wFLbClDp3is2Nzqq42zpZ1RuQn9uTyqd4s7KRosuIAL7t/N5UHFxzBeUlKkQMrjsEJjizF4aP7AFzohq+2NhNIBaOFZPLrMjgBeSMUVCMTcPGis8N9RmODcnCVGAN9Vrn/93yPmwaMVZkjk0B11TtY1PdvXXy1m0hhNy5EUNH83o3BjWh7rSFhFh8QP7JJ580TUsIaQJLntrN170mBeHC/jRotXp0HOSLHuNa1/TAHvknFmkxhVCrtHx+754TWiMg3BWntifhyD9x6Du1LbqMDMDGJWeRdD4Pd73SjU8TtvSlAzzt6tHPBkCv0/O5wK+cyEJ5kQr2rta8qnn7AcKULv8uPoX0K4XoNNQfyZfyoVVrMeODvte1N+ZEJo7+Gw9luRrhA3wRezILpQXKminPfnv9MG9z19GteO+yvYsVxs3phPWfn+a9zGwaNCtbKbLiitBzQhAkUjE0ai2OrY9H4vk8XtX92h7lwqwK7F8Zw3vIvdsKsyawfbPp1EryKnnAHBjhxt8DqUyC0zuSecDdupMbn6ItN7WEV3ofeF8wPzlQ3aPNpltb/tohHpjf81rdni02fdq53Sn8MpvrnL3fDJvqbc8fl3FuVwrC+wrzsjOsMr1YLIb0tAcQArOhDRpl7CYQC8YKY7FgnGG92sw/I/6DrdQW319agkOZh1CsLoK/bQCmt5uJUVVTd8UXx2HJxa95NW6dXocQxzA8HT4H4c7tr3sONq/5B6ff5QHxF32+rqkqXi3ALgAf9liAyNyTDQrI3zv1Dq/WPcZvLK9An1ASjxG+ozDcdwQ+ObcQBcoCfnKBzX/OsMrf1T3kbJ7r6h7z+9s8iOPZR5FRnsGrm7/X7cMbVpZvSPu+vfgNnxLsoZBH+OX6bEnZhGXRS5FZkQmpWMYrrr/T9T0EObS55WsnhABtWrflRd0MKuTGszUQYi5uq4tu3759PHW9bdu2fJk4cSIOHBDmRCXEFGUnFqPbmEBIJCIc35DAA06W2r1pyVlcOZnN5wTvNTEIBRll2LTkHJ8+LCDchT827UoBv2/GlULhekwBclJKoCzXwDfYiY+BYtOKRW5JgmdrR/QY35oHsXv/jEbcKWHe12qxp7L5CYFuo6+fI5gF1LuWXUJFiQrdx7XmQTkLxm8k4Wwun2u8fX9fNo05/MNc+ImDPlPbwMnDBtHHsnDpcEZNTzR7jSxoZs+dejm/3vcqKSqP91LLrCSIGOYPj0AHXDiQjpObk+rcL+VSPvzDnOEV5Ii8tDKeLs8C/l4ThJMd7MQA63nvPTHohq9VoxZ+kNnjq7Ep3xh2W3Uae3VAHt7fB/Fnc/j854QQYF7Ey3CSCyfRWAD7frcP4Sx3xrun3uLTmnV06YjnO8xFoaoAb0e+wedvL1WX4vkjz+BQ1kFMDbwb09vOxOm8SL4tt2qO6WrrEv/B+6feQYRLJ3zf/6frgvE7cTTnKCa2mgRHuSMPlNnzPNh2Bp9bfnX8X4jKj6r38YcyD/Bpy1ib9mfuw8aUW6fX38ix7KM87f/tru/CxUo4MVifz85/iiJ1EeZFvIKnw59Be+f20Og1t/XchBBCyG0F5H/88QeGDx8OGxsbPPfcc3xRKBQYNmwYVqwQ5uskxNQMnRGGDgN9ETHUn19POp/LAz4WSNo4ynngyHqvQ3p7817vhLM5fM5uGwc5D8TZeGVVpZb3CqfHFCL1cgHfj1+YELSzAJ9hPeRH/o1DZrwwZ3fCuboHuL0nB6HjYD8eXF4r+WI+D/zZc7AU7sEPhkJufeO5yAc/EMx739l85qxXPDupBPtWRuPQmlhkxBbx+7D5yJm0aKGtrIebzRveebiQHn4z1W1m+zy1NYkH/9UB+NXYvOesDWFVPdlFuZWQySU17wnrTQ/q5A7/qhMbd2qz4+/QylQ4uVWYJ90cyLc/xxdCmgKbJ5xNccX09xqIEX5CRsaRrMMQQ4w3u7yDKYF34b42D/Lte9J38fmf2ZzlHZw74smw2Xze7t4effk49BM5x2r2nVOZzedl7+zWBV/2+QZ2MjuDtn1CwEQedEtEQqLe2IDxvK1d3bry6yllyfU+/omw2ZgcOBWDfYYK9y+t//43otKq8O6pt3nvvI+NL0+NZyq1lbzn/UbaOrTjJzUOZx7k03f19xzI50MnhDTM1p2bsH33FsO+XeueFhZCWkrK+ocffohFixZh7ty5NdtYUP7ZZ5/h/fffxwMPPGDoNhJieKJrrorqbmBX2Ta/MGfEHMvi1ctZwTEW0O767RJPfUdVz/TVhj8czoP4atbXjMu2d7ZuQNuuadwN2F21H5Y+nnwhD74hzshNLuGpYFq1rqYH+na1H+gD33bON21W9WurHsPO0vYb2Hz+XkplLJ1eh6z44pqgnRWYY9ht7D4VpeqaxxwpPIBgfzUkMSNveqLC1EgShSEThDSVa/938W3V/+Cuu+lWX87a260k1pCIxLhccAkXCy+gs2sXGBLrGd+UvIEHt9XXGbFIUjOndn2crYT/TTKx8H9Iexu91EqdEvnKPGxP28aXaiy9naXG36ioHTs5cTDrAGKKohGZcxK/XVnOsxOmBVGleEIaIjEpgRd1M6jYnfTmk5bVQx4fH8/T1a/F0tYTEhIM1S5CDGr375f4mOjqccutOrjxgI/1grMx3/tXRuPcnhREH8vk6dGBEe78fgFVAXf8mRyenu4b4sTHP7NeZztnKz7mnGnbVagKzp6jtKCS906f2ZGMvHThYLMhWPq3WCziPdQsyN7752XeK99QOo0OnUf6w/aqEwKMX4hw4MpSymOOZ/KTC/UJ7CikbSaey0NRbgWK8yoQdzqHj0FvCJauz7Dp166czEJWghBkX00ql9RkKxxcewVR+9P4cnhtLN/GUuXZfa62bNBveOW+p2DrKG/U+2JMlfdv5wshTcVRJgSyG5P+w+70XVBIFejj2Rc66PjY738T12JV3Ep+nyE+Q3n6ubu1Oy4UROGnyz/gt5jlOJZ9hBeE6+Hes2a/DjIHPmacBfxzjzyHU7lCbYhrlWvKsT5pHU+HZ1hPO7t+OvfULdvOvtP9vAxYabmR7VNIFPiox8Ka5e7W9/D7hDqG4ZVOr91wf5+eX8R7z1vZtUJrh6CaSu6EkIZ58N6ZuO+uGYZ9ux7fIyyEtJQecn9/f+zatYuPHb/azp07+W2EmCI2TpkVXdNqdLxoW/W0WuPmRPCibrGnc6BRauHiIxR1c/MT0jN5+jXrNNIDvsHOUNjJ4epjxwPu6tRspu9dbXggGnMiC/tWxEBuI4VHgD0P+BvK2csWwx4O40XdIrcmIriXF++FZoGtlc3NK6B3Gu6PrMRi3rvM7uvf3gUX9qfX3N5xiB/KilRIupDHx4KznvSCzNrx2ddiRd/636PjU5dFbknkJwkcPWwQ3q+2yFp9ZFZSdBzsi8tHM3Ho71j4hTrzsfXXihjix7MJ2LRnrFAc4+Sh4AX3qj+fq3koPPm68wgx36850NvXP+0bIXdqZvAsfH5+MX6J+ZkHmEN9huGtru/yom4HMw/iYOYBXtRtTvtn0dezX00v7zcXv8Ka+NXQQ8d7v9l4aDYem017Vq29cwd81vtLvHDkWbx49Hks7vUFurnXLdBYqCrEgjMf1Fxn6fDs+lj/8ehSlX5+M+w7XZ1y31Ru1T5Wfb1auaaCr12tXWveq2vp9Fo+5pylt9tIbfiwgQfbTm/S10CIJbG3czB8UTdHoYAuIeZKpNfrG5U58t133+GFF17AI488gr59hSrRbF7y5cuX48svv+RTopnjhOzEsqusz/leGGdo6i4eSudBuMxaguSoPJzZmQJXX1vc+0bPG6amXotNJVKcWwGpVGyQadUIIYQQQgyFTdfKAnIHNwUvikuIJWtoHNroHvLZs2fDy8sLixcvxurVq/m2sLAwrFq1CpMmTbqzVhPSwrEq76xnmc3lzXqPQ3t7oefEoAYF48yaj05Aq9Fj4nOdYGmm77mfr/8YIqTfmgPrPwbzdeX0vcZuCiEmxxy/04SQO/Pbil/4GPLZT8823Fv5XVVGy2xhaAoh5qbRATkzZcoUvhBi6sylZ7xav7vb8YUQQgghhBBi+Rqdsl7t5MmTuHTpEr8cHh6Obt26wRRRyjppSShlnRBCCCGmilLWSUtS3FQp66mpqbj//vv5uHEnJye+rbCwkI8n/+uvv+Dn53dnLSeEEEIIIYQQQlqARldTeOyxx6BWq3nveH5+Pl/YZZ1Ox28jhBgPm3KtvEhpkR9BdkUWX8yJqCSdL4QQy/hOE0LuTElpMUpKSwz7NhalCQshLSVlXaFQ4PDhw+jSpUud7ZGRkRgwYADKy28+nZIxUMo6aUmWvXIQOp0e0+Z3t7gq6+O2juLrTaO3wVwofuzA1xVPRBm7KYSYHHP8ThNC7sy3P37Fi7rNmzfPcFXWPw0W1i/FGGZ/hJh6yjqba5z1kF9Lq9XCx4fm3CXEmPzDXaCu1Fjkh9DbQ5hm0ZxoA82rqCAhzckcv9OEkDsT2Ko1dAaehhxthxt4h4SYeA/5+vXr8dFHH2HJkiXo3r17TYG3Z599Fq+++iomT54MU0I95KQloaJuhBBCCDFVVNSNtCTFDewhb3RA7uzszNPSNRoNpFKhg736sq2tbZ37svHlxkYBOWlJKCAnhBBCiKmigJy0JMVNlbL+xRdf3GnbCCFNJPF8LsqLVQhs72px7/GBzP18PcBrIMyFJF4YG6sNEsbKEkLM+ztNCLkzcQmxvPOgs1tHw72V0VuEdcgYw+2TkGbU6IB81qxZTdMSQsgd278ihhd1s8SAfOGZD/l6wGjzOXiX75zH1xVPUEBOiCV8pwkhd2bH7q28qFvn7gYMyDc8L6wpICctJSAnhJiuLiMDUFl2fdFFSzCz3cMwN+oeVQcJhBCL+E4TQu5Mz+69odM2arTsrfV/0bD7I6SZNXoMubmhMeSkJaEx5IQQQggxVTSGnLQkxQ0cQ25ZExUTQgghhBBCCCFmggJyQizIyU2JOL8nFZbo58s/8uVWSio1OJyQh6T8chib7OgnfCGE3P53mhBiOQ4fO4ijJw4Zdqd7FwoLIS1tDHlsbCzi4uIwcOBAKBQKsMx3kUhk2NYRQhrl4sF0XtSty4gAi3rnckqV+PPKasglYjwW+gSKKtWwkohhLZPw/z3Hkwuw5kwaorNLkJhfDp0eEIuAJ/q0hlQiQoVai8d6B8LBWtas7Zae+5Wv1b1fbtbnJcQc/Ju4lq/Zd5oQ0jKcizrDi7qNHDPccDs9+YuwHvya4fZJiCmPIc/Ly8O9996L3bt38wD8ypUrCAoKwiOPPMLnKF+8eDFMCY0hJy1JanQ+yopU8GnjCLHE/BNgtDo99sXm4J2tl1Goj4GNTIL7OwzAL0eT4OekwK8PdsP/Nl3Ewfi8W+7Lx8Ean03piI7ejmgu4rSjfK3z7d1sz0mIuTiTd4avO7t2NnZTCCHNJDklmde7CevYDhJDHackHRHWrfoYZn+ENHMc2uiAfObMmcjOzsbPP/+MsLAwnD17lgfk27Ztw4svvogLFy7AlFBATloSSyrqtjsmG+9su4y8MtVN7+OkkKGwQqgq37uVC4aHuCPY3Q4hHvb47lA8fj+RgkBXG2QUV6JcpYW7nRzbZ/fnPe2EEEIIaV5U1I20JMUNDMgbnbK+fft2Hnz7+fnV2d6uXTskJSXdXmsJIeSaFPX5my6gVKkFGwgzoI0rHu7ZCi/9F8UD9E4+jjibXlQTjL86LBgze9RN0395aDBeGNQWMokY8XllmLL0KHJKVdgVk40xYV70fhNCCCGEEKNrdDdRWVkZbGxsrtuen58PKysrQ7WLEHIbtn5/HvtWRJvte6fT65FeVIGPd8XwYNzVVo4dT/fHd/d0wZrMD9C12z/47cFu+HNGd0zu6M0fc1eED2Z097/h/lgwzgS52mJEiAe/vOpU8xW9s/pvJl8IIdd7+diLfCGEtBzrNq7Fhi3/GnanK+8XFkLMVKN7yAcMGIDffvsN77//Pr/OxpHrdDosWrQIQ4YMaYo2EkIaKDuphBd1MyesKjqrB1lUocYza88iJqe05rZXhraDt4M1v3yxQBgO083fma/fHxuOGd0DEOJh16CCkvd28cOWS1k4kVKI2NxStHWzQ1MTZ55q8ucgxFxVf6cJIS1HZlYGL+pmUGmRht4jIc2q0WPIo6KiMGzYMHTt2pUXdps4cSIfN856yA8dOoQ2bdrAlNAYctKSVFaoUZJbAWsbmcmOIU8trMDrGy9gQBs39AhwwpOrT6NCpYOVTMzHeVcb3NYN39zVqSbYrtRU8rW1VAjQG4v9q5u09CjicssQ6GKDH6Z14YXhmpS6auo12fVZRYS0dHf6nSaEmB9lpRIajQ6u3g6GK+qmqvqtldNvLWkhRd0YttNvvvmGF3QrLS3lwfmcOXPg7S2kkJoSCshJS2IORd1eWn+e91QzEpEI2qv+BbnYyLB4UkcEe9jB0Vpm8KkUjyXlY87fZ1Ch1sHNVo6VM3vAx7GJg3JCCCGEcFTUjbQkxU0ZkJsTCshJS2LqAXlCXhkm/HSkTrqal70V5g8PQVJBOcaEeTZ5gHwuvQiz15zhBeHaudvij+k9YGfV6NE7hBBCCDHhgJyFOFFpxWjrYQeFXNKkz0XIncShjf4mtG3bFu+88w6ff5wQYlp+/98RrFt8GqaoQq3FNwfieTDe2sUGb44MxfBgd/x8X1cMD/HAo70D6w3GJ24bx5c7FeHjyFPh2dRnV3LK8OH2y2gqip8784UQ0nTfaUKI+fhh2bdY+tv3ht3pZ+HCco21p9Iw4ZuD+N+684Z9PkIMrNEBOUtN37RpE0JCQtCjRw98+eWXyMzMNHS7CCG3wcHdGnYupjfbwZZLmRj8zX5svSykqj/eJxD3dfXDl1M7obWrbYP24WvryxdD6OLnhNdHhPDLmy9lIatEGMtqaHrHQL4QQpr2O00IMQ9Ojk5wdHQy7E6dWwvLNXZcFOKTzeczUKmurVFDiKm57ZT1mJgY/Pnnn1i5ciUSEhJ4hfXp06dj5syGT/HDetrffffdOttYoH/5stBjVVlZiXnz5uGvv/6CUqnEqFGj8O2338LT07PBz0Ep66QlMaWU9TKVBhlFlShRavDwykiotXpYScV8mrJXhwdDKjZu+9RaHUZ+dwjZpUrM7tcazwwwrYKUhBBCiKVprpR1Ft70+HAXckuV/PrSWd0xLKzh8QMhJp2yXi04OJgH0ywwP3DgAHJycvDwww83ej/t27dHRkZGzXLw4MGa2+bOnYsNGzZgzZo12LdvH9LT0zF16tTbbTIhpJmwH0JWPZ1VNZ/+x0kejLPx2rvnDMD/RoYaPRivnqN8Whehd271mTRcyCyGSqszdrMIIYQQcodSCypqgnFm56Vsek+JybqjSkbHjx/HihUrsGrVKn4G4J577ml8A6RSeHl5XbednUlYunQp3//QoUP5tmXLliEsLAxHjx5F796976TphFikvLRSlBYo4e7X9HNs1+d8RjFOpxbVXHewkvL0dCeF7Lb3eaVIqFvRzrEdDOXuTr74/lAC8spUmLb8OPydFFhyd2e0cWtYGv2tiHKEeZb17u0Nsj9CLElTfKcJIaYtJzcbGi3rIW9luJ1mRglrrw41myKTCurcZfflLOj1HQw+ewshhtDobirWI/7222/zHvJ+/frh0qVL+Pjjj5GVlcVTyxuLFYfz8fFBUFAQHnzwQSQnJ/PtkZGRUKvVGD58eM19Q0NDERAQgCNHjtx0fyy1nZ0cuHohpKXY9M057Pm96YqUNdTfZ9P4ur2XPS+gtuqhnmjlfGfzg75w5Bm+GJK7nRVPVa8+UZBSWIHpv5/AxUzD/N+w/vdevhBCmuc7TQgxbWvXr8a6jX8bdqd/TBWWq1QH5GHeQppwVrGSV1wnxCJ6yFlQzIq5seJu9913X6PGc1+rV69eWL58OR83ztLVWQr8gAEDEBUVxQvFyeVyODnVLfzAnq++InILFiy4blw6IS1F2+4eUFVojNqGMqUGmy8KxdumdfHDkHbuBtnvSL/RaAqswBxborNL8PSaM8gsUWLJwXjeU36ntKE0xIaQ5v5OE0JMV2hwOHSGnnG54/UZutUB+cROPtDqdIjJKsWB2Bx09HM07HObOZVGh2MJeYjOLOF1fvq1dUOQu91Na+9su5CJrgHO8HG6+aw4B6/k4rcjifxkyIRO3mjrYd+Er6CFFnVjPdrt2jVNellhYSFatWqFzz77DAqFgo9JZz3eV+vZsycvIMd65W+E3f/qx7Aecn9//1sOpifEEhi7qJtWp8fHu2LwZ2QKFDIJ9j0zALZmNMf3juhsvPDvOf6jdPC5QbCheUsJIYQQsyrqxjoGOr6zDTo9sPrJPrzK+vLDiRjQzg2/P9qrSZ7THKXkl+PJ3yNxMaNu5sD8MaF4clAbpBaUw1Ehg721jNcGenXtOaw+mYoIP0esn9Pvhun/So0WAxft4RkJjFwqxtqn+rbYEyHFTVXUramCcYb1hrNU+NjYWD6uXKVS8SD9aiw1/kZjzqtZWVnxF3z1QghpugB8V0w2kgvKeUG05/85y4Nx5r4ufmYVjDP9WrvyYFyp0eFQQp6xm0MIIYSQRorNLuXBONPexwG9g1z45ZOJBbxH2JIC6sd+PYlhi/fiWHzjjlmi0oow8ZuDPBiXiEUI93aAt6M1v+3LXVew61IWhny6F/0W7sbqkyn4fEcMD8aZc6lFOJ9WWyfoav+cSuPBuFwiho+jNX+/n115CqVK42ZvmroGHS27uLjwseNubm5wdnautyBCfn7+bTemtLQUcXFxmDFjBrp16waZTIZdu3bhrrvu4rdHR0fzMeZ9+vS57ecgxJJFH81ERakKwd2bbmqPwgo1/ovKQLinPVacSsG2y9m8J7mrnxMOVv0gsBTw5wYadhqxTckb+XpcwHg0FfY6+gS6YG9sLj/RMCLE4472J70o1NXQhN9noBYSYjma4ztNCDEtFy6dh1arR+/+PQy30zMrhHXnB/gqIbeMr70crHnHQK/WrmChS4Vai/NphejWSgjQzVVhuQo/HYjH0oMJqFQLJxge/PkYPpzSAff2CLjl42OzSzDzl+MoKFfD3d4K30/vyt8TllnQe8EulFRqMPvPU3yGHLVWg1f+PlfzWLEI/GTHyuMpsJZJ+PvL6vH879/zuJBeXFPZ/u7ufnikXyDGf30QiXnluP/Ho3h1dCg/OSI18rS8ZhuQf/7557C3t6+5bKgKhS+99BImTJjA09TZlGasWJxEIsH999/Pu/cfffRRvPjii/yEAOvpfvbZZ3kwThXWCbmxY+vjodPpmywgZ2c62Tjrs+l1z4yWq7Q1wfhLQ9rh4V4GrJ5a5duLXzfJwfvJnBOILorG/W0egFgkxrB27jwg3xeby3+c7qSXX3bwA76mgJyQ5vtOE0JM14HD+8A6rw0akO98p05AHp9Tytetq2ZMcbaVI9TLAZcyinEkLs9sA/ITiflYtPUyTicXQlOVAuDvooC9lYz3dL/2z3m42FphRLhnvb3q038+jvwyFQ/G1zzZB4FV7xM73pnW3Z8H+tWZBCzN/2BsLlxs5Bge5olQb3u8u+Ei1pxMwcrjybwnPMzHAWdTCusE7U8NbIMAVxt8MLkjXlpzlveoT196jA9nnNGnFU+Lp4r3tRp0pDlr1qyayw899BAMJTU1lQffeXl5cHd3R//+/fmUZuxydfAvFot5DzkbFz5q1Ch8++23Bnt+QixN7ylBqChRN9n+F+6K4cE4OyVXXXzimQFB2HopC7G5Zbivqx8e6nnrs7O345n2zxt8n0klifjqwueo1FQiozyNP8fgdu6QbL2MYqUGE38+gteGh2B4sPtt/XCoBrxt8DYTYima4jtNCDFtA/sNgU5n4LTxEe/XuRpf1UPe2r12ClPWM8sD8vg8PDPU/KZazCtV4vHfTqKwXDjGc7KR4cmBbfBQ30De+z/rl+M4lpCP5/86jb+f6otwH2HI7i8HE/DnsSSelu7lqEBCbikyiyv52PA/Hu1VE4xXm9mnFX45lABWYWxSZx98eV8XVKq1fDgfOw5iqeefbIvmHTEMG65YHYyzAnps3Pmo9l48GGfu7uaHYE87LNh8mb/3LEvhx/3x8HdWYEafwGZ+Fy2oqBvrwWYV0T086qZysqCabdNqhQ/I3AbTE2IJmrKo24H4XDy1+gy/PG9IW4wK8USlRsfn7GZFPOJyyxDmaW82Zzy1ei1eOjoXaWXCmCimtX0QXun0GvZFK/HRzmhUVKWC9W3tglGhnujTygW+9VQWJYQQQohxi7qN/fIA7zF+Y1wYHhsQxLdtv5CJJ36PhLVMjIvvjoaYdeM2EVaNXHabr431TG84m84D175tXHkvPzuuenHVGfxzOg0utnJ8fm9n9Ax0geKqwrMFZSpM/vYQkvLK+djtdc/0Q06JEhO+Plgznr6arVyCPx/vjc7+dWeyqvbZ9mgcjsvD1w90gbfj9cc8fx1P5mPF7+/lj+jMUqw9lYonBgTh8YHCe30zLJ39o02X+OtgPes/z+qOgcGGmYnHVDU0Dm10QM56rNm0Y9cG5CzlvE2bNqioqIApoYCctCRNFZCzM6BTlh5FYn45L3z2w7TOZhN41yehOB4fn1uA/MraYihOVs54pdN82Oj98PGuaOyMyam5jf1+s8D85aHt4GkvFD8hhBBCiGkE5CysCX9rGw9of3moO4aGetakag9YtIdfPvjqEPg5Cz24hsaC1fc2XsTIcE8eON/oWIn1MrOU7/0xOdDqgbbudnh6SBsk55fjjX+j6lQ9t7eW8jTv7BJhbPZn0zphale/mxazm/LtIT4GPNTLHmKRiO8rxNMeM/u2QnxOGQ/YnxwUhB6BxknbL1dpMOmbQ7iSLQwrGB/hjcXTOsFKWntywZI0NA5t8ODIr776iq/ZH9bPP/8MO7vaOepYr/j+/fv5HOWEEOM5uOYKn4e898T6z1I21h8nk3kwLhWL8PqIYKME45+d/5SvX+z4ksH22dohCB/1+BiLzi5AfHEc31aoLMDbkW/gmfDn8OXUvjwz4J+z6TidVoicUhW2XMpCWlEFVszoccv3Qb73f3ytGvyhwdpMiKVoiu80IcS07d6/E3qdHhMmG7B2xJZXhfWYj3k6NgvGmdZutbEKmzebTcHFeqBZYGrogJydCPh85xV8tesKv77uTDq6BbpgRu+6NXXickox7fsjyCtT1Wxjgfkfx5Jqxm2zYy3WE86CcBZcs4UZ29ELU7r43rQNbT3s8O2DXfHQshO4nFlSs/2jqR3RrZUzTIGNXIpfHurBp1BjvfAbz2Xwgrof3xVhER09t6vBATkbz139B/f999/z1PVqcrkcgYGBfDshpob9zbJKkuyfm6WLP5XDi7oZMiBnU5otORDPL8/sEYBAl7rjjZrLrrQdTXLw7mLlgne6vY9vL36Do1mH+Ta1VoXPz3+KtPL7cVfruzEgyI1P8bbpYibmb7yAc+nFPDAfG37zKRgZScx64QIF5IQ023eaEGK6Yq5crqpBY8CA/MK/wnrMx0jIKasJatk45WpsDHVrV1tEZ5Xwom+GTJVmKeqv/3MeayKFIXBudlY8PfvDTRfh56SAr7OCB91sbPV7Gy7yYJyljU/u4gsHhQyrT6TUBOhdApzw3sQO6ODrwHuz2bh3NhVriJc97/W+VdA6oJ07Vj7eG8sPJ+BATC6m92llMsF4NX8XG/z5WC98vy8eH2+9zKdT6+jndN3Ji5ak0SnrQ4YMwT///MOnPzMHlLJOvt51BYt3xODlUSG8WMWyQ4l8HPCwMA+eis0KW1hKqkxOagnKCirh6mNnkJR1nV6PR1ZE4kRKIXwdrfHvo71hK5caLb28ule7Kej0OqyJX4W1CWvqbO/vNRBPhT0NuUQ4ofPqhihsvJAJHwdrbHyiT71/O6K8aL7Wu4Y0SZsJMWdN/Z0mhJienJxsnrLeOtjfcCnr2ZeFtUco/jiahDfWRSHI3Ra75w2uc7fZf0RiS1QmPxZ8b1KHRj8NOzHPqrQfisvFuI7e6ODryLe/se48/jiazC+zoPLl0SF87DYLqK/GeoKri6H9+khPDKo6KVBUrsb6s2l8f10DzCO+MgQWgs5bfZaPKWdF6o7OH8anUrMkBk9Zr7ZnjzD+ghBzUFShxvf7hFTkxdujeaGMq9N4mFauNvj36X4W0YPu4m0LqcxwY7J+O57Mg3HmvTHhRgvGm+OgnU15dm+b++Fj64vvLy6BWidUMj2YuR/ZlVl4OeJVOMqd8PzAttgRnY304kr8fjIFj/W+eZVQCsQJuTkKxAlpeVxd3HhAblAetUNmWTo6E3RVuno1FqRffZ/GYNOgTvvhCJ9rm/n9SBLv5WUBdnUw/vywdnhheDvei80qmL/93wXsvpzNb5NJRDXB+JAQ95pgnHG0kWFmC6w4zt6nN8eHY9P5DF49nh2j39PdHy1Ro4/c2RRkH3/88XXbFy1ahHvuucdQ7SLEINgciWVV/wBZlUkWjLPCXKxARjV2BvPF1Wd4qjepdSK5AJ/tjeWX7+/qh95GKgDS3AZ4DcRbXd/lwXe1mMJozD/xKpJLk3j1Upa6z/x0JKHOODBCCCGEGA+b1otp7Xb9GPHqIL16nvLG+Hp3LA/GWcY4K7TGCrPd/9NRPPn7SX57z9YuPCCvTilnadlsrPSW5wdg47P9cejVoejf1o3PG86CUIKaOeIndvLhl389ksh7zVuiRgfkrHjb2LFjr9s+ZswYfhshpoIVx1h2KKGmiiMbr8MsvCsCJ98Yzv9BfnJ3BN+2NzoHj/12EqeSC2DO1n12GjuWXrzj/bCCKC//dx5avR4dvB3wytBgGNuTBx7jS3MIcQrlxd787WrnVM+tyMEbJ+cjMvck7xV3tZGjVKnFkoNC2u2NWK+ewBdCiHG/04QQ0/DX339izb8rDLvTX0YLC5v1qbCyJiC+WQ95elElr/bdUKwQ29Kq3/pXRoVi83MD4O1ozXu8iys1fI5uVpTsRlOphXk78FR0Dwdr/PFYL+x/eQiC3K/vvW/JZvUVsgOi0opxKlnIymxpGp1/Wlpayou4XUsmk/E8eUJMxfozacgqVvI0IXY28vWxYfyMZrCnPb+d/YNkC5t64cf98TytaG90NpY/3NMk50VkZw3jcsr4nJSsOMmNlBUqoWNzaNyhDVEZvKK4tVSMzydH8MqkxpZdKaR9NRd3hTs+6L4AX0Z9hlO5kXxbpaYSi84uxIx2s/B0/854f3s0/jmXhucGBsFJcf3/RVFpRrO2mRBz0tzfaUKI8ZWUlaCqqpvhFKfVXMwoEqZf9nK4fmrSqwPhhNwytPcRxoDfCps7W63V84D+0f6t+THR1ucHYm9MNvJKVbwQGzs2a4iWXEn8Zjr4OvLCc5FJBfhubxwWTO2IH/bF4VxaER9f72YvR6/WrrzCPJu+jvWqsxMdLbqoW8+ePTF+/Hi89dZbdba/88472LBhAyIjhQNXU0FF3Vom9mc96ov9iMkqxT3d/PDJPZ3qve+Oi1n4bEcMT2lnBd+2zR0IO6vmHy9dUqnmz8v+YVeq2bikJJxLLcK8kcFYdzodn++M4b39X9/fpeafOmv/wq2XUVqpwZvjwlBRoLyjechZIbdJPx9BfF457u3ii7dGhaEl0+q1+OPKb9iUvKHO9sHew/H7jlAUV+rw6rDgmjR2QgghhDT/PORsnHf7t7fxyywLsrro2tW6f7ADuaUqfhw1oSpVuj5nUgoxeckhfvnqec2JYe2+nIVHlp+sqe10bUG8q7E+KTbH+6TON58CzuKLur355puYOnUq4uLiMHToUL5t165dWLlyJdasqVudmBBjYSnoLBhnnhhYfzEwFtiObO/Fz7aN/Hw/0gor8NHmS/hwcocmPZOp1Gjx9a5YnE0txFvjw7H+TDq+2RMLB2spPB2s+Vya1XNPnkjMR1axkIbF5mwMdLVFbHYp2vs48MqUP+wTUqk87a0wo+Od/YNiBctYMM7M6E5BpkQkwazgh+Fr64efL/8InV6oSbA3Yyf82l3BxQvDsPZsGmZ096cz34QQQoiRZBQJx0kMSym/ETaOPLc0n6ehX02j1WHVyRRsPp+B86lFPJhn05Rtjcrkt3f2d8KQEI8mfgUt15AQDz7VG0tbZ8E4y25lx+8s0yGloAJrI1Nravawkk9zV50B61JmU8dZgkYH5BMmTMC6devw0Ucf4e+//4ZCoUBERAR27tyJQYMGNU0rCWkkloLODA31QLuqFPVbYeON2NRo7228iBXHkvkclhqdHg7WMr79Zmnit4MF148sP1FTrXPSkkM11TfZeKTiSuGHwlomhgiimh+Z6jaxwJ3ZekH4oaj2w+5Y9HG3R6hfbUGyhmLp/PPWn8fB+Dx+fWAbVz5np6koUwtVUW1lxmnTcN8R8FJ4YfH5T1CmFj4ftTQRCt8/EZc5BefSw9Hp2rPxqqoffDmNFyPE1L7ThJDmp1IpodGw5NzaOcLvmFKYPaf6WImllN9s5hwWaB9PzMe/p9PwzJC2kErEPDhnAR7LSKx2OC6PL9Xmjgimk+5NSCQS4dmh7fDk70Km9YdTOmLaVRXXXxwRjMS8Mj7HO5u+7kRiARZsuYSR7T1hY8QZgIyWsl6fqKgodOjQ+Hn9mhKlrLc87MzmhG8O8ssrH++NPm1cG/xYVmn9lbXn8Hdkap3tzw5ti3kjDTOXNPvKsWB8T3QOD7DtrKV8ugeGzWs5tqM3n66N9Xz3CHTBxYxiPLr8BGQSMf58vBeeXXGa9+KzsUzVU3ewyt9s7sZRcVq+z3tf7w5nW6tGtevzvbH4+Wgiv9zeywGfTuqAAOfri6IYy7ito/h602ghHc1Y0svTsfDMh8gsF8aHZxRXolIlRxs8iJX33l3nB1vxo/D/sOKJKKO1lxBTZSrfaUJI8/n2x6/4EPJ58+YZLmX9U6Hw7OpBu/gxHEt53vfykBveNTmvHEMX7+WdG4vujuAVvll2ZHJ+OU+FvrubHz9uPBqXjyPxeXw769xZOqs7BeRNTK/X49fDibCzlvHPob6hCS//fZYH6W09GtbpZnEp69cqKSnh6eo///wzHz+u1Qq9fIQYyw/7hXnHI/wc0TuocVN1sQqZrFImC2r/OpHCi3Swwh9suguWHj66g/dtt4tVcGf/aNhZWxaMM0se7Ip2HnZ4cfVZBLjY8B8HFlhfbZC9O7a+MBByiRgBrjbY8Gx/pBdW8PasPpnCz/K+OjqUj/3+Y3EkT+WZ/fdZ/HJ/N9hUVZa/lewSJf44Kcyj+cyAIDzVt7XJ/fB0cBEq4hubj40Pr8C++NwiXCiIgpONHFmaSsRhGT48osMbfe+tua/Ou7tR20qIKTOV7zQhpPl4e/kafmorvx51eshvlq7OsOOou7r68fT0r3ZdwdmUQh50s0rpKx7vzYuLMVO6CAEhq+fDbjO1YyJLJBKJ8FC/1re8n62VFN8+2A2W5LZ7yNkUZywI/+eff+Dj48PHlbM5ynv0EL4UpoJ6yFsWVn1x0Cd7eFD6zQNdMD7i1gU76ps2jZ0tnbH0OD9Lyv4Xzx7UhveUNzZ9nfW8D/tsHw/uq43t6GXwfyjbozLw9IrT/MzvC4Pa4vE+wlQSt/LGpgv493wGH4O++Ym+150UINfT6DRYGv0TdqXtQG6Ziqf88x+T8LvwRPjDfOw5IYQQQpqnqNtra8/xzhRWjZsV/arvWJH1krPK6dXmjQjGs8Pa0UdFjBKHNuqbkJmZiYULF6Jdu3a45557+BMolUo+ppxtN7VgnLQ8vx9N4sG4v4sCo9t73dG+2BgkNraIBfY9W7vw4hHf7o3Dp9ujG72vPdHZPBhnQb1CJoGngxXeGt8ehjYszBPTuwpndVmhMdZrfis/HE7gwTjzdP8gCsYbSCqW4onQpzAz+GGe9cCyK9j5zX/i1+OTswtRoRGmXiGEEEJI02tID3l1zaAfZ3bnqe1MWw87PDGo/gLAhDQlaWOKubFe8XHjxuGLL77A6NGjIZFI8P333zdpAwlpTI82q8LITO/VigfThuBqZ8XHor+/8SKWH07kcyR28nNsVPr6L4cS+HpYqAe+eaArv9wUvdDpVwoxzNkBy9kZ4MIKHE3MR/cAZ7y1+SLi88pwXxc/+DkpkFxYgcT8chxLzMfFLKEYyvj2Xph6BxkFTa16LvCubqaTpsR6xMcHTIC3jTfePLYQuWWlvDL+yZxIvHHydbztPgJOVk7Q+fU1dlMJMTmm+J0mhDStlLRkaLV6hLsJ474NIlGoG5RRJAyb9XZSNKiqd7+5bjwDsqOvI6yklNVGzCAg37JlC5577jnMnj2b95ATYmp2XcriUyKw8d931VMM4nawFPU3x4cjPrcM+2Ny8No/5zEk1KNB/8AvpBfhUKxQqfOR/q2btAd65y8XeXp837YuOJyYjx+PJGLV6VTsjBHGrL+55dINHzcmzBMfjguH2ITHSL158nWTLQDVza07FvdehId3zIdOXITCCjXEoiRYn3wSUpktVE9eNnYTCTE5pvydJoQ0jU1b/+NF3cIj5hlup38/wlcZpV/ztbdD/T3kV2dCDgp2N1w7CGnqgPzgwYNYunQpunXrhrCwMMyYMQP33Xff7T4vIQbHCnQww8M8+bQIhsaC8s+mdUKvj3bxquhsOoyGzEn52fYYvmZF2PoENbzi++1oP9AHynINnP2seEB+Irmg5ra+gS44XnWdVWVnFdRDPewxpJ0bOvk4mnzBkrta3wNTFuYahLu8XsNfyV+jGOlQaXXY4OLJx5K7Zu7HAK+Bxm4iISbF1L/ThBDD6xzRlXccGFSPx6HUalGyXcOvejs1LCAnxGyLupWVlWHVqlX45ZdfcPz4cV5V/bPPPsMjjzwCe3vTKz1PRd1aBjavd+8Fu/g472UP92hQoHy7pv98DAdjc3Fvd398fPfNqwRXqLQ4nVyAB34+xq83dbsYrVaH4twKiMQifHUwHntjc5GYX4Y5/YPwVL8goVCdmI1/NmwhFSJg7+/726OwKXMZpHaX+Ikhu6pK9yz4uCfoXohF9N4TQghpmZqqqNuVrBKM+Hw/v3z6zRFwvsk85ISYfVE3xtbWlgffrMf8/PnzfB5BVtDNw8MDEydOvNN2E3JbNp/P4MG4m50cA9s1bfrR6A5CsbjtFzP5dBhsqabV6fHFzhiM/Hwfwt7aWhOMs6Jwg5sxLYr15s8b0g4bHu+Ds68M48F4TaE6CsabDHt/3x8bgU6KB6Eq6Ae1Vldz29qENfgi6jNUaoWiM4QQQggxbEE3NkWZk42M3lZiVu7o1FRISAgWLVqE1NRUPhc5Icay6ZxQJXxMB+9GT0nWWCPbe/Jq6QXlanR7fwd6fLgT2y5k8grbb6yLwhc7ryAmq7Tm/mxM+/wxoc2SEn5udwouHxHei2qmPC68Mf6KW8EXc+DjoIC6oA+eLvTB1Pysmu1Hsw7j3ci3UKCsHUpASEtlTt9pQohhRJ45gdNnTxr27TzyLexO/8gv+jgpTH4IHiG3PYa8Pqza+uTJk/lCSHPLKKrAySQhwBkX0fDK57fLw94a3Vs540RiAcpUQu/4k79HIsDFBsn55fz6g70C+DyYCrmET4nl7Xjrip+GcGZHCh+b1WGALyzN71d+5ev72jwAU+dlL4xfG1ewF3ZWYuz2DkVhVRAeVxyL10+8ilciXkNrB5pmhbRcN/pOiyWmdSDNMq/0hh7vSkgLdiLyGC/qNmjYAMPt9NAXCFay8eNfw7cBFdYJsciAnBBj2nw+k6/d7a3QI9ClWZ7ztTFh+HRbNHoHueJYQh4v8FYdjD/QKwAfTO5glDO0gx4MQXmxCpbof13ehLlg88wzH8vm4J2R4Vjg3Rkfn12AxBJh+ru8yly8FfkGnm3/PHp69DJyawkxje+0RCqGRGZ6NRZUlRrwCIIQcsdGDhvDpz0zqInfYOWBeKAEFJATs2R6v3yENMKp5AJ8sUOoYj62g1eTp6tX69bKGSuf6I3nh7fDb4/0xPfTu2HR3RFY8VgvfGikYJxp1cEVvsFOsER9PfvzxRx4V/WQry/vCE3gMLhau+G9bh+ih3tt8K3UVmLx+UVYl/gvH+5ASEtz3Xf6Bv82cz76ALFdO123XVtcjIThQ5H9zls33Hfed0sQ26kDlJdqp3os27uXbytevw6quDgkjh1dc5syJprfVnnpYs02drvySsyNmkUIuU1BgW3QupWBs8OCR2KnplNNyjoh5oYCcjOtKM4Kh2WXmGdxKJZS/dP+ePx2JPGO9rPhbDpmLj2OEqUGfs4KzB7cFsYglYh5obdp3f3Rt60bjV0i8KwKyCvUWhTzNDrAWmqNeREvY1LglJp3iAXiK2J/x3eXlkCtU9M7R8hVKk5FQlcuZB5dK++Lz2DTs2e975c8JAQlWzbVXC/ZvJFvY2RBQdCVlUKTnV31XKdg1b49Kk+d4tfZdl1JMeRt29FnQogZSC+q4GtfZwrIifmhgNzMsAP4p/88xQuHvfDXmWbrWSssV+H3I4lIqUrLvhMfb72MDzdfwlvrL2BfTM5t7eO9DRfx7MrTKFVq4O+iwF9P9IaXI807uWv5JRxeGwtL9E7km3wxB15VKeufyb6F9dY5NdvZlGcPtp2B2eHPQCKuHTG0N3033j/9LopVxUZpLyGm9p3Wq1TI+/JzuL340nW3lR8/zm9X9Opd7/5tBw5C+cGD/HdSV1YGVWIirMPb89tYFpOicxdUnBYC8MrTp+A062FUnjnNr7Pt1p270AlWQgxs8/aN2Lar9kSZIejWPo55JYv5ZRpDTswRBeRmolylQWJuGdadSUNkVQEzNm55720GtI3BgvCp3x3Gm+svYMI3B3EyMf+2AvrnVp7G+K8P4If98TXbF2y+xKcKawyWGfDLIWEs7uj2Xlg/pz/8nG0a3SZLlBZdgMx4ywzqTuQc54s5sLeSQiGToL84CjYZB6+7fYjPULzV5R3Yyexrtl0uuIjXT7yG1LLUZm4tIab3nc7/4Ts4TJ4KiUvduiC6ykrkffXFDQP1a4nkVkKvd+RJlO7eCbuhQ+vcbt21Kw/EGVVsLOyGj4AqQfh9YoG5omu3O3h1hJAbSU5JRHJqkkHfHH3cXvQVR/HLFJATc0QBuQladzoNE785yNf5ZSp8tj0afRbsxuBP92LuqrM1U2kxCzdfRkVVpe+mEJVWhCnfHkZ8Thm/Xliu5nNrs3m/G+O9jRfx39l0RKUJweKAdm5gL+FyZgmW7ImF5qr5mm9l9yUhxdDZRoZvHujCq5gTwV2vdcOYpzpY5Nvx6+A/+WIOWO+bt4MVxik/xLquN25zmHM4PurxMXxt/Wq2ZVdk4o0T83Em70wztpYQ0/pOs/HclefPw35y7fCOavnffQvHu+6+LlC/GfsxY1GyeTNKNm2C3ZhxdW5TdOnKU9XVaWmQenpCJJFA6uMLdUoyKk+f5gE7IcSwpt/3EB64e6ZB9xk1YQP/vWXleyhbkpgjCshNzMX0Yrzy9zmcSy3CC6vOoPdHu/DV7lgUVdSOL7WRS/DLQz14QBudVYLJSw4hLqd23uvGKK5UY/2ZNHyy7TLe3XABlzKEgFml0WHNyRTc+8MR5JYqedDLCpeFeNrz2+asOIVfDzdsDPjhuFz8cyqNX36obyB+nNENyx/uycdcM5/tiMGIz/fzNrDef9ZjnpxXftMx8jsvCfM6Dwnx4OO3SS1bRyso7C3zBIWbtRtfzAWb+iwHzkhQOtz8PjZe+KD7AnRy7VyzrVxThoVnPsTWlC3N1FJCTOs7zXqnVfFxSBo7ColjRgJaLV/rSktRefYM8n/8nl/P/exTlGzbiuz33rnpc7C09oqTJ3jKurxVqzq3WYWFQ52agvJDB3h6Or9/5y4oO3QIquSkmvR2Qojh2NnawdbWzqBvaaLSnv/esvotcikdFxLzQ9OemZBKtRYvrDoNlVbH011ZQSh2mQXDj/QL5IXDWA9zsKc9wn0csGBqR7y57gIPymf9chw75g7i81431Jc7r/DeafYc1VYeT8bUrn7YdSkLWcVKvq2Vqw1+fbgnAt1s0aeNK576PRJH4vPw9n8X4OlgzdvFCrUdT8znPeepBRW8B3xcR2/+Gl5ec47vp0+QK96eEF4zJu/N8ewysOpEChJyy7BkTxxfWO+/RqfnJxzYFGJzhwfD1U4Yk8uyAQ5cyeWXh4d7GvT9J8SQPO2Fv9msWxRftJXZ4rXO/8OvMcuwNWUz36bTa/FL9E9IK0/FQ8GPQCJq+PeaEHPnOO0+vlRjVdYDt2znl/2W/1aznVVLZynnHm/dPCBnvd6uc1+E2O76AEAkk8E6LByFv/0K97ff5dtYYJ791v/4dnY7IcT0pRcKv7M+TlRLiJgnCshNBCs688a6KMRklUIuEWPt7L64kl2CcpUWkzv71gTabT1qx5ze2yMAYd4OmPbDER4Ef7nrCl4bE3rD/bMeZzZFWHsfB7T1sMO/p9Pw+U5hujBbuQRdWznzebST8sqx4lgy3y6TiDCxky/mjw2FW1VA7KiQ4ddHeuLh5cdxKDYPL64+g20XvHA6uQCJebUF33ZfzuZp6jYyCcpUWv4cH0ypOx2YrZUUC6ZG4LEBQVh/Og27o7P5CQcWjDNs9cfRZKw/k477ewbw9P3sEiWUGh1/jwYGuzfJZ2HOVr1/HDqtHpNeqO1xtRT3757G1yuHroY58HKwxnb5y1DEs+/uyXrvywLuR0Ieg4+NL5bH/MIDcmZbyhZklmfghQ7zeOBOiCVpru+03ZC6Y8evZt21Gwp++RnWHTry62zMuToz87r0dkKIYSz/82ewesRznqkteHqnph6dimFyNb52No9hbYRciwJyE7HieDL+jhSKOf1vXBjvAWfLrUT4OeH5YcG8cvnPB+LR2s2G93DLJGKcTy3C5qgMXM4o5tXMq2un2VtLeW88M6q9J768rwusZRKeFj//n3NIyC3H+Ahv3N3Nj/eAX4ulAy15oCtPlWdBOAvuq/UIdEYbdzueVp5bquLBuKutnKeos+03wra/ODKEL2xKt4sZxQhys+UB/+Lt0cgrU+HHqwrBMb3buMLOiv58ryWRiQFRw8fjmxOZ2Lx6q1jqnAoyQNfw9LnR/mPgZeONz89/igqNcILrbN4ZvHFyPl7t9DpPcSekpX2n254Saqdcy2HSZL7ciOvsGx/se7zzXt37zXmGL9XEVlZoe1KotE4IMTyJRGrwGYIqdVKoqKAbMWMifXPNm2UkxcXFcHR0RFFRERwcbh3gGgMb/z36i/1Qa/WY0sUXn03r1KipVtRaHSZ8fZAXSKtOMR/b0ZvP9V3d21w99pz1uFcLcrfF+jn9YG99e4FOdnEl/jyWzMd6s7T6u7v5o7Wb0IvHirQdS8jnY8LZa/J3sbntMe7f7Y3D8YR8BLjY8BMHSrUWTwwKQqiXaX6exqTV6lCcWwGpVAwxja83qgPxuXhq9RmezbHx8T6NqvzKKq0vPPMRL/JWqdHx74FIr0CYZBamhvTCgDausJJSGjuxvBOKEhMc/6mu1PAePULIndNpddBodHBwU0BioOOUUZ/v58M335/UHjP6BBpkn4Q0ZxxKAbkJYOdEfj6QgPVn07Dmyb6NGgd+dXC8eHsM1p5KrROEs/R0Nna7X1s3jAj35Gnpcdml/AB/QDt3uFeNcyWWgQJy01FYocaY7w+hWKmBr6M1lj/QDT6ODQ/KCyqL8PD2N5BeeaVmmx5iqHJGQlPSAW62cvQIcMaIEA8MD/aApGrmBULMFTsPzbN8IDKp32et2jKzjsxBTqkSGy5kwMFahsFt3eBmS8cs5s7QAfmRuDzMWHqMH/sue6gHhoR6GKSdhBgCBeSNfCNMAevpZqnmdyIprwwfbb6EbReyMLajFz69pxNs5JTa3VIUZpejtKASjm4Ki+shzygXptrztvGGubh85SJe2xiFK0oXuNvJ8fzAtjifUcxPiDlYSzGrZyu0cr5x9siX+2Px4+FYyN13wt7lEqykYv4/opwVeyzoCXV+/5qJMlq72OCVYcEY2MZ8qtATYo7fadJ4RZVq/HwkEUn55Xi8byA6ejvWuT23TIk1Z9KQXFCB/kGuPJPvaGI+lBotjiYV8OKw1XwcrDEs2B0vDmmHUymFOJyYB3dbK541FOhiW3MSJamgHN4O1mabSXQpsxhZpUr+P13ciIxJc1BYUMCzKP1ae90wIC8sV2HXpWwcS8jjwzKn966dHeFcaiEfJpmSX4Ehoe6oVOv41MBOqky0drfFz89N5ZmUhJgKCsgb+UZYmpJK9W2nohPzteyVg7zi/bT53S0uIB+3dRRfbxq9DeZC8WMHfta+p/Jb3mN+3e0yCd4cGYJJHX3qbN9+OQtz153nlx/qGYDgoAtYEfcHP9BkCTBqnQ4+sghICsdj35XimvoQ7L7PD2rL0+QJMXXm+J0mjbMrJhtvbr7Eg3KGhZYsq6dPaxecSS3CufQiHjxfldh3HVcbOf8/Wr0PJsTDDtHZtdO9shOWb44MRWdfR3y1Pw7bo7N58P7ikLawlkpwJacUCfnluL+rHyJ8ak8IsFlmfjycAK1ej0d7BRqtNk18Xhne33YZ2aVKONvIcDq1iG/v19oVH44Lh3tVYd2mwH5XLmeXws9RwWsMNbVvf/wK7OOeN29enYA8PqeUD1H872w6L95b7dmhbXlh3+os0BuJVMyBk40MkpdrM8oIMac4lLpOLRQF4y1TQAcXqCtrexMsSV9P1iNsXrStR/AD0BXdeuDpv88gtbACPVs5I9DZBvvicpFWVInXN11EenElnurbmteOOJyQh1c2RPHH9wl0wYuD20EiDoa3jQ++vvAllNpKWEnEyNNFIdC3DL/3fR5L9ubicGI+lh9PxuGEfLw/NhwdvFvOCUhixt9pvQ56TVWgJZZAJK49QNdrNHygRv1EEElrD2X0Oh3Lib3lc4uktSeseSkdLXuuW5BI69R3qWl3fVroa2KB7k+HE/HjkUR+3claCk8nWx5Es2B5x+VMiKsG5rNn97CVo4OXPf8/xgJolp7OatOwx0yJ8OEBNxsjvOtSBn4+moTYzCKwftA2brYoU2mQWazE2xuFk5haEStuKuL/V19aHwXJVe/drovp+GRiRwxo44K8cjVe33ABx5ILoBOJ8F9UBrr4OvH0+FHtXNHd3/EWvdN39jmxLID5G6LgIBcjp7QSpUrhsSnsY6m679G4bMz6tQS/zepVM9uNQT8njQ7vbr2EjRez+Ani3oEuyChTo527HV4Y1Jb3UifllcDXUYG+rV15pld9r6khf3v2rr48S+xEQh7yKzS4mF6M2OxS7L6QDm3VmRn29+LvrMDFjBJ8uzOaL/x5RCK093Pi0//uuJAFa7Ee4zp6wUYzCmKZBHr1Dd4X0Q0+J20DPifZNa+Jv3+3IL3m+3Sj9lxLcoPP6VZFK+g14dr3wNzRGHJCLAiNITddLN2c9fKwgx6mpFKD1zddwO4rOfy6l4MVnyYwMV/oLQp2t8OyB7rBSVF7UJBQHI9F5xYirzK3ZpuTlTNejngNu6Ik+O5QAn8O1kP+471d+BhzQkxV4U/fonj50pqDY9d3PoTt6NrpxnLfmo/y7Vvq3YftxClwff3tmuul69Yif+H79T5G6ucPn7831FxXJychY9qkW7bX579tkHp41lxPmzAC2hzh+3szlviaTj/wPLK6D8a0Lr5wUsiR+cZrUO3cWu9jZGMnwfPNd7AjOhvrz2fA/eBWPHrsryZ5Tc9MfhfTR3XDntgcHIzPw+9b34dLhdDjfDNf9HwQ23y61Fx/5eSfGJJ62uCfk8rTBxmf/YbMEiUW7IyGa2EWlu78+Jav6aOZizB7Ui+0dbPlU8Y25HOqnPsmNING8Nol7HekIX97W1r1wldd7uGXWVmSkQlH8fyZv+t9jMTPH7638TlNH/Um8hS12Qq/b30PbpXF9T4m+alXMfL5WTVBb9pLL6F446Z6H+N0z93wfr/2cylYvRqZb9V+bjciaxWAtttqM3dUiYmIGz3mlq+p7b69kHnWfp+uDBwETXZ2vY/x+WQRHCdMqLme9tLLKN64sd7H0GsCHCdNgs/HC2HqqIecEEJMCKsPcfXQNpYa+PmUjnhv62WsPZfOe3iqsV6fn+7rUicYZ1o7BOGjHh9j0dkFiCuO5dsKlQV459SbeCb8Oaxq2xMv/xfF0x+fWXsGvz3YHSEe9s33IglphLL1/zaop4qYlh3ROdhTHoc/IlMwPtwLQfF56HmLx7DpUllv86hQT76UyuKQf6xp2rf6oV6w9vLCtC5+0On1yDj4MbQV9T+GjUkPcAlEmVLD09txsmnallOqwlNrztRc93dq2Aw0F7NK8MDvJyAVi9Dd3xkvVWogjJi/OZa6vyfBETKJCBPae+OBMtUtHxPkasOztVacSkFxpQbiBhRYTCmowJsrI/kYfjabzzT3hhdBtLeSoqOfI5+hx3GfDKis//5sytu6sxBZ1vh60nJZTl8/IQQJZ3JQXqJC646WV9xrb/oevh7sMwTmQhIrnLnXtq3tIbuaVCzGu2PCcF9XP8TklPJiRixVsJOPIz+AvRFnK2e83e09fHdxCY5kHeLb1FoVn7t8Wpv78fO9EzD9j5M8XfOtLZfw18wejZpGkZDmcjRACb2LCP2l4VAMGAxZu5A6t9sMGwFZ66B69yEPrvsYeVh7OD554znIq4nt6w7nEDs63fIx/H62dnWu209/CPry8nof05yvKbO4ElsvZWJYiAu8HRyhnv44T0mu1GiRX65iCda8mGQrFxuUKDU4nlSA/DM5GNXVjqcKu9jKal4TKz6550oOL5A1NswTSQUViEwpENrTLhgOkCKvTIVfTySjj1t7xCjc0MnXEUq1jo/HZinmbKy2c9VJxeb8nOT2tSch2UmAaz+ngnI1H6vNgkGWmcTuo4jogBfatK25T6LjNJw41A5xuWXQ6oTsJoYVlGtfNeXq1a+Jvb+7tC6QD7sX6UUVyC1js2LXxWbC0CjsYCuX8Pc1zNMe7/ePgJVr/a+Jpfk7KhyRVw7ejqNJ+fg9cCAUGuEkboCzDc+GupxVgri8MlRWFcGLdxSKJbIpdf85l44MtT/atB/DA+e0ogpeLE84SeLBf3eY/sEhGNGvDe7t4ocdMdnor3OFY5QHH4JwJDEfZ9OETAP2G8Wm5IzOLkGJTIFjSQV8YTbqK/H0oHuQV6ZEiKc9uvk5ITKlEIcS8vjtnUNd+fj+vU+Mha2zI8RVM4TklzwB3S2+T1Yhdf+OHEaPglXbNpBXCsO8VNYdrn9MaGid64oOHeD+wvP1Po/4mrG+EienWz7mRv8jXB979LZfU72PodcEq+BgWBJKWSfEglBRN9Mr6sZUPCEcLBiSTq/DmvjVWJuwus72/l4D0c/pQcz84yy/vvS+rnxcICGmZvSKHnwM+YrUKXB59Q1jN8eslasrMfWvZcgRHYZYGQhP7RhexOxGHK1lvII5C6iuFeHjwKugrzpddwrVavd28eXF01jA+d2heGSVKOFqK8cDXf0R6mmZ2TjsROmza8/yQJj1UP/6YDd09nXit6UXVeLX40n4+2zade/n8GB3PNYnELZyKR/nHuJuf9MTrQ3BAuiTyQV8nD2rRH4uo5gPcbqRHv5OeGNUKHwcFNgenYW1Z9N5Ab2rP1N2YuCjce0xPKRh04SxcdTvb4/mfxtXm9UjgJ/QYUX3WODNTgZf25bI1EI+FGtGd384xG+7YVG3O/JpVXD2Uoxh9keIgVCV9Ua+EYRYgrN7UlBZqkZ4X2+Lq7L+d8Iavr67tTC+zRxIz/7C15pOjzTZcxzI3I/vLy6BWldbPCbYKQSpsaNxIlHNC8P9dG8X6iUnJufnl/pDX16Gu1rdRQH5bcqtzMW21K34+8ompJUIPZR6nRXKk54E9HKe0GtrJUGQqy3vIWeZONXTiPk7KXiAlnFNAFUt1MOOV7tmgb21VIy7OvnilWHteGZPS8N6nVnm0aWsEl7YbEpHH95zzXp9q4NcFxsZerViU1xa8duDPer2lhoaC5APJuRhwY6YmmnenugTyCuz+zoprrs/S8ffdSWH1y3xc1LgkV6t4GJz4yJtN6PR6Xgq/NZLWbwo6bTOvnhrVGjN70upUoMfDifwAqasV31vbG29k65+TvwEcdT5UzyAHzC4r+EC8uM/Ceuejxtmf4QYCAXkjXwjCLEEVNStZYouvIxPzy1CkaqwZpsczjhzbjj0KnfeqzOhvRfeGRPWIg+miWlKHTsMuvw82E25mwLyRgZilwovYkPiRuxNP4JKjYYH2WzKS1bwi33fw+R34flu9/B6FFdjvZirT6eiTKXF470Deeo0S99mvaVs7PT+uDycTSvkPZgLJ3Tgad0nUwrQzc+5WabEMmUpheWYtuw4ipV1q22zQPjhXq0wNcKnpmhnc2LZDlEZJejgbd+s866zwqR2VpKbnuxl4/c/3X2Fzygyo3sA7u7sw39/dKzAqUYHBzeF4QJyQkwUBeSNfCMIsQQUkLdcORU5WHj2I6SUJtVsyyrWoyB1NLTlwni06d39MX943fFqhBgLBeSNo9QqcSjrILakbMKl/Djklqp40FONxUW9fEIwufUE9PMcACtJ081d3VLFZJdi5akU3gPMUvVHhnhgQBs3XrSTNAwF5KQlKW5gHEpjyAmxIEfXx0FZrkHXkQEWl7L+46Xv+fqJsKdgLmRHhCk51H1ea5bnq9BU4Muoz3AqN5JfZ4fqWh3gox+LPadb8Yq0Lwxqg8d6B1IKOzG6r9c+w+fcfTxgBhR9+hm7OSadlr49dSt2pu1AibqEj2nOKVPyLzjrnbSVS+Em6YAprSfgvvA+9N0mJu3AoX08m2PU2BGG6yHf/aGwHvo/w+yPEAOhac8IaYEuHcrgP3QsILc065P+NbuAXHr+j2YNyBVSBV7u9Br+vPI7Nib/x8ePshpC2diM8LBOuHipN77YF4fsEiVeHxFCB+7EqLbaXuHr5ygY59XQF++9gouZJXh/bBhaOdsguugyNqdswpHMo8ivqESlWge1TiecaQNgLbHFzPAJmBQ4Du4Kd+N+mIQ00PkLZ/mfMAvIDebUr8KaAnJipqiHnBALkh5bgLJCJbxaO1pcD3lU/nm+7uDSEeZCnCFMZqvz7t7sz816036+/CN0eqGAEzsAUpf74crlkYDOGh+NC8ekjj7N3i5CzPk73RTjwc+lF2PR7hicYVNKiTTw9opHRHAsUssSodTq+Ak0VgSrmk7lDn9pf3w//gF42llmZXNiuVLTUqDV6BHSocy7wPQAAFheSURBVI3heshTTghr/x6G2R8hBkIp6418IwixBDSGnFwtKj8Ki88vQpm6tGZbcZk9UmPHwVHqiY2P94FzI6vsEkLuXEJeGZYfT8axpHykFFZAJCmBzPEMZA7nAXE5n5uZZbhUB+IikRjtHbthpN9oDAvoBnc7a/oYiFmiMeSkJSmmMeSNeyMIsQQUkJNrpZen4+MzHyGjPF34G9EDaQV6lKVPwKR2vfDBuPb0phGjKPrlJ+gryiFv3xE2g4e2mE/hYmYxHvvrNIoqVRBbp0PmeAq2jnFwspHyIUc5pcqa++p11rDXdMPCITPQ0zfQqO0mxBAoICctSXED49CWPYcFIRZm83fnoFHpMHxWGCzNvKMv8PXi3l/AXFitf5CvlZP+NFobfGx88FGPhVh8/hOeIiwRAS52Omh9/saGxALcm+GHjt6ORmsfabnmly4F1Cp8cGxqiwjIWXr6potZ+GB7FCrkUXDyOgt7uzwo5BLIxLWZKnInBezEXmhvOwQTg4YhzMOF6j0Qi/Hvhr/57AAzZk433E7/nCasH1xtuH0S0owoICfEguQml/IeFkt0ufASzI046yxMga3MDq93fhO/RP+MnWnbYSeXoFiqhsh9B17eV4Ynwh9GmKcTwjxpPCppPvFuWkAvAlIt+13PKqnk6ekHEhOQqjkCmfdZ2Egr4eFgDZm49jCMpaX3cO+BMf7jEO7UnoJwYpGysjOr6xIaTsYZQ++RkGZFRd0IsSCqSg2K8ypgZS21uKJuKq2Kr+USMxrzrKlKPZVamUwPHava/NuV5ahUa5BRXMm3a8qDIM6fiJ2zh8JJYUbvLzFrCeOHQleQD+eJd8Pl1TdgSSrUWpxNK0JemRILDuxBufwYJHZXIIIOtlZSuNjIIGETh1edMBvmMxyj/MZQtXRi8VQqFTQaHVw87Q1X1M3EfmsJqUYp64S0QBKZGBI2z5UFMqtAvJqJHRywOYvHBYyHl40Xvoz6HGUqLYqVakht4qGT/oGVZz0xu3cXYzeTtBAynQg6YRIAixKbW4qn10QiS3caUofTkLhkQS4WwcFaCoVMDquqIMTfLoD3hvf3GgBrCRVpIy2DVCJlxREs+reWkMailHVCCGlhurl1xwfdP8LCsx8htyIHeeVqlCAXK1I/wpDC9xHqFGrsJhJiltZfjMaCI6uhdToNK0k5WCe4lVQCN1s5pKxyukiM7m5CWnp7Z0pLJ4QQQgE5IRblt9cPQ6/T457Xmn/e66Y2futovt44eivMheInYX7liseF+ZZNSYBdKyzo8TE+OfcxorSXUVKphlJXgtePvYG5nZ7DAK+Bxm4isXCPTy8GdBL8mQazxoaCXC6KxgeH/0RMaSRE9joefHvaKyCX1E1LZ9OWeSg8jN1kQozm+1+WsC8NXpw3z3A7/TREWL8Ubbh9EtKMqIecEAvi7GUDjdrAqWAmItA+COZG7xIMU+Yod8JbXd7F95e+xZqy7VBqdMgsLcenZz9Delka7gm6F2KRZQ6BIMbnVyAG1Oabs67WqXE46xA2JW/EyczLKFVq+NzhCpkEbnZWfEYDlpY+2n8sP8FFaemEAK7OrvwklkG5VwXkhJgpKupGiAWhecjJ7WAHR4sjf8XqhL/Ay9+KAB8Hawzw7oc57Z+lQII0idSxw6DLz4PdFPMq6pavzMeO1G3YmbYDRapCFFSoUVSh5rc5KGRwsZGjh1tPjPEfi/bOHahaOiFXoXnISUtSTPOQE0IIaWixt5e6P4QghwAsPvcF1DoVH1d+LPsIciqz8Uqn+XCxcqE3kxiUdbce0JUUQxYYZBYnrWKKorEldTOOZh2BTi/07Gt0ehRVCsG4q8IBD4SMwyh/lpbuaeQWE0IIMRfUQ06IBclKLEJZoRLu/vYWN+0ZOxhmgh3NJzVNnC2MHdd5CGPJzcGGmFN4N/JDiCVlcLezgq1cAhdrV7waMR+tHUw/cCLmwxy+0ywt/UjWIT5dYHxx3HW355SpUFLqCHtVb/z3wKOwt7IxSjsJMReZmRk8m69NaKDhpj3LOCesvSMMsz9CDIR6yAlpgTZ/ex46nR7T5lteUbe5R57j602jt/G1VCZmXbswHXph/P5VQ+Os1t3P1xVPRMFcTAjuiq0XXsDRsp+QU5qNYqkYSm0O3op8A8+0fw69PHobu4nEQr/TpqRAWYDtPC19O09Lv1ZhpQaF+a1QUdAZuooAvD+pIwXjhDTAP/+t4T+T80INWNTtz7uF9Usx9BkQs0RF3QixIO16eEJVoYElYoWRqonEIohNbr51EcQ6PXSa2ohcE1Z1kGBm3hjWA0+t0SFFvQawjUVGcSXKrbX4IHIh7mvzIB5odzeNiyUG/U6bSlr6leIYbEnZjCNZh2vS0mtuZ9XSpbZoa9MXf51xh17jxLePDPHAqFBKUSekIcJC2vOOA4OKmEZvPjFrlLJOiAVpKUXdWEAus5Lwy2lPPg5tQT6g1UEWGAjPd9+H2M4OutJSZL/7NlTx8bxImeszz8F28JDr9pX33RIUfP8d/P9aA6uwML6tbO9eZDz/DDze+wDWHToi/dk5CNwsTLemjIlGyj13we+v1bAOC+fbEseOhveXX0Ea2AbaqwJyc8aCk8jUArx+4DsUSg/Uuc1G0xmfDpiH7v7uRmsfMX+VJ49Dr1ZD4ukJeVBbI6elH+Zp6VeKYvnfvlgkgviqBBxXKx9cjguGpiQccokVMouV6BHgjI/GtYe3gxWdoCKkgaioG2lJihtY1M1yj9gJIS2C16efIWD1WgSs/RdST08U/P4r357/04+Qenrx7b6//Iq8b76Crrz8hvuQh4SgZMummuslmzfybYwsKAi6slJosrP59YpTp2DVvj0qT53i19l2VphK3rYdLK3QW3d/F2yY9hoGu8yClVTKT2ww5dIzmL13PtacE4IXQm5H7lvzkTN3DkrX/GW0tPQ/r6zEk/ufwIJTi7E3+TxSCsqRWliB5IJypBRWwlkcjlmtX0HSpfuRnRmO/DLwYJzNM/7WqFD4OFpTME4IIeSOUEBOiAW5fDgDcaeEwNHSbEhaz5drSezt+Vqv00GvVNYcHKvirsCmXz/hPg4OkLcOQvnBuj291WwHDkL5wYM8uNSVlUGVmAjr8Pb8NrY/RecuqDgtBOCVp0/BadbDqDxzml9n2607d7nhQbn0wgq+mDMrqQSLht+PH4csQnsPT3g7WkMmEUNklYqPo/6HR9Zs5ynthDTWrhAVdkc0fx2ImMJoPLnzPYzfOANfnv4VUdkZyCtT1aTR6nVWUBd1R0niIzh4fDBeWVOKpPwKKGRi3NPZF+52crw8tB2CXG2bve2EmLvzF8/hwiWh4KnBnPpdWAgxUyYTkC9cuJAf0L7wwgs12yorKzFnzhy4urrCzs4Od911F7KysozaTkJM2fENCTi7KxWW6PtL3/LlRjJeeA4JQwZCnZgIp5kP8W1WoWEo3b6NB+qarCweOKszM2/4eJHcSuj1jjyJ0t07YTd0aJ3brbt25YE4o4qNhd3wEVAlxPPrLDBXdO12w/3KDn3EF0sQ5hyOhT0/5lOjeTtYw0YugVhahCjdt7jnr79wMD6vZvonQhpiZY9K/DWoeQ5DNDoNDmTux+snXsXcw6/gdP5hqLV16214KnzwbMfZ+HvUr1g16TVMDReGpDButnJ8PiUC74wOw95nBmJ694BmaTchlubQkf04fPzGJ8dv2+73hYUQM2USRd1OnDiBH374ARERdacrmDt3LjZt2oQ1a9bw/PtnnnkGU6dOxaFDh4zWVkJMWZ+72qCiRAVL9HyHuTe9zfuLr/hY1Oy330Tpju1wmDQZzo88htxPP0HKffdA6uEBRbfuENUzrt5+zFiUbN4MdXoa3Of/D4XLltbcpujSFdmb3oc6LY2nxYskEkh9fKFOSUbl6dNwm//6DfepGvgeLImnwgsfdF+AL6IW46zoDMrVWuSWqaB0WoU5W3OgKe6CMWGe+HBcOO9ZJ6Q+Dx2x5sNB0ISznhUqC7E9bSs2J29DRmke31Z94shaJoGzQo6Ozl0wNmAc+nh1rZPp8t7YcLwwWBjb7qyQUWo6IQYwaMBQ6LQGHuo0yjJOfJOWy+gBeWlpKR588EH89NNP+OCDD2q2s8HvS5cuxYoVKzC0qrdq2bJlCAsLw9GjR9G7N029Q8i12nX35EXdLNFIv9H13i6SyWA3egyK1/7NA3KxjQ083nq75vaM55+FLPDm82grevVGzsIFEDs6Qt6qVZ3brMLCoU5NQfmhAzw9nd+/cxeUHToEVXJSTXr7tbShU2FpbGW2eK3z//BrzDJsTdkMHwdrZJcqIXLbBbE8D1suDUVhhRqvjwihlF5Sr/5xcujy9U0SkF8puoItKZtwJPsQcssqhSD8qhhADGvc124cpgZNgJeN103342IjN3zjCGnBwoLDodHoDLvTjuY5owkhJhOQs5T0cePGYfjw4XUC8sjISKjVar69WmhoKAICAnDkyJGbBuRKpZIvV1e3I4RYJjbemxVqk7q789R0Vh1d3qYNv01bUgKxlRVEcrmQrp6WCps+fW66L9br7Tr3RV6h/brbZDJeUb3wt1/h/va7fBsLzLPf+h/fzm5vSSQiCR4JeQy+tn5YFr0UPg4isOG3pbYXkS0rxJHk8ZjwUz4GtXHDF1MiIDe5KeqIJVl5KgWRKYWwtxahlU8yrlTux+XCGOj0epSrtCiqEHrEJWIR5Hp3aIq64M0Bd2N0iL+xm04IIYQYNyD/66+/cOrUKZ6yfq3MzEzI5XI4OQnzfFbz9PTkt93MggUL8O67wgEzIS3NgVUxUFVq0WfSzXuCzdWn5z7m65ciXq0TkGe88Cz0KhVYRGjVsSOcH3+S38bGk2e9/irA0std3Xg1dpG4/sDQbkjdseNXs+7aDQW//MynQWPYmHM2Jt1uzLibPka+5zW+Vg1ZCEs0ym80vBRe+Pz8YpRryuBgJYXEPQPFilUoSJ6EfXHAwl0xvBo1Idf6uV8F9Eoxnr+Dt2b16VR8uOsUpA5nIXM4C1FRGa9vwIZTVPeI6yFCgHUHvN7nAXR160yp54QY0a69O/jJsklTJhhup5teEtbjPjXcPglpCQF5SkoKnn/+eezYsQPW1tYG2+/8+fPx4osv1ukh9/ens+CkZUg4k8srBVtiQL4nffd1ATkbG+6/YtUN72/dsSNabdh8y/26zp5zw+0e79Qd/+065xm+VGO9721PCpXWb0ZyZaNwwUIDcqaTa2d80GMBFp75CNkVmbCVS2DrUgYn27+ReGU0Vp0WCmI91icQ8nrG8JOW52hrlkYuAm6zDuVvZ4/hy9OroGh1GdYygM3Ap9KA94pXV0vXlHRAe/tB+GXccPr7I8QEXImLvnr0iGFc+k9YU0BOzJTRAnKWkp6dnY2uXbvWbNNqtdi/fz+++eYbbNu2DSqVCoWFhXV6yVmVdS+vm4/3srKy4gshLdHEFzqjtMAyp6D6tt8PtVdMdO7ra5tVefc6tAR+tn74qMdCLD7/CS4VXODb7BV69G7lhsPRwJKD8dgenYWl93WDqy2NySWC97Y6QVdUCAy4dQFAlUaHPbE5OJqUg+iSk8gXH0W+JhESOzY1nxhe9sKJ/YJyNSoqHDHYczQe6zQOhWUitPdyoGCcEBMxber90GoM/Bv+0CbD7o+QZibSs4l3jaCkpARJSUl1tj388MN8nPirr77Ke7Xd3d2xcuVKPt0ZEx0dzW+vbwz5tVgPOavQzorEOTg4NMlrIcRUaLU6XtRNKhVDbOG9kSKxCDeY+tuoDF451sywqaV+uvwD9qTvwnMd5qK7a18ejP92IhkanR5D27njq6kRlDIMIKdUie8OJWBEiDv6BLqiJUsvquDjuz2rgupqSfnl+Pd8Oh8DvisuAcXSSMgczkAkKau5j0ImgZudFSQioKtbN4z2H4cIlwiIRZb9/48Qc6XT6nhRNwc3BSQWfpxCSHED41CjBeQ3MnjwYHTu3BlffPEFvz579mxs3rwZy5cv5y/i2Wef5dsPHz7c4H1SQE5akpYUkBPTxH5SoouiEepUO258++UszF13nl+e1MEbng5WmNk9AM4WVsGaVfLedikLp1ML4eVgjUd7B8LO6vpEtDKlBjP/PInL2aVwUsiw9cl+sLc2eo1Vo0grrMCkpUd5D/b6x3rjUlYJTqUWorWLDa8/UKpPhczxFCS20RCJtTwAl0nEfGgO6xn3sHXAYO8hGO0/Ft423sZ+OYSQW6CAnLQkxQ0MyE36CODzzz+HWCzmPeSscvqoUaPw7bffGrtZhJisfz89Ba1Gh7FPCYXHLMnj+x/h658G/gJzYb1qLF9X3nvrseyWgs3jfHUwzowM9cT49jnYeCET66My+LbjSQVYdn83s6vArtLqkJxfjqSCchRXajCorRufGutMWiHmrTuPzJLaWT7+u5ABeyspv1+Ihx1Pnfaws8I/59J5MM6wKeKWH0/CswOF2QHuBCuUdCatCFkllTxw7R/kCuktChlei7UnuaCcp36z4mgO1lI+X/e5tCKkFFYg2N0OjgoZ77X2dVKgjZttg9PB1Vod0ooqcD69GFGZxTir/4C/NxXqR1Gh1uLtLZdwKCGPZ1NIbOIgczkGO5sM/vwysRj21nJIqtJifGx9MdpvLAZ5D4ZCqrit94sQ0vxWrPmdF1x87InHDLfTn0cI68d2GG6fhDQjkwrI9+7dW+c6K/a2ZMkSvhBCbq2iRGWRadN6jQZ5RWl8arPSzRtueB+JswsUffrVXNfm5aHi2K2zaWzHjK+TQn2z/V9N0bM3JG7uNdfZ87Dnu5ZVblLNPuVt20EeXBuoqq5EQ3Ulpt7nMcXXdLXGvKaXdVqE6zKRLbXBb3ofHjje++txKMqK0Df/Clo526BnK2fYymt/lspVGhxLykdrV1u0f/De614TCxxPJBXA30WBngEuTfaacs5dwI7obKQWVSC3VMUD32on5FL4BnrjB6UXtHo9L2o3wkMK5bEjUCVfNdfuBYC9M2zxADCMvb4BI3AkqQC/nkjmgf7gpBMIcbdjZzVu2r5rX1PBwYOIv5LMg2X2nuaXq2puO+9uy8dWry+zQdteXTE2zBMnkgvglZuKiMos3otf/Z5ml1Rib2wuzqUX89dXaGWHSM/a98GpsgTdsqNx+Zr2WEvFGNjGDa1cbFCp1sJ5wkS421ujQqVFenElrPZuQ4CzAocT8nkdAfVV/58yByRDKZVDotNCK5ZgX1wu385OBKhk+bC2zeRp7FJx7fvRxa0bxlBaOiFmq7y8nM99YFBl2YbdHyHNzKRS1psCpayTlsRSU9aLf1uGwm+/rPc+Vp27wvP72t7zytORyJ796C337X/4VJ3p0JL7dLll0TiPb36EdfeeNdez5jwOZeT10zdezeGRJ+D0xNM114uW/oCin75rka9p+6Pv8HRkpkNuHD45WP9jmOPfbcBdnf14D/uPhxPx7bI5EMPwr8n+4ceRNXkm7xn2cVQg6ZtvIPrj53ofc961NV4ZMAfhnvb4bEpHuCdcatDn5Lr3BMb+dAS5ZUIQvWndy7d8TYeffAd9J4/kQfNne2Ixcvn7iMiJrfcxK0KG4/ew0TXXH7i8HTMub6/3MRfdg/BK/zn8JAPTsygJ7+75+pavaeykRdBfNX67Ia9pR5u++KvfAzyAZz3gf87sDhc7HV49+TRUWiWspQoM8R5KaemEWABKWSctSbElpKwTQgijTkqgN8KCTO/uz4t4sR7u9rlq4OCtH/PO1kv46mAC8qqC14Zg01+VlCpxIC4Xx5MLMCW/HLcaZfzHyRR8X3CMX3a1kWPUqWTMuMVjWHr4B2PDMaGDF08Rb+g8B6wn+Ou7OvEU9sS82kJl9fkvKgPvZx3mvcYstXt4A86pd/R2hLNChoIKNcI87eGYJLvlY7r4OuHsK0OF91Cpgf0VR+TtQaM0pOaiWiSBom9/vD4iBK9tjMJTfYN4e5kpgXfBRmrDx4hTWjohhBBLRT3khFiQ8hIlSvIqYWMvt6gecpbIU1ScDV1BPhxk9je+k1wOqTtLBhboKiuhyxNSYOsj8fGtkwqtSbv1pMhiVzeIrWsrQmtysgHVDQJFVXFV2xwgsrOHxNGxtn3FxdCVVN1+M6b4mq5iyNfExhBvvpiJLZeyePq1QiZGhI8jL4z2+4lkrMnU16Ryjw71xFQPPdxsrXg69KLdV7C/Kt35avnWDlBJaoNPl4oiyHUaDAhyxctD2/H07I93xfCAs1qpTIFSuU3NdTtVOQJkGrw3JhztWDp5I15TYz+n48fOY/PFLN5jLhaJEO5ljyBXWz6Pu1Kjw4XMYqxPUyG+VJhnm6X5z4twQk9vW35S4FrFlWoeuNu6OENrZ8+LybFCeuxzys7M4a//fHoRkgoq0D3ACXd38q0dD96I16TR6SCCCCyzvMDRHSVKrVBwzc4KsVExWH06Fd4O1nioZyt+IqZaVHY2juYoMWtIzxu2nxBiecrLyqHR6uDh62y4KusVBcJa4WyY/RHSkqusNwVKWSctybJXDvLqw9Pmd7eogJwZt3UUX28avQ3mQvFjB76ueCLK2E0xG+wnifXksurjLCit3paQX46D8Xlwt5PzgPzqQJbdfj6jmBcEY0F9fB4bo1i3J3pQGzce9LNx0gwLPFkgqbvqF5AVXRsd5oGRIZ4oVWoQk1OKQBcbXpDNSmoaASNLVT+amI+M4kqMb+9lMu1qKd9pQsid+fbHr/gglnnz5hkuIP80WFi/VH9dFkKaG6WsE9ICebVxhEYl9J5Zms6uXWBudL69jd0Es8MCbVa1/NptrKeYLTd7DOtNZ8tTfVsjMb+cF0ljvbGsh5gVNmOVuhnWW/vhjmh+O9PZ1xEfT+jAe6Gr71Mt1PMm2RhGxE5S9G1tGfOWm+N3mhByZ3x9/G5V0qTxAvoYeIeENC/qISfEglhqUTdCDKmgXIULmSV8Gq5+rV3Nbuo1QggxV1TUjbQkxVTUjRBiKfLefwtlm/6DxMsbvuu2GLs5xMyxcdRsjm5CCCGEEGOjbgFCLEhadAEy44tgiaJaiXDeu+EVtk2BOOUAXwgh1zuZc4IvhJCWIzklCSmpSYbdafw+YSHETNG0Z4RYkF3LL9UUdbM0X00UA+IS1M6mbPqstszmayrqRsj13o58g6+pqBshLcfm7Rt4Ubf2nUMNt9N/HhfWVNSNmCkKyAmxIB0G+0JZpoYlGnNSB7HdTaadMlGazlUHCYSQ60wLuo/eFUJamC6duvGOA4Pq9aRh90dIM6OAnBAL0nVUK17UzRJNOaKHxKt2fmhzoO75vLGbQIjJmhX8sLGbQAhpZr2694FGI8xyYTAD5hl2f4Q0MxpDTgghhBBCCCGEGAEF5IRYkDM7k3HpUAYs0X89RVjfoRzmRBq5hC+EkOv9Gfs7XwghLceJU8cQeea4YXd66CthIcRMUUBOiAU5tysVlw5bZkC+sZcY/7U3r3R8WeR3fCGEXG9F7B98IYS0HJGnT+DU2ZOG3emRb4SFEDNFY8gJsSBDZoSirFgJS/T0Rh3Ezk7A/TAbqpF0xp6Qm3mz6zv05hDSwowePhZarYGLuk3+1rD7I6SZifR6vYG/FaaluLgYjo6OKCoqgoODg7GbQ0iT0mp1vKibVCqGWGI5CTDqhHho8/MgkslgFdHZ2M0hhBBCyG3QaXW8qJuDmwISCzpOIeRO4lDqISeEmDxZ6yC+EEIIIYQQYkno1BQhFmTnsos49HcsLNFbJ//HF3NiteUpvhBCLOM7TQi5M5u2/YctOzYa9m38+1FhIcRMUQ85IRYkPaYQOp1ljkKJzDVwEZhmIE45aOwmEGKyzPE7TQi5MympyTD4UUriAUPvkZBmRWPICbEgpYWVKMmvhJ2jlUWNIS/+bRkyI/dB4uyMNu98DrNRniusbdyM3RJCTE6BsoCvna2cjd0UQkgzKS0t5WPIvfxdDTeGvKzqt9aWfmuJaaEx5IS0QAp7OdRKLSyNOikB1sfOQOLlDbNCgTghN0WBOCEtj43ChgfkBkWBODFzltOFRgghhBBCCCGEmBEaQ06IBfnrveN8SpHJc7vA0sx9XAJI87EW5kPxaz++rph1yNhNIcTk3Lvrbr5eNexvYzeFENJMlv3xE9iEy888+4zhdvpND2H9zAnD7ZOQZkQBOSEWRGYlgVYjgiWyVgPQm9dr08ttjd0EQkyWjdTG2E0ghDQzmUzOA3KDot9aYuaoqBshFkSr1aE4twJSqdiiirrlvf8Wyjb9x8eQ+67bYuzmEEIIIeQ2sCw+NobcwU1huKJuhJh5UTf6JhBCCCGEEEIIIUZAATkhFoT1jpfmV8ISZTkBmXbmVUFeVJTIF0LI9dLKUvlCCGk5CosKUVRcaNid5icICyFmisaQE2JB1i0+DZ1Oj2nzu8PSvDlDAogLsRXmw3rVeL6ueCLK2E0hxOQ8ceBRvt40epuxm0IIaSZ//f0H2BDyefPmGW6nv4wS1i/FGG6fhDQjCsgJsSCtOrpCXWlevcgNoRgwGH0y4yCSygy2T1HuJVjteRXizNPQWzlCEzEL6l4vQVSeDfnuVyFJOwqoy6B38IO68xPQdHr4hvuRXvgLVjueq7NN03oElJP+hLbVYEhSD0PxUwRElQXQ23lB3eVJaDo/dsv2yfe+AdmZH/nl8kfPQG/vA1FpBqzWPwhxYQIbiAe9gz/UXZ+CpuMMA70rhDSfAV4D6e0mxMJd+1s7zrYvLrpNBEoyga0vA0mHAVUZ4OQP9J4N9LjJ7+PpP4H1T9fd1m4U8OBqwKczELMNeMex7u2t+gMPb7rx/ja+CFxcD1QWAQpnoO1wYOwiwMoe2LMA2Lfw+scMeg0YMv923wpCbooCckIsyKAHQnjauqWxGTwUb2Oo4Xao08B6w0yIynOg6v8mJMn7ID/6CfT2vhCnHYU0bjM0bcdD69sH8qOL+MEEC671Tq1vuktVrxehcwnhl/V23nyt7v0KJOvugyZsGvRyO/4cVntfh84lGLqAmwcj4pSDkJ77BXqJNUTaukMQtK2GQNP5cUBZCPmRRbDaNQ/agEHQOwYY7O0hpDm81vl/9EYTYslu8FsbnrAOrdoPgGjP+8DljUDYRKBVP2DvR8CmeUCboYBL0M33OfAVwF34rYWDj7CeuARI2Fd7n7MrgdidgG/Xm++HnQAY/BogswEilwFnVwBOAULAHT4JcGtXe9+d7wBFKYBvtzt+Swi5EQrICSEtjiRxN8RFSVCH3wdNlyegDRoJacIOSM8trwmqdR4R0AYMhP70D4BGKfxoszT0NZMhSTuMinv+g863d80+tT69ofPtBUgVNdtYr3bFzIOASCjXwZ5TdvoHiHMv8oBcVJQMm2XdoXMMRMXDx4UHKUtgtf05qLs+DWn0vxCVpNTuz84b6n7/AyoLIC7NgP7UD4C6vLneNkIIIeSOf2utLvwGeIcLd/LuBAQNBo4uqfqtrZoudNk4IOkg8PBWoFWf2p2yywF9AFntby3s3IGOdwuX2T62zgfEUqDXU8K2giTgywjAuTXw/BlhW/+5Qu+4skTopU89UfNbDc9wYWEyzwvBuFsI0G4EffqkSVBATogFiTuVjYoSFYI6ucPS7E7fyddDfYbf8b5ELOW7KmAW1n58LS6Ih3Li7xAXxEJ++CO+sF5q5dgfoLf1rHef1v/eCxH00DkFQTXoA2hbD4ckTpiiTdtuAqCphCRlP/QiMXS+Vx1cXEO+93XorZ2g7vMKD8iva3tRImyWCycC9GIpVEM/pt5xgpb+nSaEmJ6b/daiIBb66auAvCvA7veFRWoN3P0LYF//by1+n8r2BLi0AUYvBIJHAhfWCbe1nwyc/xsoywY63gM4+ta/rz+nASlHhcssZb3vM9ff58i3wrrP04BI1Lg3gJAGooCcEAtyaE0sL+pmaQF5+f49+DT3XUAswtDJBjx4Z5VlriGJ/heSzEioO87kqeDyPfNhtf15VMzowseAV961VnggO/vOetKdAqEc+B70TkEQ50dDdngBrDY9hvLHzvLHMhWBQ2G18VGIcy9BOehD6Dw7CU/vGICy59LZYUttqvrlNVCOXwZRSSqg1/DtouJk6BUu/ICF9ZJXTFkNcWk6ZEc+5mnrPJ3eMdBw7wshzWDxuU/4mgJyQizcNb+1Go0G8qi1QNpJoNvDQg/5lleAdU8DTx8FHLyBWf8Bej0gqQpVWBr7qI+EQDznshDEr5kFvHhJeGx1QH70O+Fynzm1T+jcCngz7/qAevQCoCQDOPU7ELMFOP0H0OvJ2ttLsoCovwEbNyDivqZ5bwihgJwQy9J9bCAqSlWwNBX79uCutFKIHR2ByXe+v+qx4KKStKq1MPWSzqk1ZBdW8MssZVzvHARd7CZIo/+BOP04tMETAb0W0OsAkYT/uLO09erUdZaOJ7myEZKs0xAXJ0Hd+2VeGM567d0QZ52Gctin0HSceVVD9HyMnZAmJ4G4OBUivQ7WG2bVaa9izcTaFHmpArpWg6Fj7c6/AnnkEkhiN0PT7ZpiN4SYuMdCnzB2EwghTehmv7VqO39YnflduFPfZwHXNsJ48vNrhB7r9lN44VL+WysWfmt5qnp16nrIaKEgW/opoCBRGAvOxO8Dss4LY9J9utz4t5btr1r1GHMW5LOAPHJ53YD8xM+AVgX0eBSQWTflW0VaOOohJ8SChA/wsciibsyIM3pIvK4aM3YHWGE0nUMApLEb+FhxSfJevl0T8RAkCdshzrsM+ZGF0Pr15WPgeJq5qzC23PqfaXXGkMt3vQy93BZ6lxCICmIhzj4LvbULdM5tePq64q/REOfHQNNuEvRye94Dr3cIgM67G0TFKXXGkGv9+6Fy3NKadlrtfhWiilweyLNCcNLTP0FclACdewegshCyi3/x++ncqsa6EWJGpgTeZewmEEKa0M1+a8XdnwIy9lT1dH8ABPYHruwQAmb3MOHBv0+pO4Z841xAbgu4hwK5V4CMMwDLHGPF11iVdWbFvdf3jjOFyXXHkBemAJteFNLU2T7PCr+l8Gxf+xh1JXDyF0BiBfR4nP5OSJOigJwQ0vJIZKic8Cuvni4/+C6fioVVSde0f4AfQLAUcknKAUjitkLv2ArqwR9AXxWQX4sFw7JzyyE6u5zvV+ffH6p+b/LCNKxoGwvGGemV9Xxh1GH3QuV9fbVWNo2Z1sG/9vr+d3gyuzZwOD/w0Nu4Q3LuF0jP/8HT+Fggr+n3Bu8xJ4QQQkz9t1bZYy5UoffDutNoSFjPN6uOHr0ZcA4ExnwMeITeeF8sWD6xVFgkMqD1QGD4O0JAzeTFCVOfsd7u4DH1t4sVaWUF3fZ8CKgrAFsPIXWe7a/auVVAeS7QZbpQNI6QJiTS61keh+UqLi6Go6MjioqK4ODgYOzmENKkDv8TC2WFBt1Ht4JYUlUt1ALkvf8WfirdCLGtLV556wDMhezQh3zNK6MTQur47uISvp4dfk1vFiHEYu07sIfXuhkzfhQkhjpO2fmusB7+tmH2R0gzx6GWc8ROCEH00UzEn86xyHdib4QIu9spYU6kF1byhRByvY3J//GFENJyXLh0Hhejowy70zN/CgshZopS1gmxIKOe7ICyQvMKWhvqlb+1ELs6A/fDbCgn/mbsJhBishb1WmzsJhBCmtmkcVOh1Ro4Ofc+OvFNzBsF5IRYEM9AB4st6tY2A7Cy0kF2ZBEvaqZtO7ZBj7P9wgM6e39UPBoJ6YW/YLXjOah6vcTn+W5qOq+qCq6VRZCd/oEXc9O0b/6pU6zX3sXHxFfc9S90/v0a/Xjp2WXCOPnCOEBiDa1PT6j7zofOoyO/Xb7tWcgurYLOxoMXp2Pj82THPuOF8ZrrvSbmp71zB2M3gRBShdU8kV78q8l/X729fKDRsHlCDKSiELiyHXAKAPyur83S5H6dKIyDn7URaD2g8Y9nldzZuPi8WD6LCgJ6AUPfALyF6VHx72zgrDD7Sw3HAGDueSDhAPDr+Ov3ebttIUZDATkhxDyI9JBZqyA/9ikvitbQA4bKMT8IBVyMSKQs4u3W+vY1SkB+J/hc58cW8wJyqoHvQlScBtmp7yBJPYyK+7dC71pbgEdcng3Z2aVQd3/WqG0mhBDSCDoNn/XDHH9feXG2fQuBVv2BLg/CrOz5CNj3sVD9nc2xXpQCHP4GSDwIPL4b8KiqOM+wSu8BwhSrNYXsqnmEAwPm1V5nleiJWaGAnBALsumbs9CodRjxsOlMgyVOPwb5oQUQ57AxYzpowqZBNWRhTa9q5agl0Ibdw3u+2cGAcsRXPGhVLO0GcUkKP9vu67ACqfer4K/L4Ptkj2MLu00Tdg+sNj4McVEin2tU7xQIVe9Xaw4orLc8KZzBDxp1Xdus10zmU5ipOz/GK6pDq+RtkyTvh/TSGj4vuXL8UuidgvicqLITX/AeBFFZDr+N9QJo24zhPQts+jKtRwT0zm0hSdgJva0ndFaOvBq6NO0ofz72XKxHgVdZH/V1nbZUv35N8GSICuMhLoiDusuT0Nv7Qn74I+jFMqiGfQJt1euQxKyH7PjnEBcmQm/jxt9Xda8XAbEUooI4WG17BuLci9C2HgFo6mZNsM9CfuBdiLPO8Gq1msARPNiGtVPdN0hdBtlJofAWq5SrdxMODkQ6Ne/xl538GqpRwu2MXu7A76+OeNgQfzrEwr1wRDhx80Wfut8FQkjz/b5Ko/7gvyESvo+m/31N2fcL2pSdgNgjGJj2mzAHOZtz/MBiYRx4abZQKX3IfCB0HFCQJExZxnqMXdsJ06PZewJTfwIUzsJtDJsi7R1HoNMDwJTv6jZmzwIhaG8/FciPEyqy954NOPoBu94DJHJg/OdASFV19qh/hPbkxwO2bsI+B77Mf8+RGwusewrIjAKCRwlV2q+WeR7Y/qYwRzrbb7tRwKgPhLZeTVUGHPpSuHzfCsCz6rhNqwGOLgEOfgFM/aH2/iw4DxpSFb3J6+6L7bv6NsbGhb5CZoaKuhFiQfLSylCQWQ5TISpKgvW/90KceQrqrk9BNeAd6BVujdoHS7XWDH8Py7288KurF9+m9e3Dz8xr2k3gAag2eBJUgz6EuvdL/EfOauts4ax5A7HAVNNxJsTlObDa/DgPYDXBEyHJvQDZia/4fWSRSyA/8jF0Hp1qAl+rTY9ClHuxtq3Z56Cz84EmeBLEBVf4dXF+HJSDP+K3s7nEebsjHrp5W1IPQdNhOt+//PhnkF5cCXXX2RCXZUK+7w3hPmlHYbX5CYiUxVANeo9PzcYOtmQnv+G3s2BckhkJTYcHoXMLgyTjZO0TVBbB6t/7IMqL5gG/JvQeSC+tgtXu61MMxXnREGkrobdyqgnG+fvv11d4vVnn6txf3eUxQFkE2anvG/zek5brSlEMXwghxvt9Vfd9DeruLNX8xWb5fdVUFOOyOBSirCjg4GfCnVhgyqYg8+4sBL5iCbB6JpB1oXZHGWcBR1+gwxQgN0YIpFmwPGZR1RsiAe5aCvR49OaNYT3PXWcJ+9//CXD6T6DPM0BJBrD1NeE+SUeAvx8RXiPrtWbTsbFg/tAXwu3/PgmkngC6zhSmYks9Xjd9/o+7hPnVe88BIu4V0s03Cu9tHdmXAU2lcCK8OhhnAquGlbF51q/G5k3/JEhY/nmy7m1Jh2pvY0sjPh9iGqiHnBALMv2D3ijOrYSpkCTuhkhdzntM+Y/5bVCO/g56Bz+8EDaNp0njn7uhcwiANmQKv12UfwWSuG0QZ5+BSF87Lk1cEAvdDeb6vhF1jxegbT0cssML+D7YwQd7vOziX7wHmr+W2E18Lb3yH8CW6teYvB/aNkJvgc4lBOoBb/EDJVnU79Db+6Bi1mGIStKBva/zg6Xqdt+MNvRuHrBLo/+FJO0I1N2e4b0RsqOf8p546HWQxG+DCHqous7mBzpsrLriz6GQxG2ButOjPBjXW7vw1wGRiG9nJwd4ezNO8NRyRn500VWf1S7cKZ1TG96jwgJyTYcH7nh/xLKtHyl8pwghxv19ZfQph4BjnzX576v/w6uB3CvAuolAvvD7iksbhPXFdcJSLX4vEDq+Ng17xHtAQSIQuVzovWap28GjgS2vCOncHe+uvzER04SAPWqtEMT2ex4IGy+kjbOeeJ1OmBMdeiFQ7/4w4Ncd+L4/cHkT0PMJIO0koHAR5kxn86hf3iicLGBSjgOlWcLlvcKJeC52J+5Y/7lA60HCZdtr5kX3ihDem2pyuzt/PtKsKCAnxIKwucfFEhHMglj49yNiqWpsXVlww7tVHyxIxVKIqx5zNfnRTyHJOgV1xEM8fVx2/EueJsfPPDeQ3soBEImFRa8FrB2FM+j8Rk3VvYT3VTmcHbD4X9W+qy4rXKtem0xYs9fG2sx+tBvcFseqfUivuS6GiFWmveqgqOYxVW1rGOG+Wt/eUPWqHXN29cFWNZ1rCPQSa4iUhRDlXa4ZL85OFPB9eFalCl5FzVIgL6+FNOqaIjSEXIN9pwkhxv99Fe4kapbfV7HCGXpJ9W+kpu5zT/hKKM5W7erLNm7X/77WaXcDfgerh2VV/+9hv/X8oez3/sa/rw3ab81dq+4b0BcYdFXW2Y326xEKSK2BykIg+1LtePGkw8KaZQtczT0MaHNVWvq1Kes3u42YBfo1JMSC6HV6vpgKbeBQ6GU2fC5uvY07H1ctKsviZ/P1joH8PpKYdfzHmQVxN6NOTIA6LwdSZSYU7DE55yC5/A90Pj1rfgBZ+jYLGvm46KZ4LW3H8gMTNoZc0/4B/iMqjd8KVZ/XoLe/6qCmDuEHnqV88zYWxkPCxqZ7doLeJfj22xI0CvrIb4XUcKk1pDFCjwLvqbeyh9arG+8ll+/7Hz9JUN07zu/j3R06G3eIMyIhST8BvZ03H2suKkmFttU1P+gyW6i7z+FF3aw3PAR1lycgKkmD9MzP0Ettbli8Te/IKsk/ANn5X2/79ZGWQVd1kCpmB+qEEKP8vlarPvnb1L+vejYWXX/NcQrrBU+LBM6sALpMF4LUy5uBof8DHGtPetcbZLOx4WdXAT6dAfeQ229gyFjg8NfAkSWAzFoYT86wnnRrB8C3u9BLvuVVIWW+unec8esB2HoIKe2st9zBW0i7L0oF2g6r+zysd5/10LPe+b8eFMa0s/sd+14olNf/hdt/DcTs0K8gIRbk9/8dwb+LT8NUsLHNlZNWQufVmVfmlu9/C6KKXH6bOmIWtP4DIEk/Ctm5ZdAGDLzpfop/X4apl2djYuICaNpNhKgwEdZbn4I44wTv5dW6d+Ap5ZKUg9C2qkrpMjB1tzlQ9X0dovIcyHe/yl8PSwu/uof8WqLSdCh+iuBBMhuvLVKVwHrbHEhZgZs7oPPtDeXYH6G3sufjylmKPHsfWPDMKEd9w4Ny6cVVEGefg9azavo1xtoRyimr+HsvO/MTD9rFqYeh9b/x+6/u8yqUQz4GJFb882PTn2kDBqNy2oY6FdbrPKbXi7xnnZD6TNg2hi+EEOP9vtbszy28WX5ff/hlCdZv+rvuRhaYDn0TKMsGNs0TKo2zwmRX95DfDAuSWQBbkgn8+4SQWn4nWvUB7v5F2O+W14CCBGDQq0Df54Xbp/wgBOVnVwrBuO9VqfsKJ2DGP0DQIODYd8LjEw/Vpppfa8jrwLjFgNQK2PY6cPIXoM1Q4JGtdSusE4sn0l93msqyFBcXw9HREUVFRXBwcDB2cwhpUuu/PA2NSoeRj4Tz9HVLkff+W3jdbiObiBw/PC2kS5sDq3+m8bVy6mpjN4UQk/P84Wf4+su+QjFCQojlW/3PSlawHbMemgmJoY5Tfq+qzTLjX8Psj5BmjkMpICfEgmi1OhTnVkAqFVtcQF626T9IvLzhu26LsZtDCCGEkNug0+qg0ejg4KYwXEBOiJkH5PRNIIQQQgghhBBCjIACckIsSHZSMfLSSmGJ4ryAWFc1zAkrgNNUReYIMXeXCi7yhRDScmRmZSArO9OwO007JSyEmCmqsk6IBdn6fRR0Oj2mze8OS/PxPRJAXIymKdnWNKzWT+friieijN0UQkzOS8fm8vWm0duM3RRCSDNZt3Etm38E88Jrp928YyvvE9YvxRhun4Q0IwrICbEgIb29oCw3r17khhp8Tg+RnRXMiSa86iCBEHKdcQET6F0hpIVpH9aRdxwYVOcHDLs/QpoZFXUjxIJQUTdCCCGEmCoq6kZakmIq6kYIIYQQQgghhJguSlknxIJcPJiOylI1Qnt7wZK4vPEu9k/vxC9XzTZqFqTnf+NrTceZxm4KISZnXeI/fD05cKqxm0IIaSbnos5Aq9Oj38DehtvpyWXCuvvDhtsnIc2IAnJCLMjJTYl8bJalBeQikQg/R//IL09pfRfMhezIIr6mgJyQ6/10+Qe+poCckJbj8LGDvKibQQPyvQuENQXkxExRQE6IBel3T1tUlKhgiV7s+DLMjWrwR8ZuAiEmyxy/04SQOzNk4HDDF3Ub87Fh90dIM6OiboRYEEst6kYIIYQQ80dF3UhLUkxF3QghliLv/beQ3Lsz0iaPMXZTCCGEEEIIMRjqQiPEguxfGYPjGxJgiX4aJcYPfUpgTuS7XuYLIeR6H59dwBdCSMuxc8827N633bA73ThXWAgxUxSQE2JBEs/lIvVyASzRiWARjgeY1/h4SdwWvhBCrrc/Yy9fCCEtR2z8FcQlxhp2p5c3CQshZoqKuhFiQSbN7YzSAiUs0Xt/aCF2cwXuh9monPafsZtAiMn6vv/Pxm4CIaSZ3XvXg7zejUE9TCe+iXmjgJwQC+LoYQORWARL5FUASKwkMCd6pyBjN4EQk+Vv52/sJhBCmpmzkzM0GgMH5K5tDLs/QpoZpawTQgghhBBCCCEtLSD/7rvvEBERAQcHB7706dMHW7bUpp1UVlZizpw5cHV1hZ2dHe666y5kZWUZs8mEmLR/FkVi249RsESvz5LgtfHmNT7eeuVovhBCrvfIvll8IYS0HH+u/g1/rf3DsDv9aaiwEGKmjBqQ+/n5YeHChYiMjMTJkycxdOhQTJo0CRcuXOC3z507Fxs2bMCaNWuwb98+pKenY+rUqcZsMiEmTVmhgapSC0tUZgWUyfUwJyJVEV8IIdcrVZfwhRDSciiVSiiVlYbdaWWRsBBipkR6vd6kjnBdXFzwySef4O6774a7uztWrFjBLzOXL19GWFgYjhw5gt69ext0QnZCLAErlFKcWwGpVAyxRGxR85CXbfoPEi9v+K6j4i2EEEKIOdJpdXwMuYObAhILOk4h5E7iUJMp6qbVanlPeFlZGU9dZ73marUaw4cPr7lPaGgoAgIC6g3IhTNvyjpvBCHEvDlMfwi2YydAJJMZuymEEEIIIYQYjNFPTZ0/f56PD7eyssJTTz2Ff//9F+Hh4cjMzIRcLoeTk1Od+3t6evLbbmbBggX8TET14u9PVVxJy1FZqoayXA1LI2sdBGXHdqgMDYRZqcgXFkLIdYpUhXwhhLQcFRUVqKisMOxOy/OFhRAzZfSAPCQkBGfOnMGxY8cwe/ZszJo1CxcvXrzt/c2fP5+nBVQvKSkpBm0vIaZs9YcnsGnJeViiB3bfyxdzovh9IF8IIZbxnSaE3JlfVyzFH6uWGfZt/La3sBBipoyess56wdu2bcsvd+vWDSdOnMCXX36Je++9FyqVCoWFhXV6yVmVdS8vr5vuj/W0s4WQlsinnRPUSsss6tbVrRvMjc6vn7GbQIjJMsfvNCHkzvj5BsDg5asC+xt2f4S0tID8Wjqdjo8BZ8G5TCbDrl27+HRnTHR0NJKTk/kYc0LI9YY/Es6Lulma4t+W4Zmj2ZC4uALdYTaUY38wdhMIMVnvd//I2E0ghDSz8aMn8qJuBnX3L4bdHyEtKSBn6eVjxozhhdpKSkp4RfW9e/di27ZtfPz3o48+ihdffJFXXmeV6Z599lkejDe0wjohxDKokxKgPHWSV1knhBBCCCHEUhg1IM/OzsbMmTORkZHBA/CIiAgejI8YMYLf/vnnn0MsFvMectZrPmrUKHz77bfGbDIhJi3lUj7Ki1XwD3GGpTkXKILYRQVfmA9x0l6+1rUabOymEGJyjmUf5eteHnSSnZCWIjE5AVqtHh3dwgy307jdwrrNUMPtk5CWEpAvXbq03tutra2xZMkSvhBCbm3Pb5eh0+nhP9+M8rob6JsJYkBcgrEwH1bbnuHriieijN0UQkzOe6fe5utNo7cZuymEkGaydccmsBHkHbsYMCD/9ylh/VKM4fZJSEseQ04IuX0dh/pBWWZ5054x447rILa3gznRdH3S2E0gxGTd1+YBYzeBENLMunbuwetFGVTvpw27P0KaGQXkhFiQLiMCLLKoGzPpmB4SLxuYE3X3Z43dBEJM1ox2s4zdBEJIM+vZrZfhi7r1f8Gw+yOkpc1DTgghhBBCCCGEtEQUkBNiQU5vT8KFA+mwROt6i/BPx3KYE9mJr/hCCLnebzHL+UIIaTmOnTyKE6eOGXanBz4TFkLMFAXkhFiQ83vSEH00E5Zocw8xNoWbVzq+9PSPfCGEXG9V/Eq+EEJajtNnT+LM+UjD7vTY98JCiJmiMeSEWJChs0JRXqSCpVEMGIxXErUQW5vXGHLlaJohgpCbebvre/TmENLCjBkxHlpDF3Wb8oNh90dIMxPp9Xo2+4DFKi4u5nOcFxUVwcHBwdjNIaRJabU6XtRNKhVDLKEEGEIIIYSYDp1Wx4u6ObgpIKHjFGLhihsYh9IROyGEEEIIIYQQYgQUkBNiQXYsvYCDq6/AEv3vxHy+mBOrTY/zhRBiGd9pQsid2bBlPTZv/8+wb+Oah4SFEDNFY8gJsSAZsUXQ6SxvFEr5/j04nXsQEIuAHjAb4rQjxm4CISbrTN4pYzeBENLM0tJTYPCjlKTDht4jIc2KxpATYkHKipQoya+ArYOVRY0hz3v/LWTu/g8SD0+ErtoGs1GRL6wVLsZuCSEmp0hVyNeOcidjN4UQ0kzKSsug0erg6ediuDHk5VW/tTb0W0vMcww59ZATYkGs7WRQVWpgiewrAInSzE4yUCBOyE1RIE5Iy6NQKHhRN4OiQJyYOTM7uiWEEEIIIYQQQiwD9ZATYkFWvHOMTykydV5XWJrnnpQA0nysg/lQLO/F1xUPHTN2UwgxOXfvnMLXfw//19hNIYQ0k6W//Qg99HjuuecMt9Ovugjr504bbp+ENCMKyAmxIAo7GTRqA6eCmVDKukgmgjnRW9N4NkJuxonGjhPSIlPW9XoDl3WzcTXs/ghpZlTUzYSpMzKQPv91aLKzeXVp+yFD4THvRX5b2bHjSJ09G7KAAH5d5ucL/2++uW4fOV9/g9wlS9D6n7WwDg/n20p270Hq00/D+6OPoIjoiJSnZqPtzh38tsroaCRMmozAtX9D0b493xY7fAT8liyBdUhwM756cju0Wh2KcysglYotrqhb2ab/IPHyhu+6LcZuDiGEEEJuA8viY2PIHdwUhivqRoiJoqJulkAigce8eVB07AC9SoWkhx9Bya5dsB82jN9s3SkCrZYtu+VurEJDUbRxU01AXrxxA9/GyNu0ga60FOqsbMg8PVB+8iSsO3RAReQpHpCz7dqSElgFt2viF0sIIYQQQgghLQudmjJhMg8PHowzIrkc1mFhUKdnNHo/doMHoezAfp4ipC0tgzIhEdYdhN5vkUgERdeuqDgVya+zQNz10UdQfkqYH5Ztt+nShd+PmL7C7HIU51XCEmU4A+kO5lVBXlQQzxdCyPWSS5P5QghpOQoK81FQWGDYnebFCQshZooCcjOhLSzkveO2/frWbKu8cBHxU6Yicfp0lB44eNPHiq2sYN2+A8pPnEDJzh01PezVbLp1Q3mkEIArr1yB/ciRUMULQUT5qdOw6d6tyV4XMaz/Pj+Dnb9ctLi3VdoqEO88ZI23JpTBnFivmcgXQsj1Zh98nC+EkJZj1doV+Hv9SsPudNkYYSHETFFRNzPA0tVTn38BLjNmwCooiG+zbh+Otrt3QWJnx4Po5MefQKs/fofcz++G+3AYPx7FGzdBnZYGrzffQO7PP9fcZtOtKzLefQ+q1DRIvbwgkkgg8/WFKjkZFZGRcHjzjWZ7reTOtO7sBlWFefUiN4TjzEcw9GwOzI227ThjN4EQkzXYe6ixm0AIaWZt2wRDrzNwUbewCYbdHyHNjAJyE6fXapH20suwDg2F6yMP12xngXg1q3btYNO1C+8xv1lAbtunN7I++AASR0fIAwPr3GbNxoonJ/O0drYfRtG1C0oPHIAqKammuBsxfQPuDeZF3SzRy51ehblRDf3Y2E0gxGSZ43eaEHJnhg8eyYu6GdS4xYbdHyHNjFLWTVzGW29BbGsLj9fqHrios7Nrpo1QZ2Wh/MwZWLVre9P9sF5vj5dfgvuLL15/m0zGg/K8Zcuh6Cqkp9t07Yr8X3/j29n4dUIIIYQQQgghhkU95CaMFVYrWvsP7wFPmDKVb3OaOhUuM2egZPsOFPy1EiKpjG/3eP75mnT2m7l27PjV2Djx3B9/4tOgMazSuiYjA47jKeXWnMRGZqOiRIU2nd1hSdSJCdiRug0iqRRjej8GcyGJXsfX2pDJxm4KISZnR9p2vh7hO9LYTSGENJPLMZeg0+nR3U3IyDSIqLXCusNdhtsnIc2I5iEnxIIse+Ug/6GbNr+7xc1D/mDQJkAswdb7j8NcKH4UZkmoeCLK2E0hxOSM2zqKrzeN3mbsphBCmsm3P34Flt85b948w81D/mmwsH4pxjD7I8RAaB5yQlqgHuMDUVGqhiW6d78OYgd74H6YDXXf14zdBEJM1hNhs43dBEJIM+vbewB0WgMXdRvyP8Puj5BmRinrhFiQsH4+FlvUbdhZPSReCpgTTYfpxm4CISZrUisaykFISxPRvpPhi7p1m2XY/RHSzCwnp5UQQgghhBBCCDEjFJATYkGOrovD6e3JsER/DBbj9+6lMCeyA+/xhRByvW8ufMUXQkjLsf/QXhw8ss+wO93xlrAQYqYoICfEgsQcy0LC2VxYov0dRdjbRglzIr20mi+EkOttSdnEF0JIy3HxchQuxVww7E7P/iUshJgpGkNuQhKm3QtVbGy99/F45WU433dfzfWsjxehcNWqeh9jN3QofD/9pOZ6ya5dSH/5lXofI3ZyRLvdu2uuawoKEDds+C1fQ+Cqv/g0bdXoNTXv5zRqeiBSZz+NtOFpgOjmj/P8+TfIg2rnrc98ZDrUifH1PpfTM3NhP/WemusFX32G0nV/1/sYRf9BcHtvQc318v17kPdO/cVXxA6O8F23pea6tqgQZZv+w2uegMTN2ayKuiknrzB2EwgxWYt7f2nsJhBCmtmUCXdDa+iibg/QiW9i3iggNyH6igroysvrv49aU/e6SnXrxyjr9irqNdpbPkYkE+Y3v9qtHsP3rav7T5ZeU/N+Tm6+NijKu8KnFKnXtZ+TshL6W32+muv/9m71GHafuvvQ3vox0uv/9pigLEDu7gNzovOIMHYTCDFZoU6hxm4CIaSZeXp4Gb6om09nw+6PkGZGAbkJcZw8CZqc+tONrcPqHsDY9O51w+D5albBVfMzVpEHtoLLQw/V+xiRwrrOdbGV1S0fw0icnepcp9fUvJ+TSC6HzbQHIRaLIBLdvItc4lT3c7IdMx7avLx6n0sWHFLnunX3nrd8TbI2tb3wjNQ/APb3z6j3MSLra1+TFX+MSC6D7ZgJ9T6WEEIIIYQQcyLS6/UGzhsxzwnZCbEE6784DY1ai5GPtIdYYlklIp47PIevv+q7BObC+h8hxb9y6hpjN4UQk2OO32lCyJ1ZvXYlWOgx6+FZkBjqOOW3qikUZ64zzP4IaeY41OJ7yKvPN7A3hBBLl5aQDZ1Oj8KiIt5LbkmiMy/zdWFhobGb0mC2qULhmjIzajMhzcUcv9OEkDuTkpZSc1xusIA8+bywpmN9YmKq489b9X9bfA95amoq/P39jd0MQgghhBBCCCEtTEpKCvz8/FpuQK7T6ZCeng57e/t6x9TeyZkPFvCzN5pS4o2DPgPjo8/A+OgzMD76DIyPPgPjo8/A+OgzMD76DIyv2ARiNBZml5SUwMfHB2KxuOWmrLMXX98ZCUNhHzQF5MZFn4Hx0WdgfPQZGB99BsZHn4Hx0WdgfPQZGB99BsbnYOQYjY0hvxXLqvpECCGEEEIIIYSYCQrICSGEEEIIIYQQI6CA/A5ZWVnh7bff5mtiHPQZGB99BsZHn4Hx0WdgfPQZGB99BsZHn4Hx0WdgfFZmFKNZfFE3QgghhBBCCCHEFFEPOSGEEEIIIYQQYgQUkBNCCCGEEEIIIUZAATkhhBBCCCGEEGIEFJATQgghhBBCCCFGYJEB+ZIlSxAYGAhra2v06tULx48fr7ktMzMTM2bMgJeXF2xtbdG1a1esXbu23v3t3bsXIpHouoXtq6HPezPnzp3DgAED+GP8/f2xaNGi6+6zZs0ahIaG8vt07NgRmzdvhqkzxmewf/9+TJgwAT4+Pvy2devWNaitycnJGDduHGxsbODh4YGXX34ZGo3muudn7WSVGtu2bYvly5fD1BnjM1iwYAF69OgBe3t7/l5OnjwZ0dHRt2wrfQ8M9xl89913iIiIgIODA1/69OmDLVu20GfQzL8H1RYuXMhvf+GFF+gzaMbP4J133rnudvY7eiv0v8iw34O0tDRMnz4drq6uUCgU/Bjm5MmT9e6bfpMN9xmwY4Ab3WfOnDn0PWim/0VarRZvvvn/9u4FKKrqjwP4EQQ1SVFRRB1RETAkQTMt7cEI6GBTNs2ImeNIlimjSS/NZzVjWjqNxGiZaT4QVMwRx1AhUWOULE0UBS0QlV4EGYIiBiLnP98z/7uzCwustrt3ge9nZpW9e/fcZX+ce+/v3vNYKvr376/qgI+Pj1i2bJloakxt1oOOVovBzZs31THY29tbxWDUqFHi1KlTjZZr9xjIFmbnzp3S1dVVbtq0Sebm5soZM2ZId3d3WVxcrF4PDw+Xjz76qPzxxx9lQUGBXLZsmXRycpJZWVkNlnn06FHUGvnLL7/IoqIiw+Pu3bsWb9ec8vJy6enpKadMmSJzcnLkjh07ZIcOHeT69esN62RmZkpnZ2e5atUqeeHCBblkyRLp4uIiz58/Lx2VXjE4cOCAXLx4sdyzZ49aNzk5ucnPWlNTIwMDA2VYWJg8c+aMKsPDw0MuXLjQsM7ly5flAw88IN966y0VgzVr1qiYpKamSkelVwzGjRsnN2/erP6ez549K8ePHy/79u0rKyoqGiyX9cC6Mdi3b5/cv3+/zMvLU+stWrRI7TMQE8bAPvVAc/LkSdmvXz85ZMgQGRMT02CZrAfWj8H7778vBw8ebPL633//zRjY8XhQWloqvb29ZVRUlCobx9K0tDR56dKlBsvlMdm6MSgpKTF57dChQ+o9eG9DeEy2bgyWL18uu3XrJlNSUuSVK1fk119/Ld3c3GRcXBzrgZ32RZGRkTIgIEBmZGTI/Px8dXzo1KmT/P333x0mBi0uIR8xYoScPXu24TkC0qtXL/nRRx+p5x07dpTx8fEm7+natavcsGFDk8G+fv36fW/XnM8//1x26dJFVlVVGZa9++670t/f3+SP6JlnnjF538iRI+XMmTOlo9IrBsYsTchRwVDZ//rrL8OydevWqYqqxWX+/PnqxM7YpEmTVPLpqBwhBtrJAN6DnWBDWA9sGwPAfmbjxo2MgR3rwc2bN6Wvr686AX766aebTMhZD6wbA5xwBQUFNfqdMwa2rQc4n3niiSfuKQY8Jls3BnVhP+Tj4yNra2sbXIf7IuvGAOfw06dPN1n2wgsvqJtxDWE9sF4MKisrVZKMCyLGhg0bpm7iOUoMWlST9erqanH69GkRFhZmWObk5KSenzhxQj1HM4WkpCRRWloqamtrxc6dO8W///4rQkJCDO/Bz1FRUfXKDw4OFl5eXiI8PFxkZmbe03YBZRpvB6899dRTwtXV1bBs3Lhxqonv9evXDesYl6utY1yuI9ErBpZCM0Y04dLgM6EJnaenp8n3e+PGDZGbm2tYhzG4vxiUl5er/7t27WpYxnpgv3qApnIo99atW6rpOmNgv30RmoSiqVvdfQdjYL8Y5Ofnqy5MAwYMEFOmTFHNDxkD+x2T9+3bJ4YPHy4mTpyomnsOHTpUbNiwwWQdHpPtdzzA+VlCQoKYPn26atLLfZF96gHKPXz4sMjLy1PPs7OzxfHjx0VERATrgR1iUFNTo86F0GXKGJquIw6Osi9qUQn5tWvX1Jdu/OUBnmt9CXbt2iXu3Lmj+jOhvf/MmTNFcnKyavev6du3rwqqBj9/8cUXqh8DHujrjT+IrKwsi7erlYOyNXjN3Hu01xpbp6H+iq01Bpby8PBQ/XesEQNUytu3bwtH4ygxwM4UfXZGjx4tAgMDTcphPbBtDM6fPy/c3NxUubNmzVLlBgQEMAZ2qgc4icBzjKnQENYD28YA/UPRly81NVWNq3DlyhU1Xgv6EjIG9qkHly9fVt+9r6+vSEtLE9HR0WLu3Lli69athnV4TLbfMRnj6pSVldVLZrgvsm0MFixYIF588UU1hoWLi4u6MIVzI1wkZD2w/b7owQcfVDck0G//zz//VOfHuDCFpLmoqMhhYtBWtDIYWAE7pPT0dPXlYwcVGRkpjh07pq6EQHx8vMl7/P391UODKzgFBQUiNjZWbNu2zeJtN3Zy1proGYM5c+aoR2tnjxjgDmFOTo7JFUhgPbB9DLDO2bNnVQuF3bt3i2nTpomMjAxDUs4Y2C4Gv/32m4iJiRGHDh2qd0We9cB++yLju08Y5BAJOgb0wQnfK6+8wnpghxjgoizukK9YsUI9RyKCYwJOnrFPAh6TbRsDY1999ZWqF2g1wn2R/fZF2OckJiaK7du3i8GDB6tjMxJyxIH1wD4x2LZtm2oZ0rt3b+Hs7KwGYZs8ebJq0avRe1/UohJyBA9fdHFxsclyPMeoiQjQ2rVr1QEBlQKCgoJUoDEiNQ4SlhoxYoQh0Whquw3Ba+beo73W2DqNldsaY3C/8JnqjoZvaQwwgjWavDgaR4gBdmopKSlq5Ps+ffo0WgbrgfVjgG4w2hXlRx55RI0mGhcXJ9avX88Y2Lge4ABfUlKiDvgaXJFHXcD2qqqqVP1kPbDv8cDd3V34+fmJS5cuNbgO90XWjQHuXBm3zIGHHnqo0VGTeUy2TT0oLCxUSc6ePXuaLIP1wLoxwMjc2l1yQGKJeODCuJaQm4sBz02F1WKAO9+4KYHue7h7jX3TpEmTVHemhtg7Bi2qyTpOQnHyib4aGlyhxXM0V6isrDT0WTCGkyOsdy9whUtrMtHUdhuC13CShuYZGtxVwZWeLl26GNYxLldbp7FyW2MM7hc+E5r34gTa+PtFZdJOJBgDy2OA8fSQjKOJ0ZEjR9Q0H5bEgPXAtvUAZSIRZAxsvy8KDQ1V+xQs0x64S4jmifjZXDIOrAfWi4E5FRUV6gJAY+swBtaNAbor1Z32Ev1o0VKhsRjwmGy9GGg2b96s+vFjXIumsB5YNwY41tzrcYb1wDb1ANPZYTnG6UI3mgkTJjhODGQLg+me2rVrJ7ds2aKGoH/ttdfUkPoYJa+6uloOHDhQPvnkk2pIfUy98cknn8g2bdqoaYI0U6dOlQsWLDA8j42NlXv37lVD5WO6MYxSiZH30tPTLdquBmWibE1ZWZma9gzLMCURysDw+XWnPWvbtq36nBcvXlQjxzaHac/0iAFGNcbUBHjgT3v16tXq58LCQsM6mJJgzJgx9aY1GDt2rJqmC1MVdO/e3ey0BvPmzVMx+Oyzz5rFtGd6xCA6Olp27txZfvfddybTT2CUSw3rgW1jgPUxqj2mVzl37px6jnK//fZbxsBO9aAuc6Ossx7YNgZvv/222g+hHuA4iqlrMGUNZn5gDOxTDzDtH85fMO0T1ktMTFTH0oSEBMM6PCbbfl+E2SUw/ShGvTeH+yLbxmDatGmyd+/ehmnPMDUv9kUYoZv1wD77otTUVHnw4EF1Po9zIczAgRmrsE1HiUGLS8i1LxU7H8zDjOmffvjhB8NrmJsX0w306NFDfYmYH7budB84eUIF0qxcuVJNE9G+fXs1/H5ISIg8cuTIPW0XUCbKNpadna2mBUHyhAr78ccf1yt3165d0s/PT5WL4fWN/zAdlR4x0KY+qPswLgcXNDAvqrGrV6/KiIgINQc8dpI4kbtz5069soODg9XvM2DAADXXtqPTIwbmvn88jL8v1gPbxgDTq+BvHHHHwSM0NNQkGWcM7HM8aCohZz2wbQww9YyXl5eqBzi24nnd+a8ZA9vXg2+++Uad1OIcZ9CgQfLLL780eZ3HZNvHAHO/a/M0m8N6YNsY3LhxQ+3/cT6G9XAOiem2jKc8Zj2wbQySkpLU947jQc+ePdW0wLgpakzvGLTBP/d+X52IiIiIiIiI/osW1YeciIiIiIiIqLlgQk5ERERERESkAybkRERERERERDpgQk5ERERERESkAybkRERERERERDpgQk5ERERERESkAybkRERERERERDpgQk5ERERERESkAybkREREzUBUVJR4/vnnddv+1KlTxYoVK3TZ9oULF0SfPn3ErVu3dNk+ERGRrTAhJyIi0lmbNm0afXzwwQciLi5ObNmyRZfPl52dLQ4cOCDmzp1rWNavXz/x6aef1lsXnzU4ONji3wvOnDkjJk6cKDw9PUX79u2Fr6+vmDFjhsjLy1OvBwQEiMcee0ysXr3abr8zERGRPTAhJyIi0llRUZHhgSS3U6dOJsveeecd0blzZ+Hu7q7L51uzZo1KmN3c3Kz+e6WkpKhku6qqSiQmJoqLFy+KhIQE9fsuXbrUUNbLL78s1q1bJ2pqamzwGxIREemjrU7bJSIiov/r2bOn4btAIoq7x8bLtCbrZWVlYu/evep5SEiIePjhh4Wzs7PYunWrcHV1FR9++KF46aWXxJw5c8Tu3bvVHWck0xEREYZycnJyxLx588SxY8dEx44dxdixY0VsbKzw8PAwG4+7d++qspAsW/v3qqysVIn2+PHjRXJysmF5//79xciRI9XvqwkPDxelpaUiIyNDhIaG8m+HiIhaBN4hJyIiaqaQiCORPnnypHj99ddFdHS0upM9atQokZWVpZJt9P1G4gtIcMeMGSOGDh0qfvrpJ5GamiqKi4tFZGRkg9s4d+6cKC8vF8OHD7f6509LSxPXrl0T8+fPN/u6cYsAXHBAU3hcSCAiImopmJATERE1U0FBQWLJkiWqz/XChQtV/2sk6Oh/jWXvvfee+Oeff1RSDWvXrlXJOAZnGzRokPp506ZN4ujRo4b+2nUVFhaqu/A9evSw+ufPz89X/+OzWKJXr17q8xAREbUUbLJORETUTA0ZMsTwM5Lmbt26qWbsGjRZh5KSEsPgbEi+zfUFLygoEH5+fvWW3759W7Rr1041N7c2KeU9rd+hQwfD3X4iIqKWgAk5ERFRM+Xi4mLyHEmz8TItia6trVX/V1RUiGeffVasXLmyXlleXl5mt4E77kiCq6urVbNxDQZoQ1P2utAsHv3FLaFdAPj555/F448/3uT66EPu4+NjUdlERETNAZusExERtRLDhg0Tubm5asqygQMHmjwwwJs52hRmmAvcmL+/vzh9+nS99dF33dyddnPQxx0J/6pVq8y+bjyomzYgHZrZExERtRRMyImIiFqJ2bNnq7vMkydPFqdOnVLN1DGwGkY6x2jq5nTv3l0l8sePHzdZ/uabb4r9+/eL5cuXq6nKkCwvXrxYnDhxQsTExFj0eXARYOPGjaqc5557TqSnp4urV6+qAecw0NusWbMM62L5H3/8IcLCwv7jt0BEROQ4mJATERG1EhgULTMzUyXfuDuN/uZvvPGGGs3cyanhU4JXX3213rRnGMn94MGD6jF69Gg1Ddv3338vDh8+LAIDAy3+TBMmTFDvQ1N7TNmGAd5wwQDN4TGNm2bHjh3qM3t7e9/nb09EROR42sh7HVGFiIiIWhUM7IYm6klJSRb19bY29F/HqPHbt29XyT8REVFLwTvkRERE1OTo5vHx8WrOcD38+uuvYtGiRUzGiYioxeEdciIiIiIiIiId8A45ERERERERkQ6YkBMRERERERHpgAk5ERERERERkQ6YkBMRERERERHpgAk5ERERERERkQ6YkBMRERERERHpgAk5ERERERERkQ6YkBMRERERERHpgAk5ERERERERkbC//wF2Kwj7Q3iV2wAAAABJRU5ErkJggg=="/>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=freq-intro-md">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h2 id="Frequency-response">Frequency response<a class="anchor-link" href="#Frequency-response">¶</a></h2><p>The grid behaves as one synchronised machine, and its <strong>frequency</strong> (in <strong>hertz, Hz</strong>) is how fast it turns; the South African grid runs at a nominal 50 Hz. Frequency rises when generation exceeds demand, so holding it near 50 Hz means constantly balancing the two across the <strong>National Integrated Power System (NIPS)</strong>.</p>
<p>When the frequency climbs too high there is too much generation, and a <strong>renewable power plant (RPP)</strong> like this one must reduce its output above a set point: the <strong>over-frequency</strong> response. Two settings shape it. The <strong>deadband</strong> is a band around 50 Hz inside which the plant does nothing, ignoring normal wobble. The <strong>droop</strong> sets how sharply the plant cuts its power as the frequency climbs: a smaller droop means a bigger cut for the same rise in frequency (the grid code defines it precisely as the percentage change in frequency that moves the plant across its full output range [2], SAGC Section 4, p.8, and lets it be set from 0 to 10 percent by the System Operator, SAGC 6.2(5) to 6.2(6), p.20). Everything is judged at the <strong>point of connection (POC)</strong> where the plant joins the grid, and the test is run by the <strong>System Operator (SO)</strong>.</p>
<p>This section checks the same test two ways: against the acceptance procedure in the test record [1] (response switched on, plant seen reacting outside the deadband, switched off), and against the South African Grid Code [2], which sets the exact reduction curve above 50.5 Hz (SAGC 6.1(2) and Figure 6, p.19) and the trip required above 51.5 Hz held for 4 seconds (SAGC 6.1(3), p.19). One note: this logger has no frequency-mode on or off flag, so the test is found directly from the swept control frequency that was injected to drive it.</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=freq-A-md">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h3 id="Checked-against-the-test-record-procedure">Checked against the test record procedure<a class="anchor-link" href="#Checked-against-the-test-record-procedure">¶</a></h3><p>The acceptance procedure [1] for frequency response is short: switch the response on, confirm the control was sent and the mode changed to on, observe the plant reacting to frequency deviations outside the deadband, then switch the response off. This logger carries no frequency-mode flag, so rather than a mode switching on and off, the test is read from the controlling frequency that was swept upward to provoke the plant. The cells below read the basic facts first, then find each over-frequency window in the record, draw one time plot per window, and report the findings.</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=freq-A1">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [15]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># =============================================================================</span>
<span class="c1"># FREQUENCY RESPONSE  -  reading the test off the data (basic facts)</span>
<span class="c1">#</span>
<span class="c1"># This sheet has no frequency mode on/off flag, so before anything else we read the</span>
<span class="c1"># plain facts that tell us how the over-frequency test was driven and measured:</span>
<span class="c1">#   - the controlling frequency that was swept upward to provoke a response</span>
<span class="c1">#   - the recorded droop setting (read from the sheet, never assumed)</span>
<span class="c1">#   - the measured grid frequency at the point of connection</span>
<span class="c1">#   - a check that no frequency mode flag exists in this record</span>
<span class="c1"># =============================================================================</span>

<span class="c1"># 1. The channels this test needs, found by role (never by a fixed column name).</span>
<span class="n">control_freq_col</span> <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"f_control"</span><span class="p">,</span> <span class="n">required</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>  <span class="c1"># injected control frequency (the stimulus)</span>
<span class="n">grid_freq_col</span>    <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"grid_freq"</span><span class="p">,</span> <span class="n">required</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>   <span class="c1"># measured grid frequency at the POC</span>
<span class="n">power_col</span>        <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"poc_p"</span><span class="p">,</span> <span class="n">required</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>       <span class="c1"># measured active power at the POC</span>
<span class="n">droop_col</span>        <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"droop_f"</span><span class="p">)</span>                    <span class="c1"># recorded frequency droop setting (percent)</span>

<span class="c1"># 2. The swept controlling frequency: the signal that was driven up to provoke a response.</span>
<span class="n">control_freq</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="n">control_freq_col</span><span class="p">]</span><span class="o">.</span><span class="n">dropna</span><span class="p">()</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Controlling frequency swept from </span><span class="si">{</span><span class="n">control_freq</span><span class="o">.</span><span class="n">min</span><span class="p">()</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> Hz to </span><span class="si">{</span><span class="n">control_freq</span><span class="o">.</span><span class="n">max</span><span class="p">()</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> Hz"</span><span class="p">)</span>

<span class="c1"># 3. The recorded droop, read straight from the sheet (a single setting in this record).</span>
<span class="c1">#    Droop is defined in the SAGC Definitions (Section 4, p.8) and is set between 0 and 10</span>
<span class="c1">#    percent by the System Operator (SAGC 6.2(5), p.20); the value here is read, never assumed.</span>
<span class="k">if</span> <span class="n">droop_col</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
    <span class="n">droop_levels</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="n">droop_col</span><span class="p">]</span><span class="o">.</span><span class="n">dropna</span><span class="p">()</span><span class="o">.</span><span class="n">unique</span><span class="p">()</span>
    <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">droop_levels</span><span class="p">)</span> <span class="o">==</span> <span class="mi">1</span><span class="p">:</span>
        <span class="n">droop_percent</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">droop_levels</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Recorded frequency droop: </span><span class="si">{</span><span class="n">droop_percent</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> percent (read from the sheet)"</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">droop_percent</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="n">droop_col</span><span class="p">]</span><span class="o">.</span><span class="n">dropna</span><span class="p">()</span><span class="o">.</span><span class="n">median</span><span class="p">())</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Recorded frequency droop varies; using the median </span><span class="si">{</span><span class="n">droop_percent</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> percent"</span><span class="p">)</span>
<span class="k">else</span><span class="p">:</span>
    <span class="n">droop_percent</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"No droop column found in this record"</span><span class="p">)</span>

<span class="c1"># 4. The measured grid frequency, to compare against the swept control signal later.</span>
<span class="n">grid_freq</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="n">grid_freq_col</span><span class="p">]</span><span class="o">.</span><span class="n">dropna</span><span class="p">()</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Measured grid frequency ranged </span><span class="si">{</span><span class="n">grid_freq</span><span class="o">.</span><span class="n">min</span><span class="p">()</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> Hz to </span><span class="si">{</span><span class="n">grid_freq</span><span class="o">.</span><span class="n">max</span><span class="p">()</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> Hz"</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Over-frequency point used for the checks: </span><span class="si">{</span><span class="n">F4_OVER_FREQUENCY_HZ</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> Hz (SAGC 6.1(2) and Figure 6, p.19)"</span><span class="p">)</span>

<span class="c1"># 5. Is there a frequency mode on/off flag? List any mode flag whose name mentions frequency.</span>
<span class="n">frequency_flags</span> <span class="o">=</span> <span class="p">[</span><span class="n">flag</span> <span class="k">for</span> <span class="n">flag</span> <span class="ow">in</span> <span class="n">mode_cols</span> <span class="k">if</span> <span class="s2">"freq"</span> <span class="ow">in</span> <span class="n">_norm</span><span class="p">(</span><span class="n">flag</span><span class="p">)]</span>
<span class="k">if</span> <span class="n">frequency_flags</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Frequency mode flag(s) present: </span><span class="si">{</span><span class="n">frequency_flags</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
<span class="k">else</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"No frequency mode flag exists in this record, so the test is found from the "</span>
          <span class="s2">"swept controlling frequency itself."</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Controlling frequency swept from 49.84 Hz to 51.90 Hz
Recorded frequency droop: 4 percent (read from the sheet)
Measured grid frequency ranged 49.82 Hz to 50.21 Hz
Over-frequency point used for the checks: 50.5 Hz (SAGC 6.1(2) and Figure 6, p.19)
No frequency mode flag exists in this record, so the test is found from the swept controlling frequency itself.
</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=freq-A2">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [16]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># =============================================================================</span>
<span class="c1"># FREQUENCY RESPONSE  -  finding the over-frequency windows</span>
<span class="c1">#</span>
<span class="c1"># A "window" is one occurrence of the test: one stretch where the controlling</span>
<span class="c1"># frequency sat at or above the over-frequency point, meaning the stimulus was</span>
<span class="c1"># applied. We keep only the clean windows: those with NO active-power constraint mode</span>
<span class="c1"># on (curtailment, power gradient or p-Delta), so that any power reduction we later</span>
<span class="c1"># see is attributable to frequency alone and not to another test running at the same</span>
<span class="c1"># time.</span>
<span class="c1">#</span>
<span class="c1"># For each clean window we measure, straight from the data:</span>
<span class="c1">#   - when the frequency crossed up through the over-frequency point, and back down</span>
<span class="c1">#   - the peak frequency reached, and when</span>
<span class="c1">#   - the reference power: the output just before the crossing (the reduction is</span>
<span class="c1">#     measured against this)</span>
<span class="c1">#   - the floor power: the lowest output held during the window</span>
<span class="c1">#   - when the output recovered back towards its reference</span>
<span class="c1"># =============================================================================</span>

<span class="c1"># 1. The modes that constrain active power; a window overlapping any of these is not</span>
<span class="c1">#    a clean frequency test and is set aside.</span>
<span class="n">active_power_flag</span>   <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"ap_mode"</span><span class="p">)</span>     <span class="c1"># curtailment (absolute production constraint)</span>
<span class="n">power_gradient_flag</span> <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"pg_mode"</span><span class="p">)</span>     <span class="c1"># power gradient (ramp rate limit)</span>
<span class="n">delta_flags</span> <span class="o">=</span> <span class="p">[</span><span class="n">flag</span> <span class="k">for</span> <span class="n">flag</span> <span class="ow">in</span> <span class="n">mode_cols</span> <span class="k">if</span> <span class="s2">"delta"</span> <span class="ow">in</span> <span class="n">_norm</span><span class="p">(</span><span class="n">flag</span><span class="p">)]</span>   <span class="c1"># p-Delta constraint</span>
<span class="n">constraint_flags</span> <span class="o">=</span> <span class="p">[</span><span class="n">f</span> <span class="k">for</span> <span class="n">f</span> <span class="ow">in</span> <span class="p">[</span><span class="n">active_power_flag</span><span class="p">,</span> <span class="n">power_gradient_flag</span><span class="p">]</span> <span class="k">if</span> <span class="n">f</span><span class="p">]</span> <span class="o">+</span> <span class="n">delta_flags</span>

<span class="c1"># 2. Restrict to the configured scope (whole record unless limited in the config cell).</span>
<span class="n">scope</span> <span class="o">=</span> <span class="n">scope_for</span><span class="p">(</span><span class="s2">"frequency"</span><span class="p">)</span>

<span class="c1"># 3. Every stretch where the controlling frequency is at or above the over-frequency point.</span>
<span class="n">above_threshold</span> <span class="o">=</span> <span class="n">scope</span><span class="p">[</span><span class="n">control_freq_col</span><span class="p">]</span> <span class="o">&gt;=</span> <span class="n">F4_OVER_FREQUENCY_HZ</span>
<span class="n">raw_crossings</span> <span class="o">=</span> <span class="n">on_segments</span><span class="p">(</span><span class="n">above_threshold</span><span class="p">)</span>


<span class="k">def</span><span class="w"> </span><span class="nf">measure_reference_power</span><span class="p">(</span><span class="n">power</span><span class="p">,</span> <span class="n">cross_up</span><span class="p">):</span>
<span class="w">    </span><span class="sd">"""The output just before the frequency crossed the threshold.</span>

<span class="sd">    Uses the median of the half minute before the crossing so a single noisy sample</span>
<span class="sd">    cannot set the reference. Falls back to the value at the crossing if nothing</span>
<span class="sd">    earlier is captured.</span>
<span class="sd">    """</span>
    <span class="n">before</span> <span class="o">=</span> <span class="n">power</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">cross_up</span> <span class="o">-</span> <span class="n">pd</span><span class="o">.</span><span class="n">Timedelta</span><span class="p">(</span><span class="n">seconds</span><span class="o">=</span><span class="n">FREQ_REFERENCE_LOOKBACK_SECONDS</span><span class="p">):</span><span class="n">cross_up</span><span class="p">]</span>
    <span class="n">before</span> <span class="o">=</span> <span class="n">before</span><span class="p">[</span><span class="n">before</span><span class="o">.</span><span class="n">index</span> <span class="o">&lt;</span> <span class="n">cross_up</span><span class="p">]</span>
    <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">before</span><span class="p">):</span>
        <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">before</span><span class="o">.</span><span class="n">median</span><span class="p">())</span>
    <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">power</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">cross_up</span><span class="p">])</span>


<span class="c1"># FREQ_RECOVERY_FRACTION (config) is how close to its earlier level the output must climb to</span>
<span class="c1"># count as recovered. A notebook reading aid, not a grid-code figure: the test record only</span>
<span class="c1"># asks to see the output return after the frequency drops back below the point.</span>

<span class="k">def</span><span class="w"> </span><span class="nf">find_recovery</span><span class="p">(</span><span class="n">power</span><span class="p">,</span> <span class="n">cross_down</span><span class="p">,</span> <span class="n">reference_power</span><span class="p">):</span>
<span class="w">    </span><span class="sd">"""When the output first climbed back to within reach of its reference after the</span>
<span class="sd">    window, or None if it did not recover before the data ran out.</span>
<span class="sd">    """</span>
    <span class="n">after</span> <span class="o">=</span> <span class="n">power</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">cross_down</span><span class="p">:]</span>
    <span class="n">after</span> <span class="o">=</span> <span class="n">after</span><span class="p">[</span><span class="n">after</span><span class="o">.</span><span class="n">index</span> <span class="o">&gt;</span> <span class="n">cross_down</span><span class="p">]</span>
    <span class="n">recovered</span> <span class="o">=</span> <span class="n">after</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="n">after</span> <span class="o">&gt;=</span> <span class="n">FREQ_RECOVERY_FRACTION</span> <span class="o">*</span> <span class="n">reference_power</span><span class="p">]</span>
    <span class="k">return</span> <span class="n">recovered</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">recovered</span><span class="p">)</span> <span class="k">else</span> <span class="kc">None</span>


<span class="c1"># 4. Keep the clean windows and measure each one.</span>
<span class="n">frequency_windows</span> <span class="o">=</span> <span class="p">[]</span>
<span class="k">for</span> <span class="n">cross_up</span><span class="p">,</span> <span class="n">cross_down</span> <span class="ow">in</span> <span class="n">raw_crossings</span><span class="p">:</span>
    <span class="n">overlaps_constraint</span> <span class="o">=</span> <span class="kc">False</span>
    <span class="k">for</span> <span class="n">flag</span> <span class="ow">in</span> <span class="n">constraint_flags</span><span class="p">:</span>
        <span class="k">if</span> <span class="n">scope</span><span class="p">[</span><span class="n">flag</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">bool</span><span class="p">)</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">cross_up</span><span class="p">:</span><span class="n">cross_down</span><span class="p">]</span><span class="o">.</span><span class="n">mean</span><span class="p">()</span> <span class="o">&gt;=</span> <span class="mf">0.5</span><span class="p">:</span>
            <span class="n">overlaps_constraint</span> <span class="o">=</span> <span class="kc">True</span>
    <span class="k">if</span> <span class="n">overlaps_constraint</span><span class="p">:</span>
        <span class="k">continue</span>

    <span class="n">control_segment</span> <span class="o">=</span> <span class="n">scope</span><span class="p">[</span><span class="n">control_freq_col</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">cross_up</span><span class="p">:</span><span class="n">cross_down</span><span class="p">]</span>
    <span class="n">power_segment</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="n">power_col</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">cross_up</span><span class="p">:</span><span class="n">cross_down</span><span class="p">]</span>
    <span class="n">reference_power</span> <span class="o">=</span> <span class="n">measure_reference_power</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="n">power_col</span><span class="p">],</span> <span class="n">cross_up</span><span class="p">)</span>
    <span class="n">floor_power</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">power_segment</span><span class="o">.</span><span class="n">min</span><span class="p">())</span>

    <span class="n">frequency_windows</span><span class="o">.</span><span class="n">append</span><span class="p">({</span>
        <span class="s2">"cross_up"</span><span class="p">:</span> <span class="n">cross_up</span><span class="p">,</span>
        <span class="s2">"cross_down"</span><span class="p">:</span> <span class="n">cross_down</span><span class="p">,</span>
        <span class="s2">"peak_freq"</span><span class="p">:</span> <span class="nb">float</span><span class="p">(</span><span class="n">control_segment</span><span class="o">.</span><span class="n">max</span><span class="p">()),</span>
        <span class="s2">"peak_time"</span><span class="p">:</span> <span class="n">control_segment</span><span class="o">.</span><span class="n">idxmax</span><span class="p">(),</span>
        <span class="s2">"reference_power"</span><span class="p">:</span> <span class="n">reference_power</span><span class="p">,</span>
        <span class="s2">"floor_power"</span><span class="p">:</span> <span class="n">floor_power</span><span class="p">,</span>
        <span class="s2">"recovery_time"</span><span class="p">:</span> <span class="n">find_recovery</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="n">power_col</span><span class="p">],</span> <span class="n">cross_down</span><span class="p">,</span> <span class="n">reference_power</span><span class="p">),</span>
    <span class="p">})</span>

<span class="c1"># 5. Report what was found, honestly.</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Stretches above </span><span class="si">{</span><span class="n">F4_OVER_FREQUENCY_HZ</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> Hz: </span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">raw_crossings</span><span class="p">)</span><span class="si">}</span><span class="s2">; "</span>
      <span class="sa">f</span><span class="s2">"clean over-frequency windows (no constraint mode on): </span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">frequency_windows</span><span class="p">)</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
<span class="k">for</span> <span class="n">n</span><span class="p">,</span> <span class="n">window</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">frequency_windows</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
    <span class="n">floor_percent</span> <span class="o">=</span> <span class="mf">100.0</span> <span class="o">*</span> <span class="n">window</span><span class="p">[</span><span class="s2">"floor_power"</span><span class="p">]</span> <span class="o">/</span> <span class="n">window</span><span class="p">[</span><span class="s2">"reference_power"</span><span class="p">]</span> <span class="k">if</span> <span class="n">window</span><span class="p">[</span><span class="s2">"reference_power"</span><span class="p">]</span> <span class="k">else</span> <span class="nb">float</span><span class="p">(</span><span class="s2">"nan"</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  Window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2">: </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'cross_up'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2"> to </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'cross_down'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">, "</span>
          <span class="sa">f</span><span class="s2">"peak </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'peak_freq'</span><span class="p">]</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> Hz, reference </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'reference_power'</span><span class="p">]</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW, "</span>
          <span class="sa">f</span><span class="s2">"floor </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'floor_power'</span><span class="p">]</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW (</span><span class="si">{</span><span class="n">floor_percent</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> percent of reference)"</span><span class="p">)</span>
<span class="k">if</span> <span class="ow">not</span> <span class="n">frequency_windows</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"No clean over-frequency window is present, so there is nothing to plot."</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Stretches above 50.5 Hz: 2; clean over-frequency windows (no constraint mode on): 2
  Window 1: 08:32:52 to 08:37:26, peak 51.90 Hz, reference 52 MW, floor 14 MW (26 percent of reference)
  Window 2: 09:04:35 to 09:07:37, peak 51.90 Hz, reference 48 MW, floor 13 MW (28 percent of reference)
</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=freq-A3">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [17]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># =============================================================================</span>
<span class="c1"># FREQUENCY RESPONSE  -  one time plot per over-frequency window</span>
<span class="c1">#</span>
<span class="c1"># For each window found above we draw two stacked panels that share a time axis:</span>
<span class="c1">#   TOP    the controlling frequency, with the over-frequency point marked as a</span>
<span class="c1">#          horizontal line; each key moment is a dotted line carrying its time.</span>
<span class="c1">#   BOTTOM the measured active power, with the reference level it should be judged</span>
<span class="c1">#          against, and the same key moments marked with their times and what should</span>
<span class="c1">#          happen there.</span>
<span class="c1"># The reader should be able to see the power fall as the frequency rises past the</span>
<span class="c1"># threshold and recover as it drops back, all on the graph itself.</span>
<span class="c1"># =============================================================================</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">matplotlib.pyplot</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">plt</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">matplotlib.dates</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">mdates</span>


<span class="k">def</span><span class="w"> </span><span class="nf">plot_frequency_window</span><span class="p">(</span><span class="n">window</span><span class="p">,</span> <span class="n">n</span><span class="p">,</span> <span class="n">total</span><span class="p">):</span>
    <span class="n">win</span> <span class="o">=</span> <span class="n">window_around</span><span class="p">(</span><span class="n">window</span><span class="p">[</span><span class="s2">"cross_up"</span><span class="p">],</span> <span class="n">window</span><span class="p">[</span><span class="s2">"cross_down"</span><span class="p">])</span>   <span class="c1"># padded slice for context</span>
    <span class="n">control</span> <span class="o">=</span> <span class="n">win</span><span class="p">[</span><span class="n">control_freq_col</span><span class="p">]</span>
    <span class="n">power</span> <span class="o">=</span> <span class="n">win</span><span class="p">[</span><span class="n">power_col</span><span class="p">]</span>
    <span class="n">reference_power</span> <span class="o">=</span> <span class="n">window</span><span class="p">[</span><span class="s2">"reference_power"</span><span class="p">]</span>

    <span class="c1"># --- The key moments to mark on both panels ------------------------------</span>
    <span class="c1"># Recovery is only shown separately when it is clearly later than the drop back</span>
    <span class="c1"># below the threshold; when the two nearly coincide they are the same moment and</span>
    <span class="c1"># one marker keeps the graph readable.</span>
    <span class="n">moments</span> <span class="o">=</span> <span class="p">[</span>
        <span class="p">(</span><span class="n">window</span><span class="p">[</span><span class="s2">"cross_up"</span><span class="p">],</span> <span class="s2">"#ff7f0e"</span><span class="p">,</span> <span class="s2">"frequency crossed</span><span class="se">\n</span><span class="s2">"</span>
         <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">F4_OVER_FREQUENCY_HZ</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> Hz</span><span class="se">\n</span><span class="s2">(reduction should begin)"</span><span class="p">),</span>
        <span class="p">(</span><span class="n">window</span><span class="p">[</span><span class="s2">"peak_time"</span><span class="p">],</span> <span class="s2">"#d62728"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"peak </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'peak_freq'</span><span class="p">]</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> Hz"</span><span class="p">),</span>
        <span class="p">(</span><span class="n">window</span><span class="p">[</span><span class="s2">"cross_down"</span><span class="p">],</span> <span class="s2">"#2ca02c"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"back below</span><span class="se">\n</span><span class="si">{</span><span class="n">F4_OVER_FREQUENCY_HZ</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> Hz</span><span class="se">\n</span><span class="s2">(output should recover)"</span><span class="p">),</span>
    <span class="p">]</span>
    <span class="n">recovery</span> <span class="o">=</span> <span class="n">window</span><span class="p">[</span><span class="s2">"recovery_time"</span><span class="p">]</span>
    <span class="k">if</span> <span class="n">recovery</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="p">(</span><span class="n">recovery</span> <span class="o">-</span> <span class="n">window</span><span class="p">[</span><span class="s2">"cross_down"</span><span class="p">])</span> <span class="o">&gt;</span> <span class="n">pd</span><span class="o">.</span><span class="n">Timedelta</span><span class="p">(</span><span class="n">seconds</span><span class="o">=</span><span class="n">FREQ_RECOVERY_MARK_GAP_SECONDS</span><span class="p">):</span>
        <span class="n">moments</span><span class="o">.</span><span class="n">append</span><span class="p">((</span><span class="n">recovery</span><span class="p">,</span> <span class="s2">"#1f77b4"</span><span class="p">,</span> <span class="s2">"output recovered"</span><span class="p">))</span>

    <span class="c1"># --- Draw the two panels -------------------------------------------------</span>
    <span class="n">fig</span><span class="p">,</span> <span class="p">(</span><span class="n">ax_freq</span><span class="p">,</span> <span class="n">ax_power</span><span class="p">)</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">2</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">sharex</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span> <span class="n">figsize</span><span class="o">=</span><span class="p">(</span><span class="mi">12</span><span class="p">,</span> <span class="mi">9</span><span class="p">),</span>
                                            <span class="n">gridspec_kw</span><span class="o">=</span><span class="p">{</span><span class="s2">"height_ratios"</span><span class="p">:</span> <span class="p">[</span><span class="mi">1</span><span class="p">,</span> <span class="mf">1.15</span><span class="p">]})</span>

    <span class="c1"># Top panel: controlling frequency and the over-frequency point.</span>
    <span class="n">ax_freq</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">control</span><span class="o">.</span><span class="n">index</span><span class="p">,</span> <span class="n">control</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#9467bd"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.8</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">"controlling frequency"</span><span class="p">)</span>
    <span class="n">ax_freq</span><span class="o">.</span><span class="n">axhline</span><span class="p">(</span><span class="n">F4_OVER_FREQUENCY_HZ</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#d62728"</span><span class="p">,</span> <span class="n">ls</span><span class="o">=</span><span class="s2">"--"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.5</span><span class="p">,</span>
                    <span class="n">label</span><span class="o">=</span><span class="sa">f</span><span class="s2">"over-frequency point </span><span class="si">{</span><span class="n">F4_OVER_FREQUENCY_HZ</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> Hz"</span><span class="p">)</span>
    <span class="c1"># each moment is a dotted line with its time written flat above the line; every</span>
    <span class="c1"># second time is lifted a little further so neighbouring times never merge.</span>
    <span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="p">(</span><span class="n">ts</span><span class="p">,</span> <span class="n">colour</span><span class="p">,</span> <span class="n">_text</span><span class="p">)</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">moments</span><span class="p">):</span>
        <span class="n">ax_freq</span><span class="o">.</span><span class="n">axvline</span><span class="p">(</span><span class="n">ts</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="n">colour</span><span class="p">,</span> <span class="n">ls</span><span class="o">=</span><span class="s2">":"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.3</span><span class="p">)</span>
        <span class="n">lift_points</span> <span class="o">=</span> <span class="mi">5</span> <span class="o">+</span> <span class="p">(</span><span class="n">i</span> <span class="o">%</span> <span class="mi">2</span><span class="p">)</span> <span class="o">*</span> <span class="mi">16</span>
        <span class="n">ax_freq</span><span class="o">.</span><span class="n">annotate</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">ts</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">"</span><span class="p">,</span> <span class="n">xy</span><span class="o">=</span><span class="p">(</span><span class="n">ts</span><span class="p">,</span> <span class="n">control</span><span class="o">.</span><span class="n">max</span><span class="p">()),</span> <span class="n">xytext</span><span class="o">=</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">lift_points</span><span class="p">),</span>
                         <span class="n">textcoords</span><span class="o">=</span><span class="s2">"offset points"</span><span class="p">,</span> <span class="n">ha</span><span class="o">=</span><span class="s2">"center"</span><span class="p">,</span> <span class="n">va</span><span class="o">=</span><span class="s2">"bottom"</span><span class="p">,</span>
                         <span class="n">fontsize</span><span class="o">=</span><span class="mf">8.5</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="n">colour</span><span class="p">,</span> <span class="n">fontweight</span><span class="o">=</span><span class="s2">"bold"</span><span class="p">)</span>
    <span class="n">ax_freq</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">(</span><span class="n">control</span><span class="o">.</span><span class="n">min</span><span class="p">()</span> <span class="o">-</span> <span class="mf">0.15</span><span class="p">,</span> <span class="n">control</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">+</span> <span class="mf">1.6</span><span class="p">)</span>
    <span class="n">ax_freq</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">"Frequency (Hz)"</span><span class="p">)</span>
    <span class="n">ax_freq</span><span class="o">.</span><span class="n">set_title</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">SITE_NAME</span><span class="si">}</span><span class="s2"> frequency response window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2"> of </span><span class="si">{</span><span class="n">total</span><span class="si">}</span><span class="s2">, "</span>
                      <span class="sa">f</span><span class="s2">"peak </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'peak_freq'</span><span class="p">]</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> Hz at </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'cross_up'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="n">ax_freq</span><span class="o">.</span><span class="n">legend</span><span class="p">(</span><span class="n">loc</span><span class="o">=</span><span class="s2">"upper right"</span><span class="p">,</span> <span class="n">framealpha</span><span class="o">=</span><span class="mf">0.9</span><span class="p">)</span>

    <span class="c1"># Bottom panel: measured active power and its reference level.</span>
    <span class="n">ax_power</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">power</span><span class="o">.</span><span class="n">index</span><span class="p">,</span> <span class="n">power</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#1f77b4"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.6</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">"active power (measured)"</span><span class="p">)</span>
    <span class="n">ax_power</span><span class="o">.</span><span class="n">axhline</span><span class="p">(</span><span class="n">reference_power</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#7f7f7f"</span><span class="p">,</span> <span class="n">ls</span><span class="o">=</span><span class="s2">"--"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.3</span><span class="p">,</span>
                     <span class="n">label</span><span class="o">=</span><span class="sa">f</span><span class="s2">"reference before crossing (</span><span class="si">{</span><span class="n">reference_power</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW)"</span><span class="p">)</span>
    <span class="n">floor_percent</span> <span class="o">=</span> <span class="mf">100.0</span> <span class="o">*</span> <span class="n">window</span><span class="p">[</span><span class="s2">"floor_power"</span><span class="p">]</span> <span class="o">/</span> <span class="n">reference_power</span> <span class="k">if</span> <span class="n">reference_power</span> <span class="k">else</span> <span class="nb">float</span><span class="p">(</span><span class="s2">"nan"</span><span class="p">)</span>
    <span class="n">ax_power</span><span class="o">.</span><span class="n">annotate</span><span class="p">(</span><span class="sa">f</span><span class="s2">"floor </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'floor_power'</span><span class="p">]</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW (</span><span class="si">{</span><span class="n">floor_percent</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">% of reference)"</span><span class="p">,</span>
                      <span class="n">xy</span><span class="o">=</span><span class="p">(</span><span class="n">window</span><span class="p">[</span><span class="s2">"peak_time"</span><span class="p">],</span> <span class="n">window</span><span class="p">[</span><span class="s2">"floor_power"</span><span class="p">]),</span> <span class="n">xytext</span><span class="o">=</span><span class="p">(</span><span class="mi">6</span><span class="p">,</span> <span class="o">-</span><span class="mi">4</span><span class="p">),</span>
                      <span class="n">textcoords</span><span class="o">=</span><span class="s2">"offset points"</span><span class="p">,</span> <span class="n">ha</span><span class="o">=</span><span class="s2">"left"</span><span class="p">,</span> <span class="n">va</span><span class="o">=</span><span class="s2">"top"</span><span class="p">,</span> <span class="n">fontsize</span><span class="o">=</span><span class="mf">8.5</span><span class="p">,</span>
                      <span class="n">color</span><span class="o">=</span><span class="s2">"#1f77b4"</span><span class="p">,</span> <span class="n">fontweight</span><span class="o">=</span><span class="s2">"bold"</span><span class="p">)</span>
    <span class="n">mark_events</span><span class="p">(</span><span class="n">ax_power</span><span class="p">,</span> <span class="n">moments</span><span class="p">,</span> <span class="n">power</span><span class="o">.</span><span class="n">max</span><span class="p">(),</span> <span class="n">gap</span><span class="o">=</span><span class="mi">9</span><span class="p">,</span> <span class="n">fontsize</span><span class="o">=</span><span class="mf">8.2</span><span class="p">)</span>
    <span class="c1"># generous headroom so the legend and the lifted labels sit clear of the traces</span>
    <span class="n">power_span</span> <span class="o">=</span> <span class="n">power</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">-</span> <span class="n">power</span><span class="o">.</span><span class="n">min</span><span class="p">()</span>
    <span class="n">ax_power</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">(</span><span class="n">power</span><span class="o">.</span><span class="n">min</span><span class="p">()</span> <span class="o">-</span> <span class="mi">5</span><span class="p">,</span> <span class="n">power</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">+</span> <span class="nb">max</span><span class="p">(</span><span class="mi">38</span><span class="p">,</span> <span class="n">power_span</span><span class="p">))</span>
    <span class="n">ax_power</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">"Active power (MW)"</span><span class="p">)</span>
    <span class="n">ax_power</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Time (</span><span class="si">{</span><span class="n">TIME_ZONE_LABEL</span><span class="si">}</span><span class="s2">)"</span><span class="p">)</span>
    <span class="n">ax_power</span><span class="o">.</span><span class="n">xaxis</span><span class="o">.</span><span class="n">set_major_formatter</span><span class="p">(</span><span class="n">mdates</span><span class="o">.</span><span class="n">DateFormatter</span><span class="p">(</span><span class="s2">"%H:%M:%S"</span><span class="p">))</span>
    <span class="n">ax_power</span><span class="o">.</span><span class="n">legend</span><span class="p">(</span><span class="n">loc</span><span class="o">=</span><span class="s2">"upper right"</span><span class="p">,</span> <span class="n">framealpha</span><span class="o">=</span><span class="mf">0.9</span><span class="p">)</span>

    <span class="n">out_path</span> <span class="o">=</span> <span class="n">OUTPUT_DIR</span> <span class="o">/</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">SITE_SLUG</span><span class="si">}</span><span class="s2">_frequency_response_</span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'cross_up'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H%M%S</span><span class="si">}</span><span class="s2">.png"</span>
    <span class="n">fig</span><span class="o">.</span><span class="n">savefig</span><span class="p">(</span><span class="n">out_path</span><span class="p">,</span> <span class="n">dpi</span><span class="o">=</span><span class="mi">150</span><span class="p">,</span> <span class="n">bbox_inches</span><span class="o">=</span><span class="s2">"tight"</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Frequency response window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2"> of </span><span class="si">{</span><span class="n">total</span><span class="si">}</span><span class="s2">  figure </span><span class="si">{</span><span class="n">out_path</span><span class="o">.</span><span class="n">name</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="n">plt</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>


<span class="c1"># One graph per window.</span>
<span class="k">if</span> <span class="ow">not</span> <span class="n">frequency_windows</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"No clean over-frequency window is present, so there is nothing to plot."</span><span class="p">)</span>
<span class="k">for</span> <span class="n">n</span><span class="p">,</span> <span class="n">window</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">frequency_windows</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
    <span class="n">plot_frequency_window</span><span class="p">(</span><span class="n">window</span><span class="p">,</span> <span class="n">n</span><span class="p">,</span> <span class="nb">len</span><span class="p">(</span><span class="n">frequency_windows</span><span class="p">))</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Frequency response window 1 of 2  figure hartebeesthoek_frequency_response_083252.png
</pre>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedImage jp-OutputArea-output" tabindex="0">
<img alt="No description has been provided for this image" class="" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAA/IAAAMKCAYAAAAmo39MAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjksIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvJkbTWQAAAAlwSFlzAAAPYQAAD2EBqD+naQABAABJREFUeJzs3Qd8E+X/B/Bvd0uhhbLLXmUPQUBkyV4iS5aAgLgQVETAhQJ/QBQQARVxMFVQ+DFEUVCmbGXIkL33hlIK3fm/Pk+4kIakTUqTS5rP+/U6jqSXuyfPXZL7PtPHYDAYhIiIiIiIiIg8gq/eCSAiIiIiIiIi+zGQJyIiIiIiIvIgDOSJiIiIiIiIPAgDeSIiIiIiIiIPwkCeiIiIiIiIyIMwkCciIiIiIiLyIAzkiYiIiIiIiDwIA3kiIiIiIiIiD8JAnoiIiIiIiMiDMJAnImXdunXi4+Mj//vf/zwuR5DugQMHuvy4J0+eVMeeOHFihl5/+/Ztef7556VAgQJqP4MGDcr0NBLpoXjx4tKnTx+336c7O3LkiDRv3lzCw8PV98PSpUvFGzzs9yoRkbdgIE+UyWbPnq1uQrZv327170888YRUqlQp0/P9ww8/zNI3eps3b5aRI0fKzZs3JavAOcP10r9/f/nuu++kV69eeieJiNIxduxYeeqppyR//vzqux7fS87Qu3dv2bt3rzoevh8effRRq9udOXNGRo0aJbVq1ZJcuXJJnjx51O/MqlWrxBuhwAfnxXJ5+eWXU2134cIFefvtt6VRo0aSI0cOtQ0KtB3x448/SvXq1SU4OFjy5s0r/fr1k6tXr9qdzieffNJtCtb379+vrmUUpNgLv8cvvviieu+hoaEqL3fu3PnAdnFxcTJu3DipUKGCZMuWTQoVKiSdO3eW//77z67jfPPNN9KwYUP1mQsKCpISJUpI3759H0hrZnwWUFho7fopV65cqu0OHjwow4YNk2rVqqnrp2DBgtKmTRub935EzuDvlL0SkS5B4dNPPy3t27fPsoE8fqDxI5szZ07JCtasWSOPPfaYjBgxQu+kEGWqQ4cOia9v1qwrGD58uGpF88gjj8jKlSudcoy7d+/Kli1b5L333ku3tdHPP/8sH3/8sfruR/CflJQkc+fOlWbNmsnMmTNVwONtEFy9+eabqZ6Liop64BpFvpUpU0YqV66s8tsRX375pbzyyivSpEkTmTRpkpw9e1amTJmiArlt27ap4N6TIJDHbywCXxQypCclJUUFrrt375ahQ4eqoHnatGnq9Tt27FD5qunRo4csW7ZMXnjhBVXwcf78efniiy+kTp06qrCqWLFiaR5r165dKnhHARoC9BMnTqjg/tdff1XHj4yMzNTPAgoLvv3221TPoWWMOfx9xowZ0qlTJ3UdREdHy1dffaV+01esWCFNmza161hED4OBPJEHMxgMqqQ7JCRE76RQBly+fFnVUKQH5zgwMDDLBkauFBsbq2qOyLlwI5xVIYhAoIOaV9REOsOVK1fU2p5CS9SCnj59WgVSGtQ+I5j94IMPvDKQR41vz54909ymRo0acu3aNYmIiFA136ghtldCQoK8++670qBBA/nzzz9VjS08/vjj0rZtWxVkvvrqq5KVIc9QwL5w4UJViQBdunRRBSYonJ43b5567ty5c7J48WIZMmSITJgwwfT6+vXrS+PGjdXf3njjjTSPhQICSwjW0UoFgTpaVmTmZ8Hf3z/d66d79+6qBUP27NlNzz333HNSvnx59TwDeXIF3hUSuYFZs2apH7R8+fKpG2AEdyjtt9UUD7VA+AFDAI8SYNxEIECZM2eOqRmYeV9S/JDiB0ZrllaxYkVVOm1NcnKyukFBjRMCHpSAo7maJdQ4tGzZUpVSo6kcmr1t2rTpge3sPfZnn32m/oZ9ocQd70+7EcCPIkr8AaXy2nu0bFaHrgXotqAdB6Xi1kr2W7VqJWFhYeoHGLUpW7dutdpkEH3WixQpovZXunRpVdKPWoj0ClfQ1BCBN25Q0mo2iYBg+fLlqd6P9jc02UTNH25IkSe3bt1yKN83btwoNWvWVLVCpUqVUtcJ8lG74TTvi4rm/ZasNRm251xq6V+wYIFqEly4cGGVBuTz0aNHHzgO3k/r1q3VOcf1VqVKFVWrpX0usC+cM2stUPz8/FSabNHeL2qannnmGXWMevXqmf7+/fffq5t5fI5wM9+tW7cHrnX0U0aNCz4PeB94P9gOtS/meYVa0x9++EHKli2rtsN+//rrrwxdf1r3HJzXwYMHm5qtdujQwRTgaVD716JFC3XjiveBzwfOkTlcs5MnT1bnC2nD+XvppZfkxo0bkhbUoCEde/bsMT23aNEi9VzHjh1TbYub165du9rsz+7Ie8JnaMyYMSqvcY3j5txWE9zjx4+rAAznD9uiNgyfKfN9IW9wTPP8QICM68e8qw4+37iBx9gVabGntjIt6V0DuG61Gkp87yHf0jomzqt54AL4fOJzhVrimJiYDKXTkevanu8GBL8IprAPfH/h/COYW7t2bbppsed71RKOh99FW9AcGtdNRuzbt09dO7jmzb9T8fuMc4rv78ykfVfbWtJy6tQpVWOMc4jviNy5c6vPjPnvJz6fWkEGPm/aftPqaoBAHufb/LsAn2sE86gZj4+PV89p1x+2NYem6GBeEZGYmKiarKPbQ3q0z4T5Z9iRz0J6x8K9kPa7aw2uY/MgHpC3uKYPHDiQbvqJMgNr5ImcBDf61vrK4cfDEoJ2/AAhaMaN5C+//KJ+eHHDOWDAgAeaA6IkGDfiaKaGH2f0n8SgaegXhpsdQPAGly5dUje32k0Zfmh///131ZcPP1KWA6wh+MK2b731lqoxRgCAkuV///3X9IOLJuG4EcUPGUreUVOsFUZs2LBBpcORY6P24rXXXlOl+q+//rqqgUbwgCAPARhuFA4fPizz58+XTz/91PRDbV4bhsAVN3jIN9ygTZ06VQVgKJ3HjysgGMCPLG6g0bctICBABbhoCrh+/XqpXbu22u7OnTsqQMbNKfK5aNGiqubhnXfeUT/6yBNbP/y4mf3pp59kyZIlqtmhNQh6cM5QC4FgRWsCivej3VyNHj1a3bSiFgM3RPi/vfmOpooYJAv7Q1CA5oXY3vJGyhGOXkcfffSRSh/Sj8/C+PHjVfNKnFMNarJw44sbOpx3BMu4AUJzSTzG9YDrH4EEmjGbw3M4byjoSA9uUNHME8E/AgLtOn///ffVTSc+OwgmUZiEGjYEWgj0EAggSEb+o3YN6cM1gfTh5tG8qSWuH5x3XMe4cUQNEgpc/v77b9OYGPZefxocE4UPOHe4LnDdIe9xHMDnUzvPqJFCmrGdZaCDaxg36qiNQvpQgPT555+r94nAGumwBoUeON8I3FDAArjOcF7xedMg73BDbM+Ak+m9J0Cwh0AeN99Y0OcW7xPnw/KaRA0oPq94X/icozAT36MIMlBIgPTXrVs3VfCJ7xZck3gfeP/a5xTvDdeZ5c15ZrLnGsD3Hc4lvh/wXY88yEiaLl68qAo3sGSUPde1vd8N+D+aI+M94bcLQRWaJuMzhv2h1vRhvlfN4bsS7xuvRaEI8hLfKZlFC1KttYbDc/hs4fc7vVZUuB+wdp9gXlAIyFP8Zli+Fu8Lvw1p+eeff9TvFwog8XuDzx3uOXDNoZAT+YTvPZxj/G6iIB+/UaCtrcF7RDN5y/eI36Gvv/5a/WajywLuRXDcTz75RN2v4DOGpvW4/lHwiHRp8P2KY6JZvLUCZrSgwDnF7/r//d//qedQEJaRz0Jax8J3Cj6jWOP7CtcsCvrs+RziWJaFCUROYyCiTDVr1ixECmkuFStWTPWaO3fuPLCfFi1aGEqWLJnquWLFiqnXr1ix4oHtQ0NDDb17937g+X79+hkKFixouHr1aqrnu3XrZggPDzcde+3atWrfhQoVMty6dcu03YIFC9TzU6ZMUY9TUlIMZcqUUenD/83fQ4kSJQzNmjVz+Njt2rV7IE8sTZgwQaXjxIkTD/wNzwcGBhqOHj1qem737t3q+c8++8z0XPv27dV2x44dMz13/vx5Q44cOQwNGjQwPTd69GiVn4cPH051nLffftvg5+dnOH36tHqMtOAYSFtiYqKha9euhpCQEMPKlSsN9sD5bNOmTarntPOAc29+XTiS73ifwcHBhlOnTpme279/v0q7+de+ln5cs9bydMSIERm+jsqXL2+Ij483bYfrB8/v3btXPU5KSlLpRh7cuHEj1T7N31/37t0NkZGRhuTkZNNzO3futJluc0g/tsM+zJ08eVLlxdixY1M9j7T5+/ubnt+1a5d6/cKFC9M8jva53r59u+k55D3OQYcOHRy+/rTvkKZNm6bKizfeeEOl++bNm+rxkiVL1Hb//POPzbRt2LBBbfPDDz+keh7fIdaet4TPZZcuXUyPq1evbujcubN67YEDB9RzixcvVo/xmdPgvJp/H9n7ni5fvqzyCJ8L8+3effdd9XrzfQ4aNEg9h/eoiYmJUddV8eLFTdcMPp84hva9NnXqVJW+WrVqGd566y31HLbNmTOnSo+9rly58sDnJD32XgPm3y0ZceTIEXX99erVy5BR9l7X9n434DNv/p0A+Oznz5/f8Nxzz5mee9jv1bZt2xo+/vhjw9KlSw0zZsww1K9fX+1v2LBhNl+Dzzi2wfeXvefex8dHvXdzBw8eNOWbZX5Y0n7P01rS+u555ZVX1HW9Zs2aNI9j7f5iy5Ytav9z587NcB7gN9L8vGmWL1/+wH3Ktm3bDKVKlUr13mrUqGG4cOFCqtdq597avQwEBQWZXp87d271Wc7oZ8HWsfA7j++Fn376yTB//nz1d2xXt25ddT2m5a+//lLXxfvvv59uuogyA5vWEzkJBnJBjaPlotVsmTMv1ddq8lEjjGajliXzKMFGDYY9cC+GprDos4f/Y7/agn1g35YjzD777LOqRluDWlHUmP7222/qMWrm0dwYNeUoHdf2hyaMKBlHzRdqIhw5Nmqf0OwNNQcZhVYDWisEQD6jRB15CCjF/+OPP1S/upIlS5q2w3vDe0ENo9aMDn3+UGuGknjzdOMY2I9l01LUFKLWFzW1yCfUHj4s1BKYXxf25jvSh64XeJ9oSaBBzYO9101mXEeo/TWvKUJ+gnY+UJuDmmHU1ln2AzZvKorrEbU35s1vURuPvEGLC3tYjlaNGmvkFWrjzd8LatxRc68dS6txR36iZiYtGLQJLSU0yPt27dqp1+KcOHL9adC6xjwvkIfYD5rKgpZvuO6stfTRrmW8Dwz2ZP5etWah6TVrxjFRUw2oQcXAUkgXapy057FGWuyZjSO994TRpfF5Qs29+XbWpmbEZw21f+bdJfCecAzUOqK20fwYqJXU0ovnzN+b1lRau06dISPXQEbgWsX3ET4jaBnzMNK7rh35bkBXBu07AZ+/69evq9ZC6EZlbaTzjH6voksIanuRTtTko1UB0qINSJcZcP3j+wMtQFDTjO81XEtoaq+1cMGAhelBCwxr9wnpTb2HfuFoHYGWTmgKnxbLpuv4/UBXMXxmreW7vfD+rI2FoQ3yZ/7+8VuKFhdoOYQucHh/+Izi/KIFnnlzeVxH1mrjAS09cC0gz3EtptV1Ir3Pgq1jYXR9bIvzi9YC+DtacKH1TlqzCKCFFD7HuEfD9UfkCmxaT+QkuMG0Nl2QFhyaww8Emppi1FzLgAE3QuZNePEjYS80ecXNKZq5YbH142POfKRZwM00fvS1Jt8IJrVA0xakGTcM9h4bzfhxA488w7Fww4YfRDSJtZd50Gqe11o/YOQF8hZN+ywhyMWNJfpHo4sD3iOa39oayMoyz/DDj361uMlAc8XMYHme7c13NPnEDZTleQS8d61AxhEZuY4szwfOBWjn49ixY2qdXvCHABSBDoJ3FFjgPKGLBW7SzQucHM1L3MBZyyPQbsTxOvStRgCA4yPIQ7NtDIJkOYKxtX1h0Cdcc1ofcHuvP3vzEIV9KMzASNPocoJrD0EiPjvaDTbeK64LjL9hz3mzhPc8ffp0Nb4Bzhm+DxDcaUEwmkhjjc+qPYMxpveetIDeMj/xWdS21WBby+4I5s2B8XdcX2j+iya1SCcCOqyRZyi4QXcKBBJaQG9eKJDZHPkOyigE1wg+UIiB7yNtNO+MSu+6xjl35LtBC3zRFcO88Mna71pmfa/imkUTdBQ+oM93eoOY2QtdIvBdi+5DWAD7RoEyCgvtaYaNAgFrg6Khi50tKNRF4SSae5uP/WAL0oi8RDcsNCfXuheBZUWBIxAca10MzGmBuVaAgGPg+wLjPZjPJID7I5xXpAtTsNpDK7RAFzP8BuDzjXy21q0nMz8LuH7QFQv3KeZdATQoUEA3MRR2okDOmd1ziMwxkCfSGW6OEaBgjlIEDBhcDbUWCLhwc245uJojI9Rrr8XNha0A0FoLAXv2idFnbfVpxI8YSv3tPTZuYtH3HzUvGKAONTyobUBfWdxw2wO1PdaY37Q48h4RQNoqVbecxgjBAdKN2hHcmGTGtEOW59nefLd2Y2WLrUGScAP0sNdRZp0P7AeBKcZRwDWBQi/U0DtyM24tL/HecXNnLZ3mN2EIOjBoGwZvQm0q+pHiphiDk6HfpzOll4faPNNIC8bVQKCCGkikGc/hfeC9IohHQYQ16Y26rgW2aPGBWkcExdogZehPi0ALrStQY5UZ78kZUDCDgB/vAQUS6MOK9GPMCASTGLcBgTy+g501Cr2roGAF36M43xg7w9kc+W7A4JL4LKGwCUEdrktcD/g8aQV7zvpexe8qoBVAZkFhHr4X0F8bBd3oi48F4zbgOnLGNKko8ELhHX6DLKdHswWtWxAso1ULCuGQbnx3ICBNb/DWtKCA1dpAcdpzWuCM33OMo4BCUHMoiESrOXyn2xvIm0OBCfrb41q3Fshn5mdBGyTQ2vWDliMY1wKF//gOtqdlElFmYSBPpDPcgCP4QnNA89oqe0byTS8ow80Eai0RmNk7FYpW82t+g42bX+1mTGu+jh/gtPbp6LERHKBZIhbthxHBAQaYww1ceiPzpgfpQa0cCgwsoXYINUvazR7eIwIUe/MMAz2hhgQl8mjGhwGZ0qpRyQhH8h03HZbnESzfu1bDaT7qr3mt6MNcR/a+HzRpTm+faF6P4BSfFQTfSE9Guwlox8Z1jVpAy0IZazBgExbMIoDm2ah9Ri01BmTTWMtvDPaEa04LDu29/hyF6w8LPi+Y6QGDCmLUbAzih/eKWiSkOSPTVOI7CQsCXQTyWtNzDI6F2kA03cd1gceZQRutHflp3vwctb+Wo+xjW1v5ab4vQLoxWBXyArWgCNrxnYLab7w3LPj8OpMj30EZgeAYARsGEERtbWaw57q297sBhU44p6itNv8+R2s0Z3+val16nFFQo31GtO9SzKFub7cfRyDoxmcbx8B1bO8ghsh3FLLgO9S81tzye9/R31gUKONzYzmoHwrGkDbtuxVBvLUCYnwH4zl0r8gotDawVnid2Z8F1LRbm24S7x2/T6tXr1YztaBwgsiV2EeeSGdaDZVlczf8CDkCgbDlDzP2jRsKlIgjYLJkOe2T1vfOfIoW3ASghB1N2QD9JREcoI+btWmatH06cmyt9l6DFgmYgg95ojW/1Ob+tnyP9kJ60GQfNSjm0+7gJgPBD2oeESQD+sahmwNK1y3h+NZuPHATi+AJNUi9evV6qJoOaxzJdwS56IeImiINRoO3fD94vwhqLPv8W87Zm5HrKD2o2UUgjRsty3NqWTuLQiQsqIFCGlCT9DAFJSgkwntCaw/LY+Gxdj2iv7LluUZAj5tWy5tHXC/m/U3RRBrXGq45HMuR689eCGwt06+11tDSh2sZN8uYBcES3ps9nycEwRgFHCOLa4E8joMADn1JUUBg3o/6YeBzhBp0NHk3f2/WZorAaO5IE/LevIkrmnij/yu+Q8zfA/IE+9FG49eex2jgaOXhzP7x4IxrQIOWOvhuwIjjmTk6uz3Xtb3fDdZ+6xD0mZ+/h/1eRY2pZcCI3xBcp/hdSa8/uS34LtUKiNKCgmd8rtKbFz0j8H2F73B0LXKkix3y3fJ7Ap8vy3xy9DcW4+fg2jWfJQPBLgr3MGaC1r1HC+gtp+RD5QU+r+YzklibEg75aW2qTHz2MUOLZRdGez8L1o6FAg5r0zXi+xN5iBkbLFs7YDYF/GZaTslJ5AqskSfSGW6IcIOBHz5ME4UgDc2I0ezQnrlUNbiRRik9muejSRt+6NGcFDcwqN3H/9HUDDe3uNnBzRm2t2wqhnl1cUOJwcrwI40bX/Rbx2sBQQwCKgT2qM3CdpgCDH3vcBzciKLmFOw9NvIA/VVRa4jmrgg6MT0WphnS+kFrgcJ7772nAjnc7CPPtJsPe6AGFQMJ4f1hmjoEg+jniBt8NN80L83HTQZqgtAUFMfGDQduGlCwgZtwa9PLoMkoCmBQQo98wL4ziyP5jhs+3PgiMMH7xI0QbtzwOvM5wQG1tjhPWOOGCEE9atwsOXod2fN+MAUSziGCQrwfNNXEjRWm6LIsdECemvdDfRgoEMG1gJtunEucN1xnGHwPtX4YLA3HQvCKJpuoDcTNKPIRQZ8WvJhDc0oUoJhP0wXmXUPsvf7shf7GOA6mWcN7wg0ovjtwLSDIBdQQ4XsFzZfRtxafNXx2UNOKG+4pU6aoG/K04DpC81QEv1pTe+QBmhDjPKHZc3pTYNkLNV7Ie6QXnz+8DzTdR0sMy88cBs5CUIPPBPId313IE5xHBJbmtYRoUoz8Rm24NkUnoCUBrkPtfdoD1wBarWjjmeAzo7XOQLBp3hLAUmZfA4BrFt2A0J8d3ZTQhN0cuglpU0/iesdvg63pvSzZc13b+92A84mgD9crvttxntCyBdtbK5zMyPcqvreRx7im8T5xbBSSoJAB00/id8acdt7wnaOdW21qRbTA0eDYGDTPPCDG+8Z+8b5xHlF4iu432GfNmjUlM+G3B8EkrleMOWB5jtP6TkS+432hST3yGgUnOC/atKwafA/jc42WK6hMwPlGk3Rb42sgj9FqAt/d6IeOzyeuDxQQmF8f+I7Hbw+mi8PnBq9BKz/8xuM7H9MUpjUlHK4NtFRBaz3sB7/5yA9cE3hP6Luekc+CtWOh2w0KFlCLj1Y7gO84dHVEEI9++RrcG+H94rsFLRAsj4Xr3JH7E6IMyZSx74nogWmWbE0J1bBhwwemWlu2bJmhSpUqaooUTJuEqXNmzpz5wHRr1qYrM5/2BtMXYZoeyylVLl26ZBgwYIChSJEihoCAAEOBAgUMTZo0MXz99dembbRpwzDdyjvvvGPIly+f2heOZz6NmQZTc3Xs2FFNAYMpYZA2TFO1evXqVNvZc+yvvvpKpV3bF6apGTp0qCE6OjrVvjAtHKbH8/X1TZU3+D+OYclyCixt6jJM4ZY9e3ZDtmzZDI0aNTJs3rz5gddiGivkQ+nSpdV0UXny5DE8/vjjhokTJxoSEhLSnCJq2rRp6vkhQ4ZYPVf2TD9na9ohe/N9/fr1anofpB1T2U2fPt00HZvl1ESYQgnTRGEKLOwLU4BZm1bLkevIMv22prrbuHGjmjoPx8Z0RvgcmE8ZqME0RZhqKSoqymAv7f1iqihrFi1aZKhXr546LpZy5cqp93fo0CH19+PHj6vplXA94rMZERGhrpdVq1al2o92/X3//fdqikCcl0ceecTqNE72XH+2vkO0vNX2i31har2iRYuqY+Iz++STT6aaLkyDc4TrAZ9p5HXlypXVdFyY+iw9//33n2lKQXNjxoxRz1ubasnW9HPpvSdtKrhRo0apKc2Q3ieeeMKwb98+q59nTOP29NNPq6njcI4wpdyvv/5q9X3UrFlTHQtTYWnOnj2rnsM1bS98h9uaLsyeqbvsuQYcmX5Ou87tSROmWMRzmGIrPY5c1/Z8N2A6wQ8//FCdR21fOFc4p3guvfduz/cqrn1MP4ffCXz3IY/xGcc0qrbeo63F2jk3h7TjesPnCefxscces3kca9L6Pbf8HtUe25NWS5jir2/fvuo3DPmBaw/3C9Y+T9988436vdCmKk3ver5+/br6/cDvEfIA+WTt3gfbYWpHfH/j3CMtmJ4Q37HpTQmHKQtff/119dsQFhamri+kHce1nI7Wkc+CtWMhr3r27Kl+9/F+kFbcr+G61X73Ndq0dLYWa1PlEmU2H/yTsSIAIiLyJCNHjrTanNwToMkmam8wAKJ5DYw7QE31gAEDVA0TkTtDDSJqLDG4nFYzaQuvayIi98Y+8kRE5PbQ9BFNNtF0mYgyBk3g0Uw+vSCeiIjcH/vIExGR20I/dfS/xIjs6CuLQcyIKGMwLgIREWUNDOSJiMhtYYAkbco3DNhHRERERCK69pHX+muaK1u2rGmKD4y0i5E1MS1M9uzZ1Qi5GE1TG0nSGowwjVFrzWHEVYzgTEREREREROTpdK+Rx1QSCNY15nMDY8qnHj16SNGiRdUUIgj8MXUOpizR5iO1BlNEmM/Brc1lSUREREREROTpdA/kEbhbzuupMZ/rFf0iMTdn1apV1TyomDPXFgTutvZJRERERERE5Ml0D+SPHDkikZGREhwcLHXq1JFx48apGnhLsbGxqpa9RIkSUqRIkTT3uW7dOsmXL5/kypVLGjdurAoAcufObXP7+Ph4tWhSUlJUCwC8BtOvEBERERERETkTer3HxMSo+NjX19d9+8j//vvvcvv2bdUv/sKFC6q//Llz52Tfvn2SI0eOVHOeIpDHdsuXL0+zNv7HH3+UbNmyqYAf86S+++67qn/9li1bbDbHt9ZXn4iIiIiIiMjVzpw5I4ULF3bfQN7SzZs3pVixYjJp0iTp16+fei46OlouX76sAv2JEyeqQH/Tpk2qBt8ex48fV4E/+uE3adLErhp5HBOtApCBYWFhmfTuiLzMzTPGdc60W9AQETlb4vnzah0QGcnMJnKSC7cvqHXB7AWZx0QZdOvWLdX6HHFxeHi4ezetN5czZ06JioqSo0ePmp7DG8BSpkwZeeyxx1Rz+SVLlkj37t3t2mfJkiUlT548ap+2Ann0qbc2IB6CeAbyRBkUVpFZR0TugYXyRC74mLHyiyiz2NO9O+2G9y6GZvZoDl+woPWSPDQewGJee56es2fPyrVr12zuk4iIiIiIiMiT6BrIDxkyRNavX69God+8ebN06NBB9WNHbTuaxGPgux07dsjp06fV3zt37iwhISHSunVr0z4wpzxq6LWCgKFDh8rWrVvVPlevXi3t2rWT0qVLq7nkiciFptc3LkREOjvesaNaiMh5uvzSRS1E5Bq6Nq1HbTmCdtSY582bV+rVq6eCcPw/MTFRNmzYIJMnT5YbN25I/vz5pUGDBiqgx4j0mkOHDqk+7YBCgD179sicOXNUvwKM9od550ePHs255IlcLTmBeU5EbsGQwO8jImdL4O8+kUu51WB37jTIAPrlo4CA/X2IiIiIyBVwW56UlKQWIsp6/P391WKrD7wjcahbDXZHREREROSNMAYUWqtiymUiyrpCQ0PV1HLWBlt3BAN5InKOmIvGdY4CzGEi0lXi5ctqHWDWNY/InaSkpMiRI0dUN1FMgRwYGGjXqNXuJDklWa39fP30TgqR27a4SUhIUNOq4/NeoUIF8fXN+JB1DOSJyDm+amBcDznMHCYiXZ3o1EmtozZs4Jkgt62NRzBfokQJVVvnia7evarWeULy6J0UIreVLVs2CQgIUDO14XOPgdwzioE8ETlHySeYs0TkFkLr1NE7CUR2eZjaOb0F+gbqnQQir/qcM5AnIufo+DVzlojcQqHx4/VOAlGWFxaU9sBcRJS5PLfYj4iIiIiIiMgLMZAnIuc4/IdxISLS2e3169VCRM4TnxyvFnc3e/ZsyZkzp+nxyJEjpVq1aqbHffr0kfbt27tk4LMXX3xRIiIi1MCG//77r9OPSVkLm9YTkXMsG2hcc7A7ItLZ+eHD1ZqD3RE5T0xCjFoHhTzclFrWFC9eXAYNGqQWZ5syZYoKsp1txYoVqlBh3bp1UrJkScmTh4MEkmMYyBORc9R1/o8tEZE98jz/PDOKyMmy+WfTNY+Tk5NVzfbDDiQWHh4uroBRywsWLCiPP/64zW0wVRmmIiSyhk3ricg56rxiXIiIdBbRu7daiCjzYdq88ePHS5XyVSRX9lxStGhRGTt2rOnve/fulcaNG6tptnLnzq2ak9++ffuBpuwTJ05UgS22GTBggCQmJqq/P/HEE3Lq1Cl54403VKCOxbyJ/LJly9R83EFBQXL69Gm5ceOGPPvss5IrVy411VerVq3UnN32smxaj+O/9tprMmzYMNUMvkCBAqo5vrmDBw9KvXr1JDg4WKVl1apVKp1Lly61eYxXX31VpRfbocWBdqyBAweqlgeooW/RooV6ft++fep9ZM+eXfLnzy+9evWSq1eN0/1BbGyses/4O/Lwk08+Ufsyb8FgLT3IP+Sj5syZM9KlSxf1PN5ru3bt5OTJk3afK8CUam+99ZYUKVJEnZPSpUvLjBkzVCsH/B+vNYcuBUjb0aNH7T5HZMQaeSIiIiIiN7RhwWG5euZ+0OsqeYpkl/pdouza9p133pFvvvlGPv30UxXMXrhwQQW2WoCJYLROnTryzz//yOXLl+X5559Xwap5ALl27VoVGGKNgK5r166q3/oLL7wgixcvlqpVq6oCADw2d+fOHfn444/l22+/VUFlvnz5pHv37ipwR4AfFhamgsrWrVvL/v371fzdGTFnzhwZPHiwbNu2TbZs2aIC2rp160qzZs1USwAEtyjAwN9jYmLkzTffTLf5fqlSpeTrr79W+eLn55fqWP3795dNmzapxzdv3lQFIcg35PHdu3fVe0LAvWbNGrXN0KFDZf369fLzzz+rPHj33Xdl586dqfr+pwfBuHauNmzYIP7+/jJmzBhp2bKl7Nmzx9QyIK1zBShQQB5NnTpVnbcTJ06oQgcE688995zMmjVLhgwZYjouHjdo0EAF+eQYBvJE5BzrJxjXDYcyh4lIV1e//FKt8/TvzzNBHgVB/PkjN8VdIWhFUPr555/L0888rZ5DgIqAHubNmydxcXEyd+5cCQ0NVc9h27Zt26oAHLXLgNpzPI+Atly5ctKmTRtZvXq1Cg5RM4znc+TIoWrDLYPPadOmqYARtAAeQbDWZP2HH35QtcOoje7cuXOG3meVKlVkxIgR6v9lypRRaUX6EMj/+eefqpk8+rpr6UOLBPwtreb7eD94X5bvCftHCwcNgulHHnlEPvzwQ9NzM2fOVO/p8OHDEhkZqWq8v//+e2nSpImpMKBw4cIOvceffvpJta5AoYjW6gFBNmrn8d6aN2+e7rlCehYsWKDypGnTpmp79P/XoADkgw8+kL///ltq1aqlzh+uEctaerIPA3kico5/vjGuGcgTkc6uz5un1gzkydOgZtydj3vgwAHVlBoB5N2ku+q50IDQVH9HkK0F8YCabASMhw4dMgXyFStWTFUrjRpfNMlPD2qJEWSbHw81ybVr1zY9h5r6smXLqr9llPkxtPShdQHgfSCoNg/IEaRmVI0aNVI93r17t6r9RrN5SyhAQA09+tKbv2cUfuA9OwLHQQ07ChjMoSAGx9Gkda7QTB5/a9iwodVjoNABgT8KIpBHv/zyi7p+MlrA4u0YyBORczw9kzlLRG6h0Cef6J0Eogyxt3m7XtDvXRMWGJbh/Vg2eUeNMIJ9e46v1R47U0bTlxHmhR6A8QS0FgyWEETb27ccabYcjd+8bzuOg0IEtGCwlDdvXrvywvx6sAVdBNDHH90EUOOPpvkYy4Acx8HuiMg5itczLkREOgutVUstRJS50AwcwRuaVgf6BarFXPny5VVNL/rKa9DsHSPLO1JjjJp39EVPD46XlJSk+qprrl27pmrNMQidM+B9YJC4S5cumZ5Dv/fMUr16dfnvv//UgHjoR26+IOhHVwYE1+bvGQP+oZm7ZTCO8Qs06IaAMQbMj4Pn0Mfe8jj2juRfuXJlFdSjv74tGK8A6f7yyy/VFHzoN08Zw0CeiIiIiIgchlHaMfAaRnRHP3g0wd66davqsw09evRQ2/Tu3VuNvI4m4hitHTWyWrN6eyCI/euvv+TcuXOpRmu3VrCAkdbRX3vjxo2qEKFnz55SqFAh9bwzoC88gmm8RwwKh4KK4cOHq79lRmsBjAp//fp1NYgfCgiQxytXrpS+ffuqwg00ue/Xr58a8A6D3yGf0Rfdcho+DJiHvu27du2S7du3y8svv5yqdh3nCiPlI58w2B0GqUPfeIzYf/bsWbvPE/IBwTnGJND2gX7zGjS9R/owSCLOFwbXo4xhIE9EzvFjD+NCRKSzs6++qhYiynzvv/++GqV9+PvDVY04mkpr/cfRZBpBJwLRmjVrytNPP6360yOgdMT//d//qWnQEDCbN/O2Bs210UT8ySefVEEimpP/9ttvGR6xPj0ITBG0omk63iOajr/33nvqbyjEeFjoV47CAQTtGHAOtd6YVg6D0GnB+oQJE6R+/fqqCT4GmcNgg5Z97TElHfryY7tnnnlGjRxv3qQd/0dhCUbf79ixozqXKCBAH3mM/m8v1LTjPL/yyitqMDwUqpi3yADsF/36URhBGedjsOwsQXLr1i3VhCQ6OtqhC5eIzEy8169vSOqmXURErna4fn21jtqwgZlPbgkDlqFZs9ZU3RNdvWusKc8Tkke8HQJvBNPov47CBz1gHnlMCzd58mRxN6jxR4EOuiQ40jLDGz7vtxyIQznYHRE5x6s7mLNE5BZK/b5C7yQQZXkRwRHirZYsWaKauCMwQ/D++uuvq9H59Qri3RVGqL9y5YqMHDlSjVTvjUF8ZmLTeiJyjqAcxoWISGd+2UPVQkTO4+vjqxZvFBMTo/qyoyk5+n+jif3PP/+sd7Lczvz586VYsWJy8+ZNGT9+vN7J8XhsWm8Fm9YTERERkatkhab1ROTapvXeWWxGRM43ubJxISLS2dEmTdVCRM5z7e41tRCRa7CPPBE5R1gh5iwRuQX/AgX0TgJRluetzeqJ9MJAnoic4zkOLkVE7qH4D9/rnQSiLC9XcC69k0DkVVh0RkRERERERORBGMgTkXNcPmhciIh0Fn/0qFqIyHmSUpLUQkSuwab1ROQcc58yroccZg4Tka5O9e2r1lEbNvBMEDnJzfibap0nJA/zmMgFWCNPRM5RsYNxISLSWVjLVmohIucJ8gtSi54MBoO8+OKLEhERIT4+PvLvv//qmp6sbN26dSqPMSc86YOBPBE5R6uPjQsRkc4KvPeuWojIeXIE5lCLnlasWCGzZ8+WX3/9VS5cuCCVKlXSNT1Z2eOPP67yGHOe26tPnz7Svn37dLcbOXKkKiQwX8qVK5dqm7i4OBkwYIDkzp1bsmfPLp06dZJLly6le3zL/bZs2TJDaXaHggxdA/n0TtJLL70kpUqVkpCQEMmbN6+0a9dODh48mG5J3AcffCAFCxZUr2vatKkcOXLEBe+GiIiIiIicLSEhwerzx44dUzEAgswCBQqIv7+/3a8lxwQGBqo8RvzmDBUrVlQFBdqycePGVH9/44035JdffpGFCxfK+vXr5fz589KxY8d094vA3Xy/8+fPF0+le418WiepRo0aMmvWLDlw4ICsXLlSBenNmzeX5ORkm/sbP368TJ06VaZPny7btm2T0NBQadGihSq1ISIX2v2TcSEi0ln0smVqIfJEKXfu2F7i4+3f1uJe2NZ2joqPj5fXXntN8uXLJ8HBwVKvXj35559/jMdISZHChQvLl19+meo1u3btEl9fXzl16pR6jFrN559/XlXchYWFSePGjWX37t2pKv+qVasm3377rZQoUUIdx1rN6auvviqnT59WwWXx4sXV80888YQMHDhQBg0aJHny5FFxAezbt09atWqlanPz588vvXr1kqtXr5r2FxsbK88++6z6OwoHPvnkE7Uv7EeD4yxdujRVOnLmzKlaBWjOnDkjXbp0Uc+jyT8qJk+ePPlAje/EiRPVcVDDjJrmxMTEVHn81ltvSZEiRSQoKEhKly4tM2bMULER/o/XmkOXAqTtqI1BPrVjjho1ypTnL7/8cqpCjrTOq7UaabxnvEfEbOXLl1f5pgXN2jmcM2eO/Pzzz6YKXOzDFhTCoKBAW3DuNNHR0er9T5o0SV0rWsy4efNm2bp1q6QF+We+31y5MmfaRFwblhXUWMzPdZYb7E47Sdagj4sGH8YxY8ZI1apVVYagpt4SLubJkyfL8OHD1YcE5s6dqz6c+JB169bNie+EiFL5833jumpXZgwR6erShAlqHf7UvUE4iTzIoeo1bP4ttGEDKfrVV6bHh+vWE8Pdu1a3zVazphT7bq7p8dEmTSX5xo0Htit/8IBD6Rs2bJgsWrRIpn49VYoULSLfTP1GBcsIIhG4du/eXebNmyf9+/c3veaHH36QunXrSrFixdTjzp07q5a0v//+u2qq/dVXX0mTJk3k8OHDah8qvUePquMsXrxY/Pz8HkjHlClTVHzw9ddfq4DTfBsEkDj+pk2b1GMEnwgAUXjw6aefyt27d1WgjIB7zZo1apuhQ4eqml4Enghm3333Xdm5c6cqULAXgnHkRZ06dWTDhg0q7kE8gwB3z549qlYb1q5dq4J4rPE+u3btqo7zwgsvqL+jQGHLli2qshKx0IkTJ1ShAwLF5557TgWxQ4YMMR0Xjxs0aKCCfFtWr16tAnQE04it+vbtqwoRxo4dm+q8Iu9wnlBZan5erblz544qVPjuu+9UQU3Pnj1VunC+sUbl7K1bt1T6wNZ+AC2qIyMjVRqRf+PGjZOiRYuqv+3YsUPlLVpea9CqG39HPj322GM294v3i/OJAB7XAM4H3vfDwnVpXhCCwpj//vtPxaFOY9DRiBEjDNmyZTMULFjQUKJECcMzzzxjOHXqlNVtb9++bRg0aJDaLj4+3uo2x44dM+At7dq1K9XzDRo0MLz22ms20xEXF2eIjo42LWfOnFH7wf+JKIN2/WBciIh0dmPxErUQuas7d+4Ydu/erdaW9pctZ3M59eKLqbY9UO0Rm9ue7Nkr1baHHqtjdTtH4P48ICDA8MMPPxjuJt5VS0JCgiEyMtIwfvx4tQ3uy318fEz3+MnJyYZChQoZvvzyS/V4w4YNhrCwMHU/bq5UqVKGr776yhQz4DiXL19OMz2ffvqpoVixYqmea9iwoeGRRx5J9dzo0aMNzZs3T/Wcdv9/6NAhQ0xMjCEwMNCwYMEC09+vXbtmCAkJMbz++uum57D9kiWpv1vCw8MNs2bNUv//7rvvDGXLljWkpKSY/o44BvtZuXKlety7d2+V5qSkJNM2nTt3NnTt2lX9H+nBcf7880+r7/ncuXMGPz8/w7Zt29Rj5H+ePHkMs2fPtplPOGZERIQhNjbW9BzOR/bs2dX5MT+vGsvzunbtWpWuGzduqMd4z3h89OhR02u++OILQ/78+VMdt127dob0/Pbbbyrv8ZlYsWKFoU6dOoaiRYsabt26pf6OdAUGBj7wupo1axqGDRtmc7/z5883/Pzzz4Y9e/ao81a+fHn1GvO8t5ZXyN/Q0NBUS3BwcKr3b27SpEmGnDlzqnPn6Ocd8ae9caiuNfK1a9dWzTDKli2rml2geUf9+vVVU5ccOYyDZUybNk2VCKF5C7b7888/TaVXli5evKjWliUfeKz9zRqU8ODYRJSJqj3D7CQit5CzQ/qDKxG5q7I7d9j+o0XNdNSm1P2IU/FN3aO29OpVD5029ElHzShq14P97zd3r1Wrlqp9BdQso6k1auXffvttVct9+fJlVQsPaEJ/+/btB2pFUUuO/WtQK4xm4IDabTSL16AGv0ePHjbTiabX5nBM1H6j+be194Rjo3YVsYoGtceIRRyB46AGW4trNOjya/7e0NXYvAUBauf37t1raiaPvzVs2NDqMVBr3aZNG5k5c6bKd/QbR7N4LX9tQc1+tmzZTI9R643zgK4AaLqunVdNQEBAqvNqDfZn3moa7wPn2lHm57ZKlSrqPOD8L1iwQPr16ycZ1c2sdXblypXVvpFe1NKjBYgtjRo1eqB7CLpwo8WBJbQqwXWO8xAVFSXOpGsgb89JwoeyWbNmKtBHUw00eUGzGGt9YzLqnXfekcGDB5seo8kH+qAQEREREenJ1yzY0mvbh4X7eS2QxxpNy7XAHcEjAj5r/aXR51qDca80jz76aKqp5dJrvmz+Wu2Ybdu2lY8/fnB2HaTFVt9yS2jabqyYv8+8bzuOg0IENC23pBVKaEGy5X4xvgCgy0F60EUAffzRTQDN1tE03zxIdxVr78MyfzIC1wGCYu28oFt2QkKC6iJhfo1g1HpbXbatKVmypOp7j/2mFcjj+rHspnD27NkHttu/f78qLPjoo4/UuG5ZfrC7tE4SoJ9MmTJlVD+P//3vf2rU+iVLllh9vXbiLKceSO+kYtADDPJgvhDRQ1r5nnEhItLZpY8+VgsRZS7UZqKlLCrZbifcVgsCWfRRr1Chgmm7Z555RrW4Rd9m3M+b155Xr15dtZxF/3EES+aL+QBn5hDcmm9nWeOdHhwT/ZcxBpflMRG04X0hKEWtq+bGjRuqz75lMK4N5qb160Y/cfPj4Dn0ybY8jr3TtqHmGEE9WjLY0rp1a5Vu1BpjCj70m7entQBaHmgwSBxaKKAy0/y8aqydV0dhn2kNWm4LCkS0GQkAhSMBAQGqn7/m0KFDaqBDtCywF4Lxa9eumfb7MDBmAQqHMA0eRtR3BbcK5C1PkiWU6GBBcxFrMIolAnbzk4radXwIHTmpRJQJ9i40LkREOote/qtaiChzIXjEIHIYGG7578tl977daoA2BLPmTaARMGNKODyHQO4ps4EnMWAZ7tMxivoff/yhBl7D6OPvvfeebN++3SmnDAORXb9+XQ3Eh+AU8QdGW8eAb0gfAlqkFe8Lg9+hEAIjvWMAN3MYLO3zzz9Xo/AjrRj53bxWGgUWKIzAINzoDoBB6tDyAKPBW6vRtQZ517t3bxWcY/BubR9owaxB03ukD62MUQFqT9yDGm28R9Qi//bbbzJixAg1uj/eo/l5RcEAtrF2Xh2F94JB/hB0I/A1b71gDgPjoeBCuxY6dOig3iPOF6AQpF+/fqpFNbpIoIAI5w7v23ygOwyAp1UAI87E+0GBBfaLeBHnBYUq2kwGDwMBPFpBYHR+FExpS0YKLjyiaT1OEkou0Jwec//hAtJO0vHjx+Wnn35SzRJQ2oWLHc0UUAKHUifzE4Q+7jjBaL6BKSEw+iAuYgT277//vuo7gi8HInKhnouZ3UTkFop++63eSSDKsnB/jhrjgc8PlJiYGNXsHUGx5bReCGpfeeUVNQK7eXNx3L8jkETgjmDsypUrqmIOrXGdNeI3YgPUNmOkesQaqCREPIIm/1qwPmHCBFMTfNT4v/nmm6rvuDlMSYc0Y4wv7BMj5yOo1CCw++uvv9RxMMc58qdQoUKqGbcjLYBR045R85F/qEHG6Ox4bA6B7YcffqjSYw+kQWv1jPeP+AtBqOV5RZP9tM6rI1AYgEII7At5iyAc07ZZQtyH9OC9Ig7E1HcIwM27I3z66afqXCGARvoRjGNsNXMoMNDOGWJMFCJgFH40ycf5wrkfPXq0ap39sHCeQZuJQYOCF20qxMzmgxHvRCfoQ4A3bX6SMOUBmnMgsEd/D3wY0JQFH2RcaB988EGqgSbw4UdfEJRCAd4OCgQw9QROEvaJk+rIYAOoxUdJD048m9kTERERkTOhiTOaYCOwsqdPNOkDQScG78N01+4GNf4IzjFYXXoFIIibECehhp/c6/PuSByqa438jz/+aPNvKCVB6Vx6LMshENj/3//9n1qIiIiIiIiyKtRGoxUDatMxUr1T5y0nt+JWfeSJKAuZ1ca4EBHp7FSvZ9VCRM5zI+6GWsi15s+fr5pzo4Z9/PjxzH4vomuNPBFlYTdO6J0CIiIl4cwZ5gSRkyUbnDeol7uwNkWe3tBMXutibK/Zs2c7LT3kOgzkicg5Bu9nzhKRWyizbq3eSSDK8vKEWJ8qjoicg03riYiIiIjcAEYJJ6KsLSWTPucM5InIORLuGBciIp2l3L2rFiJ3FRgYqNaxsbHiqTAAtY6TYRF5DO1zrn3uM4pN64nIOaZWM66HHGYOE5GujjZvrtZRGzbwTJBbwhzXERERcvHiRfU4NDTUNJ+5p9AGussVnPF5xomyek18bGys+pzj847P/cNgIE9EzlGoBnOWiNxCSOUqeieBKF2FChVSay2Y9zR3k4ytXq76X9U7KURuDUG89nl/GD4GtoF5wK1btyQ8PFyio6MlLCzsoTOZiIiIiMgeycnJkpCQwMwiyoICAwPTrIl3JA5ljTwRERERkZvATX5ISIjeySAiN+dZnW+IyHOc2mJciIh0dmfHDrUQkfPsvLRTLUTkGqyRJyLnWNjbuOZgd0Sks7ODBqk1B7sjcp4317+p1mu7rGU2E7kAA3kico5Hn2POEpFbyNW1m95JIMryukR10TsJRF6Fg91ZwcHuiIiIiIiIyF3jUPaRJyIiIiIiIvIgDOSJyDm2TjcuREQ6uz73O7UQkfP8cOAHtRCRa7CPPBE5x8ZJxvVjLzOHiUhXV7/5Wq0jnu3FM0HkJN/u/Vate5TvwTwmcgEG8kTkHG2nMGeJyC0UHPV/eieBKMsbUWeE3kkg8ioc7M4KDnZHRERERERErsTB7oiIiIiIiIiyKA52R0TOsfQV40JEpLPz77yrFiJynuEbh6uFiFyDfeSJyDmOrmLOEpFbuL1xg95JIMryNp3fpHcSiLwKA3kico4X1jJnicgtlFi4UO8kEGV589vM1zsJRF6FgTwROUd4IeYsEbmFgAIF9E4CUZZXIJSfMyJXYh95IiIiIiIiIg/CQJ6InOPLusaFiEhnx9u1VwsROU+nZZ3UQkSuwUCeiIiIiIiIyIP4GAwGg96JcDe3bt2S8PBwiY6OlrCwML2TQ0RERERERFncLQfiUNbIExEREREREXkQBvJE5BzR54wLEZHOEi9eVAsROc/F2ItqISIvCORHjhwpPj4+qZZy5cqpv12/fl1effVVKVu2rISEhEjRokXltddeU80M0tKnT58H9tmyZUsXvSMiMvmmkXEhItLZic6d1UJEztN9eXe1EJGXzCNfsWJFWbVqlemxv78xSefPn1fLxIkTpUKFCnLq1Cl5+eWX1XP/+9//0twnAvdZs2aZHgcFBTnxHRCRVaWbMmOIyC1kr1df7yQQZXl1IzlTDZFXBfII3AsUKPDA85UqVZJFixaZHpcqVUrGjh0rPXv2lKSkJFPAbw0Cd2v7JCIXaj+N2U1EbiFy3Id6J4EoyxtTb4zeSSDyKrr3kT9y5IhERkZKyZIlpUePHnL69Gmb22qj96UVxMO6deskX758qll+//795dq1a2luHx8fr0YINF+IiIiIiIiI3JGu08/9/vvvcvv2bRVwX7hwQUaNGiXnzp2Tffv2SY4cOVJte/XqValRo4aqkUfNvC0//vijZMuWTUqUKCHHjh2Td999V7Jnzy5btmwRPz8/m331cWxLnH6O6CEc+t24LtuK2UhEuopZs1atczTmuB1EzrLuzDq1fqLIE8xkIhdMP+dW88jfvHlTihUrJpMmTZJ+/fqlekPNmjWTiIgIWbZsmQQEBNi9z+PHj6tm+eiH36RJE5s18ljMj1ekSBEG8kQPY2KUcT3kMPORiHR1uL6xj3zUhg08E0RO0miBsaBsbRdjwRkROTeQ172PvLmcOXNKVFSUHD161PRcTEyMGrwONfRLlixxKIgHNNnPkyeP2qetQB596jkgHlEmqzeYWUpEbiHPCy/qnQSiLO/5ys/rnQQir+JWgTya2aM5fK9evUwlEi1atFBBNmrig4ODHd7n2bNnVR/5ggULOiHFRGTTYy8zc4jILUQ8a7yvICLn6VG+B7OXyFsGuxsyZIisX79eTp48KZs3b5YOHTqofuzdu3dXQXzz5s0lNjZWZsyYoR5fvHhRLcnJyaZ9YN551NRrBQFDhw6VrVu3qn2uXr1a2rVrJ6VLl1YFAkRERERERESeTtcaedSWI2hHjXnevHmlXr16KgjH/zHy/LZt29R2CMTNnThxQooXL67+f+jQIdWHAFAIsGfPHpkzZ47qb4/R8FEYMHr0aDadJ3K1dR8Z10+8zbwnIl1d+fwLtc47cADPBJGTfPnvl2rdv1p/5jGRC7jVYHeeOMgAEdnAwe6IyE1wsDsi5+Ngd0RePNgdEWUhnefonQIiIqXw5MnMCSIn+6ThJ8xjIhdiIE9EzlGsDnOWiGxKunZNLo4ZI7F/bRAxGCS0QQMp8P5w8c+dW+IOH5bLEyZK3J49khIfL4FFCktEnz6Ss1Mnm/u7uWiRXPvmW0m8eFF8/PwksEQJyfPyS5KjaVPJVqOG3Fy8RE716PnA60r+tlyCSpa0us/oX36VG/PnS8Lx48Z0FC8ueV7pL2HNmqU67vXZsyXh9Bnxz5NHcvXqKbn79OGZJ69TPX91vZNA5FUYyBMREZHLnRv8ptzZtk2y1aol4ucrMStWSPKNG1Jszmw5N3iwJBw9JsFVqkhgsWJy69df5cJ7wyWoXDkJqVjR6v4Sz51TgXa2Oo+p19755x85O+gNKb16tQTkz2faLvTxxyWwdCnTY7/wcJtpjN20SZIuXpTsDRtKwpkzcnfnTjk36A0JWPCTSset335T6cI+wp96Sm1/+aOPxS9nTsnZvn0m5xgREdF9DOSJyDnmdzeuu89nDhNRKnf3/aeCeP/IglJ09iz13LHmLdRzd/fulcQzZ9VzBceMluCoKIk/ckTiDx5UwToC6Nhtf8vp3r3FP39+KbN+ndo272uvmfaP4X8O16otKTExknTpolwcNUoSL1xQfwt78knJ2bGD1TNyoFx5tS61coUqQIjo01sKfjhWfHx9xZCSIsdatpLE06flzt//GAP5lX+o7XO/9JLkfq6vxKxeLWcHDJRr337LQJ68zqtrXlXrzxp/pndSiLwCA3kico5zO5izRGRV/KGDah1ctpwKkiGoXFlJPHtW4g4elIjeveXa11/LheHvq4A6/tAhCa5QQbLXq5dmjsZu2SIxq9dI/OHDKogPfbyOBFesKHf37pGUuDi1zaUPP1SBfUDhwhLRq6fk6tbN5v6Cy5VL9diQkKDW/vnyqrVPUOC993NI7T9u/wH1OOH4CTEkJopPQACvAPIa+67u0zsJRF6FgTwROcdr/zJniciqpGvX1do3JMT0nG9INrVOvnpVcjRpLLd+/131kccifn6S/YmG4hMUpLYJqVJZ9W338U99G3N37z658f336v8+wcESWq++6i9f+o8/VH/3mwsXSnC5spJ044bcXrtOLo4cJb45ckh4mzbqNdgnBERGPpDmy598oprZB1etImHNm6vnIno9KzEr/5Don39Wi0lKiiRdv5GqST9RVvdbx9/0TgKRV2EgT0TOEWi8KScieuDmI3eEWqfcuWN6LuWu8f9+efLImf6vSPL161L4y2mSrWZNOdv/Fbk67Uv1t4hnnlEFANYGqMvz4guSu99zEn/0qJx56WW5PH686jefo3Ejydn5acnVpbNp28sTJ8q1b2dIzKpVpkDe2j7RTP/yRx/J9TlzVauAol99ZappD6lcSUouXy4xK1dISmysBJUvL+defU0VPPjltN33nigrCvG/XzBHRM5nbM9GRERE5CJBUWXVOu7QITEkJ6v+5/EHtOb2ZVUQDyHVqolf9uwSVKaMepxw7Lhap9y9K/HHj0vC6dOmfSbfjlVr1MBjHwjg1WtOnVLrxDNnrKbFx+f+rRD2iQXN4gFpuzB8uAriMShf0blz1EB2GkNSkgQUipTc/fqpPvpo0q/SXbWq+N5rPUBEROQMrJEnIueYVMG4HryfOUxEqaAmGzXtGFn+dN/nRHx91UB22R59VEIwUn3x4pJw8qSceeFFCYqKUqPDq9dVf0St7+7Z+8Bgd8dbtVI15v4FC0jCyVNyZ+tWEX9/Ca1dS4480UiNiB9QpLCEVKkqKTG3JGbNWvW6sDatTek63rpNqsHurkz9TKIXLRYJCJDAkiXkytSp99JfRcLbPqmC/nOvvS4hj9aQpMuXjVPp+ftL3kGv84yT12m6sKlar+q8Su+kEHkFhwP5EydOyIYNG+TUqVNy584dyZs3rzzyyCNSp04dCQ4Odk4qicjz5CqhdwqIyI0VmvSJXBwzVmI3bFCPczRvruaRh8LTpqmm73f//VeNWI8+6zm7dDE1gbcG087d2fa3JG/eLL7Zs0u22rUl9/P9VHAfWKSIJGXLJn6h2VVTetSko9Y+ot9zkqNJE5v7TLp0yfifxES5+eNPpudT2rdXgTymncOxbv32u+oXH1K9uqqZD8WUekRepkiOInongcir+BjQ+csOP/zwg0yZMkW2b98u+fPnl8jISAkJCZHr16/LsWPHVBDfo0cPeeutt6RYsWLiyW7duiXh4eESHR0tYWFheieHiIiIiIiIsrhbDsShdtXIo8Y9MDBQ+vTpI4sWLZIiRVKXuMXHx8uWLVvkxx9/lEcffVSmTZsmnTvfH1CGiIiIiIiIiFxYI79y5Upp0aKFXTu8du2anDx5UmrUqCGeijXyRJng4r35ZAtUYnYSka4wqB6gOT0ROceh68bPWdkIfs6IXBGH2t203pswkCfKBBOjjOshxlGciYj0crh+fbWOutcfn4gyX6MFjdR6bRfjQJJE5AZN6801btxYGjZsKCNGjEj1/I0bN6RTp06yZs0ax1NMRFlPZXavISL3EN7mSb2TQJTltS5xfwYIInI+h2vkfX19JXfu3FK3bl01AF5oaKh6/tKlS2oAvOTkZPF0rJEnIiIiIiIid41DfTNygFWrVsnFixflscceU/3hiYiIiIiIiMg1MhTIFyxYUNavXy+VK1eWmjVryrp16zI/ZUTk2f6dZ1yIiHR2c8lStRCR8/x89Ge1EJFrONxH3sfHR62DgoJk3rx5MmbMGGnZsqWaP56IyGTVSOO62jPMFCLS1eVJn6h1zg7teSaInGTyzslq3a50O+YxkTsG8pZd6ocPHy7ly5eX3r17Z2a6iMjTNRutdwqIiJT8Q4cyJ4icbHCNwcxjInce7O7UqVNSpEgRNeiduX379smOHTuyREDPwe6IiIiIiIjIlTiPvAszkIiIiIiIiMgt55Hv2LGjXdstXrzY3l0SUVb2+71xM1p9rHdKiMjLXRz7oVoXeO9dvZNClGV99PdHav12rbf1TgqRV7A7kEfJgDkMdNe2bVvJkSOHM9JFRM5w+4rI70NFjqzCiBcipZuKtJ4okj2vyKX9In++L3Juh0hinEiu4iJ1BohU72V7fzu/E9k0WST6nIivv0ie0iL1h4iUf1LkvyUiCXdETm8VuXFCJCVFJH8FkSYjRIrXtb3PXT+I/PzKg88P+Eckb5TI0dXGY14+IBIfI5KzqMhjr4g82jdz8oiIspxbK35Xawby5G2u3b0m4/4eJxvPbVTjXNUrVE/erf2u5A7JLUduHJFPdnwi+67uk/ikeCmco7A8W+FZ6VCmg839LTmyRGbumykXYy+Kn6+fFA8rLi9UeUGaFG0iK0+ulOtx1+WHAz888LqnSj0lY+uNtbrP7/d/L78c/0XOxJyRFEOKlMlZRl6v/ro8WuBR0zY3426qwfTWnlkrMQkxki9bPnmpyktpppUoq3O4j7wGAfzu3bulZMmSktWwaT1lWbOfFDm5QaR4fREfX5ET643/7/OryBe1Ra4cFClUQySilMjehcZg/8X1IpHVrO9vzViRi3tEwgqJXDkkcmqjMaAftE8kLlpkaX+RhNsihWuJXPhX5NI+kcDsIgO3i4QVTDuQL9lIJG+5+8/Xf9NY4LB2nMj2mSIlGojE3RQ5ikIJEek2X6RcaydkGhF5uvijR9U6qHRpvZNC5FL9VvaTvy/+LTUL1BRfH1/ZdmGb1CpQS2a0mCHtl7aXY9HHpHKeylI0rKj8dvw3MYhBfnryJ6mQu4LV/X2+63M5eP2gFAgtIMduHpPtl7aLv4+/rHx6pQqwfzr0k/j5+Jm2X358udyIvyEDqw2Ul6q+ZHWffVf0lWtx16Rq3qqy/9p+OXzjsGTzzya/dPhFBewJyQnSfXl39XxUriipkreKXL1zVcrkKiOvVX/NWVlHlHWa1hORhzu/yxjEhxcReXaZ8bmp1YzPoRb+xknjc099bqw5R433pb0iN08bA/kTG0TmPCmSI1LkzQPGbRu/d3//KBP8qJhIfLTIrfMihWuItJ0sUrCq8e8JsSITyhgD+7P/iFR4SuTGKZEpVYx/f/+aiJ/ZV1LlziKP9HjwfVTsIFJ/sIh/UOrCiePrGMgTkVUM4Mkb/XftPxXEFwwtKN82/1Y913pxa/UcauHP3j6rnhv1+CgVFB+9cVQO3Tgk52+fV4H8Pxf/kedWPqeC6dWdV6ttBz4y0LR/1AXWnV9XYhJj5FLsJamct7Kq7decjTkr8w7OkwDfAOkU1Uk9d+72OWm5qKX6/65eu8Tf11+G1Rwm5XOXV8/dSbwjTyx4Qu4k3ZE9V/ZI02JN5dfjv6ogHgUQ3zT/RhVIEBEDeSLvcXGfcZ2/kog260SByiI3Txn/hubpGyeJLBtorJFH7TmC8NJN0t4vAuiDv4lc3m8M4ks+cb8GXwviwZAikpJo/H8OG7Xx5la8LbJ8sEjOYiK1XxKp2c/4fD6zWnpIir+3zwJ2ZQMREZE3OHz9sFqXzVXWFPzi/wimD10/JL0q9JJv934rIzaPUDXyCJbLR5SXxyMfT3O/Wy9slbWn18qRm0dUEP9Ywces1uDPPzhfNZVvU6KN5AnJY3N/WhAPaBGQlJKk/p83W17T8QDPt1jUQmITYlULAxQa5A/Nn6G8IcoKWCNP5C1irxjXgdnuPxdw7/+3L4uUayPy32Jj7TwWNI0r00LEP9i4DZrco5+6ea05nNsp8vdXxv/7hxj73fv6icw0lrjLcyuM/eOXvSaSnCBSvq1IkZrGv4VFGvcJ2n5xsxFZXaRAJZE710UO/W4M6IPDRSo/nfrYf38jcvZvY3/+R5/L3PwioizjZI+eal38h+/1TgqRy6C5OoTgt/mekADj/6/evSqNijSSFSdWyN6re9WCJvENCjeQID9ji7dKeSrJz+1/lgCfgFT7RW0+atoh2C9Y9btHf/nevxunoJ7Tao6qWV9ydIl63KP8/dZ1qN3HPgG18eYQ9I/cPFISUxKladGmqqm91j8e/r3yr7Qs3lJORJ+QNWfWyM34m+pYRN7K7kB+2bJ7TXHvSUlJkdWrV6v548099dRTmZc6Iso8oXnvN3HXJN4xrrPnE5nXVeTOVZHuP4kUe1xkfneRv8Yb/1brBWMBAAabs4Rm7nVfNzbFn9dF5I/hIrlLi9w6Z/x7cqLIoudF9i81Bvkdjc37FL+AB/dZtZtIte73H//5gcimKSIHf00dyG/5QmTle8bB7tBVICRnZuQSEWVBSRcv6p0EIpfLHZxbrdFMXXM38a5ao4b81TWvqsHpPm/8udTIX0M9/mrPV+pv3cp1UwUAJcMfHAvr+crPS9+KfeXozaMyYPUAmbh9ohQLKyaX7lwybYPm8OgzXy1vNamYp6LpeTSzt7ZPBO9v//W2/HHqD6lbqK581MA4Aj7kCs6l1nUj68rHDT6WK3euSOOFjWXn5Z1yO+G2ZMfYO0ReyO5Avn379g8899JLqQet8PHxkeTkZLsPPnLkSBk1alSq58qWLSsHDx6U69evy4gRI+SPP/6Q06dPS968eVUaRo8e/cAI+ubQXwev++abb+TmzZtSt25d+fLLL6VMmTJ2p4soS8p/74cUzehT8Dn1MQ5Up/6G2u+rxv8XrikSHCaSr7xx8LqrxqZ5agT66LPGmvOIez/CGDU+KIexBh416LlLGQP4a8dEBu0VwQ0DCgSO/ilSsaNIh69E/APvpwlB/vUTxv9rAT1GuNf2b868TxwGvFv/kUi+CiI9F9seOI+ISERKr743KCaRF8HAcIB+78kpyeo+Hf/X/oYgHjB4HILh0jlLq8HrjkcfV8/fTborF2IvqBr5ImFF1HOxibESGhCqauDLRpRVo9YjgD9165Ss6LTCdOx5B+Y9UBuvBewYnR60gD4uKU7eWPeGGlkfNe4f1vtQAlDQb/Y+fjvx2wPvD4PsBfqZ3VMQeRm7A3nUwDtDxYoVZdWq+z+w/v7GJJ0/f14tEydOlAoVKsipU6fk5ZdfVs/973//s7m/8ePHy9SpU2XOnDlSokQJef/996VFixayf/9+CQ6+10SYyBsVqi5SrJ4xOJ/bDiVvxoHsitU1DkyHWvRrR0V+6CSSr6LIvkXG1xWpbVyjub3lYHefPWrsBx9eyPjaE38ZR60vUd/492WvGoP4wBzGFgGoXQfUzJdpahwU74uaqQe7Wzlc5PoxkUKPGkelR9N6qGQcKEd2zDYG8SiIwLFRWw8I/mu/6KrcJCIicmuoCX80/6MqOH/hzxfEV3xV/3jUvmNgOgThJ2+dlP6r+qvB7tDMHh7J94ipCb3lYHdtl7RVfdoLZCuggvdtF7epgBoD0Wm2nN+iRsPH6zBYnbnLdy5Lu6XtUg12hz76COJRQBARHCGTdkxSf0fNPJrtPx31tMzYN0M2nd8kb/31lkozNCvejIE8eTXd+8gjcC9Q4MFBqipVqiSLFt0LJESkVKlSMnbsWOnZs6ckJSWZAn7L2vjJkyfL8OHDpV0745fE3LlzJX/+/LJ06VLp1q2bk98NkZt7eqZxHnnMxQ7lnzLOIw/dfzQG2mf+NjaTx+j2Nfo82C/dXMmGxtHsj6811sxjKru6g4wBNmrro42l7pIQc78fPaC/OwJ5ayq2F/n7a5GDv4gkJxlr+h9/zdiHH25duLehQWT3/PuvQyEFA3kisiL5trFLkV/2UOYPeZUJDSfIh9s+lE3nNqnHzYo1M40sP7XxVBU0Y3R4NJPH6PYImluVaGVzf7UL1laj3iNYzx6QXQXwfSv1VcE9autB6z/ftWzXB/rBW4PgHvB67bWQIzCHCuTDg8Llq6Zfyfh/xsuqU6skZ3BOeabcM5x6jryeXfPIb926VR577DG7MuvOnTty4sQJVdNuT9P6CRMmqKbyqC2vU6eOjBs3TooWLWp1+2+//VbeeecduXLl3qBdFo4fP64C/l27dkm1avfnvW7YsKF6PGXKvZo7C/Hx8Woxn7+vSJEids3fR0Q2TLzXVH7Ivab5REQ6OVzf2EooasMGngMiJ2m0oJFar+2ylnlM5IJ55O2aiLFXr16qefrChQslNtZsoCwzaLr+7rvvqkB6x44ddiW0du3aMnv2bFmxYoXqx44CgPr160tMTMwD2169elX1j3/xRdtNZy/eG8wGNfDm8Fj7mzUoPECGaQuCeCJ6SOhrj4WISGfZqlVTCxE5D0aZ10aaJyI3qZFPTExUgfYXX3yhar2joqIkMjJS1aLfuHFDDU53+/Zt6dChgwrmK1eunKHEYHC6YsWKyaRJk6Rfv36pSiaaNWsmERERavT8gIDU02BoNm/erAa3Qz/6ggXvD37VpUsXNcDHTz/9ZPV1rJEnIiIiIiIiT6mRt6uPPALn1157TS3bt2+XjRs3qsHn7t69K1WrVpU33nhDGjVqpALth5EzZ05VSHD06FHTc6idb9mypeTIkUOWLFliM4gHra/9pUuXUgXyeGze1N5SUFCQWoiIiIiIiIiy3GB3jz76qFqcAbX6x44dU035tRIJNOlHkI2a+PRGncco9QjmMb+9FrhjH9u2bZP+/fs7Jc1EZMPJjcZ18XrMIiLSVezff6t1aK37I2sTUeb65+I/al2zALvVEbmCXX3knWXIkCGyfv16OXnypGoWj6b5fn5+0r17dxWAN2/eXPXJnzFjhnqMfu5YzOeqL1eunKqpBzSfHzRokIwZM0YF/nv37pVnn31WdQPAHPRE5EL/e864EBHp7Nybb6qFiJxn2F/D1EJEXjD93NmzZ1XQfu3aNcmbN6/Uq1dPjZCP/69bt07VpEPp0qVTvQ6D4hUvXlz9/9ChQ6oPgWbYsGEq+MegeOhzj31iMD3OIU/kYjVfYJYTkVuIeOYZvZNAlOV1K8tpnoncbrA7b+PIIANERETk/uJiE4W3PI7z8/eVwGBd632IiLzGrcwe7I6IiIjIU62atV8ObbM9DS3Z5uvrI/W7RUmlBoWYTUREntxHHtPPERGla8s040JEpKOUFIPELponhc+s4XnIYP4d/puFIJS+7/Z/pxYicg2Ha+TRX71hw4Zqnvenn36afc+JyLpNk43rOq8wh4hIN4lxSVLs9J/q/4FPdZVCUbl4Nuy0f+N5uXbutiTcvT/IMJEtM/fNVOteFYyzTxGRmwXyO3fulFmzZsngwYNl4MCB0rVrVxXU1+KULkRk7qnPmR9EpLv4u0lysGwP9f8qFXNLhXqReifJY1w+eeteIJ+kd1LIA4x6fJTeSSDyKg43rcf87FOmTJHz58/LzJkz5cKFC2pk+EqVKsmkSZPkypUrzkkpEXmWqObGhYhIR4lxyXItdyW1BIZwaCBHaPmVEMdAntLXoHADtRCRm88j7+/vLx07dpSFCxfKxx9/LEePHlXzwhcpUkTN3Y4An4iIiEjvGnlNYIifrmnxNFp+JcQlc8R/IqKsEshv375dXnnlFSlYsKCqiUcQf+zYMfnzzz9VbX27du0yN6VE5FkWv2hciIh0hGbhFQ7MVgtr5B2j5ZchxSCJ8ewnT2l7Z8M7aiEi13C4jRmCdvSRP3TokLRu3Vrmzp2r1r6+xjKBEiVKyOzZs6V48eLOSC8ReYrj6/ROARGRCuRz3TikciKITesdYj5/PAa843zylJatF7Yyg4jcOZD/8ssv5bnnnpM+ffqo2nhr8uXLJzNmzMiM9BGRp3rpL71TQESkAvl/arytcqKMWWBK6TMv+FAD3uUKYraRTQueXMDcIXIhh3/Rjhw5ku42gYGB0rt374ymiYiyghwF9E4BEZHqI58QFK5ygk3rHWOeXxzwjtKTN1teZhKRO/eRR7N6DHBnCc/NmTMns9JFRERE9NAwUBv4+PqIf2CGhwbySqkCeU5BR0TkVhz+RRs3bpzkyZPHanP6Dz/8MLPSRUSe7ovaxoWISEcIQGv9PVpq/z1afHx8eC4cYD7Kv/no/0TWtF/aXi1E5KZN60+fPq0GtLNUrFgx9TciIsUvkBlBRG4RyIf4BojBn0H8Q/eRJ0pDIH/3idw7kEfN+549ex4YlX737t2SO3fuzEwbEXmylzfonQIiIuNgd4++LXmKZJdHmR8PNWo9UVoWtOVgd0Ru3bS+e/fu8tprr8natWslOTlZLWvWrJHXX39dunXr5pxUEhEREWWA1iScU6c5LiDIT+ReQwYOdkdE5OE18qNHj5aTJ09KkyZNxN/f+PKUlBR59tln2UeeiO67ea+rTc6izBUi0g1qkoPjrkm2RAPPgoMwQCAKQNCqgX3kKT3nb59X68jskcwsIncM5DG13E8//aQCejSnDwkJkcqVK6s+8kREJt82Na6HHGamEJFuUJNcY+dE8d/rK/J2E56JDAx4h0A+kX3kKR09fuuh1mu7rGVeEbljIK+JiopSCxGRVWWaM2OISHcIQq9FVJJcBbPpnRSPHfDutsSzRp7S1aBwA+YSkTsH8ugTP3v2bFm9erVcvnxZNas3h/7yRETS7nNmAhHpymAwqHnkD5brITVasuXgw8wlzz7ylJ5Rj49iJhG5cyCPQe0QyLdp00YqVarEOVmJiIjILSXGJ4shxZAqICXHaIMEctR6IiL34vCv2o8//igLFiyQ1q1bOydFRJQ1HPjFuC7fVu+UEJGX0oLPPFf+lcCDV0RasFbeUVoBCAe7o/SsPrVarZsU41gURG472F3p0qWdkxoiyjqWv2lcM5AnIh37x0PZIz+J31l/kde78lxktGk9B7ujdIzZNkatGcgTuWkg/+abb8qUKVPk888/Z7N6IrKtwVDmDhHpSuvXfbJYK6nUsBDPRgYEhfilyksiW16q8hIzh8idA/mNGzfK2rVr5ffff5eKFStKQEBAqr8vXrw4M9NHRJ6q1gt6p4CIvJxWi3yuUAOp3aGG3snx6Br5lCSDJCUmi3+AMbAnstStXDdmCpE7B/I5c+aUDh06OCc1RERERJnEvF93YDAD0IcZ7E4bc4CBPBGRhwbys2bNck5KiChrWTPWuG78nt4pISIvr5EvceJXufv9vyJvDdY7SR7HfLR/5Ge2sEBd00Pu6/NdxmlnBz4yUO+kEHkF34y8KCkpSVatWiVfffWVxMTEqOfOnz8vt2/fzuz0EZGn2jnHuBAR6TxqfeSFTXLnlyU8Dw8ZyHPkekrLoiOL1EJEblojf+rUKWnZsqWcPn1a4uPjpVmzZpIjRw75+OOP1ePp06c7J6VE5Fm6/qB3CojIy2kDtO2t9KJ0Gso+8g8z2J3KT45cT2mY3Ggy84fInWvkX3/9dXn00Uflxo0bEhISYnoe/eZXrzbOH0lEJEVqGhciIp1oNchx+ctItkeq8TxkQtN6Iluq5q2qFiJy00B+w4YNMnz4cDWfvLnixYvLuXPnHNrXyJEj1RR25ku5cuVMf//666/liSeekLCwMPW3mzdvPvQ+iYiIyDsk3gs8A81qlekhBrvjFHRERJ4byKekpEhysrHPmbmzZ8+qJvaOwhR2Fy5cMC2Y3k5z584d1Yz/3XffzbR9EpGL/NDFuBAR6VwjX27rZ3LmpZd5Hh66Rv7B+z8izYDVA9RCRG7aR7558+YyefJkVVsOqPHGIHcjRoyQ1q1bO54Af38pUKCA1b8NGjRIrdetW5dp+yQiF7nwL7OaiHSl1SBnu3FS7u4P4NnIAA52R/baf20/M4vInQP5Tz75RFq0aCEVKlSQuLg4eeaZZ+TIkSOSJ08emT9/vsMJwGsjIyMlODhY6tSpI+PGjZOiRYs6vJ+H2ScG6cOiuXXr1kMdn4hQEreX2UCpJCUmy7Ip/8rlk8bZToicLTkpRa1P9flcWvevwgzPAF9fH/EP8pOk+GTZvvyE7FxxymPyMU+R7NLujUckIJBdK1xhZaeVLjkOEWUwkC9cuLDs3r1bfvzxR9mzZ4+qje/Xr5/06NEj1eB39qhdu7bMnj1bypYtq5rAjxo1SurXry/79u3LUDP9jO4TgT62I6JM5B/E7KRULhyJlgtHo5kr5HLhBcLE12JsH7JfznwhcvXMbTEY7heOeIJLJ27JuUM3pHjlPHonxSsE+vEzRuRKPgYDvpbdAwazK1asmEyaNEkVDmjQtL5Ro0ZqpPycOXNmyj7Tq5EvUqSIREdHq4H2iIjo4R3dcVlWfrNP/b983YISkp1Nncn5grIFSIW6kRLM6y3Drl+IlSP/XJKUZM8I4uNik2T/xvPq/836VZComuxuSUSeAXFoeHi4XXGowzXyc+fOTfPvzz77rGQUgvSoqCg5evRohveRkX0GBQWphYgy0cSyxvWQQ8xWUhLj7w+U9Wir4hKWx7FWXEQZdaR+A7Uus+EvZmIGRBQMldpPlfSYvLt9I84UyCfGcYA+V2m8oLFar+myxmXHJPJm/hmZR95cYmKiGl0e09Fly5btoQJ5NNM/duyY9OrVK8P7cMU+icgOee8F8kT3JCXcv6EOCGKfVXKdwNKlmN1exPz7JSnBM1oRZAUlc3pOYQ+RVwbyaN5ubXC5/v37y9ChQx3a15AhQ6Rt27aq6fv58+fVyPd+fn7SvXt39feLFy+qRatN37t3r+rnjoHrIiIi1HNNmjSRDh06yMCBA+3aJxG5SO9lzGqyWSPPQJ5cqdisWcxwL4LB+TSJ8caZC8j5vm3+LbOZyJ0DeWvKlCkjH330kfTs2VMOHjxo9+sw9zwC7GvXrknevHmlXr16snXrVvV/mD59eqpB6Bo0MDaNmzVrlvTp00f9H7XtV69etXufRESkbyDv4yPiF+DL00BETuHn5yt+/r5qYD7zAkQioqzEP9N25O+vasAdgZHv0zJy5Ei1pOXkyZMO7ZOIXOTCHuO6IKd8IknVVxW18T6I5olcJO7AAbUOLl+eee4l8D2jAnn2kXeZg9eNlXnlIsq57qBEXszhQH7ZstTNZTHoPaZ5+/zzz6Vu3bqZmTYi8mQ/PG1cDzmsd0rITWhNXM2bvRK5wukXX1TrqA0bmOFewj/IVyQ2dZcecq7+q/qr9doua5nVRO4YyLdv3z7VY9SqoNl648aN5ZNPPsnMtBGRJ6vSRe8UkJvRbqjZP55cLbztU8x0LxMQhFvceAbyLvRkySddeTgir+dwIJ+SwtE/icgOzccwmygVBvKkl/zDHBuMlzyfVmDIGnnXefPRN114NCLiaENEROQSDOSJyFUYyBNRVudwjfzgwYPt3nbSpEmO7p6Isoqd3xnX1XvpnRJyu0A+08ZZJbLLzUWL1Dpnp07MMS8L5BPYR95llhxZotYdynRw3UGJvJjDd1O7du1SS2JiopQtW1Y9d/jwYTVXe/Xq1U3bcURiIi+3ZrRxzUCe7mGNPOnl8uTJas1A3vsC+SQG8i4zdddUtWYgT+SmgXzbtm0lR44cMmfOHMmVK5d67saNG9K3b1+pX7++vPkm+8cQkYi0+JDZQNYD+WCOWk+ulf+tt5nlXkb7nmEfedcZ+ijHoiBy60AeI9P/8ccfpiAe8P8xY8ZI8+bNGcgTkVHle9PPEd3DGnnSS/iTbZj5XoZ95F2vdcnWOhyVyHs5PNjdrVu35MqVKw88j+diYmIyK11ERJRVA/lA1sgTkXNp3zOJCcliSDEwu4koy3E4kO/QoYNqRr948WI5e/asWhYtWiT9+vWTjh07OieVROR5lg8xLkQikpyUIinJxptpziNPrnbx/0arhbyH6XvGIJKUyKmTXWHs1rFqISI3DeSnT58urVq1kmeeeUaKFSumFvy/ZcuWMm3aNOekkog8z4FlxoXIop8qA3lytVt//qEW8h7m3zPsJ+8aq06vUgsRuWkf+WzZsqmAfcKECXLs2DH1XKlSpSQ0NNQZ6SMiT9Vnud4pIHcN5DnYHblYsTlzmedexvx7JjE+SUQCdU2PN5jZYqbeSSDyKhmezPfChQtqadCggYSEhIjBYOCUc0R0X54yzA0ySYxjjTzpJ6hkCWa/l2GNvOuVCOfnjMitm9Zfu3ZNmjRpIlFRUdK6dWsVzAP6yHPqOSIisoZN64lIt0DerCCRiMhrA/k33nhDAgIC5PTp06qZvaZr166yYsWKzE4fEXmqb5sZF6J7I0dr2EeeXO1kt+5qIe8REORv9fuHnKfnbz3VQkRu2rQec8ivXLlSChcunOr5MmXKyKlTpzIzbUTkyWIv650CciOskSc9JV27xhPgZdi03vWu3eXnjMitA/nY2NhUNfGa69evS1BQUGali4g83eu79U4BuRHjYFNGrJEnVyvNEeu9DgN51/u90+86HJXIeznctL5+/foyd+790V99fHwkJSVFxo8fL40aNcrs9BERURbAwe6IyJXYR56IsjqHa+QRsGOwu+3bt0tCQoIMGzZM/vvvP1Ujv2nTJuekkog8z90bxnVILr1TQm6ATetJT8nR0WrtFx7OE+ElWCPvetHxxs9ZeBA/Z0RuWSNfqVIlOXz4sNSrV0/atWunmtp37NhRdu3apeaTJyJSvqhtXIgsAnl/s9GkiVzh2JNPqoW8h3+Ar4jPg98/5Dztf26vFiJywxr5xMREadmypUyfPl3ee+8956WKiDxf0Tp6p4DciHYj7efvK35+DpchEz2UbDUeZQ56GR9fHwkI9FPfPQzkXaN6vuouOhIRORzIY9q5PXv2MOeIKH1d5jCXyES7keZAd6SHwpM/ZcZ7IXzfMJB3nU+e+MSFRyMih6tFevbsKTNmzGDOERGR3RjIE5GraQWHrJEnoqzI4cHukpKSZObMmbJq1SqpUaOGhIaGpvr7pEmTMjN9ROSpjq83rks21Dsl5AaStBr5YPaPJ9eL3bpVrUMfe4zZ70W07xsG8q6x7cI2ta5dkOPjELllIL9v3z6pXt3YBwaD3pnDVHRERMriF4zrIam/J8g7sUae9HRu6FC1jtqwgSfCi7BG3rXe3vC2Wq/tstbFRybyTnYH8sePH5cSJUrI2rX8cBKRHWq/xGwiEwbypKeInr14ArwQA3nX6lG+h4uPSOTd7A7ky5QpIxcuXJB8+fKpx127dpWpU6dK/vz5nZk+IvJU9d/UOwXkRhLuNa33D2TTenK9PC+9yGz3Qhi1Hti03jWer/y8i45ERA4NdmcwGFI9/u2339Qc8kREROlhjTwR6Vcjn8TMJ6Ish5P5EpFzbJpqXIjMA3kOdkc6uDZjplrIu7BpvWvN3jdbLUTkZoE8BrKzHMyOg9sRkU1bPjcuRKyRJ51dmz1LLeRdOGq9a83ZP0ctRORmfeTRtL5Pnz4SFBSkHsfFxcnLL7/8wPRzixcvtvvgI0eOlFGjRqV6rmzZsnLw4EH1/6+//lrmzZsnO3fulJiYGLlx44bkzJkz3f1+8cUXMmHCBLl48aJUrVpVPvvsM6lVq5bd6SKiTNB+GrORFEOK4f70c/eauhK5UuSH45jhXkj7vklJMkhyUor4+bMhqjONqTvGqfsnogwG8r179071uGfPnpIZKlasqOakNyXI/36S7ty5Iy1btlTLO++8Y9f+fvrpJxk8eLBMnz5dateuLZMnT5YWLVrIoUOHTAP1EZELlG7KbCYlMcEYxAMDedJD9vr1mPFeKCDIP1X3HgbyzlW3UF0nH4GIMhTIz5rlnCZpCNwLFChg9W+DBg1S63Xr1tm9v0mTJskLL7wgffv2VY8R0C9fvlxmzpwpb79tnN/SUnx8vFo0t27dcvBdEBFZh1qg1XMOyLVzt702i1KS7w+WGsgaeSJyEfOCw0Xjd4ivX+ouou4KBQ41WhWTUo+wAoqIMiGQd5YjR45IZGSkBAcHS506dWTcuHFStGjRDO0rISFBduzYkar23tfXV5o2bSpbtmyx+Toc07KJPxE9pP/1M66fnuHVWXn24A058s8lvZPhNrKFG7tnEbnSuTeHqHWhTyYy471ItvBA0/9vXrojnuTvX054XCA/7K9haj2+wXi9k0LkFXQN5NH0ffbs2apfPOaoRzBdv3592bdvn+TIkcPh/V29elWSk5MfmNsej7V+99Yg8EdzfPMa+SJFijh8fCIyc3IDswPjicQmmvKhaMUI07zG3ihn/mxSrHJuvZNBXij27216J4F0ULRChDzaurjcuOA50yVfORMjt67Gpfrt8BT/XPxH7yQQeRVdA/lWrVqZ/l+lShUV2BcrVkwWLFgg/frdq81zAQzgpw3iR0SZpP9mZqXZaO3Q+NnyEsoaaSKXK/nzz8x1L+Tr5yu1nyopnmTjgiOye82ZVL8dnmLRU4v0TgKRV9G9ab05jEgfFRUlR48ezdDr8+TJI35+fnLpUupmrHhsqx8+ETlJaB5mLQL5OA70RqQ3/4gIvZNA5PCUeZgxypOmeo4I5ueMyJXcah6O27dvy7Fjx6RgwYIZen1gYKDUqFFDVq9ebXouJSVFPUb/eyIiV0uMTzL939+Lm9UTEZEDA/QZRJISU5hlROSegfyQIUNk/fr1cvLkSdm8ebN06NBB1ah3795d/R3zwP/777+mGvq9e/eqx9evXzfto0mTJvL555+bHqOv+zfffCNz5syRAwcOSP/+/SU2NtY0ij0RucjnNY2Ll9OaR/oH+oqvr+fUrBBlJcdat1ELkSeNtJ/kYc3rn1r6lFqIyAua1p89e1YF7deuXZO8efNKvXr1ZOvWrer/2tRx5qPJN2jQwDQVXp8+fdT/UYOPQe40Xbt2lStXrsgHH3ygCgKqVasmK1aseGAAPCJyssBQZrFZIM/504n045stG7OfPIL5bwV+P0IcH/tZN9n8+TkjciUfAzrgUCoYtT48PFyio6MlLCyMuUNEGfbnrP/k8LZLEpYnWHqNeZw5SURENh3beVlWfL1P/b/b+7Ukd6HszC0iL3LLgTjUrfrIExFl1cHuAoLcamxRIiJyQ/4WNfJERLYwkCci57h+wrh4uftN6/l1S6SXhDNn1ELkUU3rzWY98QRnYs6ohYhcg1VEROQcM1sY10MOe3UOs488kf5OPvOMWkdt2KB3Uogc6iPvSZ79/Vm1Xttlrd5JIfIKDOSJyDnKtmLOpgrk+XVLpJccjRoz88kDA/n705d6gieKPKF3Eoi8Cu8sicg52k5hzrJGnsgtFPy/+zPgELkzT66RH1FnhN5JIPIq7LRJROREbFpPREQZC+RTmHFEZBMDeSJyjv+WGhcvx0CeSH+3VqxUC5G7Cwj03Kb1f5z8Qy1E5BpsWk9EzvH7MOO6YnuvzeGUFIMkJxprVAKC79+cEZFrXRw7Rq3DWt4bhJPITfn4+oh/oK8kJaR4XNP6cX+PU+vmxZvrnRQir8BAnoic44m3vT5nk8xuwsybSxKRa+UdMJBZTh4DvxeeGMj3r9pf7yQQeRUG8kTkHI8+5/U5a34TxkCeSD+5unVl9pPHwO/F3ZhEjwvku5TtoncSiLwK+8gTETmJ+U2Yv1m/RyIiIlu06Uo9LZAnItdiIE9EzrFqlHHxYqyRJ3IPlyd9qhYiT6C14PK0QH7KzilqISLXYCBPRM7x7w/GxYuZjzjMwe6I9HNzyWK1EHkC7ffC0wL5pUeXqoWIXIN95InIObrN9/qcTYhjH3kid1Dkiy/0TgJRlq+Rn9poqt5JIPIqDOSJyDkK1/D6nGXTeiL3EFKlit5JIHJ4LnlPC+Qr562sdxKIvAqb1hMROQkDeSIi8pYaeSJyLQbyROQc33U0Ll4sKeH+TVjgvVGIicj1Tj//glqIPIGnBvIv//myWojINXhnSUTOcWmf1+csa+SJ3EPcoYN6J4HI4cHukhNTJCU5RXz9PKPe7dCNQ3ongcirMJAnIud4Y7/X52zivcHufH19xNffx+vzg0gvZdauZeaTx9XIQ2JCigSFeEYg/+fTf+qdBCKvwkCeiJzDj18vWo28f5Cf+PgwkCfSi48/v4/IMwP5pPhkCQrxjOvX39cz0kmUVXhGER8ReZ6UFOPixbRA3vymjIhcz5CSohYij6uR96B+8imGFLUQkWuw6IyInGNSOeN6yGGvzWEG8kTu4UjDhmodtWGD3kkhyrKBfJOFTdR6bRd2ZSFyBQbyROQc+St6fc4ykCdyD8FRZfVOApHd0B1Lkxif5DE5F5UrSu8kEHkVBvJE5By9lnh9zjKQJ3IPRWd8q3cSiDJUI59wb9BUT/BVs6/0TgKRV2EfeSIiZwfy96YSIiIiyqpN64nItRjIE5FznNtpXLwYa+SJ3MPdvfvUQuQJPDWQ/+/qf2ohItdg03oico753YxrDnbHUeuJdHbmlf5qzcHuyBMEBt2/PU9K8JxAfuCagWrNwe6IXIOBPBE5R7VnvD5nWSNP5B5ytu+gdxKIsnyNfLtS7fROApFXYSBPRM7RdKRX56zBYLgfyAeyjzyRnvK9OZgngDyGr7+P+Pr6SEqKQRI9aLC7QTUG6Z0EIq+iax/5kSNHio+PT6qlXLl7c0+LSFxcnAwYMEBy584t2bNnl06dOsmlS5fS3GefPn0e2GfLli1d8G6IiO5LTkoRQ4pB/Z+D3RERkb1w76pNQedJNfJE5GU18hUrVpRVq1aZHvv730/SG2+8IcuXL5eFCxdKeHi4DBw4UDp27CibNm1Kc58I3GfNmmV6HBQU5KTUE5FN2+99Bh/t65WZZH7zZd5Mkohc78ZPC9Q6V9cuzH7yCPjdSLib5FGB/MLDC9W6c1RnvZNC5BV0D+QRuBcoUOCB56Ojo2XGjBkyb948ady4sXoOwXn58uVl69at8thjj9ncJwJ3a/t0VMqdO5JiVrBg4ucnvmaFA9jOJl9f8Q0Ozti2d++ifa71bX18xDckJGPbxsWJpKTYTka2bBnbNj5eJDk5U7b1CQlRJdJq24QEkaSkzNk2OFh8fI0NUQwJCWLIrG2DgsTHz8/xbRMT1WJz28BA8bl3DTq0bVKSSofNbQMC1OLwtsnJYsC5s7Wtv79KR0pyiiStGC0pyQZZu7mi1W0Nvv4ifvc+X4YU8UmynQaHtvXxE/E3phefCZ+k+EzZVnx8xeAfeP9hYlya2yYa7n93BEiC7c8+vyPuZwW/I7zmO8LhbVNSxIDfowxue+WzqWod3vZJ3HiIr7atwSAG/H7a4si2jtwb8D7ChPcR1u8jgvyS5G5yvJzdc0F+nxqT6vIx+AWq3w4lOUl8Umzfcxj8AkR8/RzfNiVZfJIT7ftdTkmWbKG+8kXw5+p+rFPhNh73HZEKvyPuZRpjDT1ijTR/O9wtkD9y5IhERkZKcHCw1KlTR8aNGydFixaVHTt2SGJiojRt2tS0LZrd429btmxJM5Bft26d5MuXT3LlyqUKAcaMGaOa59sSHx+vFs2tW7eMaavfQLLf+1I1F9qwgRT96ivT48N169n8cc9Ws6YU+26u6fHRJk0l+cYNq9sGV6okJf5nLM2E422elMTz561uG1i6lJT69VfT4xOdO0vC0WNWtw2IjJTSa1abHp/q2Uvi9lmfhscvVy6J2rLZ9PjMCy/KnX/+sXlRl9t1f3qxs6+9JrHr/xJbyh88YPr/+WFvSczKlTa3Lbtzh/jcu6m/+MEIiV661Oa2ZTZvEv+ICPX/yx99JDfmzbe5balVqySwcCHjtpOnyPWZM21uW/KXZRJUpoz6/9WvvparX3xhc9viCxdISOXK6v/Xv/tOLk+YaHPbonPmSGjtWur/NxYskEujx9jctvD0LyXHE0+o/0f/8qtcePddm9sWmvyphN3rRhKzapWcG/SGzW0Lfvih5OxoHPzp9saNcvZl44jO1uR/f7hE9Oih/n9n+w453bu3zW3zDR0iufv1k9P/XZdTp9tKqRM/S/Ez1rc/Uay1nChh/LEPjT0vtf8Za3O/p4o0kWOlOqr/B9+9Jo9v+8DmtmcjG8jhqK7q/wEJMVJ/89s2t72Qv7YcKP+s+r9vcrw8scF2P9rLeR+RfRWfNz1uvG6AzW2vRlSUPVVeuf/EoKflULz1mwZ+R9zH7wjv+Y6AuP375WRn2zXkeQYMkLyvGkfBTjh2TI63fcrmthHPPSf5hw1V/088f0GOmd07mDtUvYbkeqa7FPjA+B2C3+Mjj9e1ud/w9u0l8qNx6v/4ncfrbcnRooUUnjI51bFs4X2EEe8jbN9HVFtk+z5iZ9XX5WauKPX/QufWS9kjxhYn1uyu3F+u5a6k/l/gwhapcOh7m9vurdBPruSrrv6f9/JOqbx/hs1t95ftKRcL1lH/z31tn5TY+6U8W84Y6BwaUcNjvyOA3xFGjDX0iTVup1HR6VaBfO3atWX27NlStmxZuXDhgowaNUrq168v+/btk4sXL0pgYKDkzJkz1Wvy58+v/pZWs3o0vy9RooQcO3ZM3n33XWnVqpUK/v2sBOWAwgMcm4gyR2x0vJy6XU3ynfnD5jYhYYGSu3B29f+gm/dba1jdNvv9bQNup1EjhkA/e4BpW784261J1HFD72/rm3SvZt6GwBB/07bpCQy+v23uyFDx2eYjNtrLEBEROSQsb4j4FTD+xoTGpt19NEfuYJF7v0fZ44PT3Tbl3rY5ktPeNntEsOl3zue68bk6B/lLR+RKPga0FXMTN2/elGLFismkSZMkJCRE+vbtm6qmHGrVqiWNGjWSjz/+2K59Hj9+XEqVKqX64Tdp0sTuGvkiRYrIjQsXJCws7MEXsEmcCZvEGbFpfeqma/+uOi2bFh4W35RE6fNxXQkKfrDMkE3itA8Ru99k5PuE3W/u5QOb1jv8fcJms9rFw2azGfo+YRe9B5rLz31ng8RevS1RNfNLo57lHswzNq03Yvcb67/37MYr5k3rEYfmKlhQdTO3Goea/5yJG0Hte1RUlBw9elSaNWsmCQkJKrg3r5XHqPWO9H8vWbKk5MmTR+3TViCPPvXWBsTDRWZ+odlizzYZ2tasX3umbmvWDz9Tt3VgUEGHtsXN2b0btMzcVt0A672t2Y9bpm6Lm1pr4zs87LZ+fqYuD2nB4DwNw79W/w8KbyG+fmlPkIH+Qfbs1+FtMXOFE7Z16uee3xHGfOB3RJb+jnB424f8jrgw0jgdZsF7a9O2/I4w4X3EvXzgfYTDn/uAkEBJ8QuSH/3myubdueX9Ou973HeEzW35HWHC7wjXfEf4plGQ6FbTz1m6ffu2ag5fsGBBqVGjhgQEBMjq1ff7dh86dEhOnz6t+tLb6+zZs3Lt2jW1TyJyDQTyJYL+lhLBf6cbxBMROVvM6tVqIaLMp83Mss93u6w5s4ZZTOQiutbIDxkyRNq2baua058/f15GjBih+rF3795dTTfXr18/GTx4sERERKimBa+++qoK4s0HusMAeOjj3qFDB1UQgL7umG8etfYoFBg2bJiULl1aWrRooedbJfK6QH7J9bGqXzkneyIivRX/3vYAX0SUOYF83+vvSstOxoH1iCiLB/KoLUfQjhrzvHnzSr169dTUcvg/fPrpp+Lr66sCc/RhRzA+bdq0VPtALT36EAAKAfbs2SNz5sxRTfIxGn7z5s1l9OjRnEueyMWBfHRyQckRaH/XDCIiZwksVoyZS+TkQD7sTh4pGlaU+UzkDYH8jz/+mObfMSXdF198oRZbzMfqwwB5K9OY0oyIXBfIQ0Cw9ZkiiIiIKGsF8onx9vftJaKHx86rRJTpkuKT5emIYdLC8Bpzl4h0d6JLV7UQkfMC+bmFxskzy59hFhO5iFuNWk9EWadGPtA3VgJ8WCNPRPpLuXVL7yQQZflAPs73jsQk6J0aIu/BQJ6IMl1CfLLMu/qFFK+SR9owf4lIZ6VW/K53EoiyfCDfbdd78sq0Rnonh8hrsGk9ETmvj/y9H3ciIiLKmgKC7tcLJiYYf/+JyPkYyBORUwL5IJ9bEhJwm7lLRLpLunFDLUSU+QKCjOFEnH+sXI25xiwmchE2rScipwTyPfMMkoDT+HE/zhwmIl0df+optY7asIFngiiTaa3vFlT9SJatDpD13dYxj4lcgIE8EWUqQ4pBjVp/LqGiROQJlTzMXyLSWWjNWnongSjLN62PvFVaihSO0Ds5RF6DgTwRZaqkxBS1/jP6TanTpBQDeSLSXaFJn+idBKIsXyPf9Ehv6dCuut7JIfIa7CNPRE4Z6A4COdgdERFRlhYQ7Gf1HoCInIuBPBFlqsT4JLUuHPivhMdsZe4Ske5ub9qkFiJyXo38mfCD8s/VbcxiIhdh03oiylRaaXzT8KkStNdf5MmnmcNEpKvzb7+t1hzsjsh5gfza0j/IpjP+8rS0ZjYTuQADeSLKVIlxxkB+9522Uv6RgpKL+UtEOsvdu7feSSDK8oF85QtPSMmqHOKWyFUYyBORU2rkd8V2kBJVazB3iUh3uZ9/Xu8kEGX5QP6R802kTu1SeieHyGuwjzwRZSrzgW60H3ciIiLKmvwCfEV8jP/nYHdErsNAnogyVWKCMZCvHrpIsu+bxtwlIt1d/fobtRBR5vPx8VEF97si/5RfYxYyi4lchIE8ETmlj3yVbMslaC9vnIlIf9e/m6sWInIOBPJ7C/4la5J+ZRYTuQj7yBNRptKa1a2Kfl3a9KzCLxki0l2hjz/WOwlEWT6Qb3y0pxSKyql3Uoi8BgN5InJKIH82sar4RTVi7hKR7kIff1zvJBBl+UC+8OWyUjwut95JIfIabFpPRE4J5AMC/VS/OSIiIsratMFtOdgdkeswkCeiTKX9iDfLMUFkYR/mLhHp7uwbb6iFiJwjIMhf/iwzW+Zn+5xZTOQibFpPRE4J5Av47RM5FcjcJSLd3dm+Xe8kEGX5GvkLwcfEx5ct8YhchYE8ETklkF8R8K10eKU6c5eIdFdy2TK9k0CUpQUE+0mXv9+W0HAW4BO5CgN5InJKIG8IziWSLYK5S0S688+VS+8kEGVpGBcnOClU/O8ytCByFfaRJyLnDHZ3b+AbIiIiyto42B2R6zGQJyKnBPKNb/YQmfoIc5eIdHe0RQu1EJHzAvl51UbL95X/T5KTUpjNRC7A9i9ElKkS45PUOsk/p0i2EOYuEenOPyeb1hM5O5APScpuKtD382ddIZGzMZAnIqfUyO8uPlMadC/L3CUi3RX/6Ue9k0CU5Qe767DvDdN9QHBogN5JIsryWFxGRM7pIx/MPvJERETewHxcnMQ4430AETkXa+SJKNMkJ6dISpJB/T+74azINR+R3KWYw0Skq4STJ9U6sHhxngkiJwXyN4Mvq/8nJjCQJ8ryNfIjR44UHx+fVEu5cuVMf4+Li5MBAwZI7ty5JXv27NKpUye5dOlSmvs0GAzywQcfSMGCBSUkJESaNm0qR44cccG7IaKke7XxUO5AP5FZrZgpRKS7k716qYWInBfIL6v4mVq0lnlElMWb1lesWFEuXLhgWjZu3Gj62xtvvCG//PKLLFy4UNavXy/nz5+Xjh07prm/8ePHy9SpU2X69Omybds2CQ0NlRYtWqhCASJyLvMf75j8zUTKt2WWE5Huwpo1UwsROS+QL3G9iloYyBN5SdN6f39/KVCgwAPPR0dHy4wZM2TevHnSuHFj9dysWbOkfPnysnXrVnnssces1sZPnjxZhg8fLu3atVPPzZ07V/Lnzy9Lly6Vbt26SVaydekxTvFBbiX+jnHEerhadaRE1Hzws01E5GoFPviAmU7k5EC+/onO6v/7N5yT84dvML/JLT3eqbRqBZ4V6B7Io9l7ZGSkBAcHS506dWTcuHFStGhR2bFjhyQmJqqm8Ro0u8fftmzZYjWQP3HihFy8eDHVa8LDw6V27drqNbYC+fj4eLVobt26JZ5gz9qzLPUktxUYrPvXCxEREblAYMj93/yTe6+JYCFy00A+q9D1ThsB9uzZs6Vs2bKqWf2oUaOkfv36sm/fPhWQBwYGSs6cOVO9BrXr+Js12vPYxt7XAAoPcGxP4x/kJ8ZhxYjcS94i2aVw8lqRfb4ilTrpnRwi8nK3fvtNrcNat9Y7KURZUmh4kNypc1wunbglZW7U0Ds5RF5B10C+Vav7A2FVqVJFBfbFihWTBQsWqIHqXOWdd96RwYMHp6qRL1KkiLi758bX0zsJRLZN7G5cM5AnIp1dHDdOrRnIEznPbyE/iFQQmdjl/j01ETmPW7V9Re17VFSUHD16VJo1ayYJCQly8+bNVLXyGLXeWp960J7HNhi13vw11apVs3ncoKAgtRBRJmr0HrOTiNxC3tde0zsJRFnewGoD9U4CkVfRfdR6c7dv35Zjx46pILxGjRoSEBAgq1evNv390KFDcvr0adWX3poSJUqoYN78Nahdx+j1tl5DRE5So7dxISLSWa7OndVCRM7TKaqTWojICwL5IUOGqGnlTp48KZs3b5YOHTqIn5+fdO/eXQ1S169fP9Xkfe3atWrwu759+6qA3HygOwyAt2TJEvV/jEA4aNAgGTNmjCxbtkz27t0rzz77rBpMr3379jq+UyIiIiIiIqIs0LT+7NmzKmi/du2a5M2bV+rVq6emlsP/4dNPPxVfX1/p1KmTGlUe88FPmzYt1T5QS4+p6jTDhg2T2NhYefHFF1WzfOxzxYoValR8InKhP+9N99Ts/5jtRKSryxMnqnW+IUN4JoicZNKOSWo9uAb7yBO5go8Bk69TKmiOjxYBKCAICwtj7hBlxMQo43rIYeYfEenqcP36ah21YQPPBJGTNFrQSK3XdlnLPCZyQRzqVoPdEVEW8swCvVNARKQUmT6dOUHkZF80+YJ5TORCDOSJyDkibc8UQUTkSiEVKzLDiZysQu4KzGMibx21noiIiIiIiIjSxkCeiJxjbnvjQkSks9PP9VMLETnPi3+8qBYicg02rbdCG/8Pgw0QUQad3mtc83NERDq7emC/Wufk9xGR0xw4f0Ctef9MlHHa58ee8eg5ar2NafGKFCnyEKeAiIiIiIiIyHFnzpyRwoULp7kNA3krUlJS1Pz0FSpUUJnIKeg8szQLhTE8f56J58+z8fx5Lp47z8bz59l4/jwXz51nu+VGcQNq4mNiYiQyMlJ8fdPuBc+m9VYg0woVKqT+j5Op9wmljOP582w8f56N589z8dx5Np4/z8bz57l47jxbmJvEfZhH3h4c7I6IiIiIiIjIgzCQJyIiIiIiIvIgDORtCAoKkhEjRqg1eR6eP8/G8+fZeP48F8+dZ+P582w8f56L586zBXlo3MfB7oiIiIiIiIg8CGvkiYiIiIiIiDwIA3kiIiIiIiIiD8JAnoiIiIiIiMiDMJAnIiIiIiIi8iAM5ImIiIiIiIg8CAN5IiIiIiIiIg/CQJ6IiIiIiIjIgzCQJyIiIiIiIvIgDOSJiIiIiIiIPAgDeSIiIiIiIiIPwkCeiIiIiIiIyIMwkCciIiIiIiLyIAzkiYiIiIiIiDwIA3kiIiIiIiIiD8JAnoiIiIiIiMiDMJAnIiIiIiIi8iAM5ImIiIiIiIg8CAN5IiIiIiIiIg/CQJ6IiIiIiIjIgzCQJyIiIiIiIvIgDOSJiIiIiIiIPAgDeSIiIiIiIiIPwkCeiIiIiIiIyIMwkCciIiIiIiLyIAzkiYiIiIiIiDwIA3kiIiIiIiIiD8JAnoiIiIiIiMiDMJAnIiIiIiIi8iAM5ImIiIiIiIg8CAN5IiIiIiIiIg/CQJ6IiIiIiIjIgzCQJyIiIiIiIvIgDOSJiIiIiIiIPAgDeSIiIiIiIiIPwkCeiIiIiIiIyIMwkCciIiIiIiLyIAzkiYiIiIiIiDwIA3kiIiIiIiIiD8JAnoiIiIiIiMiDMJAnIiIiIiIi8iAM5ImIiIiIiIg8CAN5IiIiIiIiIg/CQJ6IiIiIiIjIgzCQJyIiIiIiIvIgDOSJiIiIiIiIPAgDeSIiIiIiIiIPwkCeiIiIiIiIyIMwkCciIiIiIiLyIAzkiYiIiIiIiDwIA3kiIiIiIiIiD8JAnoiIiIiIiMiDMJAnIiIiIiIi8iAM5ImIiIiIiIg8CAN5IiIiIiIiIg/CQJ6IiIiIiIjIg/jrnQB3lJKSIufPn5ccOXKIj4+P3skhIiIiIiKiLM5gMEhMTIxERkaKr2/ade4M5K1AEF+kSBFnnR8iIiIiIiIiq86cOSOFCxeWtDCQtwI18VoGhoWFpZmBRGTD1EeM69d2MYuISFdHW7RQ69IrV/JMEDlJm8Vt1Hp5x+XMY6IMunXrlqpQ1uLRtPgYUH9PD2RgeHi4REdHM5Anyqi7N4zrkFzMQyLSVXJ0tFr7hYfzTBA5SXS88XMWHsTPGZEr4lDWyBORczCAJyI3wQCeyPkYwBO5FketJyIiIiIiIvIgDOSJyDmmVDUuREQ6O9qsuVqIyHlaLWqlFiJyDTatJyLnCM3HnCUit+CfO7feSSA3gyGikpKS1EKZIypHlFrfvXuXWUpkg7+/v1oyY4pzDnZnBQe7IyIiIsqa4uPj5ezZsxIbG6t3UojIC4WGhqqp5YKCgh74Gwe7IyIiIiKykJKSIkeOHBE/Pz8pWrSoBAYGZkrNGBGRPS2BEhIS5MKFC+p7qEKFCuLrm/Ge7mxaT0TOcfWIcZ2nDHOYiHQVf/yEWgeVLMEz4eVQG49gvkSJEqpWjDJPUoqxm4K/L8MLIluyZcsmAQEBcuzYMfV9FBISIhnFTxoROcfsNsb1kMPMYSLS1anez6p11IYNPBOkPEwtGFl3M/6mWucJycMsInLB9w8DeSJyjvJPMWeJyC2EccR6IqcL8nuwvy8ROQ8DeSJyjjYTmbNE5BYKfPC+3kkgyvJyBObQOwlEXoXtioiIiIiIvBAG+lu6dKneyXBrGJysdOnSsnnzZr2T4lb69Okj7du3Nz3u1q2bfPLJJ7qmydswkCci59j7P+NCRKSz6F+Xq4XIW40cOVKqVav2wPMYPbtVq1aZcoy4pDi1ZDXTp09XgyM+/vjjeifFrQ0fPlzGjh0r0dHReifFazCQJyLnWPmucSEi0tmljz9SCxGlVqBAAatzWWfE7cTbavHUWndb04V9/vnn0q9fP8mKbL3vjKhUqZKUKlVKvv/++0zbJ6WNgTwROUfj940LEZHO8g0apBYiS0nJKXIh+q4uC45trxUrVki9evUkZ86ckjt3bnnyySfV9FXmzp49K927d5eIiAg1td6jjz4q27Ztk9mzZ8uoUaNk9+7dqik9Fjxn2bQeNc5vvfVWqn1euXJFTZX1119/qceYLmvIkCFSqFAhdYzatWvLunXr1N9CA0LVYgnH+PLLL1XNP6baKlmypPzvf6lb7O3du1caN26s/o739+KLL8rt28ZCgX379qlRvpEWuH79unqMptyaMWPGqPzR4DU4Xvbs2SV//vzSq1cvuXr1qunvTzzxhAwcOFAGDRokefLkkRYtWljN9x07dqh8btPm3kw8InLy5En1nhYsWCD169dXaa5Zs6YcPnxY/vnnH5XvOC6Or6VZ8+2330r58uUlODhYypUrJ9OmTUv1d+R/VFSUmqIM+fT+++9LYmKi6e84h40aNZIcOXJIWFiY1KhRQ7Zv326z1cXkyZOlePHiDzSHR815ZGSklC1bVj1/5swZ6dKli7q+cP20a9dOvU9NcnKyDB482HT9DRs2TBVyWGrbtq38+OOPVvOSMp9HDnYXExOjLuwlS5bI5cuX5ZFHHpEpU6aoDxHgwhoxYoR88803cvPmTalbt676AilThvNZE7lM9V7MbCJyCzk7ddI7CeSmrtyOlzrj1uhy7C3vNJaC4fbNIR0bG6sCqSpVqqgA94MPPpAOHTrIv//+q4JaPNewYUMVYC9btkzVtO/cuVNSUlKka9euKrBFYcCqVavU/sLDwx84Ro8ePWT8+PHy0UcfqUAVfvrpJxXwIWAFBL/79+9XwRqex714y5YtVSCe1n027tuxX9yvf/fddyoIx2sQ1OK9IZCuU6eOCoRxb//888+rY6HAoWLFiip4XL9+vTz99NOyYcMG02MN/o/gHHDvj0IB7OPTTz+Vu3fvqgAZgeqaNffP9Zw5c6R///6yadMmm+nGsRBYI3C2hFgDgXLRokXlueeek2eeeUZth/eIQBzHw3lCDAI//PCDeowafsQuu3btkhdeeEEViPTu3Vttg9fjPSNvkT/4O55D4KydI7wW+/Tz81PnHwUtjli9erUqBPjzzz/VYxQUaPmP9+vv768KRnBe9+zZI4GBgarvO9I1c+ZMdc7wGOce+WyuVq1aqpAABT6Z1dKDslggjw8mvpDwRYALHU04mjZtqr5Y8AWGL6GpU6eqDyj6tODLAxco/o4SMCIiIiIiT9HJojAKAVXevHnVvS2aNM+bN0/V/iIQRo0qYIA2DWqIEaAhwLcFgSdqqDdu3GgK3LFf1PIjsD99+rTMmjVLrXH/DaidRwEBnv/www9t7rtz587q/h1Gjx6tgsjPPvtM1UjjGHFxcTJ37lwV1AKCXdTufvzxx6pGvUGDBqrmH4E81n379lW12wcPHlTNuTEQnRbsaoGyeXqQX0WKFFG15gjMAQUPiBnScurUKdN7tYT3rtXkv/766yqfECSjAhHQHF9r+aAF/giAO3bsqB4jRsH5++qrr0yBPPqZa1CTjmOg0ER7b8j7oUOHqtp87T04CnmMvEOADoijUOCD57QCHJxP1L4jr5s3b64KLN555x1T2jFuwMqVKx/YN/IKzfUvXrwoxYoVczhtlMUDeZSqLVq0SH7++Wf1odaakvzyyy+qdApfDrjY8EFAsxDAFwO+BNB0yLwZDhE50R/3foyaj2E2E5GuLo2foNb5hw3lmaBU8mYPUjXjeh3bXkeOHFG1uWgqjybiCLy0wA6BPGpmEbxqQXyG0pM3rwraUHOMQP7EiROyZcsWFWgCaojRxFoLhDWofUUN+e0EY1P47IHZH9g3anstHyPNcODAAalataopiAcEw3iPhw4dUvfwaG3w9ddfm2rfEaQjKEegiab2qFXWAmg0P1+7dq0qvLCEZvJa+tEs3Z64w1YlIFpHaJBGqFy5cqrn0LoA0OoAx0Zwj1p2TVJSUqrWEWgBgcpIbItWFvg7as81aJWBAhFUZqISEwUkKMhwBNKoBfFafh09evSBVgcoXEE6MHgdBkVENwoNCoXQhcCyeT26GcCdO3ccShN5SSCPCxpfIpYfKlw4KEHElw5KgXBxa/ABwcWHLyNrgTy+gLBobt265eR3QeQF9iwwrhnIE5HOon9ZptYM5MmSv5+v3c3b9YTaadRwotsoaj0R5CKA1wYr0wKoh4Wm26+99pqqLUdNOYI+LThFYInm3Og3jrU5BM1xycYR67PLgwH0w0KzebQWQIEGarHRHx618Qjkb9y4oYJKNGfX0qnV5lsqWLCg6f/mBQe2oP88CjCsMW/SrtVkWz6nFbho/f1x/swDYtDyEnEK8h/jGaCmH/ELauPNp3RD5SWa8C9fvlx+//13VcuPbdDNAl0sLANr8/71tt430oZCDRTgWCvccQQKVTLyOvKSQB6lRSjFQ807+migtGv+/Pnq4kcTIgTx5iVjGjzW/mZp3Lhx6kNDRJmoB6eeIyL3UPReTR6RJ7p27ZqqmUYQqDV5R+WVZe0wmkYjkLJWK48aWFSEpQetWTHQHJrLI5B/9tlnTX9DjT/2gVpmLR3mElMeDBo1W7duTbUvPMb+APfzaIKOWmstyES/dQSm2mBsKEzIlSuX6ruNAd1QcIDgHsE6AnmtfzxUr15dtd5F03TUHD8MrT86AmQtWM8IxCEogDl+/LgK1q1B9wAU1rz33nupmvZbQosCLG+88YZqzo9m8AjkETwj1jFPq9bqIS3IL7QEyJcvX6raf8sCELQG0VpDo2IVBTp4rTl0fS5cuLAqACHn88hR69GcBBcp+sNjIAU0QcGFjA98RqDPB5qNaAtGbiSih1SwinEhItJZMEaJLl9e72QQZQgCWDRdR9NyNIHGgG1oYm0O98Ho/44RyREEI2BEMIuKLkBQi1arCOzQNN+8Jao5BNLYB8aXQpN37FeD4BFBKALyxYsXq/39/fffqkIMNcQBvgFqsWbhwoWqnzqaw6MWGa/DYHaAfaKlLfqJIxBEs/hXX31VjTSvVcwhMEUQiVpjLWhH4QXeB/qlo+m9ZsCAAapAA2nHmAFoHo7+3OhXb09hhjmMEI8a6//++08eFioNkVeIW5APqOlHED5p0iRTf3d0lUANO9KM7TCgnHkzf+QZWiEgwMd5xvtDQQggXzBOAvr94/VffPGFqrVPD/IfgTcKcTDYHc4rjoGWGZgJQRsDAIMVopsyWkK88soralBBS3g9umeQa3hkII++IOgfgw8Wgm58GaDpCKZp0AbxuHTpUqrX4LGtAT5QGIASKPOFiIiIiEhvqKhCcIcaUDSnR03shAnGcR/Ma9z/+OMPVavaunVrVYONwEtrto3B8jAKOQJT1NyiNWtagR36TaPWHSOym0PgiUD+zTffVLXlCPoRTFpuZy2IxXtA8I2xq3D8ChUqqL+hSTwCbQTfmIEKA9o1adJEDVpnDsE6AnEtkEe+ILhHkK/1jwfUfCPIxbYIKpEXaJaPwdscrfRDAQpqu601O3cU+raj1QTyEGnC+0FLBAx6B0899ZQ6twjW0eoANfQoUNHgXKJ1BvIfhSoYnBBT3GmtihHQY/BABPAYcwDxEQbLSw/yH9ML4hxiMDvsB3350Udei4lwvlGwgsIWtIxGC2nkizlsj0DffAwAci4fg7VJAD0MmtTgQ4ASKFw8+ADjwsVFp/V5xxcbPiz2DHaH7dEvBbXzDOqJMmjOU8Z1b2PfVCIivZzq21eti82axZPg5VCriX7WqP3MrH7lZHQzzlhDmzM4Z6osQaCNmmUE/Z4IU7A1a9ZM1XJbG0CPjNAFAecZBUqU8e8hR+JQj+sjDyi1Q/kDSgLRxEibhgFNZvBlgVI39KFB5mjTzyG499QvECKPdOWQ3ikgIlISjh5jThA5WZIhKUvmMVoRoC8+mpybj0pPqWGgPwySSK7jkYE8SijQrx39NjCgB5oLjR071jRSJOZaxIAZGKwD/TcwsiUG7eAc8kQuNISBPBG5hzIb/tI7CURZXp6QrDvAWZ8+ffROgttD1wFyrSzRtD6zsWk9ERERUdbDpvVElFWa1nvkYHdE5AGS4o0LEZHOUhIS1EJEzoO6QdYPErmORzatJyIPMPleP7Ihh/VOCRF5uaNNmqh11IYNeieFKMu6FnctyzexJ3InDOSJyDkKVmPOEpFbCKlQUe8kEGV5/r4MK4hciZ84InKOHguYs0TkFop8NV3vJBBleTmDUk87R0TOxT7yRERERERERB6EgTwROceZf4wLEZHO7v77r1qIyHkSkxPVQkSuwUCeiJzjpx7GhYhIZ2defVUtRN4Go8i/+OKLEhERIT4+PvKvEwu0ohOi1eJqeF9Lly596P2MHDlS8ufPn2n782TFixeXyZMnu+RYq1evlvLly0tycrJkBY899pgsWrTIJcdiIE9EzlG9t3EhItJZrs6d1ULkbVasWCGzZ8+WX3/9VS5cuCCVKlVy2rFC/EPU4okOHDggo0aNkq+++krlU6tWrcSb/fPPP6oAyBWGDRsmw4cPFz8/P/V43bp1qjDFcrl48aLpNePGjZOaNWtKjhw5JF++fNK+fXs5dOhQugU12E/Lli0f+NuECRPU35544gnT58bymFCwYEFVyGHu5MmTalsUSADey9tvvy0pKSnibAzkicg5Gr9nXIiIdJb3tdfUQpRVJCQk2LXdsWPHVPDx+OOPS4ECBcTf3z9DtfpJSUnpbhcaEKoWT4R8gnbt2ql8CgoKytB+EhNd07XA2cfJmzevZMuWTZxt48aNKu87der0wN8QmKNQRVsQsGvWr18vAwYMkK1bt8qff/6p8qN58+YSGxub5vHwWVi7dq2cPXs21fMzZ86UokWLmh7Xq1dPfVZQqGBe2HP37l25ceOGCt412B+ul7p166rHKASKiYmR33//XZyNgTwRERERkRtDTeHAgQNl0KBBkidPHmnRooV6ft++fSpwyJ49u2oW3qtXL7l69ar6W58+feTVV1+V06dPqxpDrSYRNYWo0SxRooSEhIRI1apV5X//+5/pWFqNKAKRGjVqqCAFAZe9r0PN5KOPPqoCQRQgWNaU/vLLL6o2NTg4WL2XDh06mP4WHx8vQ4YMkUKFCkloaKjUrl07VTBli1aLjnSVLFkyVbrgzJkz0qVLF8mZM6fqZoCAXQvGUFPbtm1b9X9fX1/1HrR8+r//+z8pXLiwyoNq1aqpmlrLmtiffvpJGjZsqN7PDz/8oP727bffqubieK5cuXIybdq0NNOPY40fP15Kly6tjoWgcuzYsWkeJ730obAH1wyCV7ymWLFi6vxphTN43zgOXhsZGSmvmRV2Wjatx/HxnnCucF7LlCkjy5YtS/Ue8BjP41iNGjWSOXPmqNfdvHnT5vv+8ccfpVmzZuo1lhC4o1BFW3BuNHifffr0kYoVK6rrEK1OcJ3v2LEjzXzGPhHwI22azZs3q89MmzZtTM/h84Rr1Pzaw/8R4CNgt3wezem194CWBa1bt1bvzdk4/RwROcff3xjXtV5gDhORrq7Pm6fWEc88wzNBVk2cONHq8wis0GwXECSg9s0aBIlajR4CHmvBC4JWBB8ZheCjf//+smnTJvUYx2jcuLE8//zz8umnn6rawrfeekulZc2aNTJlyhQpVaqUfP3116qptNZ0GcHc999/L9OnT1eB119//SU9e/ZUtbAIFDVoHox8QWCcK1eudF8XnxSvXvfee+/JJ598op5/+eWX5bnnnjOlefny5SoYxDZz585VweZvv/1mOiYCz/3796sgCMHlkiVLVFPovXv3qmPa8v7778tHH32k3vN3330n3bp1U69BMI3aWhR81KlTRzZs2KBqWseMGaP2u2fPHlVwgMC1b9++qkBAg33hfaC5/SOPPKJqbZ966in577//UqUF+YTtsI0WZH/wwQfy+eefq+d27dolL7zwgiqY6N3bepfDd955R7755ht1HhEsIh0HDx5MtY3lcdJL39SpU1VwvWDBAnVtojADC6APN46FfEYwjCbku3fvTvP6Q9cDFDagGfpnn30mPXr0kFOnTqmCkRMnTsjTTz8tr7/+uroe8Z6Rr+nB+XjGxvcyCiZQsIPuICh00Gq8rYmONo7NgLSkB9cjmvPjGgTkG96LJRRGmBcI4bOPAjX05cf/tc8yAnns01ytWrXU9eh0BnpAdHS0AVmDNRFl0IQyxoWISGeH6tVTC9GdO3cMu3fvVmtzEyZMsLosWbLEtM327dttbnfq1CnTdt98843VbWbNmpXhE9CwYUPDI488kuq50aNHG5o3b57quTNnzqh72EOHDqnHn376qaFYsWKmv8fFxRmyZctm2Lx5c6rX9evXz9C9e3f1/7Vr16p9LF261KHXLV2xVL1u1apVpr8vX75cPXf37l31uE6dOoYePXpYfY/IQz8/P8O5c+dSPd+kSRPDO++8YzNvsP+XX3451XO1a9c29O/fX/3/u+++M5QtW9aQkpJi+nt8fLwhJCTEsHLlSvUY59kyLIqMjDSMHTs21XM1a9Y0vPLKK+r/J06cUK+ZPHlyqm1KlSplmDdv3gPnCu/dmlu3bhmCgoLUdWONreOkl75XX33V0Lhx41TvW/PJJ58YoqKiDAkJCVaPiWsG144Gxx8+fLjp8e3bt9Vzv//+u3r81ltvGSpVqpRqH++9957a5saNGwZbwsPDDXPnzk313MGDBw3Tp09Xn7dNmzYZ+vbta/D39zfs2LHD6j6Sk5MNbdq0MdStW9eQlhEjRhiqVq2q3nO+fPkM69evV+8jR44c6jvh9ddfV58zzZ9//qnSf/78efUYr/n777/VZ0D7TB07dkxtg32Z+/nnnw2+vr4qbY58Dzkah7JGnoico80nzFkicgsFPvhA7ySQm7On9hDNzLGkBzWSzmB5bNSgomYQzYAtod9xVFTUA88fPXpU7ty5o5ozm0PNOGp1zaF5vCOv0wa6q1KliunvaNYNly9fVrXCGDUftdPWoAYdtZ2W6UatbO7cuSUtqG23fKyN0I98QvoxMJq5uLg4U994S7du3ZLz588/UAuMx5Y11+b5hD7a2Ge/fv1SvU+MMRAeHm71WOh7jffYpEmTNN+j+XHsSR9qjHG+ypYtq1ofPPnkk6pZOXTu3Fk1nUdrC/wNTcHRvSCtMRTMzytaF4SFhanzCug+gabolrXS6UErEstm9UgvFg26ZyBP0YIArS0sDRgwQHUxQfcPewQEBKiWJLNmzZLjx4+r6838vZkfNzAwUNW4o/k+0lq9enXVpeHKlSuqFQL+hu4caFpvDs9hO5xX/N9ZGMgTkXOUN/Y3IyLSW5hF8EHkiRA8mbt9+7YKvj7++OMHttUCaEt4jdbEHf3QzVkO8GZ+PHteF+gXaAqUNOb9zSGtoAbHQPN/dGHQugForBVW2Av7RSGI1n/dHJr/Pyxr+YRm8ujfb87yPWnsDfQsz396EHQi2MRYB6tWrVJdLpo2baqaixcpUkQF33geg8W98sorqsk8BpEzP3/mLJ/HuX3YkdnR3QSDx6UHhQLWAvWBAweqGRnQzQNjBdgLTeFxflAAYNksXoOxAHBcFJZdv35ddXnAOcSCIB/PY0HhCQJ+c9ge58uZQTwwkCciIiIi8jAI1NDXGf277R2NvkKFCirwxsBg5v3hnfU6S6j5xGB46I9uCTX7qJFHLW/9+vUd2i9GL3/22WdTPdZaCiCfMFAcBjpDLbI9sB366KNvv/n7xeO0apox4CBeh5pea/2urUF/dgR8yBd7W3PYmz5s17VrV7WgDztq3xFkoi85jomCICyo1cagfGgVgfxyFGrQzcc6AIzLkB6cI4yJkB60rjAvnEJr/1dffVWNoYBacQzA6AiMC4AFYyTY6qOv9ZPHOAIobNCmpoMGDRqo46LgA+NAWEIBgWULF2dgIE9EzvHzQOO63efMYSLS1fnhw9U6cswYngnKMhB8oea3e/fuavAuBGdoQo7AAwPuWasBRvNydCN44403VG0qahkxUBgCQAR9tgZjs+d1sYlpT/0FI0aMUE3IMQgfBqRDk3MEgBikD02cEfwiINcGdUMTZgS4KAAwH1Xc0sKFC1XTc6QLNe9///23zJgxQ/0N+0RtM0aq10Z5xyBtixcvVvlmqyZ36NChKr1IKwZeQ1NsBJTWavYtB4XDCPBoSo/AGc2rt2/froLBwYMHP7A9mpbj/SMtqNlFDS/eNwatQxN9W9JL36RJk1Twi3zEiO/II4z+jpH7Mco7Ck1QK42aZwxiiMAeI9tnxEsvvaSOh/eBNCMdOIZ5qwxrMAih+QjygCb/CMwRaKP7A65lDN74xx9/pLr2582bJz///LO6NrX53pHn9taCY58YCBH5kVYgP3r0aLV/8+43KDzBNYVp5rCNtUH8tG4MzsRAnoic48j9L1wiIj3dXr+eJ4CyHK1GFsETggYEjAjEEDyaT9VlCYEJmpRjFHrUHCOQQS3su+++m+bx0ntdUkr6c82jVhMBJfaFUb1RCIDaTQ2CUYwo/+abb8q5c+dU02v0P0b/7vSCZxRgoIk4gtf58+erVgSAQBVNr5FPHTt2VMEXugegQCGtGnoE4yisQFrQSgD706ZYSwtq1XFMBHoIttHEunLlymrqwLRG3UerCox2j77veA/WanodSR8CXIwyf+TIEVWogz7sKDTBtYFzh/xHwQICeqQP0wKmNxaBLQi80WQfacFo+hijAKPCY5YFyy4b5lDIggIMNPPX+sVj3AXt/CMfUYiDLgDmAfOXX36p1ua15Nr1Y+/MEPZ0VcD7QPrRAsB8jAoUgKAQQJumzhzSjSntUDjibD4Y8c7pR/EwGEACJTr4cNjbBIeILNw8bVznNE7HQ0Skl8Rz59Q6wKJvL3kfDFiFwEZrzkyZJzklWa39fK33BSfvMnbsWDVVoTblnS0o7EDshWn0soK33npLtb7AtI8Z+R5yJA5ljTwROQcDeCJyEwzgiZyPAbx3mzZtmqqdRq0+WoqgRQIGo0sPau7xWnTZSKsliafIly+f1S4UzsBAnoiIiIiIiDIMNczoFoHB9DDVIJrHv/POO+m+Ds380+vW4UnefPNNlx2LgTwROcf0eyPOvryBOUxEujresaNal1y8mGeCyEmux11X64jgCOaxF8I871jIdRjIE5FzJCcwZ4nILRgS+H1E5PwPGvOYyJUYyBORcwzYxpwlIrdQ6tdf9U4CuRn0x6XMFRHCmngiV37/eP6IAkREREREdsA83RAbm/6c50REzqB9/2jfRxnFGnkico6Yi8Z1jgLMYSLSVeLly2odkC8fz4SXw3zaERERcvHiRdNc0llhpGx3wOnniNKviUcQj+8ffA/h++hhMJAnIuf4qoFxPeQwc5iIdHWiUye1jtrAwTdJpFChQiobtGCeMkdsorGWMTQglFlKlAYE8dr30MNgIE9EzlHyCeYsEbmF0Dp19E4CuREfHx8pXLiwFCxYUBI4EGKmmbxjsloPqjAo83ZKlMUEBgY+dE28xsdgMHCMSQu3bt2S8PBwiY6OlrCwsEzJaCIiIiIiIqLMiEM9rlNQcnKyvP/++1KiRAkJCQmRUqVKyejRo8W8PAL//+CDD1RJK7Zp2rSpHDlyRNd0ExEREREREWUGjwvkP/74Y/nyyy/l888/lwMHDqjH48ePl88++8y0DR5PnTpVpk+fLtu2bVMDmbRo0ULi4uJ0TTuRVzn8h3EhItLZ7fXr1UJEzvPX2b/UQkSu4XFN65988knJnz+/zJgxw/Rcp06dVM37999/r2rjIyMj5c0335QhQ4aov6NpAl4ze/Zs6datW7rHYNN6okwwMcq45mB3RKSzw/XrqzUHuyNynkYLGqn12i5rmc1EGeRIHOpxg909/vjj8vXXX8vhw4clKipKdu/eLRs3bpRJkyapv584cUKNQorm9BpkRu3atWXLli1WA/n4+Hi1mGcgET2kuhzshojcQ57nn9c7CURZ3nOVntM7CURexeMC+bffflsF2uXKlVMj/qHP/NixY6VHjx6pphJBDbw5PLY1zci4ceNk1KhRLkg9kRep84reKSAiUiJ692ZOEDlZrwq9mMdELuRxfeQXLFggP/zwg8ybN0927twpc+bMkYkTJ6p1Rr3zzjuq+YK2nDlzJlPTTEREREREROS1NfJDhw5VtfJaE/nKlSvLqVOnVK167969pUCBAur5S5cuqVHrNXhcrVo1q/sMCgpSCxFlovUTjOuGQ5mtRKSrq19+qdZ5+vfnmSBykq92f6XWL1V9iXlM5AIeVyN/584d8fVNnWw0sU9JSVH/x7R0COZXr15t+jua4mP0+jp16rg8vURe659vjAsRkc6uz5unFiJynh8P/agWInINj6uRb9u2reoTX7RoUalYsaLs2rVLDXT33HPGATZ8fHxk0KBBMmbMGClTpowK7DHvPEayb9++vd7JJ/IeT8/UOwVEREqhTz5hThA52fgG45nHRC7kcdPPxcTEqMB8yZIlcvnyZRWgd+/eXT744AMJDAxU2+AtjRgxQo1uf/PmTalXr55MmzZNjXJvD04/R0RERERERK7kSBzqcYG8KzCQJyIiIiIiIneNQz2ujzwReYgfexgXIiKdnX31VbUQkfMMWjtILUTkGh7XR56IPMTZf/ROARGRcufff5kTRE62+8pu5jGRC7FpvRVsWk+UCeJjjOugHMxOItJV8u1YtfbLHsozQeQksYnGz1loAD9nRK6IQ1kjT0TOwQCeiNwEA3gi52MAT+Ra7CNPRERERERE5EEYyBORc0yubFyIiHR2tElTtRCR87Rc1FItROQabFpPRM4RVog5S0Ruwb9AAb2TQJTl5c+WX+8kEHkVDnZnBQe7IyIiIiIiIlfiPPJEREREREREWRT7yBORc1w+aFyIiHQWf/SoWojIeY7dPKYWInIN9pEnIueY+5RxPeQwc5iIdHWqb1+1jtqwgWeCyEme/+N5tV7bZS3zmMgFGMgTkXNU7MCcJSK3ENayld5JIMryWhRvoXcSiLwKB7uzgoPdERERERERkStxsDsiIiIiIiKiLIqD3RGRc+z+ybgQEeksetkytRCR8/xy7Be1EJFrsI88ETnHn+8b11W7MoeJSFeXJkxQ6/Cn7g3CSUSZbtKOSWrdtlRb5i6RCzCQJyLnaDqSOUtEbiHf4Df1TgJRljeo+iC9k0DkVTjYnRUc7I6IiIiIiIhciYPdEREREREREWVRHOyOiJxj5XvGhYhIZ5c++lgtROQ8/9/efYBHUXVhAP7SeyeVkkDovXekg4AIgiKKiF0RbIgVe0P57VIsKEXpKlgQEOm99xJ6gJAC6b3u/5w72ZCEBBJItuV7fcZZtszendnd7Jl77rn/2/U/tRCRYTCQJ6LKcWiJthARGVni8r/VQkSV55+z/6iFiAyDxe6IqHI88Dv3LBGZhFozZxq7CUQW79s+3xq7CURVCgN5IqocAU25Z4nIJDg2aGDsJhBZvAbe/JwRGRJT64mIiIiIiIjMCAN5IqocswZpCxGRkYWPflAtRFR5Hl75sFqIyDCYWk9ElSP+LPcsEZmErAsXjN0EIot3IZmfMyJDstLpdDqDPqMZSEpKgoeHBxITE+Hu7m7s5hAREREREZGFSypHHMrUeiIiIiIiIiIzYnaBfEhICKysrK5Zxo0bp27PyMhQl318fODq6orhw4cjOjra2M0mqnqy0rSFiMjI8tLT1UJElSc9J10tRGQYZhfI79q1C5GRkQXL6tWr1fX33HOPWr/wwgv466+/sGTJEmzYsAGXLl3CsGHDjNxqoiro65baQkRkZKf69VMLEVWegb8PVAsRGYbZFbvz9fUt8u+PP/4YoaGh6N69uxpL8OOPP2L+/Pno1auXun3WrFlo1KgRtm/fjo4dOxqp1URVUPU2xm4BEZHi1Kw59wRRJWtarSn3MZEBmV0gX1hWVhZ++eUXTJgwQaXX79mzB9nZ2ejTp0/BfRo2bIhatWph27ZtpQbymZmZailcZICIbtF9C7gLicgk1Jw+zdhNILJ43/T6xthNIKpSzC61vrBly5YhISEBDz30kPp3VFQU7O3t4enpWeR+/v7+6rbSTJ48WVUH1C81a9as9LYTERERERERVblAXtLoBwwYgKCgoFvazmuvvabS8vXLBc43S3TrwrdpCxGRkaXt2aMWIqo8e6P3qoWIDMNsU+vDw8Px33//4ffffy+4LiAgQKXbSy994V55qVovt5XGwcFBLURUgZaM0dYTT3C3EpFRXXz+ebWuv2kTjwRRJXlxw4tqvW7EOu5jIgMw20Beitj5+flh0KBBBde1adMGdnZ2WLNmjZp2ToSFheH8+fPo1KmTEVtLVAW1fcTYLSAiUrzuHck9QVTJRtQfwX1MZEBWOp1OBzOTl5eH2rVr47777lNV6wsbO3Ys/vnnH8yePRvu7u545pln1PVbt24t8/al2J2MlZc0e9kGERERERERUWUqTxxqlj3yklIvveyPPHJtj98XX3wBa2tr1SMvlej79++P6dOnG6WdRERERERERGbbIy/Twknl+LS0NDUXvLe3N0wVe+SJKsD2b7V1x6e4O4nIqOLm/qzW3g+O5pEgqiTzjs1T61GNRnEfExkgDq3UqvXJycmYMWMGunfvrhoSEhKCRo0aqUA+ODgYjz/+OHbt2lWZTSAiY9n8ubYQEd2i1B07caxhI4SPfrBM90/4fam6v36J/ugjRE+eXHB7ysaNODv8bhxv1lzdHvXe+9fdni47GzFffYVTvXrjePMWODNkKJLXry/1/pe/mXrNdtMPHVbXyTaILNHMQzPVQkSGUWmp9Z9//jk+/PBDhIaGYvDgwXj99dfVNHFOTk6Ii4vD4cOHsWnTJvTr1w8dOnTAN998g3r16lVWc4jI0AZ/xX1OREblOfJeOLdrh4wjR2Fle/UnT15aOhwaNYSNhwdSy1BD5/K0aYj99ju4dOsGn6eexJXpM3DxmWcR+vdfsA8OruRXQWQe3u70trGbQFSlVFogLz3tGzduRJMmTUq8vX379mqM+7fffqsq0EtQz0CeyII0GGDsFhCRAUlvs/B9/nnEL1qkerG97hsJ33Hj1PXZUVGI+exzpG3fjrzUVDg0bAi/CS/AuW1bdfv5J55AxsFDyE1JgY2nJ1w6dULApNfV5eKufPc9Ln/xBZw7dUSNb6bCxtWlxDY5NW0Ktx494FFohhvhfnt/tUjPeVkC+ZT1G9S62lNPwrlNG2SfP4/YmT8ifuEi+L/ycqmPy8vKRE58vHY5JbnIbfLcV6ZNK3KdXVAQ6q5dc8P2EJmiHjV7GLsJRFVKpQXyCxYsKNP9ZP72p57iGFoiIiJLkH74EKo9+SSufPstrnwzFQ6hdeHWry8ujH0aWadPw2vUKNi4uyF+0WKcf+JJhP71J+yqV4dT8xZw690HutwcpO/Zi6S//oKNmxsC3nqzyPZjvvxS9Y67Dbgd1T/5BFb29qW2JfLNtxD5xpuw8fGBz6OPwueRh2/qNdn6+iLz+HGkbNoEW/8ApO3Zq67PCg+/7uMSf/1NLSVx698P9nVqq8uxP/6IzKPH4NSmzU21j4iIqp5KrVovPe29evVS4+GJqIpZ9rS2HspZI4iqksD334etlxfy0tIQM2UKUtavh0P9esg8dkzdHjdrVpH7p27fAfdBA5F19ixif/gBuszMgtsyjhwpct+0/fuRtmsX3O+4A0FTPoGVdcmlfuxr1YTfyy/DvnYIcqKjEfXhR6otjg0bwKVz53K/Jr+JE3Hx9Gl1AkEWa30Bory86z7OtXdveI+6X13OPHcO0YXGzDvWr68WGXsvQbxrz54I+ujDcreNyFS8sfkNtf6g6wfGbgpRlVCpgfzTTz+NrKwsFcj37NmzYKlevXplPi0RmYJT/xm7BURkCqysCi5Kz3j1/00pcrOMMU/8808kLV8OhwYN4Pvcc8i+dAnRH3yAvEJBvXq8hwfykpKQumO7CvwdQkNLfEpJ19en7IvoyR9DpujJCDtRpkBel5UFmdTHys5OnSxwbFAfoStXIPPUKXW9nJyQbAPHpk2vux07f/+C57N2u7b68BU5MTDjW7h07YrqX32pno/IXG25tMXYTSCqUio1kE9ISMDWrVuxYcMGrFu3DvPnz1eBfd26dQuC+h49esDf378ym0FExvD4Ou53oioo8s034drtNsTNnav+7dq9O+xDQtSYeElPT1y+HM5t2iInOgpJ/6xAjRkzCh4rafU5Vy4jaeWKErftULs2vB9+GBefew7hYx5C8OxZcKhb99o2vP0OrB0d4FC/PnIuX9FOJlhbw7lNa3V71rlzSN21CxlHj6p/Z54+jfglS+DSrp1q6/lHH1M9/9W//FKNpU/btw+pmzbDrmZNZJ05o16bTbVqqgbAzYpfvBiXv/xSnZxwHzAAyatXw9rJGW69et70NomMacGgsg2rJSIzCORl/Ls+YH/nnXeQkZGBbdu2qaB+/fr1mDNnjppfPicnpzKbQUTG4MHMG6KqyLllS1yZMUMVu6v2zHgVCIua385QBeokIE7662/YVqsGp7ZtYOPhDo8hQ5C6ZauaFi72u+/hOWIE0nfvKXH7EuhW/9//EPHiiyqYrzXrJ5WiXphjo4aIX7AQCUt+VUG8BPTVnngcTs2bq9vT9u5D1JtvFdw/bccOtQR+9JEK5IuzsrJC4t9/IycyElYODnDp1hX+EyfC1sfnpvdT+t59ap2bmIjISZMKit0xkCdzFeASYOwmEFUpVjrJETMQ6Y2XQH7t2rUqkN+xY4eaku7MmTMwJUlJSfDw8EBiYiLc9ePgiIiI6IZV6xsd18bCExERUeXFobaVHbhv375dBe0SvEvgLuPlb7vtNjz++OP45ZdfULNmzcpsAhEZy4wu2nosx8wRkXGdGTJUrev8sYyHgqiSDP9zuFr/dmfJMzUQUcWq1EBezib4+flh8ODBGDduHBYuXIiAAKbdEBERWRr2xBMREVlIIN+iRQvs27cPGzduhLW1tVqkuJ3PLYwpIyIzwZ54IjIR7IknqnzsiScyrJInYK0gklYfGxuLKVOmwMnJSa0DAwPRtGlTjB8/HkuWLEFMTExlNoHINJ1eC3zdGnjXG3jHA8jOMHaL6Gasm6wdv+UTuf+IiMgoms1pppaKtitql9ruwysfLtP9J22epO6/7NTNDWG51ccTVTWV2iMvXF1dcfvtt6tFJCcnY9OmTVi9erUaJ5+SksKq9VT1bJsOxJ0G2j8J1GwP2Nhfe5/cHMCm0j+ilScxovKq15v7viEig8qOilJrOw7vI6o06Tnp3LtEBmSwX8J5eXnYtWuXKnwn089t2bIFqampqvgdUZUyaxAQvlm7vPM7IGwF0OxurWdX9HgN2DsXqNMDGDod2L8A2DYViDsDOHkDTYYCvd4A7JyAtDjgz2eA0+sAnzpAcBdgx7dAvf7AqMVaj/GGj4HurwI9XwPObgLm3AEEdwUeXq493/W2r3980+FASgxwaR/gEwoM/xGoVk97/KFfga3fALGnACsboMW92gmKqW0Aa1vgrVjtfhv/B6z9AOjxOtDjlZKzFDZMAaKPAnk5QGhPYOQ8YN884I+ngdDegJU1cH4bcN9CwL8JsOY94OS/QHo84B0KdHkOaH4PIJNxrH4TOLgESIsFHNwAv0bAw/9c3WfnNgFZaYCLL9B0GND/Q+1x26YBe2YDiRcBN3+g1Wig6wQ1BzXiw4E/xgEXdwNBrQDPWgZ5yxDRrTl7zz1qXX/TJu5KslizDs/C7COzYQUr3NvwXoxtMVZdP23/NPx+8nfEZ8TDydYJDb0b4qV2L6m1OHLlCL7Z9w2Oxh5VwXhtj9pYPHjxNdufeWgmvtr7FToEdsBXPb+Ci51Lkds3Xtyo1rKdecfmITwpHG382+C9zu/B19kXMlHW3KNz8euJXxGVGoVqTtUwrN4wPNrsUVjL3/diEjMT1fPJdpOyklDLrRYebvowBtUZhFXnVmHihokY2WAkJnWchA+3f4iFYQsx5bYpGFB7gCq8dyL+BNbes1Y9N5ElqtRAfufOnSpwl2Xz5s2q971GjRpqnPzXX3+t5pcPKWG+ViKL1v1l4J/LwJUw4LaXgeqti94uQbkE8xJgHv0TWPYUULMDcNtLQPQRLejOzQIG/g9Y+Spw/G8tyG00GNj4afnacqPt651YBfR8HbBzBk6u0gLyEXOAY38Dvz2qnQCQ1yUBswT81eoCHjWBxAvA2Y1A7duAA4sAazugzUPXtiNiLzBvhBb4d30ecAsELocV2y9rgE7jtdfpUQNY+qQWxDceCtTprp0E+P0xwMkTcAvQTi4EtQb6vAOkxwEXdmrbObhI22fN79VOlkjmgL4XQYL4fycBdfsCrUYB5zYDa98HbB2Azs9ozyknEpqNAGq0A9Z9UL79TURG4dq1G/c8Wbz9MfsxruU4fH/we0zfPx2hHqHoF9IPQS5BeKzZY7C1tsWllEsq4H9t02tYOmQpIlMi8di/jyEtJw0PNn4QdTzqYP/l/dds++u9X+OHQz+gf0h/TO46GXY2dtfcx8/ZDxeSL2Dt+bV4ovkT2BKxBWsvrMU7297BtN7TVBD/6e5P0bV6VwytOxS7onfh631fw97GHmOajLlme9LGTRGb0C+4nzp58N2B7/Dqplfhbu+OjoEdVfC/O3p3wTAA/VruezL+JOp61mUQTxatUgP5jh07qir1ErB//vnnah0aGlqZT0lk+iTolCBdAnkJcGsX+4E5fCbgmT8t45L8cWkXdmiLnvTiS6B9crX27wFTtOA5K1ULRMvqyNLrb19Pgt5O4wDfBlogH3tau/5w/hQz3V8BOj5VdNsS6P/QC9jxnXYCIPYk0GSY1std3NE/gLxsoP0TQI9XS25rSDet11zI65TXLmfwh84A7J3zX/sbwNFlQN/3AScvIP6s1tNfrT7Q9QXtsdIzDyutV93WUft3y/uL7o9Tq7Wl8P6QExASxMtz3vkNYOeoZSFIVgURmbSgyR8ZuwlEle7dzu/C09FT9apLwLzh4gYVyF9Ov4xfjv6C+Mz4gvueTjiNzNxMFSinZKegd63eeLHti+q2u+rdVWS7EthLwDyw9kBM7ja5xN5z0cqvlQrkRzcejRENRqgAfO2itdgasRXZedn499y/6n6bIzarRW/dhXXXBPJp2WnqPvJcH3T9QGUS6F/X6vDV6FajG5r4NMGhK4dUz/vpxNPoVbOXCuR3Ru2EDjp0CupUofuXqEoF8seOHUODBg0q8ymILI8+iC9MeoOl112vlD+i15AebiGp6kLSzEtyo+3LiQdh41B0e9dTvY0WfIf9A+Rma9e1fxw3TXr4C7OyKrq+egPg7A2M360F4JePA/vmAus/Ap7YoPXCj9uhBfhXTmjp+Zs+ByYcvboJOREQUKhwkH3R9EFAd/Ovg4iIyAAkxV7S2yVt3tnWWQXhPo4+GL9mPLLyslQgXxYe9h5IzkpWAfK5xHOo41mnvA1RbdF7sc2LaOB9NT6QIL3Eh+X/fS/82MLXS6AugfyM/TPU65O0+9ErRmP5aW3oYKdABvJk2Sq1aj2DeKJbJOPVxZFlWu+vFMg7uFjrdRb1+mnrFS8Du2cB22cUfbyMmxcS0B7769rU+xtt/0ZkbLnY8Amw5Wtg90/A+o+vPmdIV0CXp/Xi+zUBgjuXvJ3Gd2onHfSPlxoBK18v/XklsJb0d9n2sqe1x+lfe+MhQHIUsGoSkJOhBeTu1bX7Jl3SevJlDLzUAJBx7g7uQNoVIDv96v44sABICNcC/T2zgLMbtGEDtTpr2/nzWWDH98DBhWXbT0RkVMlr16mFyJK9vfVtLDmxBD8f/Vn9+7YatxXcJj3USZlJWHlupQri9STN3dXOVfWKf7b7Myw9uVRtpzAZM/9Zj8+QkJmAR1Y9onrzSyLj3oU8/+KwxQXb6RzUWaX1S3aA+OP0H4hIicCZxDOqvXKCoDhnO2fVtjxdHt7c8qbanv519anVp2C7Ys35NSoboFm1ZnCzc8P6i+thZ22HtgFtb3GPElXhHvk6dcp2xu7MmTOV2Qwi8yVB6dBvge3TgNVva5XaqzW4msZ++2QgKwU4s0EbB95wILDz+6uPbzREK1QnY9yl51mC3+hDZd/+jch49WE/aOPqJZiXnnxJwxd/PaetJZCOOgS0f+z6vff3LdIK4klFf0mzr9Pz+s9917faa5LXdmKlVuyuz7tAvb5AaqxWrE7G0GcmA84+QMengbp9tCEE4VuAvT8D0hshBet6TQIc3bUx+PIaJNBf8Yp2wkCK6sl4eP1zSrE7yTKQ8f+yPf3wAiIyWZFvv6XWbr1Y7I4sVwu/FmocuaSxP93y6YLAeXzL8Wp8uhS9k7R3TwdPFZSLINcgfNf3O0zdN1VN+ybp6zJOvrgeNXvgk26f4OWNL6tgfma/majnlV/0Nt+BywfUuletXqq43tnEs+hSvQve6fSOul7G4Evv+q8nf8XHOz9Wvej1veqjuW/zEl/PR10/UsXuZIiALFLs7oU2L6i0evV6fVuognup2akqaLextkGbgDZYf2G9CuxL6+knshRWOikhWUmsra1VVfr7778ffn5+pd7vuefyf/CbiKSkJHh4eCAxMRHu7u7Gbg5R2ekrvOur1hvThk+B5Pwe8Ow04PmDJaSoExFVvri5Wk+e94OjubuJKolUqhejGo3iPiYyQBxaqT3yixYtwk8//aQK3Q0YMACPPPIIBg4cqAJ8IrJw7oHAuve1se13fccgnoiMhgE8UeVjAE9kQT3yehEREZg9e7Za0tLSMHr0aDz66KOoV69oSo6pYI88ERERERERmWocapCu8erVq2PSpEk4efIk5s+fjx07dqBhw4aIj786DQYRWRgpWqcvfEdEZESXp05TCxFVHqkeLwsRGUalptYXlpGRgV9//VWl2ksgf88998DZ2dlQT09EpZk1CAi/Op+rIkXf9HO2R+wFVr4GXNoHOLhqxfNkejaZR70kS8cCB+Zf/ff6yUCjO4F7tTGq13jHQ1u/dAZw8dEuzxuhVbofMh1oxbF2RHRr4hdpM0z4jh/HXUlV3sMrH1bzwhc2pvEYTGw3UV0+cuUIPtn1iVpLMbnba9+u5ph30E9BW8ykzZPw5+k/C/49/cB09A3ui897fF7i/ZvN0aZ33XjvRng5eqnL49aMw8aLG/F+l/cxtG7+DDJEZNxAXoL2H3/8EYsXL1ZV7GWc/G+//QYvL+2DS0QmYviPVy9Xq6+tM5KAeXcDOZlA33eBCzu1qvg29lcD/dJ0GAs4egDV6gEeNSq37URE11Hjyy+5f4iKmXLblCJTzImUrBSM/W+smmNeKsRLJfoFxxeo6dxeavfSdffhA40egJu9m9pWgEsA9zeROQfyTZo0QUxMjKpav2HDBrRo0aIyn46IbkXDQdpc7jZ2V687tBhIiwXaPAR0HAu0Gg0c+xPYNVOb6k2mqytNu0e1Qnel9dwXl15oqI1MP1dSr31h7K0nojJybtOG+4qomJ41e6op2yRI11t+ZjniM+Nxd/278UDjBzAsexj+C/8Pi8IWqcBe5oMvzYgGI9R0dqX13BeXmJlYcDknL6fEXvvC2FtPZMBA/tixY3BxccHcuXPx888/lz4tTFxcZTaDiMriw0DAygoIbAkM+gyo3hqIPa3dpu9Rl9R6mZM9JRpIPA94XzvXbIGp7a727t/+kTbn+vVMbXPjbIG4s8C6DwE7Z21+eiIiIrop7ee1h5WVFRp7N8YbHd9Ak2pNcC7pnLot0CVQrZ3tnOHp6Ikr6VcQmRKJmu41S93ekGVD1Fp65F9u97KaQ/56Bi8bfMNsgfNJ5zFt/zQ42jqioXfDm3qdRJaqUgP5WbNmVVoV/FdeeQUrVqxQVfDr1q2rnqtt27bqdinE//bbb+OHH35AQkICunTpghkzZphslXwio/fEyzh0J28g7B9g7xxg0QPAhKMl31+Xd/3thXQFanUA9v6s9bJfCQMWPQi8eExLtS/NiJ8BBzft8toPgIhC4/ea3Q3EhwOr3wZsHYH7FwKBzW/m1RJRFXThaW1sfM3pLHhH1KtWLzUO3dPBE+surMNvJ3/Dc+uew3/3/Ffizsm7wd/9dgHt0MqvFX4/+bvqZT+TeAYvrH8Ba+5Zo1LtS/NFjy/UGHwxdd9UHLxysOC2AbUHICIlAp/v+Vz18E/tNZWBPJEhA/kxY8ZU+Dal0r0E5j179lSBvK+vr6qGX3jM/ZQpU/D1119jzpw5qF27Nt588030798fR48ehaNjGdN8iaqKTk9fvVy3N7DvZyApAkiLA3xCtesTLmjrzGQtOJe0OY9actZMGz8vPfm2+al0+uJ06z7S1u7Vte1Jb3pQy9LbEdzlarG77cWq3iZGAHMGA6mXgfvmA7Vvq6hXT0RVQPqhqwECUVU3uvHogsudq3fG0lNLEZ0WrYLwEPcQdf2llEtqnZqdiqTMJNhb2yPQNVB1lmXlZcEKVrCXejlAQXE66TkX/s7+ansXki+gsU/jUtvRxr9NQbG7X479UuS2qNQoPLrqUcSlx+HrXl+jfWD7Ct8PROau0gJ5+aBLuk5F++STT1CzZs0ivf0SrBd+3i+//BJvvPEGhgzRUnwktd/f3x/Lli3DyJEjK7xNRGYrIxH4eZjWK+8WAJxYpfW4+zUGnL2BZiOAtR8Ch38D/Bppxe5kHFvHJ7Xx8dJL/lVzQM6oT9L+6OPH/kBoL6DH60DEHmDfXMDF92oBvfLKTAHm3gkkhAPNRwLpCcChX4EabQEv7QcHEdH11P33X+4gIgDJWcl4avVT6FmrJ3ydfFWleOlxr+tZFx4OHhhUZxCm7p+KFWdXqOuk2F2OLgejG41W4+Oll/z2326Hk60Tdo7aqfbpgyseRKegTni65dM4fOWw6pn3dvQuKKBXXmnZaXj838fVcw2uMxhJWUmqPc2qNUMNNxbPJar0QF4K3b311lsYNmwY7O21M3Ylkd70zz//HMHBwXj11VdvuN0///xT9a7L9HVSQE/mqH/66afx+OOPq9vPnj2LqKgo9OlzdTyuh4cHOnTogG3btpUYyGdmZqpFLykp6SZeMZEZkp51z1pa8Trp7Xb01KaX6/OOdrujOzBqCbDqdWD1W4C9K9DuMaD3m6Vv07+xNv1cUiRg7wLU6w/0eRuwv8npJqXYXuwp7fLBhdqiL3bHQJ6IysDayYn7iQhQvehSkG7h8YWIy4iDu707BoQMwPNtnlf7x9XeFdN6T8P/dv1PpbVL6vu9De7Fs62eLXX/1fOshz9P/YmYtBg1pv62GrfhudbPqWD/ZkixPf1Y/b/O/KUWfbE7BvJEV1nppAu7EqxZs0aNYz9z5gz69u2rxq8HBQWp1HZJj5c0982bN+PIkSMYP348Xn/9dRVw34g+NX7ChAkqmN+1axeee+45fPvttyqVf+vWrSr1/tKlSwgM1Ap1iBEjRqgMgUWLFl2zzXfeeQfvvvvuNdcnJibC3d39lvcFERERERER0fVIh7LExGWJQystkNeTYF2C502bNiE8PBzp6emoVq0aWrVqpXrWR40aVa455aV3X04KSMCu9+yzz6qAXnrcbyaQL6lHXtL3GcgT3YLP88fFlVY0j4jIQE726KnW9dav4z4nqiR9lmjZsKUVzSOiig3kK7XYnejatataKooE540bFy2c0ahRI/z222/qckBAgFpHR0cXCeTl3y1bllxoy8HBQS1EVIG8bm5sHBFRRbOvWfqUWURUMWq68XNGZEjWMDPS2x4WFlbkuhMnTqgx9vrCdxLMS2p/4TMbO3bsQKdOnQzeXrIQy54GPvAHUmIqbptSKO4dD+DDoFvflhSAWzcZ2Da96PVfNNOeQ57LkOT5wjcDCecr7znkdclSGv1rj9h7/dsra9/MGqRt/+ymst3/+D/a/WXaPiKqUME/z1UL0c14Y/MbaPtLWzWXekVYdmoZpu+froq5VSTZpiw3q9mcZmq5WbNun6WW0vT/tb/afmmv++GVD6vb/z1nucUpn1/3PDov6KxmCCCqcoH8Cy+8gO3bt+Ojjz7CqVOnMH/+fHz//fcYN06bI1bS559//nl88MEHqjDeoUOH8OCDD6rx+UOHatNjEJXLlZPAgQVAs3sAV7+S75ObY/zq8xs+vnbatoFTgOE/Ai7VjNWyqqv7y9q+921Ytvs3GAB4hwLrPwbyciu7dUREVAZnE8+qYmtSzb2aU8X8Lf3j1B+YcWBGwRRvFUW2KUtVkSOz6JhZW8c0GaNmDphzZI6xm0QWoNJT6ytau3btsHTpUrz22mt47733VA+8TDcnY+31Xn75ZaSmpuKJJ55AQkKCSu1fuXIl55Cnm7NntjYlm1RzL9zbKj3OHZ8GTq8FcjKA5w5o07OteQ+IOghY2wIhXYF+H2iV4fPygDXvaD2uto5A20eKPo/03M65AwjuCjy8XLtO3+P8Tv6ZW+ldXvsBELkfyEoDfOsDI37WpoATiee1x8gc7y8cAv55WbvuuYNaBfmYY8Dqt4GLuwBdLhDYUqsoX73N1ank3IKAxkO0KeegA3q+fm1bhZTXWP0mcHCJVlnewU2bou7hf67eR/aLVLs/sEh7vsLbul5byrIvipMp6f57F8hIAFo/qB2zsji4GNgzC8hKBZqPAPp/BNjYAenx2r4OWwmkxwE+dYHurwCN7tAed2Y98M9LQOJFoPFQ4MoJIGI3cM8coMlQYMMU7T0y5m/A1ffqe6bTeO09I9kKtbsDw2dqFf1lus4mdwGbPgVO/QfU71+29hPRDWXkZ/I5NmjAvUXl8tuJ39T0bLeH3F5kjvPPd3+OXdG7kJ6TjlDPUIxrMU7Nya6fni3IJQir7l5V0BN9KfUSVg5fqXr3d0fvVtc/skr7e/hT/5+wK2qXCsIH1h6Iy+mXcTT2qKoG/16X99Q0btKL/+aWN3Fn6J34sOuH1zxP4Z50/eVDYw5d83pmH56NBccXqOdwtHFEbc/a+KbXN2q6uOL3SclOwX0N78P4VuPL/LplSru1I9Ze87qru1a/pi3bI7fjox0fqe32De6LzNyr9apK67GXffdAowew7dI2df8Vw1dgf8x+fLPvGxyLOwZbK1u0DWiLiW0nqur8Qqaum31kNs4lnoONlQ3uCL0Dr3d4HRk5Gfj2wLdYeW4lYtNjEegaqCr0j2o0qmB/31P/HrzV6S21nefWPoe1F9aqqv7dqnfD3KNz8euJX1X75STPsHrD8GizR2FtZY1Jmyfhz9N/Yni94apdJ+JPYN/ofWjp2xL+zv747eRvar/KfYlullm+e+644w7V056RkYFjx44VTD2nJ73yEuTLNHRyn//++w/169/kHNZEErDJF23N9tfuiyPLtOnYuk7QAjOZkz3+HNBxHNDqAS1den7+lIf7fwG2fAU4egA9XgHObijfvk24AMwdApxZB7S8Hxj4PyCgudbbPmCKdh9nH60XWHriS5wz/i7g5Cqg3aNAl+eA8C3adclRV++XfEkLhjs9rU1JJycDJHW/uOjDwNZvAPcg4M5vgNsmavPFF5Yaow1H6PhU0W2VtS3lyZpY+qT2HD1e1YLypItle6wE1RKgy+vY+f3VrIalY4FdPwL1+2mvLTcLWPwgcHEPkBanXZbnlbZLpoYE8WVxYiXQ/gnALQAIWw7sn3f1tlqdrraJiCrM+cceUwtReW2L3KaCrRa+LdS/c/Ny8fSap7Hi3Ar0rtUbz7R6BmcSzmDc2nEIiys69LMkT7V4CnU86qjLTzZ/ElNum1Lwb7Hp4ia1XTlxsP/yfry44UWUpS61bKfw5cL/1pP52D/b8xlsrG1UcDqu1TgEuwWr11TYzqideLDJg8jKzcJ3B7/D6YTTZX7dsRmxKAtJLZ+wboIKrh9p+ogKbg9dufbEQ0n+Df8XIxuOxGPNHlNZDU/99xQuJF/A6MajMbTeUKy7sA7j12onH9acX4OXN76s3a/FU2qaPS8Hrcj2p7s/xY+Hf0QN1xp4tf2rsIY1Pt75MRaHLVb7X6bmkyBfThjEZ8RjY8RGdeKka/WuKoiXx8t0eLLdYI9gfL3va/x89Odr2ionZya0mVAQo7Tya6Wm/ivL+4XIqD3yOTk5Kv1dKtT7+/tX9tMRVby4M1qALD3axfV+C2h5n3ZZgr6sZG1Z/9HV+8Qc0YL7k6u1f0vg1+YhrQf6++5lb8fJf4HMJKDhHVovv2g9WlvXvx1Y8TJg5wI0u7vkx0u2QHIkUKMd0OuNq9dJYCknK/RBpL0bcOdUwMZWC2pTorWTFE6eRbfnXh1w8gLiz2qBZ7X6QNcXit5HerZL2pasr9cW2XZ5nF4HSNqa9Ix3GqdlPxz+HSjLGLTbPwKCWmmvT4LzE3Jy4THtJINkJOz+qej95fqg1trJCGm/nDgQ8rjLx278fD0nAU2HAQnhwOYvgNjTV2/zqKGt486W6+UT0fV5DMrPpCEqJwkQPR081fzoIjwpHCfjT6qe50kdJqnATK6THmwJIAeHDr7u9joEdlC932cSz6jL7QLaFbldeoulR1iyAGSsuDyX9GrfyIDaA1TAqr9cEhdbF9UzLmP9N0dsRoh7CO6qdxd8nYuehJf52n2cfPDP2X9w8PJBNae7FazK9LrLOne89KInZyerEyQSCIv1F9er57gRmaNeMhOEBN2p2alqKVwfQLZzMfkiVp5dqf4tzyH7tbDV4drvskkdJ6msB3cHd0xYP0Ht9xENRqjn+OXYL1gTvkbNbS/p8XfXv1ud2NGP45f9KIue7AtJn9eTkwuF/y0CXQIL3luNfBqVaX8RGSWQt7W1xVNPPaV6zonMl1XJV+sDr8Lq9NSCdT1J8XYuw7g6ScUX+jFfqbHlaF4p7Sv7Bq5elOBcAm9hkz+bQ0nj0Jy9gfG7gbAVwOXjwL652gmMJzZoWQfCNbBs2yrellvZF7eq8L6Udty38Gp7hJxkkJM76r43kdSkz1ooaX8UPHelzgpKVOX4v/qKsZtAZkyC2BKvL/a3V+4nqdsiR6d9t0tALj3h13tcWZ5fv91cGYomSXqSOVdO0hP/252/qWBTAl3prZYed0mt71GzR8H9JIgX9tb22nMW67G/3ut2kQ6FUl53RdEHwoV1CuyEh5s+XPBvyWIoPFygXPJf3j0N7lGB/B+n/0BCZgJsrW3ViY/CXmzzIhp4Xx2yU/xERklt1W9fx7/1ZA5j5Nu3b4/9+/cXVJYnMiteIcDlMCA7A7BzLP1+dfsA9q5A+FYguDPgFghcCQPCtwGPrwHq9QOO/aml10sAeGjJtc8j10cd0sZ7hxUaay7q9QUc3LXr/31DK6J2fjswZKoWfAtJLd/3C+BdR2tDYTI0QNp0cTew7iNtnP6pNVrQXac7kHP9sWnXkBR4GeNeoy0Q0AyI2KP1tidduhrIl+ZGbZE0wuvti+JCe2rB9vHlwLZpWsp7WSvCrpoENL8X2PGt9m85TjJmXdaSIbB7FtBwkLZvZfsyjl/aL22V8f0b/gdkpZStN/5GEi9cfS8QEZHRSQ+2FLyT9GoHGwcEuwejvld9Neb5w+0fIsQjBH+f/lsFeRIMy1hpZ1tnXE67rMbXn0w4qcaaFyY9/EJ6i6V3vE8tbf51IduS55BAW3qs63nVU8GgXCd2Re7Cf+H/YWHYwmvaKtuVgHPesXnq/pICXpyM+27j3wZ1PeuqtPZTCafKVHSvIl53YS39WsLN3k31+Ms4dUnjL0tvfHFdqndRz7sneg9a+7dWKfqS7bA3ei/mDZqnUuQlPV6eIzs3W2VWyHj4sS3Hol9wP7UfZZy+ZDHo0+LleiFDHtr6t1Xj8SXolm3pCx72C+mHg1cOqiB/lP0o9f6QNjT0bqhe2/VEpWhDCCUtn8jkx8g//fTTmDBhAqZOnYpt27bh4MGDRRYikxbaSyvGJoHq9XgFA6OXArU6AtunAyteAU7+B9Ttrd3echTQ+VktJVsKmhUfc+8eCPR5B7B10ILL4tXOpWCebF8KpO2bByx/USuqJ6TQnKS129gDf4wDNn95bfsk8JTHywkBGQu+5UsguJN2nYzXLi9rO63QmwTif4zX0sGl+J+c0NCTALckN2rLjfZFcdXqAXd9p/V2b/pMC+qlaF9ZyP6UFHc5ASFj1zuO1a6/61vt37KP/34e2PGd1jY5DpKNMGKuVgBv21RtqIBfE+1x+pMqN+P8jqvvOSKqMAlLl6mFqLw6B3VWveCHLh8q6NWe2msqBoQMUKnZX+/9WhWMm9ZrmuqZlcD2zU5vqoDvy73a32JJRy9MUrxlXPavJ39V6fCFA14JiqWnXAq0SWG0z7p/pnrAm/s2V0Xe0nLS1Njs5tXyi9wWMrbFWDX+W8Z5f7b7sxJfT1p2Gr4/+D3e2vqWGoMv6eND6954VqeyvG4ZC+5q51rq6y7Mw8EDn/f4XJ0QkPHmkgbfxCf/72g5T7R81/c7tPJvpXrPJ++crFLdpQCf6B3cG5O7TVYnQ6SY4Bd7vlDj08WLbV9U4/MlxV2CeUmdf6XdKyqtXk8u63vOC1//YOMH8VLbl9R7Q/b3dwe+Q1JmkjpONyL7XbIFGnqVcVYbolJY6cpSQeMWWVtfe75AvpTkqWWdm2taUy3JvPMeHh5ITEyEu7u7sZtDxnb5BDC9gzau/Y4vjN0a8/FpfoHJiSdgkY4s1dZO3tpJnrXvAy5+wDO7tRMr5SVfxVPbAtnp2iwD+iEJRHTLTnTrptb1N23i3qRykd7du/64C3fXu1sF6JVFxndLoCnB+NMtn4Y56rm4p1qvG7HO2E0xWVIbYPSK0eoEwgttitUVIkL54lCD/FI8e5aFm8iMyRRvzUcC+xcAPV7XphKjG+v7vmXvJenBl2ESMvWeFENsMFAr3HczQbyQWgOxp7QZABjEE1Uo/5de4h6lmyLp1XfUuUNNJSYBtn78OF1LX5mdSifT4MmQgoebXB3PT2TSPfLmhj3yREREREREZKpxqMHmkf/555/RpUsXBAUFITw8XF335Zdf4o8//jBUE4iIiIiIiIjMnkEC+RkzZqhidwMHDkRCQkLBmHhPT08VzBORBZJif7IQERlZ1IcfqYWIKo8UfZOFiCwokP/mm2/www8/YNKkSbCx0eaZFG3btsWhQ1oVUCKywGJw+oJwRERGlLRyhVqIqPKsOrdKLURkGAYrdteqVatrrndwcEBqaqohmkBEhvbgn9znRGQSgmfNMnYTiCzezH4zjd0EoirFIIF87dq1sX//fgQHBxe5fuXKlWjUqJEhmkBEhubH+VGJyDQ41K1r7CYQWbxQz1BjN4GoSjFIIC/j48eNG4eMjAw1d/zOnTuxYMECTJ48GTNn8uwdVS3xqVnYcvoKwqKSkZmTBz83BwR4OMLf3RG5eTpk5eShbYgXnO05jzgREREREV3LIJHCY489BicnJ7zxxhtIS0vD/fffr6rXf/XVVxg5cqQhmkBkUOGx2pARCc4jEtIRnZiBev5uOHAhARN/PYCEtOzrPj7YxxnfjW6DhgHXn3bCpP10u7Z+ZKWxW0JEVdy5UQ+odci8X4zdFCKLNWbFGLWeM2COsZtCVCUYrMtv1KhRapFAPiUlBX5+foZ6aqJKcTk5E1dSMnEiOhl7w+NhZ2ONznV9sHjXRaw8EnXdx7o62KJpdXe1jk7KRHRSBi6nZMLGygo6dSIgDXdN24oHOwVjeJsaqO/vZn5HMSnC2C0gIlJyoq7/nUxEty46Lbrcj0lMy8bhS4kqG3HnuTisOBSJGl7O+HJkS/W76p9DkehQ2xt1fF15iIiKsdJJrnsl++mnn9CzZ081Vt4cJCUlwcPDA4mJiXB3N+MeUaoUF+LSMHHJAew4G1fmx1hbAXn5n7Ru9arh8xEt4evmUOQ+klYv9zsRnYInf96Nc7FpBbe9MagRHutWp+JeBBEREZGRSOA+Z+s5fL3mJJIzc665vYaXEzKyc3ElJQv2NtZ4qnsdeDjbIz0rB3e1roHqnk5GaTeRKcWhBgnk69WrhzNnzqB69ero3r27Wnr06IG6Jlp8hoE8lSQvT4f5O89j8j/HkJqVW3C9h5Md2gR7ITkjG7vD4xHo7oi3BjdGy5peiExMR5CnE3xc7HFcjYnPRauaXrCWiP1678GMbMzbfh6/7rmA05e1NP33hzbFAx1qwcrq+o8lIiIiMkUJaVn4dsMZ9ftGgnRha20FJ3sbFZzfVt8X87aHF/mdVZy9rTUe6VIbL/StBwfbq9NaE1kCkwvkRUREBNavX4+NGzdiw4YNOHnyJAIDA1VA/8svpjVmjYE8FSap8zvOxOK3vRHYfyFBXRfk4YjJw5urAN7F3qYguE7PyoWjnXWFBdtyxvqpX/Zg7fEY9W9/dwcMbh6El29vqP6QmbTMZG3tYIbDAojIouSmaCdEbVxdjN0UIouVmq19zlzsSv6cpWXlYMR323A4Ikn9287GCg91DsEzvevB3dGu4H5HLyXh7T8Po66fK8b3qof5O8Lx+94I1XGSmJ6NyMQMdb92IV74bnRbeLvYG+T1EVXZQF5Pxshv2rRJVa2fN2+eqmKfk3NtSo0xMZAnIe/Nz1efwDdrTxXsEInP72tfC6/c3lD9QTEESS0bP38v/jumBfNiUPNAfD2yFWxu0LNvVJ/W19YTTxi7JURUxZ3o1k2t62/aZOymEFmsnot7qvW6EetK/C3z3MJ9WHUkWvXAv9C3Pka0rXnNMMMbke3M3HRG/T6TIYtyMkD+c3O0RS0fZ9hZW6vsx54N/fDkbaGqp5/InJQnDjVIsbt///1X9cbLsm/fPjV3vKTX//rrr7jtttsM0QSicqXQn4xJweyt57Bg5/mCsVrtQrwxulMwWtfyMujedLSzwcwx7VQl/EW7LmD6+tNYfjASDrbWeH9IU7g4mOg0dTXaGbsFRESKc8uW3BNElayFb4trrotJysDEXw9i2+kryM7V+g4/GtZMBfE3+5tIeukbB7njmfn78lPwdYhNzVKL3oGLifh1z0V8eW9LtA3xvoVXRWS6DNIjb21tDV9fX7z44ot44okn4OnpCVPGHvmqITs3D6diUtQUcS4ONjgZnYIVhyPVF79UkteTHvgPhjY1md7vz/8Nw9f5WQKS4v/x8OZqTBkRERGRqZAQ47E5u7Emf3ig/Ix6oU99lUpfEWJTMnHkUhJsbawQn5qN83Fp0EGnKuFLZ0xmTh6c7W0w95H2DObJbJhcav2XX36pxsbL4uDgUFDsTpb69fPTb00IA3nLdyomGU/P26sqxBevKq8nvfASxD/dI9SkCszJR/anLefw6aowpGfnqrSyHx5six4NTGNKx33n47H6aLSqJyApc7IPZeoYU9qHREREVLlk6jj5rSU+vKsp7mwRBLdCY+Er0/nYNDz40w41A5DUMlrwREc0r2HaHYlEJhnIF3bo0CFV7G7t2rX4+++/1XzyFy9ehClhIG+ZZHo36XHfeOIy/j4YibQSKqKG+Djj7jY1MKRlddT0doYpi0hIV9PUSdEYKbAnFVytrayw9fQVnL2Sila1vNA51AfBPi5q7JgU4pP56i/Gp8PH1R4davugYYDbDSvol1Vcapaq6L9kj/Z57mB1TK136Bqp/Srj+u9uUxO1q7HYFBEZVurOnWrt0r49dz1RJdkVtUut2wW0Q0pmDnp+uh6XkzMxsFkApo9qY/D9LjMHjfx+O8Jj01RF/OXPdoWnMwvjkWkzyUBenkbGx8s4+XXr1mHz5s1ITk5Gs2bN1PWmuAPff/99ODo6FrlNpswbOnSourxnzx71WkoyYsQI1KpVS12eOXMmEhK0aueFVatWDQ899JC6fPr0aSxdurTEbfXr1w/NmzdXl6WuwLlz5665j62tLZ5//nl1OTY2FrNmzSpxW+3bty+oS/Dff/9h//79Jd7vqaeegqurK3Jzc/HFF1+UeB/JprjzzjvV5d27d6tjW5KRI0eiRo0a6vL333+v9m9xckLnwQcfVJdPnTqFZcuWlbit22+/HU2bNlWXFy9ejPPntTHshdnb2+PZZ59Vl69cuYLZs2cXTOmWkZ1XcL9I+xp4YfSdcLKzwc5N6xAdfkIFwsU9/fTTcHZ2VkUZJbukJA0bNsQdd9yhLu/cuVNln5TkvvvuU9Mwim+//RYpKVpGQGH+/v4YPXq0unzixAn8+eefJW5rwIABCAiuqyrA1krYD19rrVpsYVk6GyzLaqYue1ilo799WJHbJYa3s7FGzYYtMeaufmoal1WrVqkTbiUZN24cnJyckJWVha+//hq6/Mr6UnxG1vLv8FwvpPg1w6LkMcjNycaHeU8V2YbMB6syIEK7YnSvlmgQ4IYZM2YgNfXa9svMFqNGjVKXw8LC8Ndff5XYrkGDBqnaG0IKacosGcVJu6X9IioqqtTZMrp06YJOnTqpyytWrMCRI0dKvN8zzzyjMowyMzPxzTfflHifJk2aqOMktm3bhi1btpR4vwceeAABAQHq8rRp05Cenn7NfeR9I+8fcezYMSxfvrzEbQ0ePBgNGjRQl6WgaGRk5DX3cXFxwdixY9VluV3uV5KuXbuiY8eO6rI8nzxvSeTzJp87abe0vyTyXd+/f391WfaD7I+SyPeAfB+IqVOnIiNDq05cmHyfyPeKkOMjx6kk8v2kz/r6+eefER0dfc195HtOvu+EvG/k/VMS+d6U708hJ6GPHz9e4v3ke1i+j6Ww6/Tp00u8j3yfy/e6kOKvO3bsKPF+8vdB/k4I+bzJ5644+Tsjf2/E4cOHsXLlyhK3JX+39FO+zp07FzExV4tn6skPBhn+JuQE+8KFC0vclmTTtW3bVl2W7yf5nirJCy+8ABsbG/U9J993JWnZsiX69OmjLsv3pnx/luThhx+Gj4+PuizfwyUVyQ0JCcHdd9+tLh88eFDV59HrPW++Wq8ZdT/uuusuhIaGqn/L3wf5O1GcDAF87LHH1GX5OyN/b0rSs2dPtGmjBSjyd0v+fpVk4sSJai1//+TvYElatWqF3r17q8vy91T+rpbk0UcfhZeXVqtF/j7L3+niateujeHDh6vLBw4cwOrVq0vcltxH7ivkd4P8fihOnkueU8jvD/kdUhJpu7wGIb9n5HdNcZKZJcMshfxI/eGHH0rcluxT2bdCfmfJ762SPP744+r3mvjss8/Ub83i5FjLMRfye3PNmjUlbkveO/IeEj/++CPi4+OvuY+8B+W9KM6ePYvffvutxG317dsXLVpo48XlPnLf4uSzIZ8RIc8lz1kS+azJZ05I20v7zSyfXf2P/k8//bTE+1T2b9jF3trnZETcCPW7ICkjBwd1wZgz8W41jNEYv2E//exz1dEg7wypLeTqYKuGSprbb9jiOnTogG75RTzlu06+80piyr9h5TeSkL81JXXqSgw2fvx4dVn+ZsnfrpJ06tRJ/XYT5fkNWxL5LSm/KcX27dtVvFoS+W0qv1FFRf+Glc/Tm2++aTrF7uSHpfxwkze/fLHJF5J8+cqH0dTHy5P5ky/v1MycgiBepm1zsLFGv04hBYXrLng64fJ580v99nF1wLzHOmL6TyeQl5yuxoZJYC4VYaUGgFWeNdytbVX2gaSW2VhZqUWyE3J1OjWcQMaQ/bE/At8eX4u3BzdG0VNXRaVkZuNymg4RcclIzshRlWELD0mQAF2yAJ59qCusNo7FhYsX4B1hj8zsXGTk5KnnzcrVjsN/h6Iw/9BGjOoQDP/i4xqIiCpQeGPtRxIRVZ4GGdpJZCEn90WjQDcVxBuLBO3ujrZIVL9Z8pCZk6V+B0mGIpG5M0iP/EsvvaTGxcuZI/2ZU1PG1HrTtetcHCYuOYC6vq54ZUBDBHo4IiEtW41nlzP9MvfovgvxcLG3VWdgZZz2hhOX1byj4uEuIXjrjsYcrw3gUkI6dp6NU0VoVh2OKgiwR7aric51q6mgXArHZGTlqpMf287EYtvp2GtqCchJgx4NfHFXqxro3chPVZQtbTaALaevYM2xGOTk5WHX2XiERWtzzcsf2TGdQ9ScsVKAUI6Z/AiQKf7cnezg42KPvo39VR0AUyk6SERERNfKyc1D6/dXqx75/93dHPfcZIX6ijRj/WlMX39KdUIIScB8qnsoXurXoMKGGBJZbGq9OWEgbxrkrSnvTv0X7I4zsXh49q4Sx7ZLACjB/cojUSVuSzZxf4daeO/OpvzCLsGVlEy89vshVaSurFrU9MSwVtVxR/NAlRlwM3/oF+y6oKrwx6dpJ1puRMa43Va/GlrV9EIdXxfY2ljjZHSyOpkj2Qgd6/iwmA0REZERSSeBDPsTuyb1Kfdc8ZU9vfCbyw5j57k4dd2gZoH4bESLUjshiAzNJAN5KXAnY3b0YywbN26seur14ztMCQN545EpQ05fScGGsMtYuOu8mk5kQLMANXb974OX1BykUjhNxnLre3NLCvbkTKuMfW9WwwPtQ7xVb+7NBJtViXwVyHQty/ZFqOn3pNdcCv7JeDIplBdSzQWDWwSpNDm5ztn+BiNztuWPD+709HXvJtkS3244rU7USAE/L2et993PzUHdJsvJ/F76G31byXEf2z1UHfvtZ2PV2fZu9Tg1H1FVFzdnjlp7jxlj7KYQWayfj/6s1hfD2+K7DWfUCf8/xmljl02JDPP79N8w1Usv6vu7YnSnEAxvXf3Gv22IqlogL0WlpDjIsGHDCooRyJh5KYwhRRzuv//+Mm/rnXfewbvvvlvkOinspC88JIWRpJCKFE6QIlRSXEkKDknxhbJiIG940jv7/t9HMXd7+HWDNel5n/dYB5VqLWnzTvY2sIKVCvplLtHRHYPV9CZMkzIBn+ZPLTmx5EJY5XUhLk3NOrD7XLw61pcS09V7RU7cyNl+CfilWn9h3i72WPtid1apJariTuR3GtTftMnYTSGyWD0XawUK7SLeUdP7TuhbH89W0JzxlWHutnN4+88jBb87ZSaf+Y93xIKd5zF/x3k1vE+CfBluKLmhy/ZHqDpE0mHQoY6P+u0qmYFEFh3ISyU+qaapr86p9/nnn6uKpaVVQi4tkJeql1KtsnC1S31lX6nELNWV5QSB7ASpdmhtbV1qteiSMJA3rNiUTLz860E1Vlsv2McZQ1tWRy1vZ/XFmafTYUTbmri9aYDqjSczcCK/YnR9rTp3RZOKuHJW3cVBO3suf1C/XnMSU9edUoV1ZOobGQsn89hPHqZV7q8McgJh1ZEoVZ9BagR0lT/4Jcx+QETGk7Jhg1q7du/Ow0BUSTZe3IgDFxLw2R/a77S/n+mKptVNuzbW8agk/LI9HIt3XVS1gjyd7dRwvRuRAsKpWbnqb/4ndzdXnQrym4R1fMjiAnmZokmmCNJPfaMnUzTINAwlTS90vUBepnUoacoJecG+vr6YP39+wRQ00lMvJxJkqiP9NErFSc+9LIV3YM2aNcu0A+nmSe/ptHWn8OeBSwXVTV/oUx9P3FZH9bQT3YzkjGxV7HDhrgt4fak2BYm/u4OqrRDk4YRQPxd0qO2DbvWqoY6v63W3Je9LKfQn65+2nFUFFHs39ENadi7WH4/B3vMJOBaZhJxCFQA71fHB6E7B6NWw9MJ/RERElkbmjL/9y42ITc3CbfV9MefhdmZzYnvt8Wg8MXdPwd/ze9vWRD1/Vxy4mIjNJy8jPTsXg5oFISIhDdvPaOPr9dwcbOFob6N+I0iH08R+DVC7mgvMkXSKLD8UifDYNPWa5TdP2xBvYzerSkkqRyBvkIEgEhTL3JfFA3npVZfbyuvkyZMICgpS8wvK3IGTJ09W813KnJjZ2dkFc9Lq50aU264XyMvji6frU+U5HJGoxmIv3Rehzl4KSZV/445GqvI50a1wc7QrqL6/ZM8F7DufoMb8i7CMZFVb4Z9DUQVpdPJHd0DTQJWGL9MUVvdyQnxaFl5cfABbTl1RlfJjkjNwOEKbO/b7jWeueU6pGRDq66L+4Kvq/mdi1dn6VrW80L+Jvxp7R0REZMmkaK4E8fL39NO7m5tNEC96NfTHtFGt8cXqExjeugYe61a7oP1SJE/IsE3p/9x3IUHVdJIOgvf+PqJ+YyRnatXwlx+MxMrDUepv/yNdat9yECzPLYWcI+LT1b+dHWzUb2ap/6PPSLxV8pqkBpX81nlh0X7sOhdfcJvUEZCZifzdHOHuZIvHb6sDPzdtOkGZgnjVkWgcuZSISwkZqOXthH6NA9C8hodZHXtzZpAe+RkzZuD555/HI488gs6dO6vrJNVd0t+/+uorPPnkk2Xe1ooVK5CSkqLGxUdGRqoAPCIiAocPH8Zff/2lxuIX7l0X7du3R8+ePfHJJ5+UuE32yBum933p3osqfV7GN+vVqeaCsT1CcWfLIKbMW5rfn9DWw743au+A/AGUcW7OdjaqmN6hiEQ1jZ5cLomzvY2aUk+mzSlM0uWk0J8E9HJ7+9re6Bzqg5Y1vdA2xEv1vst252w9h7XHYwqm8xMrn++GhgHM7iEyloiXX1br6lOm8CAQVVInzd2/PaMuf9lrijpJXhXEp2apYsyujlpQ/c2aUzhTqF6PdCq8cUdjdcK/vGSIoATWJc0oFODuiKe618GxyGTsPR+PyMQMONpZq6LE97evhXr+btetOfTfsWjEJGeqmX92h8cXGU4gMbgUipYe+YMXE4s8toG/G2Y/0g6/741QnXLyO6u4ZtU98OqAhuo3EgN6C0itF1LY7rPPPisYDy/p7lK1fsiQIbe03YSEBAQHB6vx9k5OTjcVyBfHMfIVS77gZO73jOyrgU3T6u54uHNtDGkZxEIhlqqCi91VJPnaOxqZhBWHovDPocgif3T1vJzt8EyvethxNlaly00a1Bgta3qqP9q2NlYFPf8lkTP1285cUb0TMrXeF/e2YLYJkRGx2B1R5ZqwaD9WpTwNO2sr7Htoc5UN4CQ1/d+j0fhx81nsCdd6tqu52qNPI390qVtNpdxLMb2/DlxCbV9XjOkUjIHNAosMxZPfKNIh8OE/x3Dmsvb7RHq5pUMhLTMX4XGpRX5Tl0Rm/5Eq/DKEMNTXVT1Wagv9sPEMvll3qmBIa3HS1i/vbYWu9aoVtOPvg5EquJe1PE4u66NHextrdAr1QZCnk6qPIL+t9GSWKWmHzCDEmaPMPJCvTO3atVPp9H379kXv3r0RHx8PT0/Pgtsl0JeMgOLF9krDQL7iyBj4/60KU5dreDmpwL1/kwB1tq6qfslXGcla+jrcTPusvHwFXohLV/PQy3h4+UMkZ7Yl3T7AQ0sfu1mjZm7HllOxGNczFC/1b1hhbSai8smO0Yqp2vn5cdcRVbCYpAx0+WQtcqwS8e6dTfBg++ZVfh/Lb4v5O8/jg7+PqZ7t65GhCFLQeWCzADXd75RVYQUnAeR3ySfDmxXpDIhMTFfb3XTyMprX8FQ1eUKqOePslTQs3HleTdlbmKTiS+agZA3qsw0DPRzV8EIZTtg22Bt1fF3UVM8yO1Rp9X0kM+CpX/aoYbGSvShDB8Z0DlEzBxXOzPh4xXFsPnWl4DqZTvh/97RAh9reZa4dJCcdJHNSMnerWryQZKqB/O7du4vMI9+mTZtb3qak2csYeCmCN2bMGFXsbsGCBRg+fLi6PSwsTI2Tv94Y+eIYyFcMGVfzyUptWsDu9X3xzf2t4H6dXkwiS/POn0dU6lm/xv74/sG2xm4OERFRhfvs3zB8s/aUCtg2v9JLBZ+kiU7KUDPbSM+21OyRmW6kAO/j3eqo3mt9L3dJpDf75f4NrpsmX5yEdWuOxagCvTKUUGbvKUyOzRPd6mB8r7o3VZBXTh5Iuv297WqimuvVAL44SdmXzITvNpwuMlRRsh0DPJxUgC5Zjv2a+CPYRysMKHWKHGytVSFhGVIggbz06ms1C64thJ2Xp8P+iwmIS8mCtTXQObSaRRQZNrlA/uLFi7jvvvvUuHh9T7mkxMt4eZnvvUaNshc4mzhxIgYPHqx62S9duoS3335bVbA/evSoCuJl+rl//vlHjb+XF//MM9p4na1bt5b5ORjI3xqp4i3jhKVquLijeSC+vLclU+ipypEpbd5Ydlj9wVo7sYexm0NERFShJJjq9PEaVfBtYr/6GN/LdOeNNzYJuWRMuZeLvZqPXj8F86LdF/DHvkuqGK/oWMdbZfG1Cfa65eeLSspQgb2Mo5fAeUiL6vBwNlyn2sX4NExYdAA7zxWt9K9nZ2OFBzoG4/TlVGw8cblI2n5hNb2d1GwA8hpsbaxxPDIJn/17okgqv0xZ/fLtDdQ4fsmovN4QSFNmcoH87bffrgL3OXPmqCJ1+p5yGc8uDVy5cmWZtzVy5Ehs3LgRsbGxKnDv2rUrPvzwQ4SGhqrbZSq7F198UfXKy1j5/v37Y/r06QgIKHt6LwP5m/+wfrj8GFYcjipyNnH6qNYFX1hUhUzroK3H7UBVtf1MLEZ+v12NTTv6Xn8WdCQyktN33KHWoX//zWNAVIF2n4vD3d9uU5ebtP8OdtbWWDZ0GffxTbiUkK4q4cssOJaUTq5OYKRkIioxQ1W3l6EB0uknQw9LKzzcupYnJvZvoGYPknoD16sJ4Olsp3rzpfJ+4cyDcT3q4qkeddR7cs/5eFWXwNPZHhP65tdwMlEmF8hLETrpEW/VqlWR62W6uG7duiEtLQ2mxFwCeZn2QTjYGiaN5FRMMo5HJaN3Q3/EpWXhq/9OqEJecnZMzojJ2Bl9epCMu5EzbJJ6wyC+ivq2m7Z+ahOqKjnT3uaD/9TlVc/fhgYBZU+PI6KKc2bYMLWu8/vv3K1EFei9v46qNG75LWhf6yt13eLBi7mP6YYkZpD3zsxNZ9Ao0F2NuZcp7mS2v1b5Pe8iPDYVH/1zDFtPxRZM8ye61auG1wY0QuMgd5yPTcMHy4+qavz5swUW9PjLSRF9fCLF/La/1tuks4RNch55md+9uNzcXDUfPN2caetOq4rwHwxpis51q1XKbpQ3vozvWbTrAr7dcBo5eTo1vkXOesm0GKLwtBjVPZ3w5h2NVEE7SzqbSDehCgfwelKlVT4vcsLrVEwKA3kiI2EAT1Q5afUrDkeqy4OaBeLx2xjAU9lJr7lUtJflemQM/Xej26qefenBl/hCCvg5FhoPX8vHWdUikkJ8SenZmLX1HL5dfzp/KmBdQS+/TM8nsYyB+kArnUEC+f/9739qrPq0adPQtm3bgsJ3zz33HD799FNDNMHiJGVk46fNZ1Uwff/MHRjUPBAPdgxGuxBvWFtXTAAtU1R8+m8YMosV4ZCgRF/xskcDX1VMQ+azvLNldVXUyxIKTRBVlHp+bmps2MkYGfsWyB1LREQWYV/+LC+iqswbT8YjAXwNL+fr3sfG2krVIJD0+VEdaqlOFMk9l6r+N3qsOTJIar2Xl5dKn8/JyYGtrXbuQH/ZxUWrVKgXF1dyMQRDMpfUenlzvrnsMLadiS24Tgo8/PBgW3VmqrxkfMnxqCRkZudhw8nL+G7DmYLbnOxsMLZHKEa2r4nf90YgLTMHj99Wx2wLSZABJJzX1p61qvTulrnkZc5YOdk27f7Wxm4OUZWUHRGh1nbVqxu7KUQW44O/j2Lm5rNoUcMDf4zvikspl9T1Qa7MtiWymNT6L7/80hBPU+XIXI/zH++gpq74eVu46vWTipfDZmzFgKYBqkCEi4OtGq8e5OkEP3cH3FbPFzW9ndWcnzHJmapXfcfZOHy/8QwOXkwoMq5EyLzvr9zeUE0poh9PcqMUGCJlZh9tPfFEld4h9fxc1fp0sXldichwzo4cqdb1N3HID1FFkH7AVUe14sa3N9WyzUb9M0qt141Yx51MZAAGCeRlfneqvDQTGe8hy/4LCXh09i5cScnEz9vDC+4jqe+FSVAuQXzJ2wPsbazV+v72wZg0qJFKUyEqt3r9uNNkN/hrgfyZy6nIyc0z6QIrRJbKtXt3YzeByKKcjEnBhbj0ghmKxG01bjNyq4iqFoME8mQYUjH0t7GdMWHxflhbWaFfE39IjYcT0clq3srTl1PUWKbiQbwE7QObBeKBDsFoXsND9eIT3bIhU7kTAYT4aMOHpOCKzOdqiWO0iExd0AcfGLsJRBZFX+i4djUXNV2aeLfzu0ZuFVHVwojNwoRUc8HvT3cptbqoFCaRFF+ZqkHuK3NWujvaIcDD0eBtJaoK5LMlSS0ybEXmT2UgT0RElhLIS288ZykiMg4G8lWIVLNvE+ylFr36/pzXmirJsb+0daPBVXoX29lYq1kdLiVmICIhDYC3sZtEVOUkrV6t1u59+xq7KURmLyY5Qw3nFH0aaWn1Yk34GrXuHdzbaG0jqkoYyBNR5Vj+orau4oG8kGKTEshLjzwRGV7Ue++pNQN5olu35liMWns52xXpHPpghzaEhYE8kQUG8qdOncLp06dx2223wcnJSVW8ZDoOkYW67SVjt8BkVPdywu7weFyM1woDEZFhVRs7lrucqIL8l59W36uhf5GCyE82f5L7mMjSAvnY2Fjce++9WLt2rQrcT548iTp16uDRRx9Vc8x/9tlnhmgGERlS+8e5vwv1yAupSUFEhud9//3c7UQVIC0rB5tPXVGX+zb2K3LbyIbaNI9EZBgGmQfphRdegK2tLc6fPw9n56sVmyW4X7lypSGaQERkNNXzA/kIBvJERGTGNp28gsycPNjbWqNbPV9jN4eoSjNIj/y///6LVatWoUaNGkWur1evHsLDr853TkQWZO2H2rrXJFR1klovIuLTOaSIyAguf/21Wvs++yz3P1EFpNV3CfW5Zrriqfu0aWfHtxrPfUxkKT3yqampRXri9eLi4uDg4GCIJhCRoe2doy1U0COfnp2LhLRs7hEiA4tfskQtRHTzcvN0WHtcK3TXt3HANbf/dvI3tRCRBfXId+vWDXPnzsX777+v/i3j5PPy8jBlyhT07NnTEE0gIkO7dx73ebFAXp9e7+Viz31DZEA1v/mG+5voFu07H4/Y1Cx1uXejouPjxZc9v+Q+JrK0QF4C9t69e2P37t3IysrCyy+/jCNHjqge+S1bthiiCURkaDXbcZ/nk/RDT2c71RsvgXzT6h7cN0QG5NSyJfc30S1aeThKrVvU8IC/u+M1t7fwbcF9TGRpqfVNmzbFiRMn0LVrVwwZMkSl2g8bNgz79u1DaGioIZpARGRUQR5Xx8kTERGZk7w8HZYfilSXBzUPNHZziMiQ88h7eHhg0iQWvSKqMuaN0NajFhu7JSZT8O5oZBIr1xMZwYUnn1Lrmt99y/1PdBP2XYhHZGKGujywWcmB/Lg149R6Wu9p3MdElhLI161bFw888ABGjRqlKtUTURUQud/YLTDJcfKcS57I8NKPHuFuJ7oFfx/UeuNb1vREDa9rC1iLo7FHuY+JLC2QHzduHObPn4/33nsPbdq0UUG9zCEfEHBtxUsishDPHzJ2C0wK55InMp66a9Zw9xPdQlr9P/lp9XdcJ61+1fBV3MdEljZG/oUXXsCuXbtw/PhxDBw4ENOmTUPNmjXRr18/Vc2eiCyQrYO2kBJU0COvpSYSkeFY29urhYjKb+e5OEQnZV43rV7Y29irhYgsKJDXq1+/Pt59911V+G7Tpk24fPkyHn74YUM2gYjIKLyc7dQ6KZ3zyDKv8PYAAErbSURBVBMRkflYvPuCWrcP8S44KU1EVajYnd7OnTtVmv2iRYuQlJSEe+65x9BNICJD+LSBtp4Yxv0NwM1RC+SzcvOQkZ0LRzsb7hciAznZ7Ta1rrdpI/c5UTkkZ2QXpNWPaFfzuvfttbiXWq8dsZb7mMhSAnnpgZ83bx4WLFiAs2fPolevXvjkk0/UFHSurq6GaAIRGZpvfiBPirvT1a/bpIxsBvJEBmRfl1PdEt2Mvw5EIiM7D64OthjY7Pq1rep41uFOJrK0QL5hw4Zo166dKno3cuRI+Pv7G+JpiciYxvzJ/V9Cj7xIzsiBnxt3D5GhBM+axZ1NdAtp9YNbBMLZ/vphw8x+M7mPiSwtkA8LC+O0c0RUpbk5FuqR5zh5IiKqYFtPX8Fn/57Ag52CMaRl9Vve3qmYZOy/kKAuj2h7/bR6IrLQQJ5zxxNVQZEHtXVgc2O3xCTY2VjDyc4G6dm5qkeeiAwn49gxtXZs1Ii7nSzWF6tPYE94vFoOXEjE6wMbwtbm5uta/7H/klrXqeai5o+/keNxx9W6oXfDm35OIjKBqvXe3t64cuWKuuzl5aX+Xdpysz7++GNYWVnh+eefL7guIyNDpfD7+Pio8ffDhw9HdHR0hbwmIiqHeXdrC10zTl7GyBOR4Zx/4gm1EFmqSwnp2HUuvuDfP205i1+2h9/09nQ6XUEgf2fLIPV7+0bG/jdWLURkGJXWI//FF1/Azc2t4HJZvgDKQ+al/+6779C8efNr5qxfvnw5lixZAg8PD4wfP14V1duyZUuFPj8R3UDzEdxFJYyTl7l42SNPZFgeg+/kLieLtvygVlnez80BXetVw+97I7Bw1wU81KX2TW1PUurPx6Wpy2VN07+jzh039VxEZGKB/JgxYwouP/TQQxW67ZSUFIwaNQo//PADPvjgg4LrExMT8eOPP6rp7aQyvpg1axYaNWqE7du3o2PHjhXaDiK6jn5XP5ukcc8fJ88x8kSG5f/yS9zlZNH+Pqj1nt/RPAh3t6mhAvnjUck4cikRTYI8yr09fW98ixoeqF3NpUyPebHti+V+HiIywdT6wmxsbBATE3PN9bGxseq28pLU+UGDBqFPnz5Frt+zZw+ys7OLXC8V82vVqoVt27aVur3MzEw1p33hhYiosirXs0eeiIgqSnhsKg5cTFSX72gRiMZB7mgU6K7+/dueiHJvLyM7F38d0KfV33rRPCIy40BextmUFkDb29uXa1sLFy7E3r17MXny5Gtui4qKUtvz9CxakEOmu5PbSiPbkjR8/VKzJitzEt2yvT9rCxVwd9ICeY6RJzKshN9+UwuRJfrvmNZZVt3TCa3yi9INb60F4H/sj0B2bl65trdw53nEpmbBwdYad7YIKvPjlp5cqhYisoCq9V9//bVay/j4mTNnquJzerm5udi4caPqMS+rCxcu4LnnnsPq1avh6OhYYe187bXXMGHChIJ/S488g3miW7T2fW3dejR3ZbEp6NgjT2RYMV9+qdaew4dz15PFuZA/lr1FTY+CmlQyrn3yiuMqIN8Qdhl9GvuXuTd+xobT6vL9HWrB182hzO34ep/2u/+uenfdxKsgIpMK5KXInb5H/ttvvy2SRi895yEhIer6spLUeUnRb9269TUnBKZOnYpVq1YhKysLCQkJRXrlpWp9QEBAqdt1cHBQCxFVoP4fcXcW456fWs8x8kSG5f/Kq9zlZLGikzLU2s/taieXBODd6/ti7fEY/Lb3YpkD+UW7LqiirNIbP7Z7aLna8VJb1qIgsphA/uzZs2rds2dP/P7772oaulvRu3dvHDp0qMh1Dz/8sOrVf+WVV1Qvup2dHdasWaOmnRNhYWE4f/48OnXqdEvPTUTl1IxTzxXHHnki4/C4YxB3PVl8IB/gUTRbdXjrGiqQX3MsBglpWfB0vv5wVrnPN2tPFvTG+7mXL/t1YJ2B5W47EZloIK+3bt26CtmOTGfXtGnTIte5uLioOeP11z/66KMqTV7mp3d3d8czzzyjgnhWrCciY+MYeSIiqmjSgy783Ytml/Zu5KdmS0nKyMFfByMxumPwdbfz0T/HcCUlSz3m6R51eaCITJxBAnnpHW/fvr3qNS9sypQpaj54mfO9ItP5ra2t1XNKMb3+/ftj+vTpFbZ9Iiqj5RO19aBPucuKTT/HMfJEhhX1nlazI+CtN7nryaLk5ekQk6z1yPsXSq0XjnY2uKNFEObvOI9ftoUjNTMHUn/a28UOEQkZOB6ZhMT0bGTl5sHL2V713otJgxqVa2y83ofbP9Qe33FShbw2Iro+K11pJeUrkK+vL9auXYtmzZoVuV7S5GWqOBnDbkqk2J1Ur5d56aVXn4huwqf1tfXEE9x9+dYdj8HDs3fBzcEWh97tz/1CZCAnunVT6/qbNnGfk0WJTclEmw/+U5fXvNgdob5XC0uLPeHxGD5ja5m317GONxY83rGgaF559FzcU63XjaiYTFyiqiipHHGoQXrkU1JSSpxmTsazc852Igv10HJjt8DkuDtpX7kpWTmqF8Xauvw/lIio/ILnzOVuI4tOqxf+JYxpb13LE8NaVceOs3Eq9d7aygpxqVnwcbVH40B3NQ7e1toKUUkZSMvMxfN9691UEC9+6v/TLb0WIiofgwTy0hO/aNEivPXWW9fMCd+4cWNDNIGIDK1aPe7zYtzyq9ZLHlRyZg488ueVJ6LK5VCnNncxWaTo/LR6F3sbuDpc+7NegvLP721pkLbU9uDnjMjiAvk333wTw4YNw+nTp9GrVy91nVSWX7BgQYWOjyciMofp50RyRjYDeSIiuiUx+RXrS+qNJyLLZpBAfvDgwVi2bBk++ugj/Prrr3ByckLz5s3x33//oXv37oZoAhEZ2sy+2vqx1dz3xaafE0npOcCtzchJRGV0buR9ah2ycAH3GVmUqMRMkwnkH/jnAbX+ZeAvxm4KUZVgkEBeDBo0SC3FHT58+Jop5YjIAqRq1W/pKmd7G9hYWyE3T6d65InIMHJiY7mryaJT64tPPWcMsen8nBFZZCBfWHJyskqrnzlzJvbs2YPc3FxjNIOIKtNzB7h/SxirKL3yCWnZal5fIjKMuqv/5a4mi2RKqfUrhq8wdhOIqhRrQz7Zxo0b8eCDDyIwMBCffvqpGi+/fft2QzaBiMgkxsmzR56IiCqqar0pBPJEZGE98lFRUZg9ezZ+/PFHNdXciBEjkJmZqcbMs2I9kQVLj9fWThwIXtI4+aR0ptYTGUpuYqJa23h4cKeTRZFp40wlkE/M1D5nHg78nBGZfY+8FLlr0KABDh48iC+//BKXLl3CN998U5lPSUSmYloHbaFSeuSZWk9kKKfvuEMtRJYkJzcPV1IyTWaM/NA/hqqFiCygR37FihV49tlnMXbsWNSrxzmliaqUWp2M3QLT7pFnsTsig3Fu05Z7myzOlZQs6HQwmR751n6tjd0EoiqlUgP5zZs3q5T6Nm3aoFGjRhg9ejRGjhxZmU9JRKZixBxjt8AkuTuxR57I0Gp8+QV3Olmc6Py0euFnAj3yn/X4zNhNIKpSKjW1vmPHjvjhhx8QGRmJJ598EgsXLkRQUBDy8vKwevVqVb2eiKgqYY88ERFV5Ph4T2c7ONjacKcSVTEGqVrv4uKCRx55RPXQHzp0CC+++CI+/vhj+Pn54c477zREE4jI0M5s0BYqgmPkiQwvdft2tRBZksiEdLUO9HCCKdgRuUMtRGSB088JKX43ZcoUXLx4Uc0lT0QW6vfHtYWKkJ4T/dhGIjKMiJdeUguRJYlM1Hrkq3saf3y8eHXTq2ohIguZfq40NjY2GDp0qFqIyAJ1eNLYLTBJNbyc1fpiXBp0Oh2srKyM3SQii+f9wGhjN4GowkWYWI/8qEajjN0EoirFaIE8EVm4bi8auwUmqZa3FsgnZ+YgIS0bXi72xm4SkcWr9uQTxm4CUYW7lB/IB3maRiD/WLPHjN0EoirF4Kn1RERVmT6QF+fj0ozaFiIiMv/U+iATSa0nIsNiIE9ElWPL19pCRTjZ28DXTZsmiIE8kWHE/viTWogsRXZuXsH0c6bSIz/78Gy1EJFhMJAnosqxbaq2UKm98gzkiQwjdvYstRBZCgni83QwqUB+ztE5aiEiw+AYeSKqHEOnc89eJ5DfEx6PC0ytJzKIoI8mc0+TRabVW1sB/vlZXsb2QZcPjN0EoiqFgTwRVY66fbhnS1GTPfJEBuXarSv3OFlkoTt/d0fY2phGgm2X6l2M3QSiKsU0PvlERFUIU+uJiKgipp4zlbR6IjI8BvJEVDl+fVRbqNRAXnpUsnLyuIeIKlnEixPVQmQpIhO01PpAD9OpWP/yxpfVQkSGwdR6Iqoc5zZxz94gkJdCRRLMh1Rz4b4iqkSpO3dw/5JFptZXN6Ee+V1Ru4zdBKIqhYE8EVWOsVu5Z0vh5+YAe1tr1RsvlesZyBNVrjp//MFdTBbFFFPrf7vzN2M3gahKYSBPRJXDpRr3bCmsra1Q08sJpy+ncgo6IgOw9fbmfiaL7JE3pdR6b0d+zogMiWPkiYiMINhHS6fnFHRERFQeKZk5SMrIMbkeeSIyLAbyRFQ5prbTFrruOPkzV1K5h4gq2emBg9RCZAki83vjTW2M/J3L7lQLERmG2QXyM2bMQPPmzeHu7q6WTp06YcWKFQW3Z2RkYNy4cfDx8YGrqyuGDx+O6Ohoo7aZqEqyd9EWKlE9f1e1PhmdzD1EVMmsnZ3VQmQJ9CeA3Rxs4elsB1PhbOusFiIyDLMbI1+jRg18/PHHqFevHnQ6HebMmYMhQ4Zg3759aNKkCV544QUsX74cS5YsgYeHB8aPH49hw4Zhy5Ytxm46UdXyxHpjt8CkNfB3U+vwuDSkZ+XCyd7G2E0isli1f11i7CYQVZjTl1PUOtTPFVZWViazZxfesdDYTSCqUswukB88eHCRf3/44Yeql3779u0qyP/xxx8xf/589OrVS90+a9YsNGrUSN3esWNHI7WaiKioevmBvE6n/ShrWt2Du4iIiG7oVEx+IO+rZXYRUdVkdqn1heXm5mLhwoVITU1VKfZ79uxBdnY2+vTpU3Cfhg0bolatWti2bVup28nMzERSUlKRhYhuUdxZbaESeTjZIcBdqzYcFsX0eqLKlHXhglqILIHMeCLq+plWIH8h+YJaiMgwzDKQP3TokBr/7uDggKeeegpLly5F48aNERUVBXt7e3h6eha5v7+/v7qtNJMnT1Zp+PqlZs2aBngVRBbup/7aQjccJ38ihoE8UWU6d//9aiEydzKs9HRBj7xp1aF5cMWDaiEiwzC71HrRoEED7N+/H4mJifj1118xZswYbNiw4aa399prr2HChAkF/5YeeQbzRLf6QR3AXXijXeTvhk0nr+AEe+SJKpVbT224HZG5i0nOVNPPmWKPfI+aPYzdBKIqxSwDeel1r1u3rrrcpk0b7Nq1C1999RXuvfdeZGVlISEhoUivvFStDwgIKHV70rMvCxFVoMFfcXfeQP38cfInorXeFSKqHIHvvctdSxY1Pt7OxqpgGlNT8Xant43dBKIqxSxT64vLy8tT49wlqLezs8OaNWsKbgsLC8P58+fVGHoiIlNSP0AL5CMS0gt6WIiIiG4UyIf4uMDWxiJ+xhNRVemRlzT4AQMGqAJ2ycnJqkL9+vXrsWrVKjW+/dFHH1Vp8t7e3mqe+WeeeUYF8axYT2RgR5Zp6yZDuetLUa9QWqTMJ9+qlhf3FVElSFq5Sq3db2fdDrKMqedMLa1e/HvuX7XuF9LP2E0hqhLMLpCPiYnBgw8+iMjISBW4N2/eXAXxffv2Vbd/8cUXsLa2xvDhw1Uvff/+/TF9+nRjN5uo6lnxsrZmIF8qFwdb1PBywsX4dJxgIE9UaaI+/ECtGciTpfTIm2IgP3nnZLVmIE9kGGYXyMs88dfj6OiIadOmqYWIjKjHq9z9ZSx4J4H8sUhWrieqLL7jxnPnkkX1yJviHPJjW4w1dhOIqhSzC+SJyEy0fcTYLTALjYPcseZ4DI5GJhm7KUQWy2vkvcZuAtEtS87IRnRSpskG8iMajDB2E4iqFFbJICIyoiZB7mp97FIS8vJ0PBZERFSi8Ni0gsu1TWwOeSIyPAbyRFQ5/ntXW+i6mgR5qHVyZg4uxF/9kUZEFSfm8y/UQmTOzsdpfyN8XOzh6mB6SbVf7f1KLURkGAzkiahy7J+nLXRdUuzOzVH7QXb0EtPriSpDwtLf1UJkzs7Fpqp1LR/Tmj9eb9mpZWohIsMwvdN5RGQZRi4wdgvMgpWVFRoHumPH2TgcuZSEAc0Cjd0kIotTkwVwyQKcz0+tD/Y2zUD+655fG7sJRFUKA3kiqhw12nDPliO9XgvkE7nPiCqBU/Pm3K9kMWPkg31Mc3x8M99mxm4CUZXC1HoiIhOoXC9YuZ6IiG40Rj7YRFPriciwGMgTUeX4eZi2UJkr18u0QldStKmFiKjinH/scbUQmavMnFxcSkw36UD+qdVPqYWIDIOp9URUOaIPc8+WUV0/V9jbWCMrN0+Nk+9e35f7jqgCZYQd5/4ks3YhLh26/BlKa3mbZmp9WHyYsZtAVKUwkCeiyvHCUe7ZMrKzsUY9f1cVxIdFMZAnqmj11q3jTiWzdj5Oq1jvbG+Daq72MEWr715t7CYQVSlMrSeiymFjqy1UJg0C3NQ6LCqFe4yoglnZ2qqFyBIK3clsJ6bI1tpWLURkGAzkiahy5OVpC5VJfX8tkD8Rncw9RlTBdHl5aiEy+0DeRKeeE3m6PLUQkWHwtBkRVY7PG2rriSe4h8ugQX4gfzImGXl5Olhbm2aPC5E5Otm9u1rX37TJ2E0huinhsakmXehO9F7SW63XjeBQFiJDYCBPRJXDvwn3bDnUz0+tz8jOw4X4NJOdJ5jIHDnWb2DsJhDdkvD8qedqmXAgX9+rvrGbQFSlMJAnosoxein3bDkEeTjC1cEWKZk5CItKZiBPVIFq/TiT+5PMlmRpXYzLn3rORCvWi+/6fmfsJhBVKRwjT0RkAqR4UX1/V3WZ4+SJiEgvJjlTTU8qano7cccQkcJAnogqR8RebaHyV66PZuV6ooqUfuiwWojM0cV4La1eitUHephuIH/kyhG1EJFhMLWeiCrHgpHamsXuyl+5PoqV64kq0oWnx2qfMRa7IzMkdVNEoLsj7G1Ntw9u/Nrxas1id0SGwUCeiCpHy/u5Z2+ycv3pyynIyskz6R9sRObEc+hdxm4C0U3Tj4+v4WW6he7EkNAhxm4CUZXCQJ6IKkefd7hnb7JyfU6eDmevpBak2hPRrfF7cQJ3IZl9j3wNEx8f/3yb543dBKIqhd09REQmopqrAwLcHdXlfefjjd0cIiIyARfjzaNHnogMi4E8EVWO3bO0hcqlbYiXWu86x0CeqKLEL1qsFiJz7pGv6WXaPfJLTixRCxEZBgN5Iqoc6ydrC5VLuxBvtd51Lo57jqiCXJ76jVqIzE1Obh4iEzLMokd++v7paiEiw+AYeSKqHAM+4Z69hUD+fFwaopMy4J+fak9ENy9g0iTuPjJLUUkZqm6KOcwh/2r7V43dBKIqhYE8EVWOJqwSfTOkwJ2bgy2SM3NUr/wdzYMq/NAQVTXut99u7CYQ3dL4eBtrq4IaKqaqf0h/YzeBqEphaj0RkQmRH2tt8sfJ7+Y4eSKiKu1CnDY+PsjTEbY2/NlORFfxG4GIKsffL2gL3XR6/c6zHCdPVBEi33lHLURmW7He07THx4v3t72vFiIyDAbyRFQ5ji/XFrrpQP5YVBKSM7K5B4luUfKaNWohMtuK9SY+Pl6svbBWLURkGGYXyE+ePBnt2rWDm5sb/Pz8MHToUISFhRW5T0ZGBsaNGwcfHx+4urpi+PDhiI6ONlqbiaqkh1doC5Vbs+oesLYCdDrg6KUk7kGiWxTyyy9qITI35jSH/Jzb56iFiAzD7AL5DRs2qCB9+/btWL16NbKzs9GvXz+kpqYW3OeFF17AX3/9hSVLlqj7X7p0CcOGDTNqu4mqHJ9QbaFyc7K3QV0/V3X5CAN5oltmHxysFiJzE5EfyFf3NP0e+VrutdRCRIZhdlXrV65cWeTfs2fPVj3ze/bswW233YbExET8+OOPmD9/Pnr16qXuM2vWLDRq1EgF/x07djRSy4mIyq5JkAdORKfg8KVE7jYioiooN0+npp8TQWYQyBORYZldj3xxErgLb29tTKkE9NJL36dPn4L7NGzYELVq1cK2bdtK3EZmZiaSkpKKLER0i37opS10U5oEuas1U+uJbt3ZEfeqhcicXE7OVMG8ufTI37/8frUQkWGYdSCfl5eH559/Hl26dEHTpk3VdVFRUbC3t4enp2eR+/r7+6vbSht37+HhUbDUrFnTIO0nsmgZidpCN90jL07GpCAjO5d7kegW5CUlqYXInEQkaGn1VlaAv4cDTF1yVrJaiMgwzC61vjAZK3/48GFs3rz5lrbz2muvYcKECQX/lh55BvNEt+iZPdyFt6Bxfo+89MaERSWjRc2iJyeJqOxCV7LwJpmfS/mBvK+rAxxsbWDq/rrrL2M3gahKMdse+fHjx+Pvv//GunXrUKNGjYLrAwICkJWVhYSEhCL3l6r1cltJHBwc4O7uXmQhIjImDyc71PLWqhRznDwRUdUN5Dk+nogsIpDX6XQqiF+6dCnWrl2L2rVrF7m9TZs2sLOzw5pC88XK9HTnz59Hp06djNBioioqLU5b6JbHybNyPdGtyYmPVwuROQby5jA+XiRkJKiFiAzD1hzT6aUi/R9//KHmktePe5ex7U5OTmr96KOPqlR5KYAnvevPPPOMCuJZsZ7IgKbnzxAx8QR3+01qWt0DKw5H4UgEaw0Q3Yozd96p1vU3beKOJLMRkaCvWO8Ic3DXn3ep9boR64zdFKIqwewC+RkzZqh1jx49ilwvU8w99NBD6vIXX3wBa2trDB8+XFWk79+/P6ZPn26U9hJVWSFdjd0Ci+mRPxaZjNTMHLg4mN1XNpFJcGnX3thNICq3yETzSq1v59/O2E0gqlKsdJKrTkVIsTvp2Zep7ThenoiMJS0rBy3fW42snDx8N7oN+jcpuc4HERFZnlbv/Yv4tGx8+0Ab3N6U3/9EVUFSOeJQsxsjT0RUVTjb26JzqI+6vPZYjLGbQ0REBjyRK0G8OY2RJyLDYiBPRJXj9FptoVvSu6GfWq8Ni0FeHhOoiG5GypYtaiEyF5fyx8eb0xj5rZe2qoWIDIMDLomocix9Sluz2N0t6SmB/B9HcDk5U01D17wG55MnKq9Lr76q1ix2R+ZWsd7B1hreLvYwB5M2T1JrFrsjMgwG8kRUOTo+zT1bAWp4OaNhgBuORyVjzbEYBvJEN8FnzBjuNzLbqeesrKxgDkY3Hm3sJhBVKQzkiahydH2ee7aC9GropwL5vw9ewnO968Ha2jx+1BGZCp/HHjN2E4huKpA3l4r14pGmjxi7CURVCsfIExGZuGGta0A6ZE5fTlXzyhMRkWU7F5um1oEe5jE+nogMj4E8EVWOTZ9rC92yun6uuKN5kLr89ZqTLHpHVE5Xvv9BLUTmID0rF2uPazOVtA72grmYeWimWojIMBjIE1Hl2PGttlCFeKZXXdUrHxadzF55onKK+3muWojMwb9Ho5CSmaMK3Q1qHghzMe/YPLUQkWFwjDwRVY67vuOerUD1/d0wsGkglh+KxCu/HUSgpyNa1zKfnhoiY6r+ySc8AGQ2ft1zUa37NwmAu6MdzMVHXT8ydhOIqhQG8kRUOUJ7cs9WsDfvaIyDEQm4EJeOMT/uxAd3NcXg5kEVVvwuMS1b9fhn5+bB0c4aDrY2cHGwVVWT7W2vJnCdj01DeFwqcvJ0cHWwRYC7IxLTsxEem4acvDyVFrrvfALOxaainr8rank7IzIxA17O9ni6RyhsbZgMRobl0rkzd3kVlJGdi+cW7kN8arZKUXeys8GVlEwcj0pSY9B9XOwR4OEIextr2Nlaw87aSn0/2dlYwdfVAQ0C3BGTnIFjkUmo7umMJkHu6vKF+DR0rOOD5jU8EBaVor4P41Oz4O3ioIqTpmfLd2A8HO1s1Bj3ev5u6jkW7jyvvmObVfdAp1AfNAnywIGLCZix/jRqV3PBK7c3VM+3+dQV1f6729SAOekU1MnYTSCqUqx0Op3O2I0wNUlJSfDw8EBiYiLc3d2N3RwiogIX49Mw8vvtuBivVTSWIDpXp1M/SN8b0hTta3sjOikDeTqdui06KRM7zsZix9k4HI9MUj9S5cess72NWjva2yAuJQtHIhPVCYKS2FhboYaXk3qOhPRsnLmcetNH5PFutTFpUGMeUSKqdH8duIRnFuwz2T0tJ0IlhV5vULNA9f29OzxefX9vebWX+v4loqojqRxxKAP5W9yBRFSKJQ9p63tmcxdVsKjEDHyy8jiW7Y9A4VOx8oNPUvClx0hIoC49Q+Uh27C1tkJmTt517yc99A421kjNykFefhuqudqrHihrKys0DnRXRfqk90l+mNrZWGNPeLy637T7W5vVuE8yfxdfeEGta3zxhbGbQgYkQbwE8/Jd5OfmoK7zdLZDXV9XhPq5ql70mORMlYWUnatTGUW5eTpk5ehUr/uJ6GSVSSQ98ZJhFBaVjHp+burE5pZTV5CalQt3R1vV4+7tYo9TMSk4e0U70Rnq66LWEQnpyMjOK/iO7FbPFwcvJqhZSPSkN17/OCH1UCbf1Qwj29cyq/fLxA0T1frT7p8auylEVSIOZWo9EVWO8K3cs5VEUkG/uLelSlOXnhtJf/9x0xkcuJhYEMQLfRDv5miL9iHeaFXLE1ZWVir1XW6TJSMrF84ONirFU36syokACcYlWUuC+aSMbJy9nIrwuDTEpWZBOoe61vVFo0A3ta2c3DxcScmCi4MN3K4zljMvT4dH5+zCurDLePnXA6ot5jQ/Mpm3tN27jd0EMrCsnDysz6/8PrZ7KIZXcJq6pO3Hp2WpnnP5LhTyvSnZUk72Nqjm6lDw3Sffn5eTM9GipocasiRikjKw81wcPJ3s0aWuD6auPYXPVp+Av7sDvhjREp3rVoO52RO9x9hNIKpS2CNfAvbIE1WAtDht7ezN3WmgH63fbTiN5Mwc3N40AJ5OdqqHR4L+hgHuJpGemZCWhQFfbVLj5fs19sf3D7Y1dpOoisiJ17JBbL1YILKq2HTyMkb/uFN99+2e1AdeLvYwdfKdLYG8s7159rMlZCSotaejp7GbQmS22CNPRMbHAN6gJNX9md71ilxXx9cVpsTT2R7v3NkET/68B/8ejcayfREY2CxQZQbEpmSihpdzkaJ6pZFeL30PWHEX8jMHmlb3KPXkhaTRyvAE6TGTnrMbkVTbjScvq949qTEgj7urVXV1kkQyFk5GJ6veNg8ne7QO9izocRNpWTlqiENp7ZVU3E9Xhal033E966rtbTp5RRUY7FDHG35ujqX2BsomCz9XRZEexH0XElQ9Bg8nOwR6OKnUX3ktklosKci2NlaqIJhISs9RhQ8lo0MKe5X2WkuTmZOL/ecT1Akeqe2gH6ohhcQkQ0T2rdR5kJRkaY+eZINI1ohkpOh7QiVNWjJOmlZ3V+83vXPZdipbxeNyDmp6OyPEx7mgnbIdKS6Wk6tTwZ4+G0XalZunfbbkxJi0Rf9+Sc3Mwc6zcYAV1G2SPi31KBoFuKmiapLVUpy061BEonpuP/eSj2tlnDyzgpXKyrlRUUx9ySTZL/IekKJw8roS0rJRP8BNvY9/23NRHaeeDX1VsTf5bMjnSU4kxqdlq+eTNHYJROduO4ftZ2LxXO/6aFbDQ20rKT0bjQK1VFF5L3m52JX6HhfyGElvd7S1UenscuyknRLwyr6U9HRJbZfPS5tgL7VfpVhcSkZOwTSd7UK8zCKIF/I5M2cM4IkMiz3yJWCPPBFR5Xlszm78dyz6mutlzuSWNT3VD/06vi5q2iUJDCSolArTkooq1fEliJVgQVL807NzVGBha22tfsAfvJiotiXprh3reKugRNL+JfiOTMjA0cgkNW5fAg8hQYAEbRLD+Ljaq/vJOFYfVwdV3E+Cw13n4lSAWLytbUO8sOtsPLIk2ssnRQQ7h1ZTwcOa4zEq2JMgQ/4tgYcEJhIQyg92CVhXHY4qeLzElcXLz/q6OagARl633Ca1ByTYlwBJXlvrWp6qWJYERdL2BgFu6BJaDQ0D3bDtdCxOxqSo4RAu9rZqysLM7DyV5ivXSYVtqYcgwbOcTJHgNC0rFyejUxCVlFGkHXJSRIK2G5F9FlLNRQX0MrZYaihcSkjHpYQMFZDLbQ38XXEhPh0R8elqu7GpmQVjiIuTgPxEVIraR7LNd+9soq5ff+Iylh+MVPtFrpf2S8CpJ0HnsNbVVW2GvefjC94XerJPJRCVGRXkhNKZQuOTSyP7TE5quDvZ4fTllIL3UHHy3uhe3xe1fV2w9VSset2ujrY4H5emHiMnBp7oVgd+7g44eilJvSflBJSclFFFKO1t1Hjr0Pxx3LV9XHD4UiLWh8WokwGyz2pXc1WvQY57dHKGOgkm71vZvuxL+YwcuZSoPjf649c51EfNciEnPlIys9UxkfejHB9Zy+dDB5363CVn5BR5X+tffxneAuq5pP3yuvUF3e5rXxNztoarbT7Tq676zH2/8YzaV491q63264n8ehryfg7xcVHH9p9DkUWes56fq3qfXkos+v7UkxNihd8H4q07GuORrrVv3HAiIhPAYncG3IFEVIqvW2nrZ023YjAZhwQOj8zeheNRyWZzCCSIkQBdejZlar3Cga4E4BK0ykmHsgQ6xdWp5qJ6tCXQ0/9bgiAZJmFMcjJEThpIcF84SJNptKQomPTM6wM16SWVwl83S/ahnPCQ7UuxRAlE5QTNzZCTE7I/C5u5+mO17bG3v1biSQO5zcXeBkkZOfmZDtbqdcr18joLVxbXs8+/j9wmgatMV3YyJvmm3gOmTKai1O8zLykU5+eqanPcaM4jOQ6SFSE9+7f6/JItUfyYyj6v7++q3p9SxyO5lGO0bmIP9d6iyjfo90FqvXzYcu5uopvE1HoiMj5nH2O3gEyUFLlb8Vw3xKZmITw2VfUQSsGnwxGJ2HchHieiU1QPpQRI8kO8ZQ1P1cMc4OGk0pglQJBAQhb5t/RMyhR8dtbW6NXID/7ujqpStQTGkkwsvYvSWy+97JL+LYX9JFiWFHwJMvRp0HJZCvepdXKmap/0crao6YmeDfwKivNJkLlg53nV292tbjX0bOintiGBvKTFrw+7rOaQlp73e9vVVMHd4Ygk9dzSyyoZAZGJ6aqHW/79QMdgFTDuOBOngpPGQe7qNumhlPmuoxIzVQAlgYz0skqgK3NVSyAl+0BOLshjYlOycOBCAtaFxahMAklNbxfirbadmJaNS4npKvCUXnEhFbtlv8n2pBdYAllJia7mps2FrQ9+ZH9IL71kNkiPvz6dX4J3aYOkbEsqtvRSy2s7dyVVZTBIqrWjrTWqezmpfSe99XJs5X7SE65vhzxv22BveDhfTZuXbcuUiWuPx6CBv5sqjvjq74dUhoPcv0l1DwxuEYSmQe5qOkSZA7x5dQ/1XpDAe/HuC1h5OEql4kvPeGBYgOrtPvbe7er55RjJ+01StOUYyLAUyZKQ/S4nbYoPD5ATGscuJamTC3KcAz2d0K1eNbW/9L3sIjkjGxtPXMGKw5GIScpUwyOkorlcLynkkkExb8d5/LI9XPXSS4aFHDv9yZy0zFw1hCE6OVMNuzgdI3OUp6mTKlL7Qo6JZB/Ie0NOiNXNr6AuwyCkB1tS0B3srNUxkn0sx18CYfksyGdi62nJ5JDMEVuVySDHpbp+8XJS74XE9CzVKy+36edYP3U5Rb0eyUKR97pkx1xM0N5PkvUgwywkaJf3iGSpyPugRwNflQky+scd6rPyUOcQtZ+kJ14826suHOxsMGfrOXVspJaHtEGyKc5cSVEB+vDWNTCgaYB6Dx+5lKSGuMg2Zd/L8dIfJzlucjzldcrnTo67tEHGmzOINxym1hMZFlPrS8AeeSIiMlcSBEsKc2WMnzc2OSFRlvHelkSCVFMoVnmzZAy9nDSTE2xCTsaoE3Q1WRCNiKg49sgTERFVUdJLaYlBvCjca19VmHMQL6THXh/Ei/a1OZMJEVFFuHF5YCKimxF7WluIiIws69w5tRBR5QlPClcLERmGeU5USUSmb9YAbT3xhLFbQkRV3LnRo9W6/qZNxm4KkcV6aOVDar1uxDpjN4WoSmAgT0SVo9Fg7lkiMgnuffsauwlEFq93rd7GbgJRlcJidyVgsTsiIqKqSarBT1i8X00zKPOdz364HWasP62q6C94vCM6hXJGjpspeNfn8w2qKv6aCd3NolhhTm4eXvntEP49GqVmvniqeyheHdCwwrY/a8tZ9b6SGR6k8N+ycV1gbmS2il6frVeXV0/oruohENGtYbE7IiIiopswff0pbD8Tp6aKk6kHa3g5G20/bj55BZ+vDlPTF8pMBDId22cjWlxzP5kSr/+XGxGdlKmmqtv+esk9ozKtY7cpWtqzn5sDtr7aC7b5wdfT8/bgn0NR6vL/7m6OAc0C0fydVZDp2/e80UdN3yhTvN3xzWZ1n/8mdFdzysuJj84fr1XT3B1+p3/B9gqT6QDDY9PwzuDGKoiXqfLe/uMw9p5PQHRSBtyd7NCjvi9eH9gIXi72BY/bfiYWn/97AgcjEmBjZaWeb/oDbdSUcjIF5Gf/akO3Xu7fACPa1SyYVlGCy+9Gt72lwnorj0Tht70X1XPJfm8X4oWKItP3vf/3URX4jupQC3V8XWGO5Fg+2CkE7/19FL/uuYj72tcydpOIqhSeOiOiynH4N20hIjKypH/+UUtZyNzyYmK/Bnh7cBMVPBqix7rktqQgO1eHOr4u1338m38cQWxKVrmeU3qC1x6PUZevpGRi9dHoIre7OtiqOdnFnvB4td53XluLvfmXd+ff1ryGZ4lBvPhl+3lIJ/zA5oHq30np2fj7YKSa635IyyCkZ+ViyZ6LePX3gwWPkWnqZA76Pefj0a2eL+5sGQRd/hSEsSmZeOuPw6hdzRkhPs54Y9lhNcWdmLLqOLrX973l6vhnL2vvg+Gtq+OdO5ugdyP/WzqWhYXHpakTJC1qeOLDu5rh0a61b6qNZXmuyjaoeSCsrID5O85j5dmVaiEiw+AYeSKqHCtf09ZNh3MPE5FRRU2erNbuAwde9373frdNpdCL+2fuUOtNL/e85n7JGdmqN1iCX+kNr+fvhhf71VcBZ1lu1z/PxH718cf+Szh9OQVnJg+65nlGdwpRy6erwnA8KrnENv998JJanulZF1+vPVXmfeLuaKt6tfs1CVC9qXLCwMPJTvWW67UJ9lLPK8G03E8Cen93B6Rl5mJveDxGtK2p1qJ1rZJ7rKMSM3AsMgmhvi7wc9OmofN0tsOaF7sj2Ec7QdG+tg8mLjmALadiCx73v1XHVZskO+Cetlpvu56cUJDb3rqjCfJ0OgyZtgXn49JUxoGcIJD0/Ru53jH6YvUJfLXmpLqf7FNZSmrHkt0X8NKvBzGgaYAaNvDfsWh8MLQp7m5TA/N2nMfcbedwIS4dQZ6OeLxbHYxsXwvbTsfivh+2q8fvPBeHkFeXF2RabD19RbXpRFSyylIY2CwAL/ZrAEc7m4LHtQ32QoMANyzbF4HHutXBC33r459DkSqT5MzlVPi6OajjIkMBZOrCwm10srNRmQZynw+HNkPXetVUOyIS0vHJiuPYcTYWCWnZKkPghwfbqGyU87Fp+OifY9gdHofcPB061vHBm3c0RpCnk3qsTC0Y7O2MQxGJ+HDrdNjapeH22reX6T1IRLeGPfJEVDl6TtIWIiIj8332WbXcyMBmgSo1XUjg83CXELg5Xtvn8eLiA5i99RxcHGxUgCsp5w/N2qXWZbld74v/Tqqg7PamATedoi290Q91DkGnUC0oK6u7WlXHhhOXVRC3aNcFNAlyR71i2QcSyAt9sC6p8G2DvdGylmdBj7y+t16GIpREgnhRu9rVbbs52hUE8SIrR+tZ9nN3UOuM7Fz1XGLVkWg0e3sVuny8FtPWaScqpCffzsYKb/5xGG/9eQT2NtYqBV566Z/pVRd+heatL831jlGrWp5q3LqQtbwPJNAvzYrDUQiPS8Ww1tVVkDx3W7g6LhnZebizRZA66fDq74fw54FLCPRwVO8tIe812fZt9avhyKVEPPjjTpyMTkbvRn7qfj9sOqvS1guTDAgJ6u9sWV3thzXHovH0vL2IScpU718J1v+3KgzfbTx9TRujkjLQONBdDXN4+dcD6nrJhrj/h+2qbXIiR94XQk7opGXlqJMHq49Fo2VNL3QOraa28/CsXUWyAfRZK/0DHsP4luNvuO+JqIoG8hs3bsTgwYMRFBQEKysrLFu2rMjtOp0Ob731FgIDA+Hk5IQ+ffrg5EntrCoRGVCbMdpCRGRkXvfco5YbGdM5BME+2ph4GfsrqfWezlfHbIvLyZn492i06u1c+EQnfHFvS3Vf6a2ctyP8hrcXNq5HKKbe3xrTR7W5qdf1ym8H4eNij1duL38RNukdlvRuCehkOEFJ45slaBcHLyaqsfDS6y1BrgT4J2NS1Ph2faCuD/qL0/fwuzrYlHi79KJLHQBJz341/3XIY2R/CQlwJX07KSNbBaiLd11Q4/XfG9IUF+PTERGfjveHNlE966lZuRjQNBCPz92N7v9bp4oWSs97cTc6Rj0a+Kn0fCFreR/oA/uSSEC97OkumDysuXrsz9u14yyPcXawQX1/LdBdsOM8Qqq5qOcS8l6TbQ9pWV1lR+Tk6dAwwF3VCWgYqJ04kB51KbxXeMjD0nHyXM0wvE2NgudqWt1DnXRqGKA9TrZXmLRh3mMd8O1o7b12KTFDDUeQ4RUS2Nf0dsJfz3TFx8ObY8Vz3dDA303dJid6JKNAbpcTLfJ+C4tOLji5o2+TaObTHsPrMwuPyFDMLrU+NTUVLVq0wCOPPIJhw4Zdc/uUKVPw9ddfY86cOahduzbefPNN9O/fH0ePHoWj443P0BIRERGVRgIb4elkB+/8wmyhflrvsgosb3B7YW1Cbn4ctwS268IuqwBNemTj07Qx4rJ+ZPYuTL2/FZztS/+ZJ73vkqYt6ezO9jZqrLqkaxdWy8dZ9TBL4KsPGFsHeyE1Mwc6HVSPtgSfEpBKcF0SdyetDSmZudfcJr3PD/y4QwWUnwxrrnrGhZezvQrs5TneGNRYBfI1vZ1VIL/meLQqbCcnHvQnHyQ1vuen6/HNfa3x8crj6uTADw+2VT3N09efvuZER3mOUVlIUcTC9QEuxqeptfRyFyYnQkqjf15Jt5dFT3rzIxMzCv5dz99V9ZwXf5y+3kHBa4xPV1Xl9aQnXjrACj9WjqO+rU0CPeBge/Vki7we/bZleMCsLeeueS0d6mgzOKRk5qi1u+PVbRNR5TO7QH7AgAFqKYn0xn/55Zd44403MGTIEHXd3Llz4e/vr3ruR44caeDWElVhq9/S1n3fM3ZLiKiKi/n0U7X2mzjxlrclKdwiIT1bVUiX3lMZmyxqeDnd8PbCJCX8ZkmQK05Ep6hFT6bMk6BOAsAbkUBYUrXvaB6o0t1LIinzkt4uxczsba3RNMhDVdCX3my5TrtP6RXdpYdZnLlytY3i4MUEjPlpJ1Izc1UALsG6njxPnWouOJ2/3wor6eTEJyvD1NhtGfP9zl9H1HAFKdQn47iP52cMFFaeY1QWxY+jjC0/FZNSZLpC+Y2qP4FQEv3zPte7nhr3ricnJeQkhj6ovva5nNRzFR/DL48rPM2fjbX2uOIT/+lnZTgamaSGOMi+F5IFoG9TxzreKnNBT07sFB5yIs8vNl9ZgH17cjGhzYQb7DEiqpKB/PWcPXsWUVFRKp1ez8PDAx06dMC2bdtKDeQzMzPVUnj+PiK6RQcWamsG8kRkZAl//FFhgbz0UPdt7K9SuWX8sPR0Ss+rBLYSGN/o9vLYdS4OC3deUOnlQgqOydhumQpNUuPPfXy1QJ6+GNr1pp8r7o4WgapYWf2A0ivzS8q8BPKS7i6XJdCTRQJlfVq99NKXRoJpSfc+EZ2MmOQMVfBOguf7f9ihenJb1PBQr0sWfSArwxme7B6Kl389iA+WH8Wmk5ex/FCkun1o/hjuwicE/twfgX/zC9yF+Lhg7bEYTFi0Xxv33vnaivAVeYxKMrpjMN7+8wjGztuDfo391Vj5/RcS0C7Eu8TpA8XIdrXUsZY6ACdjklW6elhUMmJTs7D5lV7Xfa71YZfx1h9HsPV0rMpkkNctWQ2LnrwafJemV0M/lVEh6fV3Tt2shk4cuZSkUvd7NvBTwbxMxygFGkP9XNUJApkWcO2LPdQJBhleIVX4pcbC2kvacFcG8kSGYXZj5K9HgnghPfCFyb/1t5Vk8uTJKuDXLzVrFq1KSkQ34f7F2kJEZGQ1v/1WLRVFgrEHOwWradSkCrgEMT+OaaumYCvL7WV17kqqmstcX7Fegi35965zV8cn3wpJpZZebH01+ZK0yR8nX7ygnaTll3R9SUZ3Clbj8f85qAXjEsDr07EPXExUadv6JTlDu14qr78+sKGqBr90X4TqRf/mvlYFY9f1vdwy9Z5UaNf3sstj6ge4qaJsXepWw7ieoSW2qaKOUUlku1K93t/NUZ0g2HLqigqWJfOhNDLGfe6j7VV2w6aTV7DiUJSabu/hLtefmk6mxZs+qrVKuf/3SJTKxpD0+Xvble23rJO9DeY/3lEV5ZMhDr/vjVA987INFwdbzH+sIwY1C8SZK6n4fe9FlVUwqkNwwZCE5QcjVXbIAx2DMa33NLUQkWFY6eRb0EzJWJ+lS5di6NCh6t9bt25Fly5dcOnSJVXsTm/EiBHqvosWLSpzj7wE84mJiXB311LCiIiIiKj8pMJ5n883qKBcpoYrnPJN5kvG4Pf6bL26vHpCd9jdwlARIroah0rHclniUItKrQ8I0IqkREdHFwnk5d8tW7Ys9XEODg5qISIiIqKKJQHehpd6crdaGDkhs57HlchoLOrUmVSpl2B+zZo1Rc5q7NixA5063XicEBFVoLlDtYWIyMjOP/KoWoio8jzx7xNqISLDMLse+ZSUFJw6dapIgbv9+/fD29sbtWrVwvPPP48PPvgA9erVK5h+Tuac16ffl4V+tAGL3hHdgvOHtDWLRxKRkV05dlStPfl9RFRpjl06ptb8/Ux08/SfnzKNfteZmXXr1smrumYZM2aMuj0vL0/35ptv6vz9/XUODg663r1768LCwsr1HBcuXCjxObhwH/A9wPcA3wN8D/A9wPcA3wN8D/A9wPcA3wN8D6AS94HEozdi1sXuKkteXh7CwsLQuHFjXLhwgQXvzJC+YCGPn3ni8TNvPH7mi8fOvPH4mTceP/PFY2fekkwobpDQPDk5WWWUW1tbW1ZqvSHITqteXZunVA6msQ8o3TweP/PG42feePzMF4+deePxM288fuaLx868uZtI3CdV66tcsTsiIiIiIiIiS8dAnoiIiIiIiMiMMJAvhcwr//bbb3N+eTPF42feePzMG4+f+eKxM288fuaNx8988diZNwczjftY7I6IiIiIiIjIjLBHnoiIiIiIiMiMMJAnIiIiIiIiMiMM5ImIiIiIiIjMCAN5IiIiIiIiIjNiVoH8tGnTEBISAkdHR3To0AE7d+4suC0qKgqjR49GQEAAXFxc0Lp1a/z222/X3d7mzZvRpUsX+Pj4wMnJCQ0bNsQXX3xR5D4bN27E4MGDERQUBCsrKyxbtqxMbT1//jwGDRoEZ2dn+Pn54aWXXkJOTk6R+6xfv161Uyok1q1bF7Nnz4YlM8bxmzx5Mtq1awc3Nzd1HIYOHYqwsLAbtvXgwYPo1q2bamvNmjUxZcqUa+6zZMkS9Zxyn2bNmuGff/6BJTPG8ZsxYwaaN28Od3d3tXTq1AkrVqy4YVt5/Ix/7Ar7+OOP1ffn888/z2NnJsfvnXfeUces8CL3uxF+9kzj+ImIiAg88MADBfeTv1O7d+++7rb528U0jp88X/HPnyzjxo277rb5+TP+scvNzcWbb76J2rVrq/uEhobi/fffh06nu+62+dkzjeOXnJysfqsEBwer+3Tu3Bm7du267naNevx0ZmLhwoU6e3t73U8//aQ7cuSI7vHHH9d5enrqoqOj1e19+/bVtWvXTrdjxw7d6dOnde+//77O2tpat3fv3lK3KbfNnz9fd/jwYd3Zs2d1P//8s87Z2Vn33XffFdznn3/+0U2aNEn3+++/yydQt3Tp0hu2NScnR9e0aVNdnz59dPv27VPbqFatmu61114ruM+ZM2fUc02YMEF39OhR3TfffKOzsbHRrVy5UmeJjHX8+vfvr5s1a5a6z/79+3UDBw7U1apVS5eSklLqdhMTE3X+/v66UaNGqcctWLBA5+TkVGS7W7ZsUcdrypQp6vi98cYbOjs7O92hQ4d0lshYx+/PP//ULV++XHfixAldWFiY7vXXX1f7WR5TGh4/0zh2ejt37tSFhITomjdvrnvuueeu+z7jsTOd4/f222/rmjRpoouMjCxYLl++zONnJscvLi5OFxwcrHvooYfUtuU3x6pVq3SnTp0qdbv87WI6xy8mJqbIZ2/16tXqN+i6detK3S6/P03j2H344Yc6Hx8f3d9//63us2TJEp2rq6vuq6++KnW7/OyZzvEbMWKErnHjxroNGzboTp48qf4Wuru76y5evGiSx89sAvn27dvrxo0bV/Dv3NxcXVBQkG7y5Mnq3y4uLrq5c+cWeYy3t7fuhx9+KNfz3HXXXboHHnigxNvKGsjLAZQ3U1RUVMF1M2bMUG+EzMxM9e+XX35Z/Ugq7N5771WBpyUyheOn/+Mox1E+oKWZPn26zsvLq+BYiVdeeUXXoEGDIh/0QYMGFXlchw4ddE8++aTOEpnK8RNybGbOnFnq7Tx+pnPskpOTdfXq1VM/Qrt3737DQJ7HznSOn/x4adGiRbm2weNnOsdP/mZ17dq1XNvgbxfTOX7FyXdnaGioLi8vr9T78PNnGsdOfhs+8sgjRe4zbNgw1TlUGn72TOP4paWlqeBaTsIU1rp1a9Wpa4rHzyxS67OysrBnzx706dOn4Dpra2v1723btql/S+rDokWLEBcXh7y8PCxcuBAZGRno0aNHwWPk8kMPPVTq8+zbtw9bt25F9+7dy9U+SUGU1A89aZOksPn7+xdc179/fyQlJeHIkSMF9yn8evT30b8eS2JKxy8xMVGtvb29C66TbRZ+HmnTbbfdBnt7+yLHRlLy4+PjC+7D42fY4yfparLd1NRUlWLP42f6nz1JA5VUs+KfFR478zh+J0+eVMPK6tSpg1GjRqnUQR4/8zh+f/75J9q2bYt77rlHpXm2atUKP/zwQ5HH8beL6R6/4u345Zdf8Mgjj6j0ej3+djHNYyfbXbNmDU6cOKH+feDAAZXSPWDAgIL78LNnmscvJydH/daUVP7CJMVejqEpHj9bmIErV66oHVt4Bwn59/Hjx9XlxYsX495771XjHmxtbdUYhaVLl6oxCHq1atVCYGDgNduvUaMGLl++rA6gHJzHHnusXO2rVq2aGgNTeNxGSW3V33a9+8hBT09PV28aS2Eqx08+6DLuRcbHNG3atOB62abcpifHRsY2FW+r/jYvL69Sj5/++FoSYx+/Q4cOqcBdvqBdXV3Vdhs3blxwO4+faR47+aO6d+/e644t47Ez3eMn4xFl/F6DBg0QGRmJd999V9UNOXz4sKo5wuNn2sfvzJkzqsbIhAkT8Prrr6vP4bPPPqtOUI8ZM0bdh79dTPf4FSa1mRISEq4JSPj9aZrH7tVXX1W/5WX8tY2NjWrHhx9+qE6G6vGzZ5rHz83NTf3elJoGjRo1Us+3YMECFWwX3q4pHT+zCOTLQgpLyBfdf//9p3awfPGNGDECmzZtUmdJxNy5c0t8rNwnJSUF27dvVx9AOVj33XdfmZ97/PjxaiHTPn7SOyg/QgufVdMXxCPTPX4SSOzfv19lU/z666/qR+iGDRsKgnkeP9M7dhcuXMBzzz2H1atXX3NmuzAeO9P97BXuPZKCkxLYS/Ef+fH06KOP8viZ+PGTk9PSI//RRx+pf0uPvPz9+/bbbwsCef52Md3jV9iPP/6oPo+SHVMYvz9N89jJd+S8efMwf/58NGnSRP1+kU4kOX787Jn+8fv5559V9kv16tXViRgpTie3SYaAnil9d5pFIC8HSHZmdHR0kevl31Kt8PTp05g6dar6IyUfGtGiRQt1oKTiofzhuh5976sceNmmnJ0pTyBfnLSpcGVFfVv1t+nXJb0eqcxtSb3xpnL85AP3999/q1kI5Ezc9ZR2bPS3Xe8++tstibGPn/Qg6c+EtmnTRvUsffXVV/juu+9K3B6Pn/GPnfzBi4mJUX8A9eTsunz+5PkyMzNVu3jsTPuzV5inpyfq16+PU6dOlbo9fvZM5/hJL1ThzCUhPUzXq+rM3y6mc/z0wsPDVaDy+++/X3db+uPH3y7GP3ZSrVyCw5EjRxbcR46jnHjRB/IlHTvGDaZx/EJDQ1VnkQzjlN5y+S6Vnn8ZYlYaYx4/sxgjLz/k5Qe8jDnRk7PN8m9JgUhLSysYP1GYvAkKp0yXhdxffmTeCmmTpAPLD1k96ZmSg6X/wyr3Kfx69PcpPPbXUhjz+EmNQgniJd1m7dq116TMl0TaJAFHdnZ2kWMjPcOSVq+/D4+fcT5/N7oPj5/xP3u9e/dW34HSE6FfpHdQUgvlcklBPI+daf/tk94L+fFUUpoij5/pHT8ZQlZ8qlUZsytZFdc7fvztYhrHT2/WrFmqxoHUGrkR/u0zjWMn2y7vdvnZM73PnouLi/p7J7WxVq1ahSFDhpjm8dOZ0TQEDg4OutmzZ6uy/U888YSahkAqBGZlZenq1q2r69atm5qGQKZX+fTTT3VWVlZq6iq90aNH61599dWCf0+dOlVNbyVTW8kilbDd3NyKVCaUqssylYAssrs+//xzdTk8PLzgPjKFQK9eva6ZhqBfv35qyjOZWsDX17fEaQheeukl3bFjx3TTpk2z+OnnjHH8xo4dq/Pw8NCtX7++yFQuUplST7Yp29ZLSEhQ08/JdTJFhbS9+PQUMv2cra2taqccP6nwbOnTzxnj+Mn9ZYYBmSbk4MGD6t+y3X///bfIfXj8TO/YFVdS1XoeO9P97L344ovqe1M+e/J9J9PqyHQ6MvMHj5/pHz+Z9lH+RslUWDKF0rx589TfsV9++aXgPvztYrrHT1+lW6bLlRkISsLvT9M8dmPGjNFVr169YPo5mb5avjulajk/e6Z//FauXKlbsWKFitPkt6bM3iKzUslzmuLxM5tAXr/j5EtN5hWUaQm2b99ecJscEJnewc/PT+0ombO4+LQE8kNSPmB6X3/9tZoKQO4vUwS0atVKTd8hX556MmenBPDFl8LbkSBO5mst7Ny5c7oBAwao+cflAyw/irKzs4vcR7bdsmVL9Xrq1Kmj5ju3ZMY4fiUdO1kK72vZpmy7sAMHDqipe+RLRL6QP/7442tez+LFi3X169dXr0faUfjLwxIZ4/jJFC7y2ZLnlC/F3r17FwniBY+faR67sgTyPHame/xkWpzAwED1nPIdKP8uPgc5j5/pHj/x119/qR+X8nesYcOGuu+//77I7fztYtrHb9WqVer3SlhYWInt4ufPNI9dUlKS+lsnz+vo6Kh+30ugWHhKY372TPf4LVq0SB0zec6AgAA1BZ508BVmSsfPSv53a336RERERERERGQoZjFGnoiIiIiIiIg0DOSJiIiIiIiIzAgDeSIiIiIiIiIzwkCeiIiIiIiIyIwwkCciIiIiIiIyIwzkiYiIiIiIiMwIA3kiIiIiIiIiM8JAnoiIiIiIiMiMMJAnIiKyYA899BCGDh1qtOcfPXo0PvroI6M899GjR1GjRg2kpqYa5fmJiIgqCwN5IiIiM2VlZXXd5Z133sFXX32F2bNnG6V9Bw4cwD///INnn3224LqQkBB8+eWX19xX2tqyZcsyvy6xb98+3HPPPfD394ejoyPq1auHxx9/HCdOnFC3N27cGB07dsTnn39usNdMRERkCAzkiYiIzFRkZGTBIsGxu7t7kesmTpwIDw8PeHp6GqV933zzjQq0XV1dK/x1/f333ypIz8zMxLx583Ds2DH88ssv6vW++eabBdt6+OGHMWPGDOTk5FTCKyQiIjIOWyM9LxEREd2igICAgssSwEpvdeHr9Kn1CQkJWLZsmfp3jx490KxZM9jY2GDOnDmwt7fHBx98gPvvvx/jx4/Hr7/+qnq4JQgfMGBAwXYOHz6Ml156CZs2bYKLiwv69euHL774AtWqVSuxbbm5uWpbEmRX9OtKS0tTAfrAgQOxdOnSgutr166NDh06qNer17dvX8TFxWHDhg3o3bt3udtCRERkitgjT0REVMVIAC8B+M6dO/HMM89g7Nixque8c+fO2Lt3rwrSZWy7BMxCAuNevXqhVatW2L17N1auXIno6GiMGDGi1Oc4ePAgEhMT0bZt2wpv/6pVq3DlyhW8/PLLJd5eOANBTlRIyr6cgCAiIrIUDOSJiIiqmBYtWuCNN95QY8pfe+01Nb5cAnsZXy7XvfXWW4iNjVXBuJg6daoK4qVoXcOGDdXln376CevWrSsYj15ceHi46vX38/Or8PafPHlSraUtZREUFKTaQ0REZCmYWk9ERFTFNG/evOCyBNs+Pj4q3V5PUutFTExMQdE6CdpLGut++vRp1K9f/5rr09PT4eDgoNLiK5pOpyvX/Z2cnAqyC4iIiCwBA3kiIqIqxs7Orsi/JdgufJ0++M7Ly1PrlJQUDB48GJ988sk12woMDCzxOaSHX4LnrKwsld6uJ4XrJOW+OEnfl/HwZaE/cXD8+HF06tTphveXMfKhoaFl2jYREZE5YGo9ERERXVfr1q1x5MgRNXVc3bp1iyxS+K4k+qnkZC73who0aIA9e/Zcc38Zm19Sz35JZAy/nCiYMmVKibcXLnanL9QnwwGIiIgsBQN5IiIiuq5x48apXu377rsPu3btUun0UnBOKsdLdfqS+Pr6qhMAmzdvLnL9Cy+8gOXLl+PDDz9UU8ZJkD1p0iRs27YNzz33XJmOhJw8mDlzptrOnXfeif/++w/nzp1ThfikAN5TTz1VcF+5PiIiAn369OFRJiIii8FAnoiIiG5YLG7Lli0qaJfecBlP//zzz6vq8NbWpf+UeOyxx66Zfk4q469YsUItXbp0UdPhbd26FWvWrEHTpk3LfCSGDBmiHidDAmTqPCl8JycaJG1fptPTW7BggWpzcHAwjzIREVkMK115K8YQERERlYEUvJNU+kWLFpVpLHtFk/H5UoV//vz56qQBERGRpWCPPBEREVUKqRY/d+5cNee7MZw/fx6vv/46g3giIrI47JEnIiIiIiIiMiPskSciIiIiIiIyIwzkiYiIiIiIiMwIA3kiIiIiIiIiM8JAnoiIiIiIiMiMMJAnIiIiIiIiMiMM5ImIiIiIiIjMCAN5IiIiIiIiIjPCQJ6IiIiIiIjIjDCQJyIiIiIiIoL5+D8/vGtfPJzsAgAAAABJRU5ErkJggg=="/>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Frequency response window 2 of 2  figure hartebeesthoek_frequency_response_090435.png
</pre>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedImage jp-OutputArea-output" tabindex="0">
<img alt="No description has been provided for this image" class="" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAA/IAAAMKCAYAAAAmo39MAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjksIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvJkbTWQAAAAlwSFlzAAAPYQAAD2EBqD+naQABAABJREFUeJzs3Qd4E+UfB/Bfd0uBsvceZQ9FQGQoG0VkCYiAiLgQByqiKAoIioIi4AAnwz+gqIAoCsqUrSIyZO+9oWV15/9833DhkiZt0qZccvl+nuc4kl4u7713Se73ziCLxWIRIiIiIiIiIvILwUYngIiIiIiIiIjcx0CeiIiIiIiIyI8wkCciIiIiIiLyIwzkiYiIiIiIiPwIA3kiIiIiIiIiP8JAnoiIiIiIiMiPMJAnIiIiIiIi8iMM5ImIiIiIiIj8CAN5IiIiIiIiIj/CQJ6IlBUrVkhQUJB8//33fpcjSPfTTz9909/34MGD6r3fe++9LL3+8uXL8uijj0qxYsXUfgYNGuT1NBIZoVy5cvLwww/7/D592Z49e6RNmzYSExOjvh/mz58vgSC736tERIGCgTyRl02bNk3dhPz9999O/37XXXdJzZo1vZ7vb7/9tqlv9NauXSsjRoyQixcvilngnOF6GTBggHz99dfSp08fo5NERBnYuXOnDBkyROrWrSt58uSR4sWLS/v27V1+32dH3759ZevWrfLWW2+p74fbbrvN6XZHjhyRkSNHSoMGDSR//vxSqFAh9TuzZMmSgDyXKPDBb7Dj8uSTT9ptd+LECXnllVekefPm6lxiGxRoe+Kbb76RW2+9VSIjI6Vw4cLSv39/OXv2rNvpvPfee32mYH379u3qNxYFKe7C7/Hjjz+ujj06Olrl5T///OO00BoF1aVKlZKIiAipVq2aTJ482aP07dixQ9q1aye5c+eWAgUKqN/LM2fOZPiamTNnqnzEa9z1/PPPq3OK98iVK5dKK/IFx+DsHDlb1q9f79GxEWVVaJZfSUQ+FxTef//90qlTJzFrII+bVdTI5cuXT8xg2bJlcvvtt8vw4cONTgqRV+3atUuCg81XV/DFF1/Il19+KV27dpWnnnpK4uLi5NNPP1Wf40WLFkmrVq288j7Xrl2TdevWyWuvvZZpa6Mff/xR3n33XfXdj+A/JSVFZsyYIa1bt5avvvpK+vXrJ4EGBS0vvvii3XOxsbHprlHkW+XKlaVWrVoqvz2BQBTXQMuWLWX8+PFy9OhRmThxoirU2bBhgwru/QkCefzGohAIhQyZSUtLU4VYmzdvlpdeekkVIH3yySfq9Rs3blT5CqmpqdK2bVuVLwMHDlTPL168WOXdhQsX5NVXX830vZC3zZo1U61TcK+DoBotNlDQ9eeff0p4eHi612AbFLqhgMETf/31lzRt2lR9bnAON23aJO+8844qGPvjjz/Sfa89++yzUr9+fbvnKlWq5NF7EmUVA3kiP2axWCQhIUGioqKMTgplwenTp6V69eqZbodzjBsVMwZGN9uVK1c8vrEjz6HWzYx69uypauf0NXyPPPKIrdbOW4G8VtPoTqElakEPHz6sAikNap8RzL7xxhsBGciXLFlSevfuneE29erVk3PnzqmaV9R8d+vWze39JyUlqQAUweXvv/+uamHhjjvukA4dOsjnn38uzzzzjJgZ8gwF7N99952qRIDu3burAhMUTs+aNUs9N3fuXLUdCsDwWQG0QsNrRo0apbqXFSlSJMP3QvCO724UEJQpU0Y9hxYoKKxCqza0CnA0evRo1dICnw9PWiuuXr063XMVK1aUwYMHq0IDFNrpIejXjp/oZuNdIZEPmDp1qrRo0UL9mOEGGMGds2ZnWlM8lGajmSUCeNQG4SYCP3LTp0+3Ne3S9yU9duyY+gEtWrSo2n+NGjVUTY0zKD3HDQr6bSPgue+++1TTTUeocUAzN5SQo/nZnXfeKWvWrEm3nbvv/eGHH6q/YV9oHorj024EcIOMEn8oX7687RgdmwDixxrdFrT3QQ2ZI5Su33333ZI3b151M47aFGfN4NBkEE0BS5curfaHEnbU3qAWIrPCFdxUIPDGDYwzWpO8AwcOyMKFC+2OR/sbmmwOGzZM3ZAiT+Lj4z3Kd9yMoJYANQq4CcF1gnzUbjj1fVFxI+QIz2N7T8+llv45c+aoJsFoSok0IJ/37t2b7n1wPPfcc48657jeateurWq1tM8F9oVz5uzGLiQkRKXJFe14UdP04IMPqvdo0qSJ7e//+9//1M08Pke4mX/ggQfSXevop4zaV3wecBw4HmyHmlh9XqHWFM04q1SporbDflF7k5XrT+ueg/P6wgsv2Jqtdu7cOV1TUtRyobYLQRyOA58P7WZZg2t2woQJ6nwhbTh/TzzxhKoNy8iCBQtUOrZs2WJ77ocfflDPdenSxW5bBLI9evRw2Z/dk2PCZwg34chrXOO4Ef/vv/+cpnH//v0qANOaweImG58p/b6QN3hPfX4gQMb1o++qg893aGhouia0ejivjs10CxYsqG7m0fTXHZldA7huy5Ytq/6P7z3kW0Y1pDiv+iAe8PnE5wo1mZcuXZKs8OS6due7AcEvChawD3x/4fwj35YvX55pWtz5XnWE98PvoisI8nDdZMW2bdvUtYNrXv+dit9nnFN8f3uT9l3tasnIoUOHVO03ziG+I3C94jOj//3E51MryMDnTdtvRl0NEMjjfOu/C/C5RjCPViKJiYnquVWrVqk1vjf18BiF1NhWk5ycrLqvoNuDHr53kLdaEA8oNEOhAX5rHOF7+4MPPlAtJfCZdgbf4Xgv/Xe5K9rnz1XXPnzG0BKG6GZjjTxRDsGPg7O+cvihcoSgHTc+CJrxo/PTTz+pH17ccKIpmmNzQNQK4Ub8scceUz/O6D+JUm2UUGsl0wje4NSpU+rmVrspww/tr7/+qvryITh0HGANwRe2ffnll1WNMQIA/GD++++/tpp/NAnHjShuyFDyjppirTACP9pIhyfvjdoLNE9DqfZzzz2nftwRPCDIQwCGG4Xdu3fL7Nmz1Y+zdtOK/ekDV9zgId9wgzZp0iQVgKGmCjcugGAAN464gUaTu7CwMBXgoingypUrpWHDhmq7q1evqgAZN6fIZ9w8oEZh6NCh6gYDeeKqEAQ3s99++63MmzdPNTt0BkEPzhn64iFY0ZqA4ni0myvUVOCmFbUAuCHC/93NdzQ3xCBZ2B+CAtxgYHvcdGWVp9cRmiIifUg/Pgtjx46VXr16qXOqQU0Wbs7QzxjnHcEygqGff/5ZPcb1gOsfgcQtt9xit388h/OGgo7M4AYVzTkR/CMg0K7z119/Xd104rODYBKFSahhQ6CFQA+BAIJk5D9q15A+XBNIH27oEIxocP3gvOM6RiCDJqYocEENjjYmhrvXnwbvicIHnDtcF7jukPd4H8DnUzvP6OuLNGM7x0AH1zBu1FEzi/ShAOmjjz5Sx4nAGulwBoUeON8I3FDAArjOcF71tVbIO9wQuzPgZGbHBAj2EMgjEMWCPrc4TpwPx2sSNaD4vOK48DlHYSa+RxFkoJAA6W/cuLFd8InvFlyTOA4cv/Y5xbHhOvOkP63m5MmT6YJpZ9y5BvB9h3OJ7wd81yMPspomFG5gySp3rmt3vxvwf3RNwDHhtwvBD2pp8RnD/tCCIDvfq3r4rsRx47UoFEFe4jvFW7Qg1VlrODyHzxZ+vzNrRYX7AWf3CY7BJfIUvxmOr8VxOWtW7thUHL9fCJzxe4PPHe45cM2hkBP5hO89nGP8bqIgH79RoK2dwTGiL7njMeJ36LPPPlO/2eiygLxCoZljOrXrErXsuB4A3694T3QR0QqY8Ry+65yNEYH3+uWXX9I9j2sOBRL47DgL9AHXEr4T8RvqOIgmfjPxHY/vHBTaoFAd9xXab6we9oHCPxwjPtvjxo1zOZ4FkddZiMirpk6dikghw6VGjRp2r7l69Wq6/bRt29ZSoUIFu+fKli2rXr9o0aJ020dHR1v69u2b7vn+/ftbihcvbjl79qzd8w888IAlJibG9t7Lly9X+y5ZsqQlPj7ett2cOXPU8xMnTlSP09LSLJUrV1bpw//1x1C+fHlL69atPX7vjh07pssTR+PGjVPpOHDgQLq/4fnw8HDL3r17bc9t3rxZPf/hhx/anuvUqZPabt++fbbnjh8/bsmTJ4+lWbNmtudGjRql8nP37t127/PKK69YQkJCLIcPH1aPkRa8B9KWnJxs6dGjhyUqKsqyePFiiztwPtu3b2/3nHYecO7114Un+Y7jjIyMtBw6dMj23Pbt21Xa9V/7WvpxzTrL0+HDh2f5OqpWrZolMTHRth2uHzy/detW9TglJUWlG3lw4cIFu33qj69nz56WEiVKWFJTU23P/fPPPy7TrYf0YzvsQ+/gwYMqL9566y2755G20NBQ2/ObNm1Sr//uu+8yfB/tc/3333/bnkPe4xx07tzZ4+tP+w5p1aqVXV48//zzKt0XL15Uj+fNm6e2++uvv1ymbdWqVWqbmTNn2j2P7xBnzzvC57J79+62x7feequlW7du6rU7duxQz82dO1c9xmdOg/Oq/z5y95hOnz6t8gifC/12r776qnq9fp+DBg1Sz+EYNZcuXVLXVbly5WzXDD6feA/te23SpEkqfQ0aNLC8/PLL6jlsmy9fPpUeT/3xxx+WoKAgy+uvv57ptu5eA/rvlqzYs2ePuv769OljySp3r2t3vxvwmdd/JwA++0WLFrU88sgjtuey+73aoUMHy7vvvmuZP3++5csvv7Q0bdpU7W/IkCEuX4PPOLbB95c7zpw5o845jl1v586dtnxzzA9H2u95RktG3z1PPfWUuq6XLVuW4fs4u79Yt26d2v+MGTOynAf4jdSfN83ChQvt7lPef//9dJ9T7fcUz997773pzr3+c47vN8e0al566SX1t4SEBNtzP//8s/oe/++//9Rj7AtpdaR9Jzn7HdHyR1uqVKmSLl/WrFlj6dq1q7rGfvzxR8uYMWMsBQsWVJ8P/EYR3QxsWk+UQz7++GNV4+i4aDVbevpSfa0mHzXCaDbqWDKPprOowXAH7sXQJA199vB/7FdbsA/s23GE2YceekiVPGtQK4oaU63UGzXzaLaGmnL0L9T2hyaMaCKKmi/URHjy3qh9QhNQ1BxkFVoNaK0QAPmMWi/kIaBm5rffflMDQlWoUMG2HY4Nx4IaRq35Ovr8oWQdNYf6dOM9sB/HpqUotUetL2pqkU+oPcwu1Ejorwt38x3pQ9cLHKe+GSJqOdy9brxxHaGWQl8Dg/wE7XygNgc1w6g5cewHrG8qiuvx+PHjds1vURuPvEGLC3c4jlaNGmvkFWrj9ceCGnfU3GvvpdW4Iz9R65uRRo0aqZYSGuR9x44d1WtxTjy5/jRoXaPPC+Qh9oOmsqDlG647Zy19tGsZx4G+pPpj1ZqIZ9asGe+pNY1FDSoGtkK6UPusPY810uLObByZHRMGlMLnCTX3+u2cTc2IzxpqyPTdJXBMeA/UOqK2Uf8eqJXU0ovn9MemNZXWrlN3oaYQ5w/fy6hhz0hWroGswLWK7yN8RtAyJjsyu649+W7Q18ri83f+/HlV84naS2cjnWf1exVdQnAukE7U5KNVAdKiDUjnDbj+8f2BFiDvv/+++l7DtYSm9loLFwxYmBm0wHB2n5DZ1HsYzBCtI9DSCTXPGdH/juB7Ar8f6CqGz6yzfHcXjs/ZWBjaIH/a8ePaxncQzgWODZ9N1Ngj/frttCbsuI703b20v7vzXrhm0EoB3/mZjT+DWni8l7MpLfFapBXd9bQB8xy73KA1EFr+4LjQCgitotBFBt9baL1HdDOwaT1RDsENprPmVVpwqIfmnWhqilFzHQMG3Ajpm/DihtFdaPKKm1P8aGJxdSOqp400q8GPEn70tSbfCCa1QNMVpBk3DO6+N5rx4wYeeYb3wg0bfvzRJNZd+qBVn9daP2DkBfIWXREcIcjFjSX6R6OLA44RzW/1TfedpVszZswY9SOP5qRorugNjufZ3XxHM0bc1DieR8CxO2uGmBPXkeP5wLkA7Xzs27dPrTML/hCAItBB8I4CC5wndLHATbq+wMnTvMQNnLM8Au1GHK9D32oEAHh/BHm4YcMgWvrPJDjbF/pv4prT+oC7e/25m4co7ENhBkaaRpcTXHsIEvHZ0W56cay4LlwNJuV43hzhmKdMmaLGN8A5w/cBgjstCEaTWKzxWXVnMMbMjkkL6B3zE59FbVsNtnXsjqBvDoy/4/pC818040U6EdBhjTxDwQ26U6ArjxbQ6wsFMoNCNHQNQQEHgvDMmr978h2UVQiu0YQahRj4PipRooRkR2bXNc65J98NWuCLrhj6widnv2ve+l7FNYvgDoUP6POd2SB47kKXCHzXovsQFsC+UaCMwkJ3ukOgQMDZAImu+nVrhboIVNFFQT/2gytII/ISTcjRTF3rXgTu9A/PqIBA62Kgh8+T9nfA5wyFK5guTiuMQSE7Pnv4Pcssn7T9uPNe+B7E/RU+39mB9GnnBb81GK8HaxR81KlTx+XrcP+C7XD+8VlE4RVRTmIgT2Qw3BwjQKlataoKGDC4GmotEHDhR8lxcDVPRqjXXoubC1cBoLMWAu7sE/3AXPVpxA8zSv3dfW/cxKLvP2peMEAdanhQWo++su7+ILv6wdTftHhyjAggXdWwOU5jhOAA6UbtCG44vTHtkON5djffnd3suOJqkCTcgGT3OvLW+cB+EJhiHAVcEyj0Qg29JzfjzvISx44AwVk69TeWCDpQY4MBmVCbin6kuClGzQv6m+akzPJQm2caacG4GghUUDuENOM5HAeOFUE8CiKccVVYpdECW7T4QK0jgmJtkDL0p0WghdYVGHPAG8eUE1Awg4Afx4ACCfQdR/oxZgSCSYzbgEAe38GZ5YcGNX/oy44CP+S7O60RbgYUrOB7FOcbY2fkNE++GzC4JD5LKGzCIH64LnE94POkFezl1PcqflcBrQC8BYV5+F7AOCwo6EZffCyoqcV1lBPTpKLAC4V3+A3CeAPuQOsWBPFo1YJCOKQb3x0o8Mls8NaMoIDVcVA60J7TFyKhDz6+PzB+CwrAEAzje9zZ76mz99Hv1/G9MGAhCi5RKIGxNTBODlq2aK1b8B2F7xecIxToZTZCvjP4rKMgAoMYZhTIa9eaNtAiCgSIchIDeSKD4QYcwRdKrPW1Ve6M5JtZUIabCdRaIjBzd1okreZXgx9A3PxqN2Na83V9ibUznr43ggM0S8Si3SQjOEATNdzAZTYyb2aQHvyIo8DAEWqHULOk3ezhGPHj726eYaAn1JCgdg5NQTGITkY1KlnhSb4jcHU8j+B47FoNp+NIvFqtaHauI3ePB02aM9snmtcjOMVnBcE30pPVbgLae+O6Ri1gZjeRgAGbsGDAIzTPRu0zaqlx06hxlt8Y7AnXnBYcunv9eQrXHxZ8XlBzhEEFccOJQfxwrGjtgjRnZZpKfCdhQaCLG3Gt6TluzFEbiKb7uC7w2Bu00dqRn/rm56j9dRxlH9u6yk/9vgDpxqj0yAvUgiJox3cKar9xbFjw+XUHgh9ck0uXLlUDaaFlhLe/g7ICwTECNgwgiNpab3Dnunb3uwGFTjinqK3Uf5+jNVpOf69qXXrcLajJymdE+y7F4G3udvvxBK47fLbxHriO3R3EEPmOQhZ8h+prsh2/9z39jUWBMj43joP6oWAMaXP8bkWhjb4QGscAmV03GNAU5w0zdDjSD5KI7wf8bqPgB4sjfN+jttyTqeg0uEfDcbrTggHXGu5ZsjJAJZGn2EeeyGBaDZVjczfckHkCgbDjDzP2jRsK1HAjYHLkOO2T1vdOP10RbgJQ6o3R0gH9JREcoA+fs2matH168t5a7b0GLRLQRw15ojW/1Ob+djX9S2aQHjTrQw2KftodjLiM4Ac1j1rpOfo+opsDatoc4f2dTTODmxEET6hBQsl9dmo6nPEk3xHk4mYFNUUajAbveDw4XgQ1jn3+tb6L2bmOMoOaXdxYIehwPKeOtbMoRMKCGiikATVJ2SkoQSERjgmtPRzfC4+16xE1Oo7nGgE9blodWz7getH3N0UTaVxruObwXp5cf+7Cjatj+rWbWi19uJYRZGEWBEfayMyZQRCMUcBx06wF8ngfBHDog40CAn0/6uzA5wg16Gh2qz82ZzNFYERqpAl5r0EtGJp4o6+tvo8s0o08wX600fi15zEaOGoH3e0fjxpOjKCOz4njNHwZyYlrQIOWOvhuwIjj3hyd3Z3r2t3vBme/dQj69Ocvu9+rqHF3bFGE3xBcp/hdyaw/uSv4LtUKiDKCgmd8rtCU39vwfYXvcHQt8qSLHfLd8XsCny/HfPL0Nxbj5+Da1c+SgWbtKNzDmAnO+rTrrwsUrOF7XR/Iu5p+DtcYWpropwdFQRoKlbRp81DTjsIexwXnHIE1/q/vu+5s+jkcu7PxRrTWD/ruks5+9zCGCCpl8Plwp6sRUXaxRp7IYPjCxw0GfvgwTRSCNDQjxo+Ss6ZkruBGGiXcaJ6PJm34oUdzUtzAoHYf/0ezS9zc4mYHN2fY3rGpIZqp4YYSg5XhRxo3vuj3pU0Pgx8n/KghsEdtFrZDiTn63uF9cCOKmlNw972RB+hHh1pDNHdF0InpsTDNkNYPWgsUXnvtNRXI4WYfeabdfLgDNagYwAbHh+Z3CAbRzxE3+PoSfNRs4ccYNUFoCor3RoCAZoEo2MBNuLOpptBkFAUwqK1DPmDf3uJJvuOGDze+CExwnLixxI0bXqefExxQa4vzhDVuUhDU4+bIkafXkTvHgymQcA4RFOJ40IQSN1aYosux0AF5qu+Hmh0oEMG1gJs6nEucN1xnGHwPN3sYLA3vheAV02nhRhG1S8hHBH1a8KKHptUoQNFP0wX6riHuXn/uQn9jvA+mWcMxoQAO3x24FhDkAmqL8b2C5svoW4vPGj47qGnFDffEiRPVDXlGcB2hqTaCX62pPfIATYhxntDsObMpsNyFmjfkPdKLzx+OA0330RLD8TOHwaUQ1OAzgXzHdxfyBOcRgaX+RhpNipHfqA3XpugEtCTAdagdZ2bwfYg8x/5Q64jm4no4Fxl9J3n7GgBcs+gGhP7s6KbkmCZ0E9KmnsT1jt8G/fReGXHnunb3uwHnE0Ef8gjf7ThPaNmC7Z0VTmblexXf28hjXNM4Trw3CklQyIDpJ/E7o6e1qsF3DuDzrU2tiBY4Grw3Bs3TB8Q4buwXx43ziMJTdL/BPuvXry/ehN8eFMbhesWYA47nOKPvROQ7jgtN6pHXKDjBedGmZdXgexifawTYCG5xvtE9w1VTdOQxWk3guxtjMuDziesDBQSOXeLwPYTPDO4l0LUFhW045wjO9Z9TZ9PPAQqo8H2FoBwFVXgtCq9QsIr3B3weca04wnlBgZ/j35xNP4cxFLSpcPF5QutAtDrAdYvfR30+o/UgCjHxPYg8Qh7guJCO7A4ySeS2mzI2PlEA0aY0cTUl1J133pluqrUFCxZYateuraYtwbRJmDrnq6++SjfdmrPpyvTT3mD6IkzT4zh9y6lTpywDBw60lC5d2hIWFmYpVqyYpWXLlpbPPvvMto02bdjs2bMtQ4cOtRQpUkTtC++nn8ZMg6m5unTpoqZbiYiIUGnDNFVLly61286d9/70009V2rV9VaxYUU0rExcXZ7cvTAuH6fGCg4Pt8gb/x3s4cpwCCzAtDKZwy507tyVXrlyW5s2bW9auXZvutZjGCvlQqVIlNV1UoUKFLHfccYflvffesyQlJWU4RdQnn3yinh88eLDTc+XO9HOuph1yN99XrlxpqVevnko7prKbMmWKbTo2x6mJMIUSponCFFjYF6YAc5x+ztPryDH9rqa6W716tZo6D++NKYLwOdBPGag5ceKEmmopNjbW4i7teDFVlDM//PCDpUmTJup9sVStWlUd365du9Tf9+/fr6ZXwvWIz2aBAgXU9bJkyRK7/WjX3//+9z81RSDOyy233OJ0Gid3rj9X3yFa3mr7xb4wtV6ZMmXUe+Izi6mc9NOFaXCOcD3gM428rlWrlpqOC1OfZQbTOGlTCuqNHj1aPe9s2jVX089ldkzaVHAjR45UU5ohvXfddZdl27ZtTj/PmMbt/vvvV1PH4RxhSjlMP+VM/fr11Xtt2LDB9tzRo0fVc7im3YH3z2i6MGfTY2blGvBk+jntOne16PMWUyziOUz9lRlPrmt3vhswneDbb7+tzqO2L5wr5Cmey+zY3flexbWP6efwO4HvPuQxPuOYRtXVMbpaHH+3HZ9D2nG94fOE83j77be7fB9nMvo9d/we1R67k1ZHmOKvX79+6jcM+YFrD/cLzj5Pn3/+ufq90KYqzWwquvPnz6vfD/weIQ+QT87ufTCtI/aL8164cGHLgw8+aDcFY0bTz2nwHdCmTRv1Pvi89+rVy3Ly5ElLZjyZfg5T2D700EMqrfjuwXcK7tfwGbt8+bLd6zGlKs4/fhcw3R2+r3r37q2mfiS6WYLwj/thPxER+asRI0Y4bU7uD9BkEzX2GADx9ddfF1+CmuqBAweqViREvgw1pqi9x+ByWi29K7yuiYh8GztwEBGRz0MzSzTZRD9ZIsoaNIFH0+HMgngiIvJ97CNPREQ+C/3U0fcQI7KjjyMGMSOirEE/YyIiMgcG8kRE5LPefPNN25RvGLCPiIiIiEQM7SOv9dfUq1Klim2KD4y0i5E1MS0M5mPEyJAYTRPzv7qCkScxaq0eRlzFCM5ERERERERE/s7wGnlMh4RgXaOfGxhTPvXq1UvKlCmjphBB4I+pczBliTYfqTPt2rWzm4M7o7ksiYiIiIiIiPyJ4YE8AnfHeT01+rle0S8Sc3PWqVNHzYOKOXNdQeDuap9ERERERERE/szwQH7Pnj1SokQJiYyMlEaNGsmYMWNUDbyjK1euqFr28uXLS+nSpTPc54oVK6RIkSKSP39+adGihSoAKFiwoMvtExMT1aJJS0tTLQDwGky/QkRERERERJST0Ov90qVLKj4ODg723T7yv/76q1y+fFn1iz9x4oTqL3/s2DHZtm2b5MmTx27OUwTy2G7hwoUZ1sZ/8803kitXLhXwY57UV199VfWvX7duncvm+M766hMRERERERHdbEeOHJFSpUr5biDv6OLFi1K2bFkZP3689O/fXz0XFxcnp0+fVoH+e++9pwL9NWvWqBp8d+zfv18F/uiH37JlS7dq5PGeaBWADMybN6+Xjo6IfNLFI9Z1voxb+hD5g+Tjx9U6rEQJo5NCRF5y4vIJtS6euzjzlMjk4uPjVetzxMUxMTG+3bReL1++fBIbGyt79+61PYcDwFK5cmW5/fbbVXP5efPmSc+ePd3aZ4UKFaRQoUJqn64CefSpdzYgHoJ4BvJEJpe3htEpIPIeFj4TmQ7vRYkCT5Ab3bszbnh/k6GZPZrDFy/uvMQRjQew6GvPM3P06FE5d+6cy30SERERERER+RNDA/nBgwfLypUr1Sj0a9eulc6dO6t+7KhtR5N4DHy3ceNGOXz4sPp7t27dJCoqSu655x7bPjCnPGrotYKAl156SdavX6/2uXTpUunYsaNUqlRJzSVPRJTOlKbWhcgE9nfpohYiMo/uP3VXCxGRzzStR205gnbUmBcuXFiaNGmignD8Pzk5WVatWiUTJkyQCxcuSNGiRaVZs2YqoMeI9Jpdu3apPu2AQoAtW7bI9OnTVb8CjPaHeedHjRrFueSJyLnUJOYMmYYlidczkdkk8XeKiHx9sDtfGmQA/fJRQMB+SURERER0M+C2PCUlRS1EZD6hoaFqcdUH3pM41KcGuyMiIiIiCkQYAwqtVTHlMhGZV3R0tJpaztlg655gIE9Ege3SSes6TzGjU0KUbcmnT6t1mK4LGhH5vrS0NNmzZ4/qJoopkMPDw201dqlpqWodEhxicCqJKLstbpKSktS06vi8V69eXYKDsz5kHQN5IgpsnzazrgfvNjolRNl2oGtXtY5dtYq5SeRntfEI5suXL69q6/TOXjur1oWiChmUOiLylly5cklYWJiaqQ2fewzknlUM5IkosFW4y+gUEHlNdKNGzE0iP+asdi48ONyQtBBRzshOLbweA3kiCmxdPjM6BUReU3LsWOYmkcnkjch4wCsiCkyGziNPRERERERERJ5hIE9EgW33b9aFyAQur1ypFiIyj8TURLWQd0ybNk3y5ctnezxixAipW7eu7fHDDz8snTp1uikDnz3++ONSoEABNbDhv//+m+PvSebCpvVEFNgWPG1dc7A7MoHjw4apNQe7IzKPS0mX1DoiKntTVfmzcuXKyaBBg9SS0yZOnKiC7Jy2aNEiVaiwYsUKqVChghQqxMEMyTMM5IkosDXO+ZsCopul0KOPMrOJTCZXaC6jk+AXUlNTVc12dgcSi4mJkZsBo5YXL15c7rjjDpfbYKoyTEVI5Ayb1hNRYGv0lHUhMoECffuqhYjMI1dYLrX4KkybN3bsWKlUqZJERERImTJl5K233rL9fevWrdKiRQs1zVbBggVVc/LLly+na8r+3nvvqcAW2wwcOFCSk5PV3++66y45dOiQPP/88ypQx6JvIr9gwQI1Hzfe+/Dhw3LhwgV56KGHJH/+/Gqqr7vvvlvN2e0ux6b1eP9nn31WhgwZoprBFytWTDXH19u5c6c0adJEIiMjVVqWLFmi0jl//nyX7/HMM8+o9GI7tDjQ3uvpp59WLQ9QQ9+2bVv1/LZt29Rx5M6dW4oWLSp9+vSRs2et0xLClStX1DHj78jD999/X+1L34LBWXqQf8hHzZEjR6R79+7qeRxrx44d5eDBg26fK8CUai+//LKULl1anRNcF19++aVq5YD/47V66FKAtO3du9ftc0RWrJEnIiIiIvJBq+bslrNHbgS9N0uh0rmlafdYt7YdOnSofP755/LBBx+oYPbEiRMqsNUCTASjjRo1kr/++ktOnz4tjz76qApW9QHk8uXLVWCINQK6Hj16qH7rjz32mMydO1fq1KmjCgDwWO/q1avy7rvvyhdffKGCyiJFikjPnj1V4I4AP2/evCqovOeee2T79u1q/u6smD59urzwwguyYcMGWbdunQpoGzduLK1bt1YtARDcogADf7906ZK8+OKLmTbfr1ixonz22WcqX0JCQuzea8CAAbJmzRr1+OLFi6ogBPmGPL527Zo6JgTcy5YtU9u89NJLsnLlSvnxxx9VHrz66qvyzz//2PX9zwyCce1crVq1SkJDQ2X06NHSrl072bJli61lQEbnClCggDyaNGmSOm8HDhxQhQ4I1h955BGZOnWqDB482Pa+eNysWTMV5JNnGMgTUWBbOc66vvMlo1NClG1nJ09W60IDBjA3iUwAQfzxPRfFVyFoRVD60UcfSd/rrYEQoCKgh1mzZklCQoLMmDFDoqOj1XPYtkOHDioAR+0yoPYczyOgrVq1qrRv316WLl2qgkPUDOP5PHnyqNpwx+Dzk08+UQEjaAE8gmCtyfrMmTNV7TBqo7t165al46xdu7YMHz5c/b9y5coqrUgfAvnff/9dNZNHX3ctfWiRgL9l1Hwfx4Pjcjwm7B8tHDQIpm+55RZ5++23bc999dVX6ph2794tJUqUUDXe//vf/6Rly5a2woBSpUp5dIzffvutal2BQhGt1QOCbNTO49jatGmT6blCeubMmaPypFWrVmp79P/XoADkjTfekD///FMaNGigzh+uEcdaenIPA3kiCmx/fW5dM5AnEzg/a5ZaM5AnMgfUjCenWZsthwWH3dT3dceOHTtUU2otgHT2dwTZWhAPqMlGwLhr1y5bIF+jRg27WmnU+KJJfmZQS4wgW/9+qElu2LCh7TnU1FepUkX9Lav076GlD60LAMeBoFofkCNIzap69erZPd68ebOq/UazeUcoQEANPfrS648ZhR84Zk/gfVDDjgIGPRTE4H00GZ0rNJPH3+68806n74FCBwT+KIhAHv3000/q+slqAUugYyBPRIHt/q+MTgGR15R8/33mJpGJoHl7UmqS+n94iO8NeoZ+797g2OQdNcII9t15f632OCdlNX1ZoS/0AIwnoLVgcIQg2t2+5Uiz42j8+r7teB8UIqAFg6PChQu7lRfuXA/oIoA+/ugmgBp/NM3HWAbkOQ52R0SBrVwT60JkAtENGqiFiMwDAbwvBvFaM3AEb2ha7Uy1atVUTS/6ymvQ7B0jy3tSY4yad/RFzwzeLyUlRfVV15w7d07VmmMQupyA48AgcadOnbI9h37v3nLrrbfKf//9pwbEQz9y/YKgH10ZEFzrjxkD/qGZu2MwjvELNOiGgDEG9O+D59DH3vF93B3Jv1atWiqoR399VzBeAdI9efJkNQUf+s1T1jCQJyIiIiIij2GUdgy8hhHd0Q8eTbDXr1+v+mxDr1691DboP4+R19FEHKO1o0ZWa1bvDgSxf/zxhxw7dsxutHZnBQsYaR39tVevXq0KEXr37i0lS5ZUz+cE9IVHMI1jxKBwKKgYNmyY+ps3WgtgVPjz58+rQfxQQIA8Xrx4sfTr108VbqDJff/+/dWAdxj8DvmMvuiO0/BhwDz0bd+0aZP8/fff8uSTT9rVruNcYaR85BMGu8MgdegbjxH7jx496vZ5Qj4gOMeYBNo+0G9eg6b3SB8GScT5wuB6lDUM5IkosH3Ty7oQmcDRZ55RCxGZR1xinFp81euvv65GaccgZqgRR1Nprf84mkwj6EQgWr9+fbn//vtVf3oElJ5488031TRoCJj1zbydQXNtNBG/9957VZCI5uS//PJLlkeszwwCUwStaJqOY0TT8ddee039DYUY2YV+5SgcQNCOAedQ641p5TAInRasjxs3Tpo2baqa4GOQOQw26NjXHlPSoS8/tnvwwQfVyPH6Ju34PwpLMPp+ly5d1LlEAQH6yGP0f3ehph3n+amnnlKD4aFQRd8iA7Bf9OtHYQRlXZDFsbMESXx8vGpCEhcX59GFS0R+6L3r0+sMtm+CRuSPdjdtqtaxq1YZnRQi8gAGLEOzZq2put7Za9Ya6EJRhZinfgKBN4Jp9F9H4YMRMI88poWbMGGC+BrU+KNAB10SPGmZEQif93gP4lAOdkdEge2ZjUangMhrKv66iLlJZDIFIgsYnQTKxLx581QTdwRmCN6fe+45NTq/UUG8r8II9WfOnJERI0aokeoDMYj3JjatJ6LAFpHHuhCZQEjuaLUQkXkEBwWrhXzXpUuXVF92NCVH/280sf/xxx+NTpbPmT17tpQtW1YuXrwoY8eONTo5fo9N651g03oiIiIi8oWmtkRkLte81LSexXtEFNgm1LIuRCawt2UrtRCReZy7dk4tRER67CNPRIEtb0mjU0DkNaHFijE3iUyGzeqJyBkG8kQU2B7h4GBkHuVm/s/oJBCRl+WPzM88JaJ02LSeiIiIiIiIyI8wkCeiwHZ6p3UhMoHEvXvVQkTmkZKWohYiIj02rSeiwDbjPut68G6jU0KUbYf69VPr2FWrmJtEJnEx8aJaF4oqZHRSiMiHsEaeiAJbjc7WhcgE8ra7Wy1EZB4RIRFqocxZLBZ5/PHHpUCBAhIUFCT//vsvsy2HrFixQuUx5oQnYzCQJ6LAdve71oXIBIq99qpaiMg88oTnUQtlbtGiRTJt2jT5+eef5cSJE1KzZk1mWw654447VB5jznN3Pfzww9KpU6dMtxsxYoQqJNAvVatWtdsmISFBBg4cKAULFpTcuXNL165d5dSpU5m+v+N+27Vrl6U0+0JBhqGBfGYn6YknnpCKFStKVFSUFC5cWDp27Cg7d+7MtCTujTfekOLFi6vXtWrVSvbs2XMTjoaIiIiIiHJaUlKS0+f37dunYgAEmcWKFZPQ0FC3X0ueCQ8PV3mM+C0n1KhRQxUUaMvq1avt/v7888/LTz/9JN99952sXLlSjh8/Ll26dMl0vwjc9fudPXu2+CvDa+QzOkn16tWTqVOnyo4dO2Tx4sUqSG/Tpo2kpqa63N/YsWNl0qRJMmXKFNmwYYNER0dL27ZtVakNEVE6m7+1LkQmELdggVqIyDyuxl9QS9rVq+mXxES7bZ1uoy0O98KutvNUYmKiPPvss1KkSBGJjIyUJk2ayF9//WV9j7Q0KVWqlEyePNnuNZs2bZLg4GA5dOiQeoxazUcffVRV3OXNm1datGghmzdvtqv8q1u3rnzxxRdSvnx59T7Oak6feeYZOXz4sAouy5Urp56/66675Omnn5ZBgwZJoUKFVFwA27Ztk7vvvlvV5hYtWlT69OkjZ8+ete3vypUr8tBDD6m/o3Dg/fffV/vCfjR4n/nz59ulI1++fKpVgObIkSPSvXt39Tya/KNi8uDBg+lqfN977z31PqhhRk1zcnKyXR6//PLLUrp0aYmIiJBKlSrJl19+qWIj/B+v1UOXAqRtr4vBT7X3HDlypC3Pn3zySbtCjozOq7MaaRwzjhExW7Vq1VS+aUGzdg6nT58uP/74o60CF/twBYUwKCjQFpw7TVxcnDr+8ePHq2tFixnXrl0r69evl4wg//T7zZ/fO9M74tpwrKDGoj/XphvsTjtJzqCPiwYfxtGjR0udOnVUhqCm3hEu5gkTJsiwYcPUhwRmzJihPpz4kD3wwAM5eCRE5Jd+f926rtPD6JQQZdupcePUOua+64M4EpHfO9TgDpd/i76zmZT59FPb492Nm4jl2jWn2+aqX1/Kfj3D9nhvy1aSeuFCuu2q7dzhUfqGDBkiP/zwgwrSypYtqyrVECwjiETg2rNnT5k1a5YMGDDA9pqZM2dK48aN1fbQrVs31ZL2119/VU21P/30U2nZsqXs3r1b7UOld+9e9T5z586VkJCQdOmYOHGiig8+++wzFXDqt0Ha8P5r1qxRjxF8IgBE4cEHH3wg165dU4EyAu5ly5apbV566SVV04vAE8Hsq6++Kv/8848qUHAXgnHkRaNGjWTVqlUq7kE8gwB3y5YtqlYbli9froJ4rHGcPXr0UO/z2GOPqb+jQGHdunWqshKx0IEDB1ShAwLFRx55RAWxgwcPtr0vHjdr1kwF+a4sXbpUBegIphFb9evXTxUivPXWW26dV2euXr2qChW+/vprVVDTu3dvlS6cb6xRORsfH6/SB672A2hRXaJECZVG5N+YMWOkTJky6m8bN25UeYuW1xq06sbfkU+33367y/3ieHE+EcDjGsD5wHFnF65LfUEICmP+++8/FYfmGIuBhg8fbsmVK5elePHilvLly1sefPBBy6FDh5xue/nyZcugQYPUdomJiU632bdvnwWHtGnTJrvnmzVrZnn22WddpiMhIcESFxdnW44cOaL2g/8TkcltmmldiEzgwtx5aiEi/3L16lXL5s2b1drR9ipVXS6HHn/cbtsddW9xue3B3n3stt11eyOn23kC9+dhYWGWmTNv/I4mJSVZSpQoYRk7dqx6jPvyoKAg2z1+amqqpWTJkpbJkyerx6tWrbLkzZtX3Y/rVaxY0fLpp5/aYga8z+nTpzNMzwcffGApW7as3XN33nmn5ZZbbrF7btSoUZY2bdrYPafd/+/atcty6dIlS3h4uGXOnDm2v587d84SFRVlee6552zPYft58+y/c2NiYixTp05V///6668tVapUsaSlpdn+jjgG+1m8eLF63LdvX5XmlJQU2zbdunWz9OjRQ/0f6cH7/P77706P+dixY5aQkBDLhg0bbPlfqFAhy7Rp01zmE96zQIEClitXrtiew/nInTu3Oj/unNfly5erdF24cEE9xjHj8d69e22v+fjjjy1Fixa1e9+OHTtaMvPLL7+ovMdnYtGiRZZGjRpZypQpY4mPj1d/R7rCw8PTva5+/fqWIUOGuNzv7NmzLT/++KNly5Yt6rxVq1ZNvUaf987yCvkbHR1tt0RGRtodv9748eMt+fLlU+fO08874k9341BDa+QbNmyommFUqVJFNbtA846mTZuqpi558lgH9fjkk09UiRCat2C733//3VZ65ejkyZNq7Vjygcfa35xBCQ/em4gCUN0HjU4Bkdfk65z5IEJE5F+q/LPR9R8daqZj19j3I7YTbN+jttLSJdlOG/qko2YUteuasLAwadCggap9BdQso6k1auVfeeUVVct9+vRpVQsPaEJ/+fLldLWiqCXH/jWoFUYzcEDtNprFa1CD36tXL5fpRNNrPbwnar/R/NvZMeG9UbuKWEWD2mPEIp7A+6AGW4trNOjyqz82dDXWtyBA7fzWrVttzeTxtzvvvNPpe6DWun379vLVV1+pfEe/cTSL1/LXFdTs58qVy/YYtd44D+gKgKbrmZ1XZ7A/fatpHAfOtaf057Z27drqPOD8z5kzR/r37y9Z9YCudXatWrXUvpFe1NKjBYgrzZs3T9c9BF240eLAEVqV4DrHeYiNjZWcZGgg785JwoeydevWKtBHUw00eUGzGGd9Y7Jq6NCh8sILL9geo8kH+qAQERERERkpWBdsGbVtduF+XgvksUbTci1wR/CIgM9Zf2n0udZg3CvNbbfdZje1XGbNl/Wv1d6zQ4cO8u676WetQVpc9S13hKbt1or5G/R92/E+KERA03JHWqGEFiQ77hfjCwC6HGQGXQTQxx/dBNBsHU3z9UH6zeLsOBzzJytwHSAo1s4LumUnJSWpLhL6awSj1rvqsu1MhQoVVN977DejQB7Xj2M3haNHj6bbbvv27aqw4J133lHjupl+sLuMThKgn0zlypVVP4/vv/9ejVo/b948p6/XTpzj1AOZnVQMeoBBHvQLEQWIxa9ZFyITOPXOu2ohIvO4nHRZLb4ItZloKav1PdcCWfRRr169uu25Bx98ULW4Rd9m3M/ra89vvfVW1XIW/ccRLOkX/QBneghu9ds51nhnBu+J/ssYg8vxPRG04bgQlKLWVXPhwgXVZ98xGNcGc9P6daOfuP598Bz6ZDu+j7vTtqHmGEE9WjK4cs8996h0o9YYU/Ch37w7rQXQ8kCDQeLQQgGVme6eV09hnxkNWu4KCkS0GQkAhSNhYWGqn79m165daqBDtCxwF4Lxc+fO2fabHRizAIVDmAYPI+rfDD4VyDueJEco0cGC5iLOYBRLBOz6k4radXwIPTmpRBRAtn5nXYhMIG7hz2ohIvNISE1Qiy9C8IhB5DAwHAJI1EhigDYEs/om0AiYMSUcnkMgd59uQE4MWIb7dIyi/ttvv6mB1zD6+GuvvSZ///13jqQbA5GdP39eDcSH4BTxB0Zbx4BvSB8CWqQVx4XB71AIgZHeMYCbHgZL++ijj9Qo/EgrRn7X10qjwAKFERiEG90BMEgdWh5gNHhnNbrOIO/69u2rgnMM3q3tAy2YNWh6j/ShlTEqQN2Je1CjjWPEOfvll19k+PDhanR/HKO759VTOBYM8oegG4GvvvWCHgbGQ8GFdi107txZHSPOF6AQpH///qpFNbpIoIAI5w7HrR/oDgPgaRXAiDNxPCiwwH4RL+K8oFBFm8kgOxDAoxUERudHwZS2ZKXgwi+a1uMkoeQCzekx9x8uIO0k7d+/X7799lvVLAGlXbjY0UwBJXAoddKfIPRxxwlG8w1MCYHRB3ERI7B//fXXVd8RfDkQEaXTey4zhUyjzBdfGJ0EIvKyfBE3mg77Ityfo8YYTbsvXbqkmr0jKHac1gtB7VNPPaVGYNc3F8f9OwJJBO4Ixs6cOaMq5tAaN6dG/EZsgNpmjFSPWAOVhIhH0ORfC9bHjRtna4KPGv8XX3xR9R3Xw5R0SDPG+MI+MXI+gkoNArs//vhDvQ/mOEf+lCxZUjXj9qQFMGraMWo+8g81yBidHY/1ENi+/fbbKj3uQBq0Vs84fsRfCEI9Pa+eQGEACiGwL+QtgnBM2+YIcR/Sg2NFHIip7xCA67sjfPDBB+pcIYBG+hGMY2w1PRQYaOcMMSYKETAKP5rk43zh3I8aNUq1zs4unGfQZmLQoOBFmwrR24Iw4p0YBH0IcND6k4QpD9CcA4E9+nvgw4CmLPgg40J744037AaawIcffUFQCgU4HBQIYOoJnCTsEyfVk8EGUIuPkh6ceDazJyIiIqKchCbOaIKNwMqdPtFkDASdGLwP0137GtT4IzjHYHWZFYAgbkKchBp+8q3PuydxqKE18t98843Lv6GUBKVzmXEsh0Bg/+abb6qFiIiIiIjIrFAbjVYMqE3HSPU5Om85+RSf6iNPRHTTTW1vXYhM4FCfh9RCROZxIeGCWoicmT17tmrOjRr2sWPHMpMCiKE18kREhrtwwOgUEHlN0pEjzE0ik0m15NxgWeQZZ1PkGQ3N5LUuxu6aNm1ajqWHbh4G8kQU2F7YbnQKiLym8orlzE0ikykU5XwKNiIKbGxaT0RERETkAzBKOBGZW5qXPucM5IkosCVdtS5EJpB27ZpaiMi/hIeHq/WVK1ecDuxs4CRTRORl2udc+9xnFZvWE1Fgm1TXuh682+iUEGXb3jZt1Dp21SrmJpEfwRzXBQoUkJMnT6rH0dHRtvnMtYHu8kdmff5uIvKNmngE8fic4/OOz312MJAnosBWsp7RKSDymqhatZmbRH6qZMmSaq0F85prKdZWNmdDzxqSLiLyLgTx2uc9O4IsbKuTTnx8vMTExEhcXJzkzZs325lMREREROSO1NRUSUpKYmYRmVB4eHiGNfGexKGskSciIiIi8hG4yY+KijI6GUTk4zjYHREFtkPrrAuRCVzduFEtRGQe/5z6Ry1ERHqskSeiwPZdX+uag92RCRwdNEitOdgdkXm8uPJFtV7efbnRSSEiH8JAnogC222PGJ0CIq/J3+MB5iaRyXSP7W50EojIB3GwOyc42B0RERERERH5ahzKPvJEREREREREfoSBPBEFtvVTrAuRCZyf8bVaiMg8Zu6YqRYiIj32kSeiwLZ6vHV9+5NGp4Qo285+/plaF3ioD3OTyCS+2PqFWveq1svopBCRD2EgT0SBrcNEo1NA5DXFR77J3CQymeGNhhudBCLyQRzszgkOdkdEREREREQ3Ewe7IyIiIiIiIjIpDnZHRIFt/lPWhcgEjg99VS1EZB7DVg9TCxGRHvvIE1Fg27vE6BQQec3l1auYm0Qms+b4GqOTQEQ+iIE8EQW2x5YbnQIiryn/3XfMTSKTmd1+ttFJICIfxECeiAJbTEmjU0DkNWHFijE3iUymWDQ/10SUHvvIExEREREREfkRBvJEFNgmN7YuRCawv2MntRCReXRd0FUtRER6DOSJiIiIiIiI/EiQxWKxGJ0IXxMfHy8xMTESFxcnefPmNTo5REREREREZHLxHsShrJEnIiIiIiIi8iMM5IkosMUdsy5EJpB88qRaiMg8Tl45qRYiIp8J5EeMGCFBQUF2S9WqVdXfzp8/L88884xUqVJFoqKipEyZMvLss8+qZgYZefjhh9Pts127djfpiIjI73ze3LoQmcCBbt3UQkTm0XNhT7UQEfnUPPI1atSQJUuW2B6HhlqTdPz4cbW89957Ur16dTl06JA8+eST6rnvv/8+w30icJ86dartcURERA4eARH5tUqtjE4BkdfkbtKUuUlkMo1LcGYVIvLBQB6Be7FixdI9X7NmTfnhhx9sjytWrChvvfWW9O7dW1JSUmwBvzMI3J3tk4gonU6fMFPINEqMedvoJBCRl41uMpp5SkS+10d+z549UqJECalQoYL06tVLDh8+7HJbbfS+jIJ4WLFihRQpUkQ1yx8wYICcO3cuw+0TExPVCIH6hYiIiIiIiMgXGTr93K+//iqXL19WAfeJEydk5MiRcuzYMdm2bZvkyZPHbtuzZ89KvXr1VI08auZd+eabbyRXrlxSvnx52bdvn7z66quSO3duWbdunYSEhLjsq4/3dsTp54gCwK5fresqdxudEqJsu7RsuVrnacFxH4jMYsWRFWp9V+m7jE4KEfnQ9HM+NY/8xYsXpWzZsjJ+/Hjp37+/3QG1bt1aChQoIAsWLJCwsDC397l//37VLB/98Fu2bOmyRh6L/v1Kly7NQJ4oELwXa10P3m10SoiybXdTax/52FWrmJtEJtF8jrVgbnl3a0EdEZmXJ4G84X3k9fLlyyexsbGyd+9e23OXLl1Sg9ehhn7evHkeBfGAJvuFChVS+3QVyKNPPQfEIwpQTV4wOgVEXlPosceZm0Qm82itR41OAhH5IJ8K5NHMHs3h+/TpYyuRaNu2rQqyURMfGRnp8T6PHj2q+sgXL148B1JMRH7v9ieNTgGR1xR4yPr7SUTm0ataL6OTQEQ+yNDB7gYPHiwrV66UgwcPytq1a6Vz586qH3vPnj1VEN+mTRu5cuWKfPnll+rxyZMn1ZKammrbB+adR029VhDw0ksvyfr169U+ly5dKh07dpRKlSqpAgEiIiIiIiIif2dojTxqyxG0o8a8cOHC0qRJExWE4/8YeX7Dhg1qOwTiegcOHJBy5cqp/+/atUv1IQAUAmzZskWmT5+u+ttjNHwUBowaNYpN54nIuRXvWNd3vcIcIr935qOP1brw0wONTgoRecnkfyer9YC6A5inROSbg9354yADROTnONgdmQgHuyMyHw52RxQ44v11sDsiopuu23RmOplGqQkTjE4CEXnZ+3e+zzwlonQYyBNRYCvbyOgUkMmlnDsnJ0ePlit/rBKxWCS6WTMp9vowCS1YUJKPH5dT48bJ1Q1/Stq1a5KrQX0p9tprEl6mjMv9WVJT5cyEiXJx/jxJi4uXyOrVpehrr0pUrVqSq149uTh3nhzq1Tvd6yr8slAiKlRwus8rG/6Uw337pnu+9OefSe6mTeXatv/k7IcfSsKOHZJ68aKEFi0q+bp2kYJPPCFBQUHZzCEiysitRW9lBhFROgzkiYiIctCxF16Uqxs2SK4GDURCguXSokWSeuGClPnqSznyxJOSuGePRN/RSILz5JVLixfLkYOHpMLCnyUo1PlP9NkpU+Tc559LeLlyEt3wdon/5Rc5/OhjUmnJ7xKSJ49tu+g77pDwShVtj0NiYjJNa2Sd2hJVp47tcVjJkmqduHu3XN20SaIbNhQJDpZLv/+uChOCc0VzpHwiIiIDMJAnosA2u6d13XO20SkhE0JNNoL40BLFpcy0qeq5fW3aqueubtyogvjgPHmk9BdfSFBwsOzv3EUSd+yQS0uWSN527Ww15agBr7xyhViSk+X8jK/Vfkp/OkXCy5ZVAX/c/Plycc4cubrxH0k+cUL9Pe+990q+Lp2dpmtH1WpqXXHxIrUPTe4mTaXwM0+n2z7XbfWk0rKlEpI7t3p8fOirEjdvnlxZt46BPFEOe2bZM2r9YYsPmddE5BvTzxERGe7YRutClAMSd+1U68gqVVWgjiWiahX1XNL+A2qdlpAgiXv3SvKp05Jy+rR6LmHXLqf7Sz55UtLi4iQ4OtoWgEdWtwblCTt3ybWtWyTp6BH1+NTbb8vOOnVlX/t75cI337iV3vNTp8rO2nVkb5u2cnbyZNWMH9DUXwviwZKUpNahRYpkMWeIyF3bzm5TCxGRHmvkiSiwPfuv0SkgE0s5d16tg6OibM8FR+VS69QL5yVP27aqOf2B+zravS717Dm1jqpdS/Vt15rZp56zPh+U68b+gq7vO+XsGan0228S99PPcvG77ySyahVJuXBBLi9fISdHjFQ1/zHt26ttsU8IK1Hi+k5EIipXlsiaNVWQjhYBZyZOEgkJlUKPP2aXtkvLlkv8r7+qpvoFH7P/GxF53y9dfmG2ElE6DOSJKLCFW4MqopwQWrCAWqddvWp7Lu2a9f8hhQpJyQ+ekEu//a4GkQsrXkyu/r1R4n/+WUIKFLAVAOgHqAspWFCtLVdu7M9y7Zr1vQoVVtvn63a/5O/ezfb30++9J+e++FIF51og7zjoXa769aXCTwtsjy/Mni0nR76pXqMP5BHAHxvysuqLX/qrLyW8lLUPPRHlnKjQGwV3REQaNq0nIiLKIRGxVWxN5dFM3ZKWJok7tOb2VURSUyVvu7ZS5PlBqnb+ytq16m/RDRuoNUayT9y/X5IOH1aPw4oVk+C8eVXBQOIBa9P8hP/+u76/WLVOPmJtWu8oKOjGTz72iQV97tVrjh1TaUv/mhsj0l/8/ns59uJgNdp+2Zn/k6gaNbySR0REROQ51sgTUWAbX926fmG70SkhE4qqVVPVdl/96y853O8RNeI7guZct90mUbVry7HBL0nalSsSUrCAXFm9RlLPn1ejzedqZJ0W8dqWrXaD3QWFhUmBPn3k7Mcfy9EBT0lkjRqqlhzN5vN16yZ77mquRsQPK11KomrXkbRL8aopPORtf48tXfvvaW832N35GTPk8tJlElXvVpE0ixqV3voa63aXV6+RE8Netx3ThTlz1P/RvL7wwIE3OVeJAkur71qp9ZJuS4xOChH5cyB/4MABWbVqlRw6dEiuXr0qhQsXlltuuUUaNWokkZGROZNKIqKckr8885ZyVMnx78vJ0W/JlVWr1OM8bdqoeeQhIjZWLnz9terLHlqggBTo21cKD3ouw7nZCw14UiyJCXJx/o9y6bff1PzxRV8dqoLq8NKlJSVXLgmJzq2axVtSUlTNf4H+j0ieli1d7jN302aSuHOXmuseg++hICB/jwekQB/rfPTaIHxw6fcbwQT62DOQJ8pZpfOUZhYTUTpBFovFIm6YOXOmTJw4Uf7++28pWrSolChRQqKiouT8+fOyb98+FcT36tVLXn75ZSmrm8rGH8XHx0tMTIzExcVJ3rx5jU4OERERERERmVy8B3GoWzXyqHEPDw+Xhx9+WH744QcpXdq+ZDAxMVHWrVsn33zzjdx2223yySefSLduNwbaISIiIiIiIqKbWCO/ePFiadu2rVs7PHfunBw8eFDq1asn/oo18kQB5OT1uXmL1TQ6JUTZps0/rwbSIyJT2HXe+rmuUoCfayKzi/egRt7tpvWBhIE8UQB5zzrStwzebXRKiLJtd9Omah17vT8+Efm/5nOaq/Xy7taBK4nIvLzetF6vRYsWcuedd8rw4cPtnr9w4YJ07dpVli1b5nmKiYiMUovdgMg8Ytrfa3QSiMjL7il/Y8YJIqIs18gHBwdLwYIFpXHjxmoAvOjoaPX8qVOn1AB4qamp4u9YI09ERERERES+GocGZ+UNlixZIidPnpTbb79d9YcnIiIiIiIiopsjS4F88eLFZeXKlVKrVi2pX7++rFixwvspIyK6Gf6dZV2ITODivPlqISLz+HHvj2ohIspWH/mgoCC1joiIkFmzZsno0aOlXbt2av54IiK/s2SEdV33QaNTQpRtp8e/r9b5OndibhKZxIR/Jqh1x0odjU4KEflzIO/YpX7YsGFSrVo16du3rzfTRUR0c7QexZwm0yj60ktGJ4GIvOyFei8wT4ko+4PdHTp0SEqXLq0GvdPbtm2bbNy40RQBPQe7IyIiIiIiopuJ88jfxAwkIiIiIiIi8sl55Lt06eLWdnPnznV3l0RExvv1+vged79rdEqIsu3kW2+rdbHXXmVuEpnEO3++o9avNHjF6KQQkQ9xO5BHyYAeBrrr0KGD5MmTJyfSRUSB7vIZkV9fEtmzBKNziFRqJXLPeyK5C4tcPCLy++siB1aJJF8VKdfEGogXqOB6f2mpIstGWUeov3ZRpHgdkbvfEflvnn0gf/W8yOQ7RC6dEMlTQuTFHa73eewfkZ8HiZw/IJKaJJK3hEjdXiLNBlv/fuGQyMTa6V/XfrxI/f7Zyh4iZ+IX/arWDOSJcta5a+dkzJ9jZPWx1Wr8qCYlm8irDV+VglEF5cTlE/L+xvflr5N/ybWUa3Jb0dtkaIOhUjpvaZf7S01LlQ83fSg/7vtR4hPjpVrBaipwr1mopiw+uFjOJ5yXmTtmpnvdfRXvk7eavOV0n38c/UM+2PiBHLt8TD0umbuk9KrWS+6PvV897reon/x96u90r0N6p7abmo3cISKfCuSnTrX/QH///fcyduxYqVAhgxtnIqKs+r6fyMFVIuWaigQFi2yfL3L1nMhDP4rM6i5yertIhbtEImNEtv8ocm6fyMA/RUJcfK398Z7I6g9EClYSKd9MZNsPIl93Een1g0hE7hvb/TJY5MoZ99KI7cJzi9TsIpIQJ7J9gbWwAAUKeE5TqIpIxRY3HhetmdVcIcpQWYffaiLKGUP+GCJ/nvxT6herL8FBwfLbod/kYuJF+az1Z/LU0qdk78W9cnvx2yVPeB75/dDvcnjpYZnfcb6EBjv/jfps62fy5bYvpVzectKgWANZdHCRPPH7E7Ko6yL5os0X8u2ubyUkKMS2/cL9C+VC4gUpk6eMyzSevHJSiuQqIrcWuVVOXj2pAvuR60ZKlfxVpFbhWtK6bGupWqCqbfsVR1bI0ctHpUxe1/skIj8etZ6IKMcd32QN4mNKizy0wPrcpLrW5w6vswbxETEiveeJYODNKU1ETm4V2fmTSI3O1pr66ffeqFFPTRZZ/4l1Pw/OESlYUSQ4TGTzLJHDa0QaP2f927a51qXZSyJ/jE2frhHXWyY98491H7FtrYtmdk+RXb+IXDxs/7qS9ay1/0Q5LKJSJeYxUQ7779x/KogvHl1cBdlwz9x71HP/nP5HBfF5wvLIp60/VUF+t5+6yc7zO2Xp4aXStlxbVVP/yOJHVJC9tNtSSU5Llv9t/5/az8ctP1aBNAL+BfsWyPe7v5d+Nfup2n7N0UtHZdbOWRIWHCZdY7uq51Dr3u6Hdur/m/psUq/vXqW7WjRdF3SV3Rd2y7Erx1Qg/2C1G9OuXkm+IvP3zlf/71m1J68hIj9gP/Q8EZEvOLntRs01AnUsxWpZnzu727pGk/ozO0XiT4hcOml97tR/zvcXd1Qk4aJIeB5rAA7Fa9u/F/ax8AWRhk9aa+zdhaD911dEvntYZPdia+FDLWuzRRu0GBhVROSDmiKLXhVJuuL+/omIyKfsPm/9HULNNgJ1LPg/HIg7oNbXUq/Jvov75PTV02pRr7tw/ffLSc15fFK8RIdF22rDqxWopta7LuxKt/3snbMlzZIm7cq1k0JRhTJM645zO1Qf+6eXPq3ePzZ/rDQt2TTddgjiLydfVrX3+lp6IvJdrJEnIt+jNW0Pz3XjubDr/79yTqR6R2twPLmR/esun75RAz7wrxvN7K+cdb0/BN9ftROJyCMSXVik1QiRo385Txf2Cfl0zQ4vnRLZMPnGYxQCROa78Th/OZHSt4sEh4js+Flk/cfWQogOEzzKEiJ3HOzVW63LzbTW7hGR951LOKfWUaFRtueiwqz/v5BwQTVZR3P6Lgu6pOtXD+j3/mOnHyUsKEw9Rv/3dPu7/v+z185K31+tUztPv3u6XE2+KvP2Wsd2QX93DWr3sU/QN98/GH/Q1rceTfMbl2wsESERdulCH/9vdn6Tbp9EZJJAfsGC681br0tLS5OlS5eq+eP17rvvPu+ljogCEwJq0NdcI/iF3EVEmk4T2bFA5OQWkbwlrc3tt34nEl3oRsBeOFa3v0Ku95eWLBJ3xFprX7iayJyHRK5Zb6rUemZ3kW5TRcKj7fepKV1fZPhFkfjjIgueEfl3pkhUfpG2b1kD/uc239gWzf5n3i+y82cG8pQjUk5eb51CRDmmYGRBtb6acv13BD8XydfUGjXkj9V+TJYcWqKa0xeLLiYbT22UXw78IgUiC9iC9AoxN8aY0p5HkG7bX8qN/f17+l/b8z/v/1kuJV2SuoXrSo1CNWzPo5m9fp+au8vfrZrzozn+iytflKnbpkrRXEXtAvY1x9eogB9dBVqWaemlXCIinwnkO3XqlO65J554wu5xUFCQpKamuv3mI0aMkJEjR9o9V6VKFdm5c6ecP39ehg8fLr/99pscPnxYChcurNIwatSodCPoO5Yq4nWff/65XLx4URo3biyTJ0+WypUru50uIjJY0Ro3mr1jtHkJsgbt6m81RSypIjU6WReMMr/cOuWWGhgPkq5aA3PUyGPguZhS1kHxMCDd2b0ihSqJHL9+Y3TnyyL1HhZ5t6zImR3WRZOSILJnsbWPPZy53iyyQHmRkDCRxEvWmvygIJGYkiJlbhfZt9Q68B4guEchQqh97YcavI8oB1RailkeiCgnoXm61uwdo83j/ldrAo+/pVpSpU25Nmq5mHBRPv73Y/U3DIynBeknrpxQNfIYyR7BPgbFQ4B+MO6glIspJ9vPbbft752mN8ZYmbVjltOac/SzP3LpiPq/FtCj3zua66PpP5rso7k+ChcOx9uP46LV2Peo0kNC0HqMiMwVyKMGPifUqFFDliy5ceMRGmpN0vHjx9Xy3nvvSfXq1eXQoUPy5JNPqucwYr4rGEl/0qRJMn36dClfvry8/vrr0rZtW9m+fbtERkbmyDEQkZeVvFWkbBORQ6tFZnS0Bsroi162sUipeiI/PCqSeNkaJO9bJnL1rEiF5tZR7OHYRvvB7hB0NxwgsvIdkdk9RIrXFflvrnXAvHp9RaLyiYyIu/H+joPlaT6ubz/Y3bwnrSPpF4q1FhJgoDvQRqhH83+MlI/p8dDsEk3roaZDH3oiIvIbqAnHFG2Yuu2x3x+TYAlWg83VK1pPDSL38h8vq9r1AlEFZM2xNarpfKPijdQo9rDt7Da7we5Qm967Wm+ZvHmyPLPsGTX1HKacw4B5XStbB7ODdcfXyb64fep1rcq2sksT+uF3nN/RbrC7/ov7qwKC0nlKy5mrZ2Tl0ZXq741K3OiWdij+kEpjZEikbVo6IvIPhveRR+BerFixdM/XrFlTfvjhB9vjihUryltvvSW9e/eWlJQUW8DvWBs/YcIEGTZsmHTsaP0ymzFjhhQtWlTmz58vDzzwQA4fDRF5zf1fWeeR37vU+rjafdZ55KFIdZENn1oDeDTDv32gSIth1oDfFYxEj6aK/862NstHP/p274igL6FWs+6pMo1ENk61jrKPUfAxzdwtvUUaPn797w1FSlwfbT8h3lpr3+gpkSYvZCVHiDKVetnafSQkdzRziygHjbtznLy94W0VBAP6xWsjy1fOX1nVnKO/PJrN96neR5655RlVc+/K47Ufl4TUBFmwd4Fqlo9+9C/Xf1liImJUzTpgpHqt5tzVNHZ6mMYO0+L9c+ofiQiNkFqFrCPV31X6LruB8yxikfYV2qv3IiL/EWRB9JuJ9evXy+23W0sRM3P16lU5cOCAqml3p2n9uHHjVFN51JY3atRIxowZI2XKOJ+/8osvvpChQ4fKmTPO53jev3+/Cvg3bdokdevWtT1/5513qscTJ050+rrExES1aOLj46V06dISFxcnefPmdeOoichvvXe93/tg56MJE/mT3U2t3UtiV60yOilE5CXN5zRX6+XdlzNPiUwuPj5excbuxKFuddTs06ePap7+3XffyZUrzqdNQtP1V199VQXSGzdudCuhDRs2lGnTpsmiRYtUP3YUADRt2lQuXbqUbtuzZ8+q/vGPP369psuJk9cH+UENvB4ea39zBoUHyDBtQRBPRAGiVH3rQmQCuerWVQsRmUedwnXUQkTkcY18cnKyCrQ//vhjVesdGxsrJUqUULXoFy5cUIPTXb58WTp37qyC+Vq1rs/37CEMTle2bFkZP3689O/f365konXr1lKgQAE1en5YmHW6Dkdr165Vg9uhH33x4sVtz3fv3l01Z/r222+dvo418kREREREROQvNfJu9ZFH4Pzss8+q5e+//5bVq1erweeuXbsmderUkeeff16aN2+uAu3syJcvnyok2Lt3r+051M63a9dO8uTJI/PmzXMZxIPW1/7UqVN2gTwe65vaO4qIiFALERERERERkekGu7vtttvUkhNQq79v3z7VlF8rkUCTfgTZqInPbNR5jFKPYB7z22uBO/axYcMGGTBgQI6kmYj83MHV1jVGlifyc1f+/FOtoxs0MDopROQlf538y276OiIiMHQy48GDB8vKlSvl4MGDqlk8muaHhIRIz549VQDepk0b1Sf/yy+/VI/Rzx2Lfq76qlWrqpp6QPP5QYMGyejRo1Xgv3XrVnnooYdUNwDMQU9ElM73j1gXIhM49uKLaiEi8xjyxxC1EBH5zPRzR48eVUH7uXPnpHDhwtKkSRM1Qj7+v2LFClWTDpUqVbJ7HQbFK1eunPr/rl27VB8CzZAhQ1Twj0Hx0Oce+8RgepxDnoicqv8YM4ZMo8CDDxqdBCLysgeqcPpkIsriYHeBxpNBBoiIiHxJ4tVkSUvjT7uj0PAQCQsPMeScEBERGTLYHREREfm+P2bvkq0rjxmdDJ8UEhosrfpVl0r1ihidFCIiopvfRx7TzxERmca6T6wLkQnEfzNTSh1ZZnQyfFJqSprs+fuU0ckg8tjX279WCxFRtmrk0V/9zjvvVPO833///ex7TkT+bc0E67rRU0anhChbUpPTpNSBxer/oe27S+lq2ZsS1ky2LDsicWeuSeKVZKOTQuSxr7Z9pdZ9qltndSIiylIg/88//8jUqVPlhRdekKefflp69OihgvoGnOqGiPzRfR8ZnQIir0i4miw7q/RS/69RvYDUuqsUc/a6IzvOq0A+gYE8+aGRd4w0OglEZIam9ZiffeLEiXL8+HH56quv5MSJE2pk+Jo1a8r48ePlzJkzOZNSIqKcENvGuhD5OQSp5wrWVEtk7jCjk+NTtPxIuJJidFKIPNasVDO1EBF5ZR750NBQ6dKli3z33Xfy7rvvyt69e9W88KVLl1ZztyPAJyIioptD32w8MhcDeb3IXNYGiKyRJyIiCfRA/u+//5annnpKihcvrmriEcTv27dPfv/9d1Vb37FjR++mlIgoJ8x93LoQ+bmEyylSfcc0tbBG3p6WHxhHIDkp1ZDzQ5RVQ1cNVQsRUbb6yCNoRx/5Xbt2yT333CMzZsxQ6+Bga5lA+fLlZdq0aVKuXDlPd01EdPPtX8FcJ9P0kc9/YZf6f0Q0Z5fVi4wOs2u5wPnkyZ+sP7He6CQQkQ/y+Jd+8uTJ8sgjj8jDDz+sauOdKVKkiHz55ZfeSB8RUc564g/mMJlCwuVk2VjvFfX/6rrAlUQidF0N0Lw+d/5IZgv5jTn3zjE6CURkhkB+z549mW4THh4uffv2zWqaiIhunjzFmNtkColXkyUpIkaCQ4IkLCLE6OT4FH1XAw54R/6mcK7CRieBiMzQRx7N6jHAnSM8N336dG+li4iIiDyskdeakQcFBTHvXDSt1/KJiIgooAL5MWPGSKFChZw2p3/77be9lS4iopvj44bWhcjPoaa5wZ+jpM6K4UYnxedE6sYM4Mj15G86ze+kFiKibDWtP3z4sBrQzlHZsmXV34iI/EpIuNEpIPIKBKiW4DAJCsvyhDSBMdjdVdbIk38J5+8UEXkjkEfN+5YtW9KNSr9582YpWLCgp7sjIjLWk6t4Bsg0gfxft70i5esUkluMToyPCQ0PkZCwYDX9HJvWk7+Z04GD3RFReh4X2/fs2VOeffZZWb58uaSmpqpl2bJl8txzz8kDDzzg6e6IiIjIC7Qm4/raZ7pByxc2rSciooCskR81apQcPHhQWrZsKaGh1penpaXJQw89xD7yROR/Ll7vEpSvjNEpIcoyi8UiiVdSJDLhnORK4tRqrgL5KxcTOWo9+Z3jl4+rdYncJYxOChH5cyCPqeW+/fZbFdCjOX1UVJTUqlVL9ZEnIvI7X7SyrgfvNjolRFmWkpQmqSlpcvs/70n49hCRR9cyN10MeJd4veUCkb/o9UsvtV7efbnRSSEifw7kNbGxsWohIvJrldsYnQKibNOai58rUFOKV4phjjrBpvXkr5qVamZ0EojIDIE8+sRPmzZNli5dKqdPn1bN6vXQX56IyG90/MjoFBB5LZDfWbWXlHu8JnPUiQj2kSc/NfKOkUYngYjMEMhjUDsE8u3bt5eaNWtKUFBQzqSMiIiI3KIfwI2D3Tmn5QvGEsCYArx/ISKigArkv/nmG5kzZ47cc889OZMiIqKbacdP1nW1Dsx38lsITqHQmX8l6N8rIlV4PbsK5NPSLJKckCrhUVnuXUh0Uy09tFStW5ZtyZwnouwNdlepUiVPX0ZE5JsWvmhdM5AnE9TIV9nzrVyaFC7Sg4G8o4jrg91p+cVAnvzF6A2j1ZqBPBFlK5B/8cUXZeLEifLRRx+xWRoR+b9mLxmdAiKvBfIHy94tTbpVZo46oe9ygPzKWyiK+UR+4YnaTxidBCIyQyC/evVqWb58ufz6669So0YNCQu78cMIc+fO9Wb6iIhyVoPHmMNkmkD+VLm7pNBDdxmdHL8I5In8xQNVHzA6CURkhkA+X7580rlz55xJDREREXks8bI1MI3MbV+4TjcwkCciooAO5KdOnZozKSEiMsKyt6zrFq8x/8lvJVy1DnZXZu9PcmbSRin87LNGJ8nn6As5tMEBifzBR5us06Q+fcvTRieFiHxIcFZelJKSIkuWLJFPP/1ULl26pJ47fvy4XL582dvpIyLKWf9Mty5Efizheo18oX0r5cJ33xmdHJ8Ukct+sDsif/HDnh/UQkSUrRr5Q4cOSbt27eTw4cOSmJgorVu3ljx58si7776rHk+ZMsXTXRIRGafHTOY++b3Eq9bA9Mx9g6VRp4pGJ8cnhYQGS1hkiJp6joE8+ZMJzScYnQQiMkON/HPPPSe33XabXLhwQaKiboz4in7zS5da57kkIvIbpetbFyI/pgWmQZVrSFTdukYnx2dF5rI2r2cgT/6kTuE6aiEiylYgv2rVKhk2bJiaT16vXLlycuzYMY/2NWLECDWFnX6pWrWq7e+fffaZ3HXXXZI3b171t4sXL2Z7n0RERGZisVgk4Xqfb/2AbuS6n3zCZfaRJyKiAGtan5aWJqmpqemeP3r0qGpi7ylMYYf+9rYEhd5I0tWrV1UzfixDhw71yj6JiOzM7G5d95rDjCG/lJSQKpY0i/p/nq/flCO/RknpT9nNzZnI6FC7rghE/mDg0oFq/XHLj41OChH5EI8j3DZt2siECRNUbTmgxhuD3A0fPlzuuecezxMQGirFihVz+rdBgwap9YoVK7y2TyIiOyf+ZYaQKQa6g5Cje+Xa6SyNYxsQIq63WNDnGZGv235uu9FJICIzBPLvv/++tG3bVqpXry4JCQny4IMPyp49e6RQoUIye/ZsjxOA15YoUUIiIyOlUaNGMmbMGClTpozH+8nOPjFIHxZNfHx8tt6fiPzIoK1Gp4ByWFJCivw44V85d/SyaZvWayI+niPlahc2ND2+TOt6EHfmmkx52rNKgpstKEikepMS0rRHrNFJIYMt7rrY6CQQkRkC+VKlSsnmzZvlm2++kS1btqja+P79+0uvXr3sBr9zR8OGDWXatGlSpUoVOXHihIwcOVKaNm0q27Zty1Iz/azuE4E+tiOiABQaYXQKKIcd3XFBTh8MjALa/KXySbDDGDZ0Q76iuWz/T01J8/ms2bL8qDTqXFFCw0OMTgoZKDyEn2kiSi/Ioi/KNxgGsytbtqyMHz9eFQ5o0LS+efPmaqT8fPnyeWWfmdXIly5dWuLi4tRAe0RE5L+2rzkuy7/eqf5f886SEh5pzqCoSLm8UvGWIkYnw6clJ6XK9tXH5Wrcjd98X3T2yGU5vP28+v/D7zaW6BgWOBIRBYL4+HiJiYlxKw71uEZ+xowZGf79oYcekqxCkB4bGyt79+7N8j6yss+IiAi1EFEAeq+KdT14l9EpoRySdO3GCOUN76tg6pHd9zRtptaVV/1hdFJ8Ulh4iNRpUVp83a4NJ22BPK5fBvKBrcWcFmq9rPsyo5NCRD4kNCvzyOslJyer0eUxHV2uXLmyFcijmf6+ffukT58+Wd7HzdgnEZlI4euBPAVEIB8eZe5ZTMIrVTQ6CeQF+us06Vr6mYIosFTIV8HoJBCRD/L4jgbN250NLjdgwAB56aWXPNrX4MGDpUOHDqrp+/Hjx9XI9yEhIdKzZ0/195MnT6pFq03funWr6ueOgesKFCignmvZsqV07txZnn76abf2SURkp+8CZojJaYFQWESIBAcHiZmVnTrV6CSQF0REhTgtiKLA9EWbL4xOAhH5IK9UTVSuXFneeecd6d27t+zcae2H6A7MPY8A+9y5c1K4cGFp0qSJrF+/Xv0fpkyZYjcIXbNm1iaDU6dOlYcfflj9H7XtZ8+edXufREQUWBITUgKiNp7MQ3+tJjKQJyIiJ7x2V4O521ED7gmMfJ+RESNGqCUjBw8e9GifRER2TmyxrovXZsaYlFajGQiBfMKOHWodWa2a0UmhbAiP1DWtv14QRYFr53lrJVnVAlWNTgoR+RCP72oWLLBvhopB7zHN20cffSSNGzf2ZtqIiHLezPut68G7mdsmD+T1zZXN6vDjj6t17KpVRieFvNZHnoF8oBuwZIBaL+++3OikEJE/B/KdOnWyexwUFKSarbdo0ULef/99b6aNiCjn1e7OXDa5QKqRj+lwn9FJIC9gIE9691a4lxlCROl4fFeTlpbm6UuIiHxXm9FGp4ByWFJCasAE8kWHeDboLPkmDMqIwRmTE1M5aj3Ji7e9yFwgonSC0z9FRERkHtpgYYEQyJN5aNerNlgjERGRnsd3NS+88ILb244fP97T3RMR3Vz/fG1d39qHOW/2pvW6AcTM6uIPP6h1vq5djU4KeSGQv3IxkX3kSebtmadyoXPlzswNIrLx+K5m06ZNaklOTpYqVaqo53bv3q3mar/11lvt+s4TEfm8ZaOsawbyppSakiapyWkBM9jd6QkT1JqBvP/TrlcOdkeTNk1SmcBAnoiyFch36NBB8uTJI9OnT5f8+fOr5y5cuCD9+vWTpk2byosvsh8PEfmRtm8bnQLKQfogKBCa1hd9+RWjk0Beol2vDOTppds49gURpefxXQ1Gpv/tt99sQTzg/6NHj5Y2bdowkCci/1Lr+vRzZOr+8YESyMfc297oJJCXaF1B9NcwBaZ7KtxjdBKIyAyD3cXHx8uZM2fSPY/nLl265K10ERERebdGPgD6yJN5sEaeiIi8Gsh37txZNaOfO3euHD16VC0//PCD9O/fX7p06eLp7oiIjLVwsHUhU089BxEBUCN/8s1RaiETBfK6a5gC01vr31ILEVG2AvkpU6bI3XffLQ8++KCULVtWLfh/u3bt5JNPPvF0d0RExtqxwLqQKQVaH/n4339TC5lnsDsM1ohBGylwLTm8RC1ERHoe39XkypVLBezjxo2Tffv2qecqVqwo0dHRnu6KiMh4Dy80OgWUgwItkC87fYbRSSAv0V+vuI6j8oQzbwPUV22/MjoJROSDsnxXc+LECbU0a9ZMoqKixGKxcMo5IvI/hSobnQLKQfqBwgKhaX1EhfJGJ4FyIJDHdcxAPnCVj+Hnmoi80LT+3Llz0rJlS4mNjZV77rlHBfOAPvKceo6IiHy1Rj4sAOaRJ/PQD87IKeiIiCjbgfzzzz8vYWFhcvjwYdXMXtOjRw9ZtGiRp7sjIjLWF62tC5mSFgCFhgVLSIjHP3l+5+ADPdVC/k/fgoSBfGDr/UtvtRAR6XnczhBzyC9evFhKlSpl93zlypXl0KFDnu6OiMhYV07zDJiYFgAFQv94SDl3zugkUI70kefI9YHs3DV+rokoPY/vbK5cuWJXE685f/68REREeLo7IiJjPbeZZ8DEEq8HQIESyFfiiPWm7SNPgevXrr8anQQi8kEetzNs2rSpzJhxY1TcoKAgSUtLk7Fjx0rz5s29nT4iIqIsS0oIrBp5Mg82rScioox4fGeDgB2D3f3999+SlJQkQ4YMkf/++0/VyK9Zs8bT3RERGevaBes6Kj/PhImb1mtzcptdalycWofExBidFMom/eCMWoEUBaa4ROvnOiaCn2siykaNfM2aNWX37t3SpEkT6dixo2pq36VLF9m0aZOaT56IyK983NC6kCkFWh/5fffeqxbyfxicEYM0Age7C2ydfuykFiIiPY/ubJKTk6Vdu3YyZcoUee211zx5KRGRbyrTyOgUUA4KtEA+V73bjE4CeRGu25TkJAbyAe7WIrcanQQi8kEe3dlg2rktW7bkXGqIiG627tOZ5yaWmJCabk5uMys14QOjk0BeDuSvxifZBm2kwPT+Xe8bnQQiMkPT+t69e8uXX36ZM6khIiLykrTUNElJDKxR68lctOuWfeSJiMiRx3c2KSkp8tVXX8mSJUukXr16Eh0dbff38ePHe7pLIiLj7F9pXVe4k2fBZJKu18Y7jgBuZlfWr1fr6NtvNzop5AXaII3sIx/YNpzYoNYNi3M8FyK6weM7m23btsmtt1r76mDQOz1MRUdE5FfmPmZdD7b/PiP/pw9+wgNk1PpjL72k1rGrVhmdFPJmjTznkQ9or6x6Ra2Xd19udFKIyB8D+f3790v58uVl+XJ+iRCRiTR8wugUUA5JtAvkA6NGvkDvPkYngbxIu2711zIFnl7VehmdBCLyQW7f2VSuXFlOnDghRYoUUY979OghkyZNkqJFi+Zk+oiIclbTF5nDAVEjHxiBfKEnHjc6CeRFrJEneLTWo8wIIsr6YHcWi8Xu8S+//KLmkCciIvJFgdhHnsxFu25TktLU4I1ERERZHrWeiMhU1kyyLmTuGvkAmX7u3JdfqYXMQX/d6gumKLBM2zZNLUREWQrkMZCd42B2HNyOiPzeuo+sC5lOIDatPzdtqlrIHPSDNHLAu8A1fft0tRAR6YV60rT+4YcfloiICPU4ISFBnnzyyXTTz82dO9fdXcqIESNk5MiRds9VqVJFdu7cqf7/2WefyaxZs+Sff/6RS5cuyYULFyRfvnyZ7vfjjz+WcePGycmTJ6VOnTry4YcfSoMGDdxOFxEFkE6fGJ0CuimD3QXGqPUl3h5jdBLIi/QFUBzwLnCNbjza6CQQkT8H8n379rV73Lt3b68koEaNGmpOeluCQm8k6erVq9KuXTu1DB061K39ffvtt/LCCy/IlClTpGHDhjJhwgRp27at7Nq1yzZQHxGRTaVWzAyT0mowg0ODJDQsMAL53E2bGJ0EyqFAnjXygatxycZGJ4GI/DmQnzo1Z5rqIXAvVqyY078NGjRIrVesWOH2/saPHy+PPfaY9OvXTz1GQL9w4UL56quv5JVXrPNwOkpMTFSLJj4+3sOjICK6OZISUmTptB1y8fRVZnkmrsRZv9c50B35K/21u2Ta9oAZ6yE7KtUrIvXblzc6GUREOc7wX4Q9e/ZIiRIlJDIyUho1aiRjxoyRMmXKZGlfSUlJsnHjRrva++DgYGnVqpWsW7fO5evwno5N/IkoQHzf37q+/0vxBwf+PSP7/z1jdDL8SnQ+a5ewQHDsxcFqXfL994xOCnlBdEyECIYnsohcPo+CqRuVDuTcn8cPSM1mJSUqT7hpsmjIH0PUemyzsUYnhYh8iKGBPJq+T5s2TfWLxxz1CKabNm0q27Ztkzx58ni8v7Nnz0pqamq6ue3xWOt37wwCfzTH19fIly5d2uP3JyI/dHCV+JNrl5Nt/y9fp5AEB9sPQkr2gkODpXbzUgGTLVf+3GB0EsjLhVDNe1eVw9vOMV8zcfliopw6YG1RmXAl2VSB/F8n/zI6CUTkgwwN5O+++27b/2vXrq0C+7Jly8qcOXOkf//rtWQ3AQbw0wbxI6IAM2Ct+BP9gFftnqjFQJ7sVPjxR+aIyVRvXEItlLGDW8/Kwo+3mHJgwB/u+8HoJBCRDzK8ab0eRqSPjY2VvXv3Zun1hQoVkpCQEDl16pTd83jsqh8+EQW46ELiT7QBr8IiQxjEUzqhBQowVyggmXlgwAKR/FwTUTbmkb8ZLl++LPv27ZPixYtn6fXh4eFSr149Wbp0qe25tLQ09Rj974mI/J12g8oB3IiIbtB/JyZdS2XWEJHpGRrIDx48WFauXCkHDx6UtWvXSufOnVWNes+ePdXfMQ/8v//+a6uh37p1q3p8/vx52z5atmwpH330ke0x+rp//vnnMn36dNmxY4cMGDBArly5YhvFnojIzkf1rYuf0G5Q9bVPRJp997RXC1GgMXON/H3z71MLEZGeoXeCR48eVUH7uXPnpHDhwtKkSRNZv369+r82dZx+NPlmzZrZpsJ7+OGH1f9Rg49B7jQ9evSQM2fOyBtvvKEKAurWrSuLFi1KNwAeEZESHu1XGaH1/eQ0VORMcK5czBgKSHaBfIK5AvlcofxcE1F6QRaLxeLk+YCGUetjYmIkLi5O8ubNa3RyiIhs5rz9l5w5fEnK1CgoHZ6pw5whIsIMfWkW+WTgcjVV323ty0nDDhWYL0Rk6jjUp/rIExFRxrSapoioEGYVEdF1QcFBEh4RYsqm9UREzjCQJ6LAdv6AdfET2g0q+8iT0+vjyBG1EAUi7XvRbIH8kUtH1EJEpMfRkogosH3V1roevFv8arC7SH59U3oHH3xQrWNXrWL2UGAG8hcSTTdq/UO/PqTWy7svNzopRORDeCdIRIGtyt3iL1KT0yQ1JU39nzXy5Eye5i2YMRSwtAJObVBQs7ir9F1GJ4GIfBADeSIKbB0mir/Q35wykCdnir95Y6YXokBj1qb1wxsNNzoJROSD2EeeiMhP6G9OOdgdEZE97XvRbIE8EZEzDOSJKLD9N9+6+AH93MiskSdn4hctVgtRQNfIm2we+d8O/qYWIiI9Nq0nosD26xDrukYn8XVsWk+ZOfnWaLXO2+76II5EAdm03lyD3Y35c4xatynXxuikEJEPYSBPRIHtrlfEX+ibi7JGnpwpPPBpZgwFLO17EYOCYnDQkDBzNDwdUGeA0UkgIh/EQJ6IAtttj4h/9pHn1zell/+BHswWClj670W0YMoVFi5m0L1Kd6OTQEQ+yBxFlUREAUDfXJQ18kRE9vTfixzwjojMjoE8EQW2JSOtix/Q95EPi7SOzkykd3r8B2ohCkThuu9FMw14N/GfiWohItJjIE9Ege3fmdbFD2g3pqHhwRISwq9vSu/ivLlqIQr0Gnl9wae/m793vlqIiPTYyZKIAtsDs8VfaE1F2ayeXCn98cfMHApYZm1aP6n5JKOTQEQ+iIE8EQW2UvXEX2g3phzojlyJql2bmUMBK8KkgXytwrWMTgIR+SC2zSQi8hOskScicrdG3lxzyRMROWIgT0SB7esu1sUPJF6/MWXTenLl8KOPqYUoEJl1sLsnf39SLUREemxaT0SB7dQ28bsa+Uh+dZNzCbt2MmsoYAWHBEtoRIikJKaaarC7XRd2GZ0EIvJBvBskosD2/Hbxvz7ynHqOnKu8fDmzhgJaRKQ1kDdTH/nf7//d6CQQkQ9i03oiCmwhodbFD7CPPGUmKDRULUSBSut6ZKZAPjQ4VC1ERHoM5IkosKWlWRcfl5qaJinJ1nSyjzy5YklLUwtRoDJjIJ9mSVMLEZEei/eIKLCNr2pdD94tvkx/U8o+8uTKnjvvVOvYVauYSRTQgbw2OKgZtPyupVov786uM0R0AwN5IgpsRWuIP7AL5HVTLBHpRcZWYYZQQNMKOs1UIx+bP9boJBCRD+LdIBEFtj7zxB/o50SOYCBPLpT58gvmDQU0bTBQMwXyn7b+1OgkEJEPYh95IiK/q5HnqPVERIHSR56IyBkG8kQU2I79Y118nH5OZDatJ1eubd2mFqJApX0/YnBQDBJqBv+d/U8tRER6bFpPRIFt9gP+MdhdAgN5ytyRpwaoNQe7o0ClL+hMvpYqIbn9v87q6WVPqzUHuyMiPQbyRBTY6j4o/kDfTJR95MmVfJ06M3MooOm/H9GSKTJ3mPi7jhU7Gp0EIvJBDOSJKLC1GiH+gNPPkTuKvPgCM4oCmn56TrP0kx9Ub5DRSSAiH2Roe6MRI0ZIUFCQ3VK16vU5nUUkISFBBg4cKAULFpTcuXNL165d5dSpUxnu8+GHH063z3bt2t2EoyEiyjnanMghocESEub/TUWJiHKCfjBQswTyREQ+WSNfo0YNWbJkie1xaOiNJD3//POycOFC+e677yQmJkaefvpp6dKli6xZsybDfSJwnzp1qu1xREREDqWeiPze39e/K27rJ75MuyHliPWUkQvfzlHr/D26M6NIAr2PvH6QUH/23e7v1LpbbDejk0JEPsTwQB6Be7FixdI9HxcXJ19++aXMmjVLWrRooZ5DcF6tWjVZv3693H777S73icDd2T49lXb1qqTpChZsQkIkWFc4gO1cCg6W4MjIrG177ZqIxeJ826AgCY6Kytq2CQkiaa5Hcg3OlStr2yYmiqSmemXboKgo1ZpCbZuUJJKS4p1tIyMlKNham2lJShKLt7aNiJCgkBDPt01OVovLbcPDJej6NejRtikpKh0utw0LU4vH26amigXnztW2oaEqHR5vm5YmFlxrXthWQkMlWNvWYhELPhsZbCtL35bkxFRZ+uetEpTiOr0SFCyW0PAbD5MTbuq2Z49cluDUJAnP6uee3xEB8R1x5sNJ6v8xHe7NeFt+R7j9HeH294kn9wa8j8ix+4hQSZbg1ERJCw6Xv385KDvXncAQ9hJkcb1fS2iE+s5UMt02XH1vK6kpEpSW4p1tQ8LVfaB+2+j8kVK/fTn5ZNPH6umupdqrNe8jfOs+gt8RjDW8eR+R4W+HrwXye/bskRIlSkhkZKQ0atRIxowZI2XKlJGNGzdKcnKytGrVyrYtmt3jb+vWrcswkF+xYoUUKVJE8ufPrwoBRo8erZrnu5KYmKgWTXx8vDVtTZtJ7us3U3rRdzaTMp9+anu8u3ETlx/yXPXrS9mvZ9ge723ZSlIvXHC6bWTNmlL+e2upK+xvf68kHz/udNvwShWl4s8/2x4f6NZNkvbuc7ptWIkSUmnZUtvjQ737SMI259MTheTPL7Hr1toeH3nscbn6118uA+iqm25M23X02Wflyso/xJVqO3fY/n98yMtyafFil9tW+WejBF3/wT75xnCJmz/f5baV166R0AIF1P9Pv/OOXJg12+W2FZcskfBSJa3bTpgo57/6yuW2FX5aIBGVK6v/n/30Mzn7sfWH1Jly382RqFq11P/Pf/21nB73nstty0yfLtENG6j/X5gzR06NGu1y21JTJkueu+5S/4/76Wc58eqrLrctOeEDyXu9G8mlJUvk2KDnXW5b/O23JV8X66BYl1evlqNPWke6dqbo68OkQK9e6v9X/94oh/v2dbltkZcGS8H+/dX/E7Zvl4PdXNcKFho4UAo/Yx2JN2nfPtnf4T6X2xZ45BEpOuQl9f/k4ydkn+57wVH+B3tKsTfeUP/HZ23PHY1dbhvTqZOcKDJQzhy/JIeOHJe7VrnuX3y68C2yrcajtsctVgx0ue3ZAjVkS+2nbI/v/ON5CUlzXlhyIaaybLrlRv/HJmtelvDky+m2K4fvpjxl5Fjs27bn+B3B7wjH74jUs+fU/3fdWi/dNcTviKx9R5R4Z4z6P37nneWrJk/btlJq4gTb44y25X1Ezt5H4BOxoul4OXP4klqq7ZghxU9tcLnfVXe8I8nhedT/Y3d/K6WOu07D2oZvSkKU9Z6y4r65UvbIjfsrRxvqvyZXokuo/5c/sFDKHfrF5bZ/3TpELuUtq/5f5vDvUmm/9b7n4FsifapaCxl2DbdeU7yP8K37CH5HMNbwZqxxOYPCTJ8K5Bs2bCjTpk2TKlWqyIkTJ2TkyJHStGlT2bZtm5w8eVLCw8MlX758dq8pWrSo+ltGzerR/L58+fKyb98+efXVV+Xuu+9WwX+Ik6AcUHiA9yaiwLPn6h1yLvGyREakZNpcs2Cp3G4PtmS37fWKHmfCIkLstg0ODspw2/rty7uVBiKiQFawZG5JQ007Wmoeznjk+vwloiU10vo9HHk8423zFc8lybmt20adutGaypmYorkkMt/1bc9lsm2RKAkvZN02V5x9l9BGO120vCKigBZkQZsRH3Hx4kUpW7asjB8/XqKioqRfv352NeXQoEEDad68ubz77rtu7XP//v1SsWJF1Q+/ZcuWbtfIly5dWi6cOCF58+ZN/wI2ibNh03orNq3336b1/xv5t1w6lyCxDYpIywcquN6WzWZt2P3Gd5vWs/sNm82yi545uuhNe+kPSbiaLNUal5Bm3Su73pbfEdZ8YNN62/XBbrz+3Y0XcWj+4sVVN3OncagvNa3XQ+17bGys7N27V1q3bi1JSUkquNfXymPUek/6v1eoUEEKFSqk9ukqkEefemcD4uFmVX/D6oo722RpW13/Vq9uq+uH79VtPRhU0KNtEZRdD8y8ua26ATZ6W13/c69ui8DX2fgO2d02JMTW5cGr2wYH58y2mLkik23rWyZJat40OR81Kuc+y/yOsOYDvyNy/Dvi5Ftvqf8XH5HxtIr8jnD/OyIr2wK/I67nA+8jsnQfEZonl6QlJkhSaqi8tfl99fzrjV5Pvy3vIwy/j8jKtsDviOv5wO8Iu++I4AwCf0c+NYfR5cuXVXP44sWLS7169SQsLEyWLr3R92jXrl1y+PBh1ZfeXUePHpVz586pfRIR6aHGvkzIeikf8afdSMdE/urS0qVqISL/pv0mYcaSZUeWqYWISM/QO9fBgwdLhw4dVHP648ePy/Dhw1U/9p49e6rp5vr37y8vvPCCFChQQDUteOaZZ1QQrx/oDgPgoY97586dVUEA+rpjvnnU2qNQYMiQIVKpUiVp27atkYdKRD4Io9XPO2+twazOQJ5MoNz//md0EojICyK0QD4hRaa3m848JSLfCuRRW46gHTXmhQsXliZNmqip5fB/+OCDDyQ4OFgF5ujDjmD8k08+sdsHaunRhwBQCLBlyxaZPn26apKP0fDbtGkjo0aN4lzyRJRO0rVUiUu1ttZhjTyZQXhZ66jXRGSeGvkyecsYnRwi8kGGBvLffPNNhn/HlHQff/yxWlzRj9WHAfIWZzClGRGRHmo6HGs/iIiIfCWQT7zmfn9ZIgosvHMlooCFmo77CwxR/0+IYiEg+b8D3Xuodfk53xqdFCLySo18qjy48EH1/1ntZzFPiciGgTwRBXQgnyf4ivp/WqR1Kh8if5YWH290EojIy33k45PiJUisU18REWkYyBNRwEKTxZ/OWrvuPMCm9WQCFRf9anQSiMgLwiOv36JbROa2m89xXIjIt6efIyK62TXyGg52R0REviI86kYrMfaTJyJnGMgTUcBC38OIoHjrwhp5MoGUCxfUQkT+TV+4fCbunFxMuGhoeojI97BpPREFLPQ97FlokPp/WERHo5NDlG3777tPrWNXrWJuEpkkkO+37kEJDg2W5d2XG5omIvItDOSJKGChueKxpBoSHBIslYI5kBD5v+j6DYxOAhF5gb6VWM3cdSU6JoL5SkR2GMgTUUD3kf897kXJXSBCKhmdGCIvKDn+feYjkZkGuxORQcVflcr1ixqaHiLyPewjT0QS6IPdsX88ERH5atN6DnZHRM4wkCeigA7kS4X/K6XC/jU6KURecXnNGrUQkXlGrf/n4l+y9vhaQ9NDRL6HTeuJKGAlJaRK+5hJEpKI/vFPGJ0comw7/soras3B7oj8W1hEiAQFB4klzSKfXRwvYatDONgdEdlhIE9EAQvNFTdf7SCFSuWWWKMTQ+QFBfv2ZT4SmUBQUJCER4ZI4tUUaR7cXspXL2x0kojIxzCQJ6KAblq/6UpnqVG0JAN5MoWCjz5qdBKIyIv95BHIN0u+V1rXrMF8JSI77CNPRAHJYrHoBru70ReRiIjIlwa8S7qWanRSiMgHMZAnooCUmpwmaakWuTX6Byl9frrRySHyirOffa4WIvJ/2owqS2S+fLH1C6OTQ0Q+hoE8EQUkbTqf2rkWStFTs4xODpFXnP96hlqIyP+hjzysj/xNZu6YaXRyiMjHsI88EQUkrVn9krjn5Nbby0ppoxNE5AUl332X+Uhksqb195zoJ636VTc6OUTkYxjIE1FA0vocHk2qI3VK1zY6OUReEX3HHcxJIpMF8sXPV5ZGJRoZnRwi8jFsWk9EAV0jr79ZIiIi8sXB7jBAKxGRHgN5IgroPvJtYt6TgmufNjo5RF5x9Pnn1UJE5hns7reKU+XF5YONTg4R+RhWQxFRQEpKsAbyJcK3S9ipMKOTQ+QVV//+mzlJZLIa+RN598nF04eNTg4R+RgG8kQU0E3rZ5+dIL2faySRRieIyAsqLFjAfCQyifAo66j13Te/Il1eqmd0cojIxzCQJ6KADuQTLXklvEARo5ND5BWh+fMzJ4lMIjzSepsemRItUanRRieHiHwM+8gTUUCPWh8WESLBwUFGJ4eIiMhpH3nHAVqJiICBPBEFpMTrfeQfiHlSZNItRieHyCv2tm2rFiIyTx/5WXVHyaNbehmdHCLyMWxaT0QBSavdSAqOEcmV2+jkEHlFaD42rScyWyAflZJbcgdFGZ0cIvIxDOSJKKAD+ZW5PpKuj95mdHKIvKLct98wJ4lMFsh33va83NG1ktHJISIfw6b1RBTQgbx2o0RERORLwiNCRK4P4cI+8kTkiIE8EQWkxOuBfL7QEyLn9hmdHCKvSDp4UC1E5P+CgoNUMH8x8rQcvcJ55InIhwL5ESNGSFBQkN1StWpV298TEhJk4MCBUrBgQcmdO7d07dpVTp06leE+LRaLvPHGG1K8eHGJioqSVq1ayZ49e27C0RCRP9FqNxqcHSgy9W6jk0PkFQf79FELEZkDWo0tqPGhjE983eikEJGPMbxGvkaNGnLixAnbsnr1atvfnn/+efnpp5/ku+++k5UrV8rx48elS5cuGe5v7NixMmnSJJkyZYps2LBBoqOjpW3btqpQgIjIcfq58zEtRKp1YMaQKeRt3VotRGSeQL78+dpSI4VjuRCRPcM7h4aGhkqxYsXSPR8XFydffvmlzJo1S1q0aKGemzp1qlSrVk3Wr18vt99+u9Pa+AkTJsiwYcOkY8eO6rkZM2ZI0aJFZf78+fLAAw+Imayfv09SU9KMTgaR37GI2D47xyq9JsXvKW90koi8otgbbzAniUw2l3zTfd0kd1yErPmeLUyJsuuOrpVUK3AzMDyQR7P3EiVKSGRkpDRq1EjGjBkjZcqUkY0bN0pycrJqGq9Bs3v8bd26dU4D+QMHDsjJkyftXhMTEyMNGzZUr3EVyCcmJqpFEx8fL/5gy/KjkpxorVUkoqyJyBXGrCMiIp8UEW39jbp8PlH+XXLE6OQQ+b07TDQDhKGBPALsadOmSZUqVVSz+pEjR0rTpk1l27ZtKiAPDw+XfPny2b0Gtev4mzPa89jG3dcACg/w3v4mNCJE1SwSUdbEFI6SylFrRLaFitTsymwkvxf/yy9qnfeee4xOChF5QY2mJWTVhWWSkpwmlS/UY54SkW8E8nfffWOAqdq1a6vAvmzZsjJnzhw1UN3NMnToUHnhhRfsauRLly4tvu6RsU2MTgKR/3uvt3XNQJ5M4OSYMWrNQJ7IHMrVKiQbdvyo/v9e9xv3qkREhjet10Pte2xsrOzdu1dat24tSUlJcvHiRbtaeYxa76xPPWjPYxuMWq9/Td26dV2+b0REhFqIKAA1f83oFBB5TeFnn2VuEpnM03WfNjoJROSDDB+1Xu/y5cuyb98+FYTXq1dPwsLCZOnSpba/79q1Sw4fPqz60jtTvnx5FczrX4PadYxe7+o1RBTg6vW1LkQmkL9bN7UQkXl0je2qFiIinwnkBw8erKaVO3jwoKxdu1Y6d+4sISEh0rNnTzVIXf/+/VWT9+XLl6vB7/r166cCcv1AdxgAb968eer/GIFw0KBBMnr0aFmwYIFs3bpVHnroITWYXqdOnQw8UiIiIiIiIiITNK0/evSoCtrPnTsnhQsXliZNmqip5fB/+OCDDyQ4OFi6du2qRpXHfPCffPKJ3T5QS4+p6jRDhgyRK1euyOOPP66a5WOfixYtUqPiExGl8/v16bpav8nMIb93+r331LrI4MFGJ4WIvGT8xvFq/UI99pEnohuCLJh8neygOT5aBKCAIG/evMwdIjN7L9a6Hrzb6JQQZdvupk3VOnbVKuYmkUk0n9NcrZd3X250UojIh+JQnxrsjojopntwDjOdTKP0lClGJ4GIvOzjlh8zT4koHQbyRBTYSrie0YLI30TVqGF0EojIy6oXrM48JSLfHrWeiIiIiIiIiDLGQJ6IAtuMTtaFyAQOP9JfLURkHo//9rhaiIj02LTeCW38Pww2QEQmd3irdc3PO5nA2R3b1Tofr2ci09hxfIda876UyPzir/9+uzMePUetdzEtXunSpb1/ZoiIiIiIiIgycOTIESlVqlRGmzCQdyYtLU2OHz8uefLkkaCgILnZpTAoRMDJ49R3xOuF+P1CRuHvEfF6IX6/kC8IpN8ji8Uily5dkhIlSkhwcMa94Nm03glkWmYlIDkNF6nZL1TyHl4vxOuFcgq/X4jXC/H7hXxBoPwexcTEuLUdB7sjIiIiIiIi8iMM5ImIiIiIiIj8CAN5HxMRESHDhw9XayJeL8TvFzIKf4+I1wvx+4V8AX+PnOOo9URERERERER+hDXyRERERERERH6EgTwRERERERGRH2EgT0RERERERORHGMgTERERERER+REG8kRERERERER+hIE8ERERERERkR9hIE9ERERERETkRxjIExEREREREfkRBvJEREREREREfoSBPBEREREREZEfYSBPRERERERE5EcYyBMRERERERH5EQbyRERERERERH6EgTwRERERERGRH2EgT0RERERERORHGMgTERERERER+REG8kRERERERER+hIE8ERERERERkR9hIE9ERERERETkRxjIExEREREREfkRBvJEREREREREfoSBPBEREREREZEfYSBPRERERERE5EcYyBMRERERERH5EQbyRERERERERH6EgTwRERERERGRH2EgT0RERERERORHGMgTERERERER+REG8kRERERERER+hIE8ERERERERkR9hIE9ERERERETkRxjIExEREREREfkRBvJEREREREREfoSBPBEREREREZEfYSBPRERERERE5EcYyBMRERERERH5EQbyRERERERERH6EgTwRERERERGRH2EgT0RERERERORHGMgTERERERER+REG8kRERERERER+hIE8ERERERERkR9hIE9ERERERETkRxjIExEREREREfkRBvJEREREREREfoSBPBEREREREZEfYSBPRERERERE5EcYyBMRERERERH5EQbyRERERERERH6EgTwRERERERGRH2EgT0RERERERORHGMgTERERERER+REG8kRERERERER+hIE8ERERERERkR9hIE9ERERERETkR0KNToAvSktLk+PHj0uePHkkKCjI6OQQERERERGRyVksFrl06ZKUKFFCgoMzrnNnIO8EgvjSpUvn1PkhIiIiIiIicurIkSNSqlQpyQgDeSdQE69lYN68eTPMQCLyc5Nusa6f3WR0SoiybW/btmpdafFi5iaRSbSf216tF3ZZaHRSiCiHxcfHqwplLR7NSJAF9feULgNjYmIkLi6OgTyR2V27YF1H5Tc6JUTZlhoXp9YhMTHMTSKTiEu0fq5jIvi5JjK7eA/iUNbIE1FgYwBPJsIAnsh8GMATkTMctZ6IiIiIiIjIjzCQJ6LANrGOdSEygb2t26iFiMzj7h/uVgsRkR6b1hNRYIsuYnQKiLwmtGBB5iaRG1JTUyUpKckv8io2T6xaX7t2zeikEFE2hYaGqsUbU5z75WB3mFvv9ddfl3nz5snp06fllltukYkTJ0r9+vXV33FIw4cPl88//1wuXrwojRs3lsmTJ0vlypXd2j8HuyMiIiIyJ9xHHjx4UN0vEhHdbNHR0WpquYiIiMAb7O7RRx+Vbdu2yddffy0lSpSQ//3vf9KqVSvZvn27lCxZUsaOHSuTJk2S6dOnS/ny5VXQ37ZtW/X3yMhIo5NPRERERAbVxCOIz507txQpUkSCg9nLlIhuDhQeoiXQiRMnZM+ePVK9evVsfQf5XY08mhVhXr0ff/xR2re3zqsJ9erVk7vvvltGjRqlgvsXX3xRBg8erP6GEo2iRYvKtGnT5IEHHsj0PVgjTxRAzu6xrgu512KHyJcl7j+g1hEVyhudFCKfvY/EDXTFihVVrZg/SElLUevQYL+sfyMiB1euXJF9+/ap1uJRUVFZjkP9rhgyJSVFlaY61qwjE1avXi0HDhyQkydPqhp6DTKjYcOGsm7dOqf7TExMVJmmX4goQExrb12ITOBQ34fUQkQZ86ea+IuJF9VCROYQ7KXvH78r2kNtfKNGjVTNe7Vq1VRN++zZs1WQXqlSJRXEA57Xw2Ptb47GjBkjI0eOvCnpJyIfU+0+o1NA5DV5OWI9kelEhKTvR0tE5HeBPKBv/COPPKL6w4eEhMitt94qPXv2lI0bN2Zpf0OHDpUXXnjB9hg18qVLl/ZiionIZ7V/z+gUEHlNsTdeZ24SmUye8DxGJ4GIfJD/tCvSQb+mlStXyuXLl+XIkSPy559/SnJyslSoUEGKFSumtjl16pTda/BY+5sjjBiIPgj6hYiIiIjIzDAF1vz5841Ohk/D4GRo9bt27Vqjk+JTHn74YenUqZPtMcYhe//99w1NU6Dxy0Beg0FKihcvLhcuXJDFixdLx44d1Sj1CNiXLl1qV8O+YcMG1SSfiMjO1u+tC5EJxP28UC1EZB4JKQlqyY4RI0ZI3bp10z2P0bMxWDS5NmXKFBVf3HHHHcymDAwbNkzeeustNUgb3Rx+GcgjaF+0aJEa2O7333+X5s2bS9WqVaVfv36qZHHQoEEyevRoWbBggWzdulUeeughNZK9vtSIiMj6hfKqdSEygVPvvqMWIjKPy8mX1ZITUPnlbC7rQKx1dwaTe3300UfSv39/CaTjzoqaNWuqVtOYFpxuDr8M5FHSM3DgQBW8I0hv0qSJCu7DwsLU34cMGSLPPPOMPP7441K/fn3VBB+BP+eQJ6J0WrxuXYhMoMigQWohIvekpKbJibhrhix4b3dEh0XLmmVr1P1uvnz5pGDBgnLvvfeq6av0jh49qsaMKlCggGq1etttt6kWqZh+GYM6b968WVV4YcFzjk3rUeP88ssv2+3zzJkz6v76jz/+sM30hOmdMU4V3gOzQq1YsSLD9OM9Jk+erGr+McsUusJ+/719SzhUvLVo0UL9HceHe3jcv8O2bdvUKN9IC5w/f1491k8pjQo85I8Gr8H75c6dWw143adPHzl79qzt73fddZc8/fTTqvKvUKFC0rZtW6dpx/hbyGf9lNcHDx5UxzRnzhxp2rSpSjPijd27d8tff/2l8h3vi/fX0qz54osv1GDdiEkQx3zyySd2f0f+x8bGSq5cuVQ+vf7666r7sAbnEBWYGPwbXYEx/fbff//tstXFhAkTpFy5cumaw6PmHJWcVapUUc+jq3L37t3V9YXrB62ccZwazBiG8cS06w+xlrMZzDt06CDffPON07wk7/PLwe5woWFxBR+uN998Uy1ERBm6tQ8ziEwjX9euRieByK+cuZwojcYsM+S91w1tIcVj7OeQdiYqNEpSElJUIFW7dm0V4L7xxhvSuXNn+ffff1VQi+fuvPNOFWCjRSpq2v/55x9JS0uTHj16qMAWlVpLliyxTc3sqFevXjJ27Fh555131L00fPvttyrgQ8AKCH63b9+ugjU8P2/ePGnXrp0KxDEntisISLHfiRMnqkGrEYTjNQhqMac2Aml0gUUgfPr0aXn00UfVe6HAoUaNGip4xPhY999/v6xatcr2WIP/IziHixcvqkIB7OODDz6Qa9euqQAZscOyZTfO9fTp02XAgAGyZs0al+nGeyGwRuDsaPjw4SpQLlOmjBqE+8EHH1Tb4RgRiOP9cJ5QiAEzZ85Uj1HDf8stt8imTZvkscceUwUiffv2Vdvg9Thm5C3yB3/HcwictXOE12KfGPAb51+ryHQXuh+jEACtmgEFBVr+43hDQ0NVwQjO65YtWyQ8PFz1fUe6vvrqK3XO8BjnHvms16BBA1VIgAIftvTIeX4ZyBMRERERBYquDoV0CKgKFy6sgmo0aZ41a5aq/UUgjBpVwABtGtQQI0BzNfAzIPBEDfXq1attgTv2i1p+BPaHDx+WqVOnqjUCTUDtPAoI8Pzbb7/tct/dunVTgTVgCmkEkR9++KGqkcZ7JCQkyIwZM1RQCwh2Ubv77rvvqhr1Zs2aqZp/BPJYozstard37typmnNjIDot2NUCZX16kF+YkQq15gjMAQUPKLjIyKFDh2zH6gjHrtXkP/fccyqfECQ3btxYPYfm+FrLBy3wRwDcpUsX9Rj97nH+Pv30U1sgj37mGtSk4z1QaKIdG/L+pZdeUrX52jF4CnmMvEOADmgKjwIfPKcV4OB8ovYded2mTRtVYIFZvrS0Y9wAtIZ2hLxCc31M+V22bFmP00aeYSBPRIHtt+s/mm1GG50Somw7NXacWhcd8hJzk8gNhXNHqJpxo97bHZeTLsvePXvl3dHvqqbyaCKOwEsL7BDIo2YWwasWxGcpPYULq6ANNccI5DEW1bp161SgCaghRhNrLRDWoPYVNeQZcRxwGo+RZtixY4fUqVPHFsQDgmEc465du1Qgj9YGn332ma32HUE6gnIEmmhqj1plLYBG8/Ply5erwgtHaCavpR/N0jOD2nxXXXPROkKDNEKtWrXsnkPrAkCrA7w3gnvUsmtSUlLsWkegBcSkSZPUtmhlgb/rZ9NCqwwUiKBVQ6tWrVQBCQoyPIE0akG8ll979+5N1+oAhStIB7o0Y1BEdKPQoFAIXQgcm9ejmwFcvXrVozRR1jCQJ6LAtmWOdc1Ankwg7qcFas1Ansg9oSHBbjVvN1JCaoJ069JNKpSrIJ9//rmq9USQiwBeG6xMC6CyC023n332WVVbjppyBH1acIrAEs250W8caz1nQbM3odk8Wgvs2bNH1WKjPzxq4xHIY/YqBJVozq6lU6vNd4TZrjT6ggNX0H8eBRjO6Ju0azXZjs9pBS5af3+cP31ADFpeotAE+Y/xDFDTjwAftfH6Kd3QDx5N+BcuXCi//vqrquXHNuhmgS4WjoG1vn+9q+NG2lCogQIcZ4U7nkChSlZeR1nDQJ6IAlsvTj1H5lHmeo0VEZlHyuUU2bt7r3z1xVe2Ju9o/u5YO4ym0QiknNXKowYWtemZwSBnGGgOzeURyGNQaQ1q/LEP1DJr6XDX+vXr7faFx9gfoM81mqCj1loLMtFvHYGpNhgbChPy58+v+m5jQDcUHCC4R7COQF7rHw+33nqr/PDDD6ppOmqOs0Prj44AWQvWswK18yiA2b9/vwrWnUH3ADRHf+211+ya9jtCiwIszz//vGrOj2bwCOQRPKNJuz6tWquHjCC/0BKgSJEidrX/jgUgaA2CLg6AlgIo0MFr9TAWQ6lSpVQBCOU8vxy1nojIa4rXti5EJhCJ0ZCrVTM6GUTkRUUKFlFN19G0HE2gMWAbmljrIaBD/3eMSI4gGAEjglnU8gKCWjSVR2CHpvloDu8MAmnsA4PTock79qtB8IggFAH53Llz1f7+/PNPGTNmjKohzsh3332n+qmjOTxqkfE6DGYH2Cear6OfOAJBNIvH7FMYaV5rso7AFEEkao21oB2FFzgO9EtH03sNZrZCgQbSjjED0Dwc/bnRr96dwgw9jBCPGuv//vtPsgs17cgrNJ1HPqCmH0H4+PHjbf3d0VUCNexIM7bDgHL6Zv7IM7RCQICP84zjQ0EIIF8wTgL6/eP1H3/8saq1zwzyH4E3CnEw2B3OK94DLTMwE4I2BgAGK8QMB2gJ8dRTT6lBBR3h9eieQTcHA3kiIiIiIh+FmmkEd6gBRXN61MSOG2cdD0Nf4/7bb7+pWtV77rlH1WAj8NKabWOwPIxCjsAUNbezZ8/OMLBDv2nUumNEdj0EngjkX3zxRVVbjqAfwaTjds6CWBwDgm8Maof3r169uvobmsQj0EbwjWncMKBdy5Yt1aB1egjWEYhrgTzyBcE9gnytfzyg5htBLrZFUIm8QLN8DN6G13gCBSio7XbW7NxT6NuOVhPIQ6QJx4OWCBj0Du677z51bhGso9UBauhRoKLBuTx37pzKfxSqYHBCTHGHvAUE9Bg8EAE8xhxAYQkGy8sM8h/TC+IcYjA77Ad9+dFHXquhx/lGwQoKWzC+AfrTI1/0sD0Cff0YAJSzgizOJgEMcPHx8apfCgZ3cNXEhIhMYvp91nVfa99iIn92qF8/tS47darRSSHySajVRD9r1H56q195TruYYK35zBeZT/wRAm3ULCPo90eYgq1169aqljunxwLwZ+iCgPOMAiXK+veQJ3Eo+8gTUWA7s8voFBB5TdLefcxNIpNJsaQYnYSAhlYE6IuPJuf6UenJHgb6wyCJdPMwkCeiwDaYgTyZR+VVfxidBCLyskJRHDjMaA8//LDRSfB56DpANxcDeSIiIiIiyhHsxUuUMzjYHREFtpRE60JkAmlJSWohInMFwgyGicgRa+SJKLBNuN7fbfBuo1NClG17W7ZU69hVq5ibRCZxLuGcWrOJPRHpMZAnosBWvK7RKSDymqjqNZibRCYTGszbdSJKj98MRBTYes0xOgVEXlP60ynMTSKTyRfhn9POEVHOYh95IiIiIiIiIj/CQJ6IAtuRv6wLkQlc+/dftRCReSSnJquFiEiPgTwRBbZve1kXIhM48swzaiEi84hLilNLVmC0+8cff1wKFCggQUFB8q8JC/pwXPPnz8/2fkaMGCFFixb12v78Wbly5WTChAk35b2WLl0q1apVk9TUVDGDBx54QN5///2b8l4M5IkosN3a17oQmUD+bt3UQkTmERUapZasWLRokUybNk1+/vlnOXHihNSsWdPr6TODHTt2yMiRI+XTTz9V+XT33XdLIPvrr79UAdDNMGTIEBk2bJiEhISk+9uaNWskNDRU6ta1H5gYQf/rr78u5cuXl6ioKKlYsaKMGjUqw2ka8TlAIQ0KDRx999136m8owICdO3eqx+vXr7fb7vbbb5fIyEhJSEiwPYf/47kvv/xSPcaxvPXWWxIXl7XCN08wkCeiwNbiNetCZAKFn31WLURkHtFh0WrRS0pKcuu1+/btk+LFi8sdd9whxYoVU0GRpxAcpaSkiJkhn6Bjx44qnyIiIrK0n+Tkm9MFIqffp3DhwpIrVy7JaatXr1Z537Vr13R/u3jxojz00EPS8vq0qnrvvvuuTJ48WT766CNVCIPHY8eOlQ8//DDD94uOjpbTp0/LunXr7J5HEF6mTBnb46pVq6rrYMWKFbbnLl26JP/884/KG32Aj30lJiZKixYt1GMUlqFg4X//+5/kNAbyREREREQ+7K677pKnn35aBg0aJIUKFZK2bduq57dt26Zqj3Pnzq2ahffp00fOnj2r/vbwww/LM888I4cPH7arbUxLS5MxY8bYajPr1Kkj33//ve29ELxg+19//VXq1aungloEXO6+Dk2lb7vtNhUIogBh165ddsfy008/Sf369VUtJo6lc+fOtr8hIBo8eLCULFlSBV0NGza0C6Zc0WrRka4KFSrYpQuOHDki3bt3l3z58qluBgjYDx48aGtS36FDB/X/4OBgdQxaPr355ptSqlQplQeoFUYLBw1ej22//fZbufPOO9XxzJw5U/3tiy++UDW/eA5B4SeffJJh+vFeCEQrVaqk3gtBJWp1M3qfzNKHwh5cMyjIwWvKli2rzp9WOIPjxvvgtSVKlJBndYXAjk3r8f44JpwrnNfKlSvLggUL7I4Bj/E83qt58+Yyffp09ToE5K5888030rp1a/UaR08++aQ8+OCD0qhRo3R/W7t2rTqH7du3V2m9//77pU2bNvLnn39mmM8oyMI+v/rqK9tzR48eVdcYntfDMeivPXwGYmNj1bWifx7/R97ic6HBNji2nMbp54gosP35uXXd4DGjU0KUbednzVLrAg43JESUsffee8/p8wisOnXqpP6/ceNGWb58udPtECRqNXoIeJwFLwhaEVx76lryNUmzpKnAaMCAAaq5MeA9UAv46KOPygcffCDXrl2Tl19+WaVl2bJlMnHiRFUz+Nlnn6mm0lrTZQRzqC2cMmWKCrz++OMP6d27t6ppRKCoeeWVV1S+IDDOnz+/26977bXXVB9hPI9g7JFHHrGleeHChSoYxDYzZsxQweYvv/xiey0Cz+3bt6sgCMHlvHnzpF27drJ161b1nq6gmfU777yjjvnrr79W/ZTxGgTTqL1GwQcCwlWrVqlgbvTo0Wq/W7ZsUQUHCAb79eunCgQ02BeOA83tb7nlFhX83XffffLff//ZpQX5hO2wjRZkv/HGG6q2GM9t2rRJHnvsMVUw0bev8658Q4cOlc8//1ydxyZNmqh0oHm3nuP7ZJa+SZMmqeB6zpw56tpEYQYW+OGHH9R7IZ9r1KghJ0+elM2bN2d4HaLrAQobxo0bp2q+e/XqJYcOHVIFIwcOHFDB9HPPPaeuRxwz8jUzOB+OATRMnTpV9u/fr643nCtHKCD67LPPZPfu3Sq4RtoRaI8fPz7T98T1iIIx5B8KJdDkHtcCCsIcA/nnn39etUbBNYPPPl7XtGlTVTCDghDA89hWr0GDBqogBgVTWW3d4RYLpRMXF4cOFmpNRCY3rrJ1ITKBXU2aqIWInLt69apl8+bNaq03btw4p8u8efNs2/z9998utzt06JBtu88//9zpNlOnTs3SaTlz9YzljqZ3WG655Ra750eNGmVp06aN3XNHjhxR97C7du1Sjz/44ANL2bJlbX9PSEiw5MqVy7J27Vq71/Xv39/Ss2dP9f/ly5erfcyfPz9Lr1uyZInt7wsXLlTPXbt2TT1u1KiRpVevXk6PE3kYEhJiOXbsmN3zLVu2tAwdOtRl/mD/Tz75pN1zDRs2tAwYMED9/+uvv7ZUqVLFkpaWZvt7YmKiJSoqyrJ48WL1GOfZMSwqUaKE5a233rJ7rn79+pannnpK/f/AgQPqNRMmTLDbpmLFipZZs2alO1c4dmfi4+MtERER6rpxxtX7ZJa+Z555xtKiRQu749a8//77ltjYWEtSUpLT98Q1g2tHg/cfNmyY7fHly5fVc7/++qt6/PLLL1tq1qxpt4/XXntNbXPhwgWLKzExMZYZM2bYPbd7925LkSJFbNfw8OHDLXXq1LHbJjU1Vb1nUFCQJTQ0VK3ffvttS0bw+cP7Qd26dS3Tp09XeYPz9eOPP6b7rOzZs0elX7vmkbdz5syxHD9+XJ0vXNP4HsH/sS89fMfgtQcPHvToe8jTOJQ18kQU2NrfnJFFiW6GYm+8wYwmygJ3ag/RzBxLZlAj6U15wvJISFBIuvdGLSRqA9Gs3hH6HaOm0tHevXvl6tWrqjmzHmrGUaurh+bxWXld7dq1bf9Hs25Av2TUCmPUfNROO4MadAxi5phu1GoWLFhQMuLY/BqPtRH6kU9If548eey2wSBlWt94R/Hx8XL8+HFp3Lix3fN47Fhzrc+nK1euqH3279/f7jhRqxsTE+P0vdDHG8forC+4q/dxJ31o/YHzVaVKFVXjfO+996rm59CtWzfVdB6tLfC3e+65RzUHz2gMBf15ReuCvHnzqvMK6D6B7hKOtdKZQSsSfbN6nH/U0KP239n1q0Erg5kzZ8qsWbNUiwKca3Q7QSsOV60eHGvlUeuPaxLnDMePFhSOrXHQbQFN5/EeaGWAlidFihRRr0PfeJRx4Nw51sijiwfgM5OTGMgTUWCrZu0XR2QGeR1usonI/0WERkhwULAKnvQuX76sgi8M9OVIC6Ad4TVaE3f0Q7d7H4cmwPr38+R1YWFhtv/r+5vrAxxXaUPzf3RhcBzB3FlhhbuwXxSCaP3X9dD8P7uc5ROayaN/v56zUdkzyxNX7+OOW2+9VTV5x1gHS5YsUV0uWrVqpcYPKF26tAq+8fzvv/8uTz31lGoyv3LlSrvzp+f4PM6tdl6zCt1NLly4YDeg3N9//62CZnSzALwHAmYUMvz222+qO8lLL72kuhqgCwXUqlVLNfNH9w93Anl0C8Bo+Wgej3ElXBVgoCk9CstQiIHuCgjiAQE9nke6EPAjP/XOnz/vtesrIwzkiYiIiIj8DAI19HVG/253R6OvXr26CrwxAJ6+X3tOvc4RAiIMhof+6I5Qs48aWdTyoh+yJzCKOEY41z/WWgognzBQHIIw1CK7A9uhdhd9+/XHi8cZ1TSjnzVeh/7dCBbdgQARwTzyxd3WHO6mD9v16NFDLejDjtp3BJno1473REEQloEDB6pB+dAqAvnlKdT668c6AIzLkBmcI4yJoE8v0qCH/ugY8wEFENqAcqjpDg4OTldQ4m7BAo4f4wmgZh9jPriCmnYMAojrH0G9plmzZqqwBoG8Y228NgglavNRUJGTGMgTUWD70VriKx3tm1QR+aPjw4apdQkngwMRkX+KT4qXVEtquucRfCGY6Nmzp6pdRHCCJuQYwAwD7jmrAUbzcnQjwCBeCHowsBrmu0YAiCDKVW1mVl/naPjw4aoJOQbhQ20qmpwjAMQgfWhKjeAXAbk2qNuZM2dUgIsCAIxQ7grmAUfTc6QLNe8YvVyb1xv7RG0zRjnXRnlH7e3cuXNVvuGxM6j1RXqRVowIj6bYaMLtrGZfD83CEfyhKT0CZzS9Ri0zap5feOGFdNujaTmOH2kJDw9XzeNx3Bi0Dk30XcksfRj4DS0zkI8IepFHmFINI/djgDcUmqDVAAZ8w6ByCOwx+npWPPHEE+r9cBxIM9KB99C3ynAGgxBiEEcN0onp2/RQAIM80j+Pwoe33npLNXHXmr3j/dFk3l1IHwoJMuq2gSAdTe8xkCA+axoUnmiFLmjN4GwQP60bQ05iIE9EgW3Pb0angMhrLq9cydwkMpmk1CQ1ar0jrUYWwROCBgSMCMQQPDrWVuqNGjVKNflFM2TUHCOwQy3sq6++mmE6svo6PdRqIqDEvjDKPAoBULupQTCKUcpffPFFOXbsmKrRvP3221X/7syCZxRgIKhC8Dp79mxViwoIVDHCPvKpS5cuqvk2ugegQCGjGnoE4yisQFrQSgD706ZYywgCPLwnCg8QbKNJPJp+ow93RqPuo1UFRrtH33ccA0b8z0hm6UPhC0aZ37NnjyrUQR92FJrg2sC5Q/6jYAEBPdKHaQEzG4vAFdSUo8YcacFo8BijADMTYJaFjEZt15q4o5k/avXdhVHzX3/9dXW+cez4LKAwAfnnLhRcZNatAceFzxQKfvQtH1CAgPfE1ID6mnpt7IX58+fbTQWYU4Iw4l2Ov4ufwQASKEXDh8PdJjhE5KcuHrau81mnDSLyZ8nHjql1mEMfViK6MbgWAhutObM/SE2z1saHBDvvY03ki1Bjjmbr2pR3rqCwA7EXptEzg8mTJ6tpE9GfPyvfQ57Eoa6L64iIAgECeAbxZBII4BnEE5kLAngG8eTr0Ewd/eLRWuPrr79WLRLc6XKBmnvUemd34DxfgUEB0WLgZvC7QB7NP9CUAk0dUIKBfiFonqNvWID/o2kFmqVgG4zQiFIPIiIiIiIi8i7EWhiHAE38EZuhmT1Ghc8Mmvmje0ZG3UH8yaOPPupRN4GA6iOPKTbQZAEDI2BwAwwegZEv0QQBfUUA/UEmTZqktkHAj8AfgylgVET9XIVERDLl+si4T65iZpDf29+li1pXmDvX6KQQkZecT7BOZVUgsgDzlHzWBx98oBa6efwukF+7dq0q7dFGrsSUGxjQAqNTarXxEyZMkGHDhqntYMaMGWo6CAw8oM03SESkpCYxI8g0LEm8nolMh6NZEZETfteG4Y477lDTUOzevVs93rx5s6xevVruvvtu9fjAgQNy8uRJ1Zxeg9p6TK+wbt06p/vEKJ8YWEC/EFGAGLjBuhCZQMWff1YLEWXMn8Z6LhBVQC1EZA5pXhoPwO9q5F955RUVaFetWlVNpYA+8xgVEdMXAIJ4QA28Hh5rf3OEaTQwbQURERERmRem+IKkpCQ1RRgR0c2GuekhPDw8sAL5OXPmyMyZM2XWrFmqj/y///6r5mXEXH7ujIzozNChQ9U8ihoUFJQuXdqLqSYin3XpegFfnmJGp4Qo25JPn1brsCJFmJtELgJ5zOt94sQJNbq0PwywxenniMxTE3/lyhVVuVygQAFVKR1QgTzmGkStvNbXvVatWnLo0CFVq45Avlgx6834qVOn1Kj1GjyuW7eu031GRESohYgC0KfNrOvB1u46RP7sQNeuah27ioM3EjkTFBQkpUqVUiNs79u3zy8y6UqytfYuOiza6KQQkRcgiC9ZsmS29+N3gfzVq1fTlZ6iNEPra4BR6hHMox+9Frijhn3Dhg0yYMAAQ9JMRD6swl1Gp4DIa6IbNWJuEmUClTeYIgtjJPmDCRsnqPWg6oOMTgoRZROa02e3Jt5vA/kOHTqoPvFlypRRTes3bdok48ePl0ceecRW0oqm9qNHj5bKlSvbpp9D0/tOnToZnXwi8jVdPjM6BUReU3LsWOYmkRtQKRQVFeUXeTW0yVCjk0BEPsjvAvkPP/xQBeZPPfWUnD59WgXoTzzxhLzxxhu2bYYMGaL6Hzz++ONy8eJFadKkiSxatIhzyBMREREREZHfC7L40/wbNwma4mPKuri4OMmbN6/RySGinLT7N+s6tg3zmfze5ZUr1Tr3nXcanRQi8pI/jv6h1s1KXR/ThYhMy5M41O9q5ImIvGrB09Y1B7sjEzg+bJhac7A7IvMYvna4Wi/vvtzopBCRD2EgT0SBrTEHDyLzKPToo0YngYi87JGa1nGgiIj02LTeCTatJyIiIiIiIl+NQ+3ncSMiIiIiIiIin8ZAnogC28px1oXIBM5OnqwWIjKPTzd/qhYiIj0G8kQU2P763LoQmcD5WbPUQkTm8c2ub9RCRKTHwe6IKLDd/5XRKSDympLvv8/cJDKZsc3GGp0EIvJBDOSJKLCVa2J0Coi8JrpBA+YmkcnUL1bf6CQQkQ9i03oiIiIiIiIiP8JAnogC2ze9rAuRCRx95hm1EJF5DFo+SC1ERHpsWk9Ege3oX0angMhrrv77L3OTyGQ2n9lsdBKIyAcFWSwWi9GJ8DXx8fESExMjcXFxkjdvXqOTQ0Q5KfGSdR2Rh/lMfi/18hW1DskdbXRSiMhLriRbP9fRYfxcE5ldvAdxKGvkiSiwMYAnE2EAT2Q+DOCJyBn2kSciIiIiIiLyIwzkiSiwTahlXYhMYG/LVmohIvNo90M7tRAR6bFpPREFtrwljU4BkdeEFivG3CQymaK5ihqdBCLyQRzszgkOdkdERERERES+GoeyaT0RERERERGRH2EgT0SB7fRO60JkAol796qFiMxj38V9aiEi0mMfeSIKbDPus64H7zY6JUTZdqhfP7WOXbWKuUlkEo/+9qhaL+++3OikEJEPYSBPRIGtRmejU0DkNXnb3c3cJDKZtuXaGp0EIvJBHOzOCQ52R0RERERERDcTB7sjIiIiIiIiMikOdkdEgW3zt9aFyATiFixQCxGZx0/7flILEZEe+8gTUWD7/XXruk4Po1NClG2nxo1T65j7rg/iSER+b/zG8WrdoWIHo5NCRD6EgTwRBbZWI4xOAZHXFHnhReYmkckMunWQ0UkgIh/Ewe6c4GB3REREREREdDNxsDsiIiIiIiIik+Jgd0QU2Ba/Zl2ITODUO++qhYjMY9xf49RCROTXgXy5cuUkKCgo3TJw4ED194SEBPX/ggULSu7cuaVr165y6tQpo5NNRL5q63fWhcgE4hb+rBYiMo9fDvyiFiIiv+4jf+bMGUlNTbU93rZtm7Ru3VqWL18ud911lwwYMEAWLlwo06ZNk5iYGHn66aclODhY1qxZ4/Z7sI88UQA5uc26LlbT6JQQZVvCrl1qHVmlCnOTyCR2nbd+rqsU4OeayOzi4+NVDBsXFyd58+Y1VyDvaND/27sLMKnKtw3g93Z377JBLN3dUoKIgSAY/BFbESzs1s9AsVAJURELRVHBQEC6pLsbdokNtjvnu5737AzbLLC7U/fv8nhmZ86c886Zw8w8bzzvE0/g77//xtGjR9ULDwgIwI8//ohbb71VPX7o0CG0aNECGzduRPfu3Wu0TwbyREREREREVJ+sJtldfn4+fvjhB9x7772qe/327dtRUFCAQYMGGbZp3rw5IiIiVCBflby8PHXSSi9EREREREREpsisA/mFCxciNTUVd999t/o7Li4Ojo6O8Pb2LrNdUFCQeqwqkydPVjUf+iU8PLzOy05EJmLOMG0hsgCnx96lFiKyHPcsuUctREQWE8jPnj0bQ4cORWho6FXt54UXXlDdF/RLbGxsrZWRiExcykltIbIA+bGxaiEiyxGbEasWIqLS7GGmTp8+jeXLl+P333833BccHKy620srfelWeclaL49VxcnJSS1EZIUmHTB2CYhqTfTqVTybRBZm+ajlxi4CEZkgs22RnzNnDgIDAzFs2MUusZ06dYKDgwNWrFhhuO/w4cOIiYlBjx49jFRSIiIiIiIiIitvkS8uLlaB/Lhx42Bvf/ElyPj2++67D5MmTYKvr6/K9Pfoo4+qIL6mGeuJyMrkZ2trR1djl4ToqhXn5Ki1rYsLzyaRhcgp1P5du9jz3zURmXkgL13qpZVdstWX9/HHH6t540eOHKmy0Q8ZMgQzZswwSjmJyAx82l5bP33E2CUhumrHBg9W66br1vFsElmI63+/Xq1XjebQGSIy80B+8ODB0Ol0lT7m7OyM6dOnq4WI6JLCOvEkkcVwadPW2EUgolrW2r81zykRVWCjqyoitmIyj7x005cM9tI9n4iIiIiIiMhU4lCzTXZHREREREREZI0YyBORdTu9UVuILED29u1qISLLsSN+h1qIiMx+jDwRUa2ZP05bM9kdWYAzTzyh1kx2R2Q5nlrzlFoz2R0RlcZAnoisW+eKs18QmSuf2243dhGIqJaNbjqa55SIKmCyu0ow2R0RERERERHVJya7IyIiIiIiIrJQ9ZbsrqCgALGxsTh8+DCSk5Pr67BERNXb9Lm2EJmArM1bcLB5C5wee1eNtk/9fYHavvRyqENHw+OZa9fi5MhbcahNW/VY3P+9We3+dAUFSPjkExwbMBCH2rbDiZuHI2P16iq3T/xsWoX95uzdp+6TfRDR1Zt7cK5aiIjqLZDPyMjAzJkzcc0116h58KKiotCiRQsEBAQgMjISDzzwALZu3VqXRSAiqt76j7SFyIx5334bQj/8ADYeHrBxuJj+pjg7B04tmsO1S5ca7Sdx+nQkzfwcjo0bI+jll1CUloYzjz6G/NOn67D0RFSdr/Z+pRYionpJdvfRRx/h7bffRuPGjXHjjTfixRdfRGhoKFxcXFSL/L59+7Bu3ToMHjwY3bp1w2effYbo6Oi6Kg4RUeVu/IRnhi6LtDaLgCeeQMrPP6tWbJ87bkfAhAnq/oK4OCR8+BGyN21CcVYWnJo3R+CkJ+HaubN6PObBB5G7Zy+KMjNh5+0Ntx49EPzSi+p2eRdmfYHEjz+Ga4/uaPDZNNi5u1VaJpfWreHRrx9s33Mtc7/ndUPUIi3nWf/9d8nXlrl6jVr7P/wQXDt1QkFMDJK+mo2UeT8j6Llnq3xecX4eClNStNuZGWUek2NfmD69zH0OoaFosnLFJctDRMBrPV7jaSCi+gvkpaV97dq1aNWqVaWPd+3aFffeey8+//xzzJkzRwX1DOSJqN41G8qTTlckZ99e+D/0EC58/jkufDYNTo2bwGPwtYgd/wjyjx+Hz5gxsPP0QMrPvyDmwYfQ+K8/4RAWBpe27eAxcBB0RYXI2b4D6X/9BTsPDwS/+kqZ/SdMnYqkz2fBY+h1CHvvPdg4OlZZlvOvvIrzL78COz8/+N133xW/o/YBAcg7dAiZ69bBPigY2du1uasv1SKf9utvaqmMx5DBcGzUUN1Omj0beQcOwqVTpysuI5G16Rfez9hFICJrCuR/+umnGm3n5OSEhx9+uK6KQUREVCdC3nwT9j4+KM7ORsKUKchcvRpOTaORd/Cgejx5zpwy22dt2gzPYdcj/+RJJH35JXR5eYbHcvfvL7Nt9q5dyN66FZ433IDQKe/BxrbykXCOEeEIfPZZODaMQmF8vOoJIGVxbt4Mbj17XvZrCnz6aZw5flxVIMhi6+mpPVBcXO3z3AcOhO+YO9XtvFOnEF9qzLxz06ZqkbH3EsS79++P0HfevuyyERERUT3NIy8t7QMGDFDj4YmITNLCR7T18BnGLgmZOxsbw01pGQ97f0qZhx0jI5H2559IX7QITs2aIeDxx1Fw7hzi33oLxaWCevV8Ly8Up6cja/MmFfg7NW5c6SGlu76+y75Imv01ijMykHv4SI0CeV1+PnQ6HWwcHFRlgXOzpmi8ZDHyjh1T90vlhPQ2cG7dutr9OAQFGY5n61ES/JdyQSoGZn4Ot969EfbJVHU8IqqZl9e/rNZv9X6Lp4yI6ieQf+SRR5Cfn68C+f79+xuWsLCwujwsEVHNHVvOs0VX5Pwrr8C9T18kf/ed+tv9mmvgGBWlxsRL9/S0RYvg2qkzCuPjkP7PYjSYOdPwXOlWX3ghEelLFle6b6eGDeF7zz048/jjOD3ubkR+MwdOTZpULMNrr8PW2QlOTZuiMPECCmJj1f2unbTM9fmnTiFr61bkHjig/s47fhwp8+fDrUsXVdaY++5XLf9hU6eqsfTZO3cia916OISHI//ECfXa7Pz9VQ6AK5Xyyy9InDpVVU54Dh2KjGXLYOviCo8B/a94n0TWZMO5DcYuAhFZWyCfmpqK//77D2vWrMGqVavw448/qsC+SZMmhqC+X79+CAoKqstiEBFV7YFVPDt0RVzbt8eFmTNVsjv/RyeqQFiEfz5TJaiTgDj9r79h7+8Pl86dYOflCa+bb0bWhv/UtHBJs76A9+jRyNm2vdL9S6Ab9v77OPvUUyqYj5jzteqiXppzi+ZI+WkeUuf/qnoESIZ6nzvHwKVtW/V49o6diHvlVcP22Zs3qyXknXdUIF+ejY0N0v7+G4Xnz8PGyQlufXoj6OmnYe/nd8VXSc6OnWotGfDPv/SSIdkdA3mimvlpWM2GqxKRdbHRSd+5epKbm4uNGzeqoH716tUqIZ7ML19YWAhTkp6eDi8vL6Slpalp84iIiMpnrW9xSBsLT0RERFTfcWidziNf4WC2tmqRGn9ZpA4hIiKiPotAREREREREZNbqtGu9dKPftGmTan1fuXIlNm/erMbL9+3bFw888AB++OEHhIeH12URiIiqN7OXth7PMYhUM6bcEn/i5uFq3eiPhcYuChHVkpF/jlTr326qfIpHIrJOdRrIS7eAwMBA3HjjjZgwYQLmzZuH4ODgujwkERERERERkUWr00C+Xbt22LlzJ9auXWvoVi/J7fyuImkOEVGtYks8WRC2xBNZHrbEE1G9j5GXbvVJSUmYMmUKXFxc1DokJAStW7fGxIkTMX/+fCQkJNRlEYjoahxfCXzaEXjDF3jdCyjI5fk0R6sma+/foqeNXRIiIrPQ5ts2aqltW+O2qv3es+SeGm3/0vqX1PYLj13ZcJmrfT4RWWmLvHB3d8d1112nFpGRkYF169Zh2bJlapx8ZmamyWWtJ6ISG2cAyceBrg8B4V0BO8eKp6aoELCr84+SupN2Vlt7hdX+vs393JDZKYiLU2sHDmMjsihpeWnGLgIRmZh6+4VZXFysppuTxHcy/dyGDRuQlZWlkt8RkQmaMww4vV67vWUWcHgx0OZWrWVX9HsB2PEd0KgfMHwGsOsnYOM0IPkE4OILtBoODHgZcHABspOBPx8Fjq8C/BoBkb2AzZ8D0UOAMb9oLcZr3gWueR7o/wJwch3w7Q1AZG/gnkXa8arbv/75rUcCmQnAuZ2AX2Ng5GzAP1p7/t5fgf8+A5KOATZ2QLvbtAqKaZ0AW3vg1SRtu7XvAyvfAvq9CPR7rvJeCmumAPEHgOJCoHF/4Pa5wM65wB+PAI0HAja2QMxG4I55QFArYMX/AUf/BXJSAN/GQK/HgbajAJn9c9krwJ75QHYS4OQBBLYA7vnn4jk7tQ7IzwbcAoDWI4Ahb2vP2zgd2P4NkHYG8AgCOowFek+S6UGAlNPAHxOAM9uA0A6AN2cHsRYnR41S66br1hm7KEQWYc6+Ofhm/zewgQ1ua34bxrcbr+6fvms6fj/6O1JyU+Bi74Lmvs3xTJdn1Frsv7Afn+38DAeSDiCnMAcNvRrilxt/qbD/r/Z+hU92fIJuId3wSf9P4ObgVmk5pu2chr9P/I3T6afRKagT/q/n/yHANUDNAPXdge/w65FfEZcVB38Xf4yIHoH72twHW/kuqqRCQI639sxapOenI8IjAve0vgfDGg3D0lNL8fSap3F7s9vxUveX8PamtzHv8DxM6TsFQxsOVUn3jqQcwcpRK9WxiciCA/ktW7aowF2W9evXq9b3Bg0aqHHyn376Kfr374+oqKi6LAIRXalrngX+SQQuHAb6PguEdSz7uATlEsxLgHngT2Dhw0B4N6DvM0D8fi3oLsoHrn8fWPI8cOhvLchtcSOw9oPLK8ul9q93ZCnQ/0XAwRU4ulQLyEd/Cxz8G/jtPq0CQF6XBMwS8Ps3AbzCgbRY4ORaoGFfYPfPgK0D0OnuiuU4uwOYO1oL/Hs/AXiEAImHy52XFUCPidrr9GoALHhIC+JbDgcaXaNVAvx+P+DiDXgEa5ULoR2BQa8DOclA7BZtP3t+1s5Z29u0yhLpOVCYoz0mQfy/LwFNrgU6jAFOrQdWvgnYOwE9H9WOKRUJbUYDDboAq966vPNNZsu9dx9jF4HIouxK2IUJ7Sfgiz1fYMauGWjs1RiDowYj1C0U97e5H/a29jiXeU4F/C+sewELbl6A85nncf+/9yO7MBt3tbwLjbwaYVfirgr7/nTHp/hy75cYEjUEk3tPhoOdQ7VlGdV0FDac3YCVsSvx+sbXMX3gdBXEf7DtA/QO643hTYZja/xWfLrzUzjaOWJcq3EV9iFlXHd2HQZHDlaVB7N2z8Lz656Hp6Mnuod0V8H/tvhthmEA+rVsezTlKJp4N2EQT2QNgXz37t1VlnoJ2D/66CO1bty4cV0ekohqiwSdEqRLIC8BbsNyAcLIrwDvkukj55eM9YvdrC160oovgfbRZdrfQ6dowXN+lhaI1tT+BdXvX0+C3h4TgIBmWiCfdFy7f1/JlD3XPAd0f7jsviXQ/3IAsHmWVgGQdBRoNUJr5S7vwB9AcQHQ9UGg3/OVlzWqj9ZqLuR1ymuXVpHhMwFH15LX/jJwYCFw7ZuAiw+QclJr6fdvCvR+UnuutMzDRmtVt3fW/m5/Z9nzcWyZtpQ+H1IBIUG8HPOmzwAHZ60XgvSqIIsXOvkdYxeByKK80fMNeDt7q1Z1CZjXnFmjAvnEnET8cOAHpOSlGLY9nnoceUV5KlDOLMjEwIiBeKrzU+qxW6JvKbNfCewlYL6+4fWY3Gdypa3npU3sMBGjm41WAfjKn1fiv7P/oaC4AP+e+lc9vv7serXorYpdVSGQzy7IVtvIsd7q/ZbqSaB/XctOL0OfBn3Qyq8V9l7Yq1rej6cdx4DwASqQ3xK3BTro0CO0R62cVyIy8UD+4MGDaNasWV0egoiMRR/ElyatwdLqrneJHyYG0sItpKu6kG7mlbnU/qXiQdg5ld1fdcI6acH34X+AogLtvq4P4IpJC39pNjZl1xcfAFx9gYnbtAA88RCw8ztg9TvAg2u0VvgJm7UA/8IRrXv+uo+ASQcu7kIqAoJLJWNyLN8lU3flr4OIiCqQLvbSvV26zbvau6og3M/ZDxNXTER+cb4K5GvCy9ELGfkZKkA+lXYKjbwbXd7ZttHKovdUp6fQzPfib24J0it9Wsl3Uennlr5fAnUJ5Gfumqlen3S7H7t4LBYd14a59QhhIE9kFVnrGcQTWQkZry72L9RafyVB3p5ftFZnET1YWy9+Ftg2B9g0s+zzZdy8kID24F8Vu95fav+XImPLxZr3gA2fAtu+Bla/e/GYUb0BXbHWih/YCojsWfl+Wt6kVTrony85Apa8WPVxJbCW7u+y74WPaM/Tv/aWNwMZccDSl4DCXC0g9wzTtk0/p7Xkyxh4yQEg49ydPIHsC0BBzsXzsfsnIPW0FuhvnwOcXKMNG4joqe3nz8eAzV8Ae+bV7DyR2ctYuUotRFQ7XvvvNcw/Mh/fH/he/d23QV/DY9JCnZ6XjiWnlqggXk+6ubs7uKtW8Q+3fYgFRxeo/ZQmY+Y/7PchUvNSce/Se1VrfnVkLP0vh38x7KdnaE/VrV96B4g/jv+Bs5lncSLthCqvVBCU5+rgqspWrCvGKxteUfvTv65BEYMM+xUrYlagQ2AHtPFvAw8HD6w+sxoOtg7oHNz5is8lEZlRi3yjRjWrXTxx4kRdFoOI6poEpcM/BzZNB5a9pmVq9292sRv7dZOB/EzgxBptHHjz64EtX1x8foubtUR1MsZdWp4l+I3fW/P9X4qMVx/xpTauXoJ5acmXbvjir8e1tQTScXuBrvdX33p/x89aQjzJ6C/d7Bv1r/7Yt3yuvSZ5bUeWaMnuBr0BRF8LZCVpyepkDH1eBuDqB3R/BGgySBtCcHoDsON7QFp4JGHdgJcAZ09tDL68Bgn0Fz+nVRhIUj0ZD68/piS7k14GMv5f9qcfXkAW7fxrr6q1xwAmuyOqDe0C26lx5NKN/ZH2jxgC54ntJ6rx6ZL0bmzLsfB28lZBuQh1D8Wsa2epBHUy7Zt0X5dx8uX1C++H9/q8h2fXPquC+a8Gf4Von5IEreXkFuaq5Hon006iV1gvvN7jdXW/jMGX1vVfj/6Kd7e8q1rRm/o0RduAtpXu553e76hkdzJEQBZJdvdkpydVt3r1egPaqYR7WQVZKmi3s7VDp+BOWB27WgX2VbX0E1H9s9FJuss6Ymtrq7LS33nnnQgMDKxyu8cfL/khbSLS09Ph5eWFtLQ0eHp6Grs4RJZHn+Fdn7XemNZ8AGSUtIAXZANP7KmkizqReUj+Tmtd871rrLGLQkS1ZO7BuWo9psUYnlMiC5d+GXFonbbI//zzz/j6669VoruhQ4fi3nvvxfXXX68C/Ktx9uxZPPfcc1i8eDGys7PRpEkTzJkzB507a919pG7itddew5dffonU1FT06tULM2fORHR05bWcRGTFPEOAVW9qY9tvmcUgnswaA3giy8MAnojqvUW+dOD9zTffqEUC77Fjx+K+++67osA6JSUFHTp0UBnwx48fj4CAABw9elRlw9dnxH/vvfcwefJkfPvtt2jYsCFeeeUV7N27FwcOHICzs/Mlj8EWeSIiIiIiIqpPlxOH1ksgX9qaNWvw+uuvY+3atbhw4QJ8fHwu6/nPP/88NmzYgHXrKh//Jy8nNDQUTz31FJ5++ml1n5yIoKAgVZFw++23X/IYDOSJTNScYcDpi9PrKDJeXD/dm8zzvuQF4NxOwMldG3cvmd1lCrbKLBgP7P6x7H0tbgJu07onV/C6l7Z+5gTg5qfdlnnlJUnezTO0Od2JjChx2nS1Dpg4ge8DUT27Z8k9hjnY9ca1HIenu2i/R/df2I/3tr6n1jIO/bqG16np6Zz0M62U89L6l/Dn8T/L3Hdt5LX4qN9HlW7f5lttFpO1t62Fj7P2+3rCiglYe2Yt3uz1pppnnohMm8l0rS8tNzcXv/76q+pqv3nzZowaNQqurq6XvZ8///wTQ4YMUc+XSoGwsDA88sgjeOABbbqokydPIi4uDoMGadk3hZyMbt26YePGjZUG8nl5eWopfQKJyISNnH3xtsy9LnLTgbm3AoV5wLVvALFbtIR6do4XA/2qOHoAN07Vbns1qMOCE9WtlJ+1GQoYyBMZz5S+U8pkpxeZ+ZkYv3y8mp5OksvtTtyNnw79pDLBP9PlmWr3J0G/LWzxSo9XEOwWXOflJyLzUOeBvATts2fPxi+//KKy2Ms4+d9+++2yW+JLZ7iX8e6TJk3Ciy++iK1bt+Kxxx6Do6Mjxo0bp4J4IS3wpcnf+sfKk274b7zxxhWVh4iMoPkwbRo4O4eL9+39RZt/vtPdQPfxQIexwME/ga1faVniJdN9VW74CGh+Q9Ut9+XlpFy8LZnrK2u1L42t9VRPGkwtqZAiIqPpH95fZXuXIF1v0YlFSMlLwa1Nb8X/Wv4PIwpGYPnp5fj58M8qsJep5KrySrdX4Ofih+6h3Wt0/LS8NMPtwuLCSlvtS2NrPZF5qtNAvlWrVkhISFBZ66X1vF27dle9z+LiYpXU7p133lF/y3j5ffv24fPPP1eB/JV44YUXVMVA6Rb58PDwqy4rEdWRt0MAGxsgpD0w7EMgrCOQdLxsi7p0rZfp3DLjgbQYwLea6TB/fxDAg1rr/nXvaNO1VWdap0v3Fkg+Cax6G3Bw1aa2I6oHrp2quTaJqF50ndsVNjY2aOnbEi93fxmt/FvhVPop9ViIW4hhTndvZ29cyLmA85nnEe5Z9e/OF9a/YGjdf7bLs2r6uercuPDGS/YWiEmPUVPnOds7o7lv8yt6nURkwYH8wYMH4ebmhu+++w7ff1/FmFP5vZucXON9hoSEoGXLlmXua9GihWrlF8HBWpej+Ph4ta2e/N2+fftK9+nk5KQWIjKDlngZh+7iq82RvuNb4Of/AZMOVL69rrj6/UX1BiK6AR4h2rzt6z4Efr4LeOog4FxJy7re6O8BJw/t9sq3gLOlxkS2uRVIOa3Nd2/vDNw5DwipfD5fIiKyHAMiBqhx6DKn/KrYVfjt6G94fNXjWD5qeaXbF1/iO6pLcBc1d3ugayB2JezCl3u/xJOrn8SKUSvgIUPCqvBxv49Vd3whc9nvubDH8NjQhkNxNvMsPtr+kRqbP23ANAbyRGaqTgN5mRKutslUcocPHy5z35EjR9R89UKy1Eswv2LFCkPgLi3s0sVfstwTkRnr8cjF200GAju/B9LPAtnJgJ82awVSY7V1XobWBV6SCHlFSCZMbfy8tOTbl1TcSaXAT3dot+/4Cdg9T9uftKaHVl7xp0T2upjsbtPMso+lnQW+vRHISgTu+BFo2LcWTwBR9WIf0ZLchc/Qkt4RUf0Z23Ks4XbPsJ5YcGwB4rPjVVf3KM8odf+5zHNqnVWQhfS8dDjaOiLEPUQla84vzocNbOAouV0AQ3K6R1c+qtZBrkFqf7EZsWjpV7ZRq7ROQZ0Mye5+OPhDmcfisuJw39L7kJyTjE8HfIquIV1r/TwQkQUE8lfa1b06Tz75JHr27Km61o8ePRpbtmzBF198oRYhXZmeeOIJvPXWW2p6O/30c5LJfvhwZuskMlu5acD3I7RWeY9g4MhSrcU9sCXg6gu0GQ2sfBvY9xsQ2EJLdidjA7s/pI2Pl1byT9oC0krxkvZDCrOHAPF7ARs74O8ntSDeLeBiAr3LlZcJfHcTkHoaaHs7kJMK7P0VaNAZ8NF+xBHVpZy9F1veiKj+ZORn4OFlD6N/RH8EuASoTPHS4t7Euwm8nLwwrNEwTNs1DYtPLlb3SbK7Ql0hxrYYq8bHSyv5db9dBxd7F2wZs0Xt867Fd6FHaA9si9umxrrnFuXC19nXkEDvcmUXZOOBfx9Qx7qx0Y1Iz09X5Wnj3wYNPJjolcjc1FkgLzWLElTXti5dumDBggVqXPv//d//qUB96tSpGDPm4rRPzz77LLKysvDggw8iNTUVvXv3xpIlS2o0hzwRmShpWfeO0JLXSWu3s7c2vdyg17XHnT2BMfOBpS8Cy14FHN2BLvcDA1+pep9BLYGM80BGHLB/IRA9BBj0GuB4+TNqKJJsL+mYdnvPPG3RJ7tjIE/1oMm///I8ExmBtKKHuodi3qF5SM5NhqejJ4ZGDcUTnZ5Qj7s7umP6wOl4f+v7qlu7dH2/rdlteKzDY1XuM9o7Gn8e+xP5RflwcXBRreePd3xcBftXQpLt6cfq/3XiL7Xok90xkCcyP3U2j7yMY3/11VcxYsQIlVG+KkePHsVHH32kusbLHPGmgPPIExERERERkdXNI//ZZ5/hueeeU3O8X3vttSrTvHRvl1bxlJQUHDhwAOvXr8f+/fsxceJEjl8nIiIiIiIiMmaLvJ4E6z///DPWrVuH06dPIycnB/7+/mrauCFDhqgu8Vc6p3xdYYs8kRX5qCRhUFWZ74nMyNF+/dU6evUqYxeFiGrJoPnalKhVZb8nIsthEi3yejI+XRYiIpPkc2VJg4hMkWN41XNRE5F5Cvfgv2siqsi2kvuIyJwtfAR4KwjITKi9fUrG99e9gLdDr35fksl91WRg44yy93/cRjuGHKs+DZ8BnF6vHb+uyOuSpSr61352R/WP19W5mTNM2//JdTXb/tA/2vY7vq+b8tAVi/z+O7UQmYOX17+Mzj90xoWcC7Wyv4XHFmLGrhkqK3ttkn3KcqXafNtGLVdqznVz1FKVIb8OUfuv6nXfs+Qe9fi/pyw3GeYTq55Az596qqn+iKwFA3kiS3LhKLD7J6DNKMA9sPJtigph9Gnk1rxbcf7166cAI2cDbv7GKpn1uuZZ7dwHNK/Z9s2GAr6NgdXvAsVFdV06IrJAJ9NOqqzpMi2bv0vtfO7/cewPzNw90zBXe22RfcpiLWSqO3Mr67hW49QUgN/u/9bYRSKqN3XetZ6I6tH2b7S51WVattKtrdLi3P0R4PhKoDAXeHy3Ns/6iv8D4vYAtvZAVG9g8FvaFG/FxcCK17UWV3tnoPO9ZY8jLbff3gBE9gbuWaTdp29xfr2kNlxal1e+BZzfBeRnAwFNgdHfa3O5i7QY7TleEcCTe4F/ntXue3wP4OgGJBwElr0GnNkK6IqAkPba1HBhnS7OCe8RCrS8WZs7Hjqg/4sVyyokFciyV4A987Up4pw8tLnm7/kHSDxSsk2RNm3d7p+126X3VV1ZanIuypO55Ze/AeSmAh3v0t6zmtjzC7B9DpCfBbQdDQx5B7BzAHJStHN9eAmQkwz4NQGueQ5ocYP2vBOrgX+eAdLOAC2HAxeOAGe3AaO+BVoNB9ZM0a6RcX8D7gEXr5keE7VrJjUGaHgNMPIrbWo+mVq01S3Aug+AY8uBpkNqVn6qc7mHD6u1c7NmPNtk0n478puaZ/26qOsM98VlxeGjbR9ha/xW5BTmoLF3Y0xoNwE9w3oa5lkPdQvF0luXGlqiz2Wdw5KRS1Tr/rb4ber+e5dqn91fD/kaW+O2qiD8+obXIzEnEQeSDqhp3f6v1/+p+dilFf+VDa/gpsY34e3eb1c4TumWdP3tveP2Vng93+z7Bj8d+kkdw9nOGQ29G+KzAZ+ped/Lb5NZkIk7mt+BiR0m1vh1y9z0K0evrPC6w9zDKpRl0/lNeGfzO2q/10Zei7yivGrfC2mxl3P3vxb/w8ZzG9X2i0cuxq6EXfhs52c4mHwQ9jb26BzcGU93flpNsydkDvpv9n+DU2mnYGdjhxsa34AXu72I3MJcfL77cyw5tQRJOUkIcQ9RU+2NaTHGcL5HNR2FV3u8qvbz+MrHsTJ2pZqer09YH3x34Dv8euRXVX6p5BkRPQL3tbkPtja2eGn9S/jz+J8YGT1SletIyhHsHLsT7QPaI8g1CL8d/U2dV9mWyNLxKieyJBKwyZdXeNeKj8k86TKveu9JWmD2/Qgg5RTQfQLQ4X9ad+kfb9e23fUDsOETwNkL6PcccHLN5ZUjNRb47mbgxCqg/Z3A9e8DwW211vahU7RtXP20VmBpia+s1f77W4CjS4Eu9wG9HgdOb9Dukznf9TLOacFwj0e0ueWlMkC67pcXvw/47zPAMxS46TOg79OAW4D22MKHtXX6WW04QveHy+6rpmW5nF4TCx7SjtHveS0oTz9Ts+dKUC0BuryOLV9c7NWwYDywdTbQdLD22orygV/uAs5sB7KTtdtyXCm79NSQIL4mjiwBuj4IeAQDhxcBu+ZefCyix8UykcmIuf9+tRCZuo3nN6pgq11AO/V3UXERHlnxCBafWoyBEQPxaIdHcSL1BCasnIDDyVoFVXUebvcwGnk1UrcfavsQpvSdYvhbrDuzTu1XKg52Je7CU2ueQk3yPct+St8u/bdeen46Ptz+Iexs7VRwOqHDBER6RKrXVNqWuC24q9Vdal74WXtm4Xjq8Rq/7qTcJNSEdC2ftGqSCq7vbX2vCm73XqhY8VCZf0//i9ub347729yvejU8vPxhxGbEYmzLsRgePRyrYldh4kqt8mFFzAo8u/ZZbbt2D+OJTk/Ax0lLXv3Btg8we99sNHBvgOe7Pg9b2OLdLe/il8O/qPPv6eipgnypMEjJTcHas2tVxUnvsN4qiJfny7z2st9Ir0h8uvNTfH/g+wpllcqZSZ0mqb9tbGzQIbADknOTa3S9EFmCOm+RLywsxI8//qgy1AcFBdX14YisW/IJLUCWFu3yBr4KtL9Duy1BX36Gtqx+5+I2Cfu14P7oMu1vCfw63a21QH9xTc3LcfRfIC8daH6D1sovOo7V1k2vAxY/Czi4AW1urfz50lsg4zzQoAsw4OWL90lgKZUV+iDS0QO4aRpgZ68FtZnxWiWFi3fZ/XmGAS4+QMpJLfD0bwr0flJ7rNn1wM7vqt6XrKsri+z7chxfBUhXQGkZ7zFB6/2w73egJuP6rnsHCO2gvT4Jzo9I5cL9WiWD9EjY9nXZ7eX+0I5aZYSUXyoOhDwv8eClj9f/JaD1CCD1NLD+YyDp+MXHvBpo6+STl/XyqW55DSvphUFk4iRA9HbyhquDq/r7dPppHE05qlqeX+r2kgrM5D5pwZYA8sbGN1a7v24h3VTr94m0E+p2l+AuZR6X1mJpEZZeADJWXI4lrdqXMrThUBWw6m9Xxs3eTbWMy1j/9WfXI8ozCrdE34IA15IK4xJv9noTfi5++OfkP9iTuAen0k/BBjY1et0u9i6oCWlFzyjIUBUkEgiL1WdWq2NcyuMdH1c9E4QE3VkFWWopnR9A9nMm4wyWnFyi/pZjyHktbdlp7TfES91fUr0ePJ08MWn1JHXeRzcbrY7xw8EfsOL0CqTkpaju8bc2vVVV7OjH8ct5lEVPzoV0n9eTyoXSf4sQtxDDtdXCr0WNzheROavzQN7e3h4PP/wwDh6swY9GIqoFNpXfrQ+8SmvUXwvW9aSLt2sNxipKV3yhH0eXlXQZxauifDXfwcWbEpxL4C3snMqWqTRXX2DiNuDwYiDxkBa4SwXGg2u0Fmz5u6b7Kl+WqzkXV6v0uZRy3DHvYnmEVDJI5Y7a9go6YOl7LVR2PgzHrtMZTOkyBT3/HM8ZmQ0JYiu9v9z3hGwnXbdFoU77HJKAXFrCq3teTY6v32+RDJuSDmXSy+sySUv8bzf9poJNCXSltVpa3KVrfb/wfobtJIgXjraO2jHLtdhX97rdpPK7itddW/SBcGk9Qnrgntb3GP6WXgylhwtclpKXN6rZKBXI/3H8D6TmpcLe1l5VfJT2VKen0Mz34hCh8hUZlZVVv38dv5fIStTLGPmuXbti165diIyMrI/DEVkvnygg8TBQkAs4OFe9XZNBgKM7cPo/ILIn4BECXDgMnN4IPLACiB4MHPxT614vAeDe+RWPI/fH7dXGex/+p+zj0dcCTp7a/f++rCVRi9kE3DxNC5iFdC3f+QPg20grQ2kyNEDKdGYbsOodbZz+sRVaV/9G1wCF1Y/3q0C6wMsY9wadgeA2wNntWmt7+jltn9W5VFmka2Z156K8xv21YPvQImDjdK3Le02z7C59CWh7G7D5c+1veZ9kzLqspYfAtjlA82HauZX9yzh+Kb+UVcb3r3kfyM+sWWv8paTFXrwWiIguk7RgS8I76V7tZOeESM9INPVpqsY8v73pbUR5ReHv43+rIE+CYRkr7WrvisTsRDW+/mjqUTXWvDRp4RfSWiyt44MitPnXhexLjiGBtrRYR/tEq2BQ7hNbz2/F8tPLMe/wvApllf1KwDn34Fy1vXQBL0/GfXcK6oQm3k1Ut/ZjqcdqlHSvNl53ae0D28PD0UO1+Ms4denGX5PW+PJ6hfVSx90evx0dgzqqLvrS22FH/A7MHTZXdZGX7vFyjIKiAtWzQsbDj28/HoMjB6vzKOP0pReDvlu83C9kyEPnoM5qPL4E3bIvfcLDwVGDsefCHhXkj3Eco64PKUNz3+bqtVUnLlMb7ibd8omsQb2MkX/kkUcwadIkTJs2DRs3bsSePXvKLERUSxoP0JKxSaBaHZ9IYOwCIKI7sGkGsPg54OhyoMlA7fH2Y4Cej2ldsiWhWfkx954hwKDXAXsnLbgsn+1cEubJ/iVB2s65wKKntKR6QhLNSbd2O0fgjwnA+qkVyyeBpzxfKgRkLPiGqUBkD+0+Ga99uWwdtERvEoj/MVHrDi7J/6RC48Cf1T/3UmW51Lkozz8auGWW1tq97kMtqJekfTUh51O6uEsFhIxd7z5eu/+Wz7W/5Rz//QSweZZWNnkfpDfC6O+0BHgbp2lDBQJbac/TV6pciZjNF685MhmpCxaqhcjU9QztqVrB9ybuNbRqTxswDUOjhqqu2Z/u+FQljJs+YLpqmZXA9pUer6iAb+oO7XtDuqOXJl28ZVz2r0d/Vd3hSwe8EhRLS7kkaJPEaB9e86FqAW8b0FYlecsuzFZjs9v6lyRkLWV8u/Fq/LeM8/5w24eVvp7sgmx8secLvPrfq2oMvnQfH95k+CXPQ01et4wFd3dwr/J1l+bl5IWP+n2kKgRkvLl0g2/lV/KZf5kVLbOunYUOQR1U6/nkLZNVV3dJwCcGRg7E5D6TVWWIJBP8ePvHany6eKrzU2p8vnRxl2Beus4/1+U51a1eT27rW85L339Xy7vwTOdn1LUh53vW7llIz0tX79OlyHmX3gLNfWo4AwuRmbPR1STTx1Wyta1YXyAfnnJoWRcVmdb0Renp6fDy8kJaWho8PT2NXRyimpMM7DO6aePab/iYZ64mPmiqrZ8uyV5vifYv0NYuvlolz8o3AbdA4NFtWsXK5ZKvjWmdgYIcbZYB/ZAEMrojffqoddN164xdFKJqSevuLX/cglujb1UBel2R8d0SaEow/kj7R8zyXen/S3+1XjV6lbGLYrIkN8DYxWNVBcKTnUpy4BCZocuJQ+vl19fJk0yGRFQvZIq3trcDu34C+r2oTSVG1bv2Tcs/Q9KCL8MkZOo9SYYoCf4kcd+VBPFCcg0kHdNmAGAQb1KCnnnG2EUgqhHpXn1DoxvUVGISYOvHj1NF+szsVDWZBk+GFNzT6uJ4fiJLVy8t8uaGLfJERERERERkqnFovc0j//3336NXr14IDQ3F6dOn1X1Tp07FH3/8UV9FICIiIiIiIjJ79RLIz5w5UyW7u/7665GammoYE+/t7a2CeSIio5FEf7IQWYC4t99RCxFZDkn6JgsRUb0H8p999hm+/PJLvPTSS7Cz0+bDFJ07d8bevVq2UiIioyWC0yeDIzJz6UsWq4WILMfSU0vVQkRklGR3HTp0qHC/k5MTsrKy6qMIRESVu+sS088RmZHIOXOMXQQiqmVfDf6K55SIjBPIN2zYELt27UJkZGSZ+5csWYIWLVrURxGIiCoXyPlmyXI4NWli7CIQUS1r7N2Y55SIjBPIy/j4CRMmIDc3V80dv2XLFvz000+YPHkyvvqKtYxERERERHWhuFiHnAItP9X5tFysP5qInbGp6m8ne1uk5xTiXFoOiop1GNIqGLd0CEO4r2ul+yooKsbmE8lYdTgB9nY26N3EH12ifOHscHHoLBFZ2PRzc+fOxeuvv47jx4+rvyV7/RtvvIH77rsPpobTzxFZka+v09b3LjF2SYiu2qkx/1PrqLk/8GwSWYhxi8ep9bdDv73s5649kohnf92DuPTcy3pe1yhfjOgYhvYR3irAP52UjX/3x2HloQSk5xaW2dbZwRaDW2oVAL2a+MPRvt4mxSKyOJcTh9ZLi7wYM2aMWrKzs5GZmYnAwMD6OjQRUdXSz/LskMUojIszdhGIqJbFZ8df1vZJmXm4kJmPRXvP47OVR1G+yS7M2wXdG/nBzckOuQVFcHW0RwMfF6Rk52PhznM4m5qDLaeS1VIZWxugc5Sv6mW7IyYVuQXF+HP3ObW4OdqpYL5duDf83BwR5OmM5iEeCPZ0ho2NzdWcBqsi53bf2XR1u3Ggm3qPiIzSIv/111+jf//+aqy8OWCLPBERERGZmyfm7cTCXefK3NclygcvD2sJJwdbuJUE7VUF1dINXwL433ecwT9745CZV2jogt+3aQAGtwzCwBZB8HVzVPdn5BZgxcEELNh5FuuOJqK4iqjCy8UBLg52KNLp4OvqiCZB7mgV6olbOzZAoKdzla+nsKgY649dwJJ9cbCztcH1bUJUJYTcLi87vxAJ6XnILypWvQjCfFzg6ewAc5NXWISn5+/BX7svvo9SMfLqDS3RKdLHqGUj04pD6yWQj46OxokTJxAWFoZrrrlGLf369UMTE03Kw0CeiIiIiMzJobh0XDd1neFvCZzH9YzCU4ObwsHu8ru7SxCdW1gMe1sb9fzKgufSUrPzsfboBaw5nIiY5CwkZeXjXGqOarGviqOdLW5qH4oQL2ek5xTA1ckeTYPc4WhnhzVHElRXfuldUJqnsz3CfFxVi7+M2c/KL0RcmvRCyKuwf6m06FIyTKBXY39I/YWUa9Ge8/hn73k1zv/mdmG4vm0I3J2M3+qdnJWPh3/Yji0nK+8NIa+jcYCcH1v4uTsixMsFzYI9DBUrEtbJMIhQbxcOcTBTJhfIi7Nnz2L16tVYu3Yt1qxZg6NHjyIkJEQF9D/8YFpj+RjIE1mRvAxt7eRh7JIQXbWiTG1KVzt3N55NIguRVaD9u3ZzqP7f9fO/7cG8rbFoHuyBXx7uAQ8ne6N3Z5eW8VNJWTgan6luS11AfHoujiRkYsXBeMSnVwy+y5PnSHd9lWjvZHKFoQI1JYF6fmGxarEvT4YEvHJDS9zWJdwo5+x0UhZmrz+JX7efQXZ+kapwkBb4kZ0aYN/ZNLy/9DB2xmgJCsuTipbrWgeja0NfzN92BnvPpqFJoDtmjOmIpkH8bWNuTDKQ15Mx8uvWrVNZ6yUBnhy+sLBs0gxjYyBPZEU+aKqtnz5i7JIQXbUjffqoddN1F1vliMi89f+lv1qvGr2q2pbcHpNXIK+wGFNGtsXoLuEwdRJU/7HrrBpbb2tjAw9ne6RmF+BoQgYycgtVF/r+zQJUJn199/u4tFzsjElBYkkeAOnyL0G4n7sTIv1cVQu1DCEQJxOzsO9cmmp5/+94UpkKAB9XB9zQNlR1Y5fW+ax8Lav/8PahePXGVoYW7voggfroWRtVAK/vcfD+qHbqdZce8vDLtlj8sy9O5TWQ9/lCRp6qFCmsYjyD9Mh4c3hr3NqpQb29FrLAQP7ff/9VrfGy7Ny5U80dr+9e37dvX/j4mNZ4DwbyRFZk3hhtfftcY5eE6KqdefRRtW7w2Wc8m0QW4olVT6j11P5Tq9xm+qpjqtVWAtD/nh/A6eDKOZOSjf3n0lWrvIzXl5ZqfXZ9Gef/ysJ9htwC0hreItgTN7YLxQN9GsL+CoYl1FRCei5unr5BTQsowwse6dcYIzo2gFsNu/lLZci/B+Lw3X+ncSQhAwOaB+LaFkF4b8khnErKVtuM6tQA/3dza7g4copAc2BygbytrS0CAgLw1FNP4cEHH4S3tzdMGQN5IiIiIjIHEsz1mbJSdVN/bEATTBrczNhFMjsSDsmwhHf+Oah6A+j1auKHT2/voFr8a/t4R+Iz8dxve7ArNlW1wi+c0AuNAtxrZf9SOfH8b3vVzAUiOtBd9UBoGeqpkh96u9ZfjwMy80B+6tSpamy8LE5OTobWeFmaNi3p1mpCGMgTERERkTmQsdVv/n0ADnY22PDcgGqzwNOlK0X2nEnF33vO45v/Tqn7pAXf2cEWWXlFKgiWBIJ9owNge4nkf1UlBPxy3Qk1Fl6fH0CSCH57T1f0jvav1bdHQrzvN53GW38fLJMXQIot2e9bh3mVbKdtK7kBZHhC+3BvtAr1YrI8IzG5QL60vXv3qmR3K1euxN9//63mkz9z5kyNn//666/jjTfeKHNfs2bNcOjQIXU7NzdXtfzPmzcPeXl5GDJkCGbMmIGgoKAaH4OBPJEVObVeW0f1NnZJiK5a1pYtau3WtSvPJpGF2Bq3Va27BHep8Jhkau//wWrVinx/74Z4+YaWRiihZVp+IB5P/rwLGSVT8JUmgb2HswOCPJ0woV8TlWyusiR5m08k4edtscgrKFYB+6pDCWX2F+HriqeHNMNN7ULr7HXsP5eGeVticeB8Og6cS0dOgTYWvzryuqbd2VFl/Kf6ZZKBvBxGxsfLOPlVq1Zh/fr1yMjIQJs2bdT9lxPI//rrr1i+fLnhPnt7e/j7a7VY48ePx6JFi/DNN9+okzBx4kTVtX/Dhg01PgYDeSIrwmR3ZEGY7I7IupLd6TPV+7s7YuXT/cxy3nRTJtPnrTuaaBiz/tv2M1h1OLHCdjI2fUL/JmjXwEu1fssUfNKiL1n2y/N2dcADfRrhhrYhiPRzq/ceB1tPJatp/SRxIGzUf6oSoqi4GIfiMnAiMcuQDf/VG1vizq4RdZonoCrZ+YX4ZWusSmrYs4kfmgd7qoqQ1UcSVYb+MV0jrqhXhKkzuUD+xhtvVIG0FKxdu3aqS710r5dEd5c7Xl4C+YULF2LXrl0VHpMXLGPxf/zxR9x6663qPmmpl+R6GzduRPfu3Wt0DAbyRFZkzfva+ppnjF0Soqt2YeZMtfYfP55nk8hCzNo9S60favdQmfv3nknDTdPXq67R5pKp3hLEJmfj5IUsZOUVqoz7i/fFGR6TKf8kkJes8nrdG/miRYgncguK0dDfFXd0jVCt+ab8+mQue0kOqM9+L93tpev/wBaBaBbkUStT9J1NzVEVJZl5hdgdm4plB+JxJD5DdetvE+aFxfvOqyC+Kr2b+OP9UW3VTAWWxOQC+WeeeUYF7n369FEFuxoSyL///vtqP87OzujRowcmT56MiIgI1V1/4MCBSElJKVNBEBkZiSeeeAJPPvlkpfuULviylD6B4eHhNTqBRERERET1SX6+3/r5Rmw/nYK2Dbyw8JFeFtk6aQ5WHIzHh/8eUV3X9WRavGuaBuD+Po1U67G5kSnuXl64T43lr6zbvYyx7xjhg46RPmgV6gkn+5pnxC8sKsaUpYfxxdoTl9zW1dEOTQLdsfdsmqqwkqkG2zTwwqYTWk8HmXmgV2M/NVXfLR3DLqscpsrkAvnatHjxYmRmZqpx8efPn1fj5c+ePYt9+/bhr7/+wj333FMmKBddu3ZF//798d5779V43L1gIE9EREREpmbhzrN44metd+pv43uqwIqMS/IVbD6RDHs7G9VaXNMp5Ez9NUll0ZaTyVh1OMHQ7b40CaY7RfigT1N/9GkSoAL78pVKKVn5OHEhS+1PkjPK/oQ07Ls52iPM20W19kvL/54zadh9JlVl2H+wTyM1Y0ByVr7qBSH7dnawU2V57tc9SMi4GPN1jvTBrLGdan2GgfpmkoG8JLj74IMPcPDgQfV3y5YtVUu9tNJfjdTUVNXi/tFHH8HFxeWKAnm2yNOlaiWlRnJnTKrKVjq0dQi8XE23SxRdpo0ztHWPR3jqyOwlf/utWvuOG2fsohBRLfn+wPdqPbblWLWWLt0DPlytsp6P6BCGj25rz3NN9UKC6S0nk7DjdCq2x6TgWEJmhW183RzRNcoXPm6OkKH1Mr2edNMvHXFKAP/4wGg8OiBaJQG8Ejn5RVhzJBH/HohTFVvFOi154Nd3d1Gt+ObK5AL5H374QQXYI0aMQK9evdR9MmZ+wYIFKindnXfeeVX779KlCwYNGoRrr732irrWW8MYeRmH8uLve1Gs0+HBvo1UTWFtjG+xZFJrKElNvt5w0jBFiJDpXW5qF4YnBkUj3NfVqGWk+kt2p/+o1P+7kb9l7FaAh3nX/JJlYbI7IstPdjdlySHMWH1cdTOWBHdBnG6OjESm09sRk4J1Ry+opbLAvjQ/N0c08HXFpGubqqEHtWXloXg8+uNOZOUXwcfVAd/d2011wTdHJhfIS7K5Bx98sEIgLa3oX375paGV/kpIN3sZHy/d48eNG6eS3f30008YOXKkevzw4cNo3ry5xSa7y8gtwIqDCSorZssQD9zUPkzNd1ma1FY9MW8nUrILDPe1C/fGDW1C0K9ZAKKDPIxQctMk43bkfP2yLVad10Kp3ivpNiSVH1tPJhumDZGA/vo2IWjk744IPxd0jvRlYG+OjvyrrZsOrvCQfDxKLfJPW2JUQhtHO1t0jvJR3cDWHbuAxIw83NqpASaPaAOHKjK6yrQv/u5O1f7QSs8tUPtqHGC+NchkGjLXrFFr92uuMXZRiKiWrD2zVq37NuiLUxeyMPjjtSqh2nPXNcf4fo15nslkSPK69UcvYM/ZVGTnF6mkf4393dA7OgDtwr3qdAz7gXPpuHvOFtXdXpIOfn1PF7OcPs/kAnknJyfs378fTZo0KXP/sWPH0Lp1azX3e009/fTTKgu+tLKfO3cOr732mspgf+DAARXEy/Rz//zzj2rplxf/6KOPquf9999/NT6GOQTyBUXFmDB3h5qCQaaSKJ1cQ4LL27qEq/EmU5cfxe87z6juLNJy2DzYQ9WYlSaBiGQ7tcYkKcXFWqC27XSyyv66/tiFMuNtpOZQzs99vRsi0NNZdbNftOc8Pl5+BGdScirsL9zXBde2CMaIjmFqHI+l93qQjw8JQKUblUxNIt39Vh9OVIGpVHyYW48FGcN1PDETsSnZ2BWTqqaYiUnOvuTzZNqZN4e3Vs+XsXGS0VUqgSb/c0j16JCMr28Nb40b24Vi3tYY/LP3vErMMqZbJP47fgGTftmtxn8NaxuCl4e1UBlYJYurZG/dfzYNRcU63NAuVFUIEBGR9br/221YfjAeUX6uWPpkX4tI7kVUW2KSsnHnV5vUb3SJid68uTVGdW5gVr/HTS6QlwBexsM/9FDZaTM+//xzfPjhhzh69GiN93X77bdj7dq1SEpKUoF779698fbbb6NxY61GUioFnnrqKdUqL2PfhwwZghkzZiA4ONiiAnkxfPoGNe5EMjpKjZN0bcnI1VqLy5OMmdPu6KCCUXmOdBlffSQBsclaMCrd7V+8vgWsgVzycq5+2XoGKw4lqC70pUl9Rv9mgRjVOVwFaNIaX55Unsi4eakAkNpH6UpUfooMFdza2sDd2V7NwTm2R6TFfOHKOZRKpA+WHlYVIfJhGR3krs6DTK+i1zjATVUguTrao0WIBwa3DFbZdS/1gSqBq5xXGRLSKMANgR5Vt2bX1lQrM1Yfw/xtZwy9MEprGeKJO7pFqIBcemVk5ReiR2M/XMjIV5U65TXwcVHzxO47ezGDrf6akIBdL9jTGXHpZSsy5Xqzs7FBTkFRhftHdgzD80NbVOh1Q0RElk96DI77eou6PXtcZwxsEWTsIhGZnLi0XIydvRlHS7r5Sx6J125qZTa/nUwukJ85c6Yao37vvfeiZ8+ehjHy0mr+ySefVAjwjc1cAnkZD5JXUIx+zQLh4minWotlzsV5W2JVV3t9C7GMQ5Ex3eWTSchb/84/B/HlupOGYL5jhLfK9igBh7RGS2ZIWxsb1Y3cnGqzSpPzMvHHnTgUl45ADydV2aH/x63XyN9NDTeQIFN6NFzueDM5l7LPNYcT8fvOszhYagoSPXkvRncKR+swL5WVU5KAmBMJ0j9adlhlLE3Kylct8ZVxdrBV86NW9XiIl7Nqje7fPBDuTnaq25V0h5Jr9kRiJtJyCpGWk4+CopJhDXa2uLVzA5W5NMrfrVZeS0JGLv7vrwP473gS3ij8RAXvTxZoye7kMg/xdEajAHf0beqvKnUkaUpV178Mw5D8E5VVAMhTHhsQrc7dor3n1X3yb6lPdADWHU00vMYejfxUL46Plh3B+bSygX1Dfzek5xSocy7UdqOZ2Igqd/bZZ9U6bMoUniIiC/HCuhdUjqNtW6/D8cQsNSxyzt1dzPZ3GVFdy8wrVL/NZFik8HS2x0PXNMY9vaJU45IpM7lAXkhiO2l914+Hl3Hz0kp/8803w1RP4Jtvvqnmqi/fu2D48OHq9vbt27FqlZZ4pLzRo0ersfviq6++Utn1y/P398fdd9+tbh8/flydo8oMHjwYbdu2Vbd//fVXnDp1qsI29vb2qrJESG+Fr2Z/rVo1HextYVMug3/fvn3V7eXLl6thCRIk5Jbqni/+zGuFXDjABjqMctqtWpY9nO3LjANu2rQpbrrpJnV727ZtWL16dZW9KBo0aKBuf/HFF+r8lhcYGIi77rrLMORi4cKFle7ruuuuU8MxxC+//IKYmJgK2zg6OuKxxx5TtxMTE/HZrK/KtBLrpXtEoVfv3qrVff+WddizZ0+lx3zkkUfg6uqKwsJCTJ06tdJtJA/DDTfcoG5v2bIFK1evUedfPwxCMmvKXyvyo5Gkc1Mt2P/zOgIn5KvKmNzCIlVhIr0rQoKDEd3retWlO6A4GbvWL69wPNl3t74DEdWkGUK8nbHg1/k4c6biXJ9y/U6cOFHdTkhIwHfffVdp+Xv06GFIRLl06VLs3btX3ZZPBx106vxJt/kFea2RD3vYoQgjnfaq1yFllu0Ki4vVa2jTqhVuunGYao1euW4DUk/uUY9LL4bSwe7y/KZI1mld729y3Adnm4q9SZKKXbGiQEtG18A2FX0cT6tAWCqlZLEvWcu5l88UIb1xZErK0uQ9kHIHdrtZPf/7lbvRrfiAeuxlTFfryTYT4eZkh2v69kGfXj0N013KsKDKyLAdGTYkPX8++fRT9Rrl9cuPrbzCIhWkRzRuigfuHKkqer74dSnOH9mlWvWlzPIeyvgxuX3/PeMQGhKM7PxCfDZtOory81TPEHlMfqjJvnMdvTD7fKga9/XjqHAsXfJPpeWSoUcyPaeYO3eumqazPDc3NzUMScjjsl1lpMeTPrfIokWLqsxnIv/e5N9dTk4Opk/Xzmd5bdq0UT2k9BW5krekMvI5IJ8HYtq0aZUOvZLPE/lcEfL+yPtUGfl8ks8p8f333yM+Pr7CNu7u7nj44YfVbblu5PqpjHxuyuen+Pvvv3Ho0KFKt5PPYfk8zs7OVr3BKiOf5/K5LtatW4fNmzdXup18P8j3hPj000+Rn1+214+Q7xn5vhEyDWvBWO1zdMWYsklk5XtLP7xNPgfk86A8+cEg+WyEfJ7Mmzev0nL169cPnTt3Vrf//PNPHDlSeaJIyYtjZ2enctlID7zKtG/fXiWrFdLbTj4/KyMJc/38/NRt+RyWz+PyoqKicOutt6rb8nn+778l+S/KueWWWwy9+KRB4cKFssPNhCTMvf/++9Vt+Z6R75vKyIw4nTp1Urfle0u+v6oaFijk+0++ByvToUMHlbBXyPepfK9W5r777oOPjzbV2Mcff4yiorK9d0TDhg0NuYJ2796NZcuWVbov2Ua2FXPmzFG/H8qTY8kxhfz+kN8hlZGyy2sQ8ntGfteUJ59n0mtSyI9UyZNUGTmncm6F/M6S31uVeeCBB9TvNSG/MSv7SSvvtbznYufOnVixYkWl+5JrR64hMXv2bJU4uTy5BuVaFCdPnsRvv/1W6b4k+XK7du3UbdlGti1P/m3oc0fJseSYlZF/a28kvKF+R4QcGoOmdhdUY0v5xhn5t6v/0S+zRFXGXH7DyrVYmcp+w1ZGPtPls13+bci/kcqYw29Y+WySz6jKdOvWzTDzl3zW1eZvWPksrswdd9yBsLAwdVs+0+WzvbygoCCMHavNriDfDfIdUZmhQ4eiVatW6rZ819TFb1ghvRvl96v8/FyY1xqe7q5YNLEnvv9qJiojvyWHDRumbm/atAnr16+vdLsxY8YgJCTE0GCdlVVxWj55XLbT52yTadIrI8cr/RtW/j298sorNQrk661KQj5E9R+kVPf0gU5NeLg4wCa3UAU7EoRU0rCoAjBJlidBm+xVtjuVlKWCkSudNqKuW+Gl0uHvPecNQbyr9C6wlaBIBycHO9zYLQJ9ukeqxyoP1a6cBJiyCAl2JXiTL+GmPu7YccFGtULLWHwXm4sJCCVklvtPHLuA1w9qP+zDVPCap/alBXQ6FSDKW/Tan/txuvi8ek9ucE+BR2ERnBxsVTB5teR9lXHu+hZjvUg/V4zp2QQ+LnY4uPyw4TUKR2iVPDJGXMoq2UKzGvpi/dmSjxknbb/yGiXQVReSTrtWpdu4i62deq6UX16CdC9vExqIa5u2Udl5i1NTUaTToaiw4gX65M+7kO0ap7qzt8tPh1NJt3S5lvVBdZ6uGHOWaMGXj00hbJ2g5nidg/vU8XztHVWRSr+mmlLnvORpUm59bW8DH62iQs6H9PbIOH3xI9eupHJMe752nzzP3ckeOcUFFVr25dzbxduoZIsydp6oMutv0X6kE5Hl+HbIjxgxQ3I9XTBUBhPRpcm/F/kdLr/BXXR2aNfAW2W1txT11iKvr/EqPY+8vhbb1JhL1/q6IsGWTCchY3klK2p6TiHe/udAhfG++jHQN7cPUy2G0qVa5liP8HM1ahb/53/fq5KJlb6yh7cPxce3tTeJbmjyYTJzzXF8vua4aqWW8yYJ9Y4nZGHjCa01RIJJGQZwrlw360uRgPi6VsFqajzpGl5Vgr+dsamq9VmSssk5SUjPxaG4DFUpIF24n/9tT5lZDuRHw/+6ReC5oc1rrUuSlEPFvzV4T2TbIwkZ2H46BbtjU9U8picvZFfIb1Cddg28VEI+6VbfMcIHr9zQ0uySx93+xUZsOpGM/3WPwFvD2xi7OEREVA+mrzqG95ceVt/Ra57pz2lPia5AUmae6glp6omYTa5rvXSXkO4Y0p1SP7+7dNOR8fLSnULfZcVUWHsgXxkJOKetPIplBxPg7+6okrbJGP3KWu/7Ng3AjW1D1PyQklyvvqaNk0D08Xk71fix0lqEeOL38T1VHgFTy6wpGcsHtQwyBJSSMV0qUFqHeqnynknJxsbjSar1XipXJFCX2sRWYV5wtrdVLc07Y1JUAhypvEgvSXYo48on9G+Ch/s1MiTYk2BYkvt9+O9hda6EHFfGDZ24ULFLkDw25dY2iA70UN34pPXa1EjFzemkbDWuXG7Hp+epRIY7Y1JVK3eItwuiA93xv+6RKi+BuZu9/iTe/PuASpK38YUBJlExRUREdUdmQ+k7ZZXqjfXYgCaYNFgbOkVElsnkAnkZEyKB+7fffmsYuyljBWSckRRwyZIlMCUM5GtGgs5Za47j1IVsFWCeTs4yZMHX69XED9Pu6Fhnid3WHknEe0sOqa7G+m7g0oXm9ZtaoVmwh+pi3ybMSyVfs3TyWpfsi8MnK46qFmt9lyL9vOebTyaVaWUvT4L/guJi1ZOha5QvPr2jA4K96qcixqimd9PWEyofp2xKJLt+nynamMY/J/ZC2wbmXzlBtet4yTjHxn//zVNLZAHeX3oIc05PUMO2/hu72Cp+zxBZs/TLCOTrpYltzZo1ah53fRAv5PZnn31mSNRA5qdxgDum3Kolc9G3+Mo87DIt29qjiUjNLsCGY0m486vNmHt/N9WqW5tBqwTwczacqpDh+7M7OqjM8NZGZhgY3iEM17UOxoxVx/D5mhMqyce6o2UTOQ1pFYQnr22qgnt5v6Srv0xf2DJU+7CQ58g4bathZz6zB0h3sObBHqpHxbID8QzkqQIbR/O5nonMibR7SY4X+a6tL/L9PHdzDBBkD38PZwbxRFRGvfxaDw8PR0FBxZZAySYZGhpaH0WgeiCJ5KRbvSwyzl6mwpv08241FdudX27CS8NaqGm2ZJzy1Xajv//bbSoIFbJP6UbeONANQR7OqhzWTH5kSNe7e3s3xKYTSWpMtVR8SLDes4kfQrxcDNve0VXLSluaVQXx4uF1MCeDWwYZAvmn2MWSymn0++88J0S1HMD/eyAek/85qIa5LX68DyL9amcq1Ev5fecZ1SjicuZJLHhhQL0ck4jMR738Yn///ffVVE0yLZF+yhpJfPf4449XOUUGmTc1JVjbUNXq+9AP21XgMXb2FpUp8rYuEXiob6Mr7m4/efEhQxD/wtDmeKBPI6sP3ivj7eqI61qHqIUsh1SUfbrymPo3JRU09dk6RERkTaTh4MHvt2PloYvTNUremvoI5KWX49frtWnrRnYKU9/pRET1HsjLPJMyp67MeShzRQqZz1Bu33vvvWrRS05Oro8iUT3p3zwQ39/bFVOXHzWM0ZZs7d9vPIURHRugdZgnWoZ4qXVNEnf9si1WJfwSTw5qioeu0eYCJrpiqSXzuHpX7J1giqL8L/6APJuao4a4EOkVnD2r1g4lc/0S0ZWTRLL6IF4yxkvGa30Omrq27tgFQ/Le6zs441zmOYS6sxcrEdVzID916tT6OAyZqG6N/PDTg35IzMjD7zvOYNbaEyoz+/ebThu2kWnQ7uoZCV9XRxWcSNd8P3cnNc+2tDompOdh4a6z2H8u3TDO+9EBTYz4qshifDVIWz99BObAz81RTVmYW1CMsykM5Kmsk7ffrtZN15nXkBEiU3Sg5DeHzHoiyzf/naq3QH7OBq3Rol+zALy0+UF1e9VoLdkpEVG9BfLjxo3j2SY176m0oI/pHokfN5/GlpPJOByfoTLdy/qlBftqdJZkTPyHo9uzOz3VjujBZnUmpedKmLeLaqk5k1J2lggi92uu4UkgqiX6qVplGltJpitOJWXVy3zXMiuPGNcjCquT+9b5MYnI/FhZVisyBZJM7cG+jdUiZOo4yT7/1+5zaho7CVLs7WxUq31GbqGaQs3NyQ5dG/ri9i4RVpmRnurQzdPM7vQ28HEtCeSzjV0UMjGhb71l7CIQWQxJ1itahngYxsWfTspW49frMrHuioMJKNYBns726B3tj/52b9TZsYjIfDGQJ6NrGuSBySPaqIWILq2BjzbzAFvkiYjqRnZ+IU6WtL5Li3yQp7O6LVPQnU/PVY0OdWXJ/ji1HtQiCA5XOdMPEVkufjoQkXU7+Je2mFmLvGCLPJWXvmyZWojo6hyOy4BOp91uFuyBUG8XOJYE1afqcJx8Zl4h1h/VZuYZ0jpYrVecXqEWIqLS2CJPRNZt0VPausWNMBdskaeqxP3f/6m157XX8iQR1cL4+HBfF3g4Oxhuy7CmExey0KuJf52c31WHEpBfVKySmvaNDlD3vbVZGzIzMHJgnRyTiMxTvQbyx44dw/Hjx9G3b1+4uLhAp9PVaMoxIqI60/cZszu5YSVd6xMy8pBXWAQne84lTxr/8eN5KohqcXx8i2BPw32S8E4C+bpskV9a0q2+X9NAuDhqn+0PtX2ozo5HROarXgL5pKQk3HbbbVi5cqUK3I8ePYpGjRrhvvvug4+PDz788MP6KAYRUUVdHzC7s6JvkRfnUnMN2ZSJfO+8kyeBqBYD+eYhZQN5UVeBvEy3Ky3y4rqSbvXi9ubatJJERPU+Rv7JJ5+Evb09YmJi4Oqqje0UEtwvWbKkPopARGQxAtyd4GSvfXxznDwRUe2SHqOHzmcYMtbrRZUE8vokeHWRrT4rvwgOdjbo3zywTo5BRJajXlrk//33XyxduhQNGjQoc390dDROnz5dH0UgIqrcyre19YCXzGsueR8XnOBc8lRO4qefqnXAY4/x3BBdIZkRJCOv0JCxXq9hyRR0scnZKCwqhn0tZ5T/cYv2m3hwy2B4uWjj8sW0ndo0qRM7TKzV4xGReauXFvmsrKwyLfF6ycnJcHJyqo8iEBFVbse32mJmmLmeKpMyf75aiOjqu9W7OdohvGSWkNIt8gVFOjWsqWe3Oj4AAEtbSURBVDZJd/0Nx5LU7Tu7RZR57Lejv6mFiKjeW+T79OmD7777Dm+++aahNam4uBhTpkxB//7966MIRESVu22uWZ4ZZq6nyoR/9hlPDNFVOljSrV6mnbO1vZiUOdjTWQ1rkrnkT1zIRIRfxUaqK/XTlhi1jvJzRY9GfmUem9p/aq0dh4gsR70E8hKwDxw4ENu2bUN+fj6effZZ7N+/X7XIb9iwoT6KQERUufAuZnlmwry1hHdnU3KMXRQyIS7t2xu7CERm71hipiGQL02Cekl4J1PTqYR3zWrneDL7yPztZ9TtO7pGlKk8EO0C2tXOgYjIotRL1/rWrVvjyJEj6N27N26++WbV1X7EiBHYuXMnGjduXB9FICKyKGyRJyKqGycvaIF8ZTOCRJWMkz+VlF1rx/t3fzySs/JVkruRncrmkyIiMvo88l5eXnjpJfNJJkVEVmLuaG095heY4xj5+IxcziVPBrEPPazW4bM+51khusKM9acuaEF6Q3/3Co83CtAC+aMJWvf72vDHrrNqPbhVMPzdK+aOmrBiglpPHzi91o5JROavXgL5Jk2a4H//+x/GjBmjMtUTEZmM87tgjsJL5pLX6YDzqbmGJExk3XIO7Dd2EYjM2oXMfGSWZKxv6F9xDLx+XnkZRy9Bv+R9uhoZuQVYe+SCun1j29BKtzmQdOCqjkFElqleutZPmDABixYtQrNmzdClSxd88skniIuLq49DExFV74m92mJmpNXG0TCXPMfJk6bJihVqIaIrc6pkjngZph7uWzGQb1Eybl66widm5l31aV55KAH5RcVwdbRDv2YBlW6zdORStRAR1Xsg/+STT2Lr1q04dOgQrr/+ekyfPh3h4eEYPHiwymZPRGQ09k7aYmYkGZI+4d2ZlNobq0nmzdbRUS1EdGVOJmqBfJiPC5zs7So8LuPmHUvmjz9Ukt3+avyz97xa928eCGeHiscTjnaOaiEiqvdAXq9p06Z44403VOK7devWITExEffcc099FoGIyOIS3p1NZYs8EVFtOFnSIq9PaleevZ0tooO0sfOH4rT55q9UVl4hVh9OVLeHtg6+qn0RkfWpt2R3elu2bMGPP/6In3/+Genp6Rg1alR9F4GI6KIPSuYPevqw2Z0VZq6n8o726avW0evW8uQQXQE1rVwVGev1ZFq6/efS1TR0V2PV4QQ1J73MTd+/WWCV2w34ZYBarxy98qqOR0SWpV5a5KUF/rXXXlMt8r169cLBgwfx3nvvIT4+HvPmzbvi/b777rsqycgTTzxhuC83N1eNyffz84O7uztGjhypjkNEVKmAZtpihvSZ69m1nvQcmzRWCxFdmZM1CORbBHvWStf6xfu0fFEyNt7Nqeq2tUbejdRCRFTvLfLNmzdXSe4kwL799tsRFBR01fuUMfezZs1C27ZtK4zHl8R68+fPV1PeTZw4Uc1Zv2HDhqs+JhFZoHF/wlyxRZ7Ki5wzhyeF6AoVF+sMye6qmwmkeYiW8O5YQiYKiorhUDJm/nKz1a84qDU0Xd8mpNptvxr81WXvn4gsX70E8ocPH67VaecyMzPVVHZffvkl3nrrLcP9aWlpmD17tuq6P2CA1g1pzpw5aNGiBTZt2oTu3bvXWhmIiEwlkI9Lz0V+YbEhiz0REV2++Ixc5BYUq9sNqxgjL5qXtMhLtnlpwW8apAX2l2PRnvPqWO5O9ri25dU3cBGR9amXX321PXe8tOwPGzYMgwYNKnP/9u3bUVBQUOZ+6Q0QERGBjRs3Vrm/vLw8NV6/9EJEVuL8Hm0xQ2Herhfnkk9jwjsCcg8eVAsRXXm3entbG0NFaWUCPJzg765lkT94/sp+M87ffkath7UJgatj9e1qh5IPqYWIqF5a5H19fdXYeH9/f/j4+Kix7FVJTk6u8X5lTP2OHTtU1/ryZG56R0dHeHt7l7lfuvJXN2/95MmTVTZ9IrJCc2/V1k8fgbkJ9HCCg50NCop0ai75yGpakMg6xDz4oFo3XbfO2EUhMttAPsLXVWWnr460yq8/dkElvLv5Mo9zIjET20+nqNu3dm5wye3HLx+v1qtGr7rMIxGRJauzQP7jjz+Gh4eH4XZ1gXxNxcbG4vHHH8eyZcvg7OyM2vLCCy9g0qRJhr+lRV7muSciK9B2NMyVfi75U0nZOJvCFnkCvG68iaeB6Coz1lc3Pr505noVyF9Bi/yvJa3xklCvc6TPJbe/odENl30MIrJ8dRbIjxs3znD77rvvrpV9Stf5hIQEdOzY0XBfUVER1q5di2nTpmHp0qXIz89HampqmVZ5yVofHFz1/JxOTk5qISIrNPhing1zzVwvgTwz15MIevYZngiiK3TyQvYlM9brNQ/WGqsOnE+HTqercYNVUbEOv+84q27f2qlBjZ73VOenarRvIrIu9TJG3s7OTgXg5SUlJanHamrgwIHYu3cvdu3aZVg6d+6sEt/pbzs4OGDFihVlEu3FxMSgR48etfZ6iIhMBTPXExHVjpMXMmvcIt8hQmtJj0/Pw5aTNR8iujMmRSUolfh9RMewqygtEVm7eslaLzWVVSWZkzHtNSVd9Vu3bl3mPjc3NzVnvP7+++67T3WTlzH6np6eePTRR1UQz4z1RFSpHd9r645jzfIEMZCn0lJ/+02tvUeO5IkhugxJmXk4UdK1vmmg+yW3bxLojm4NfbH5ZDK+3XgK3Rr51eg4u2JT1To60B0hXlUn1CttwdEFan1L9C012p6IrEOdBvKffvqpWku3oa+++gru7u4VusRLVvnaJOPxbW1tMXLkSFVRMGTIEMyYMaNWj0FEFmTlm2YdyIeVZFZm13oSCVOnqjUDeaLLs/JQgpoBxMPZHh1rMG5d3N0zSgXyS/fH41xqDkK9Lx2Y7z2bptZtwsomZq7Opzu139MM5Imo3gJ5Car1LfKff/55mW700hIfFRWl7r8aq1evLvO3JMGbPn26WoiILmnIO2Y/Rl5IV82ComI4XCLTMlm2oOeeN3YRiMzSioPaENB+zQJr/Dkq87+HejnjXFoufth0Gs9e17zGgXzbBl41LtsznZn7gojqOZA/efKkWvfv3x+///67moaOiMiktCmZfs5M6bvWF+uAuLRchPtqgT1ZJ68bhhm7CERmJ6+wCOuOJqrbg1oE1vh5MkXd2B5ReG/JIfy0JQaPDYyGs0PVuZ8ycgtwIlHrvt/mMgL56xtdX+Ntich61EvTzapVqxjEExHVgUAPZzWXvIhN0TIuExFRzW06kYys/CLY2dqgX9OaB/Li9i7hcLK3RUp2AZ6ev1tlpa/KvrPaVHVynJYhnnyLiMj0A3kZr/7ee+9VuH/KlCkYNWpUfRSBiKhyi57WFjMlPwj14zLPcC55qxf3f2+qhYhqbsXBeLXuEuUDL1eHyzp1Pm6OeK6kS/3fe87jxd/3oriKYH7v2YuJ7qpruS/v7U1vq4WIqN4DeUlqd/31FbsFDR06VD1GRGQ0B//UFjPGzPWkl77sX7UQUc1IHqflB7RAflCLoCs6bff2bqi61Yuft8Xio2VHKt1uz5nLHx8vlscsVwsRUb1PP5eZmVnpNHMy53t6utbNiIjIKO5eZPYnPkzfIp/MrvXWLvLb74xdBCKzcjg+QyWrEwOvMJAXTw6KVmPg52w4hWmrjqFzlI9KnFdpxvoGNc9YL74e8vUVl4uILFe9tMi3adMGP//8c4X7582bh5YtW9ZHEYiIKucfrS1mLKIkwV0MA3mr59SooVqIqGa2nkox9Gxq6O92xadNplp+eVhLdG/kq/6e9MtulYBULy27AKeTtMrWtmGX1yLf0KuhWoiI6r1F/pVXXsGIESNw/PhxDBgwQN23YsUK/PTTT5g/f359FIGIyGJF+Gk/Pk8zkCciuiw7Y7RAvkOET63kLPn09g64/tN1uJCZj4d+2I7Z4zrD390J+85prfGSnLR5iAffJSIyjxb5G2+8EQsXLsSxY8fwyCOP4KmnnsKZM2ewfPlyDB8+vD6KQERUua+u1RYzFlnSIp+YkYfs/EJjF4eM6NTtd6iFiGpmV6yWgK5D+OV1d69KoKczPr6tPWxtgN2xqbjxs/X4eWsMPll+VD3eNMgDTvY1T3Qn/vfP/9RCRFTvLfJi2LBhailv3759aN26dX0Vg4iorKwEsz8jkX4X546X7vXNgzmtkbUqTEoydhGIzEZqdr5hXvcOEbUTyIs+0QGYPa4LHpu3E+fTcvHcb3sNj13TNOCy95eUw3/XRGTEQL60jIwM1a3+q6++wvbt21FUVGSMYhARAY/vNvuz4O3qCE9ne6TnFqoxmAzkrVcTZqwnuuzWeEc7W7QMrd0K0P7NA/HnxN4Y/8N2HInPUAH8bV3CcW3L4Mve1+KRi2u1bERkGeo1kJep5iR4//333xEaGqrGzU+fPr0+i0BEZJEi/dxURuSYkmRKRERUs0BegvjL7e5eE5I8b9FjfZCVXwhP58ubn56IyOiBfFxcHL755hvMnj1bTTU3evRo5OXlqTHzzFhPREaXoyU6gsvVJzoypgg/VxXIn0rSuomSdSpK0xJq2XldXlZsImu0M0YL5NvX0vj4qhLgXW0Qn5an/bv2cuK/ayKqp2R3kuSuWbNm2LNnD6ZOnYpz587hs88+q8tDEhFdnundtMXM6RPecQo663b8hhvUQkTV0+l0FxPd1eL4+Low/I/haiEiqrcW+cWLF+Oxxx7D+PHjER1t3vM0E5GFiugBSxCln4KOXeutmmunzsYuApFZOHkhC2k5Bep2x1qYeq4udQzsaOwiEJG1BfLr169XXeo7deqEFi1aYOzYsbj99tvr8pBERJdn9LcWccaka704m5qDgqJiONjVy+yiZGIaTP3Y2EUgMgv61ng/N0c08HGBKfuw34fGLgIRmaA6/aXXvXt3fPnllzh//jweeughzJs3TyW5Ky4uxrJly1T2eiIiqr0p6IqKdTiXmsNTSkRUg0Bexsfb2NjwXBGR2amXJhs3Nzfce++9qoV+7969eOqpp/Duu+8iMDAQN910U30UgYiocifWaIuZC/JwhqO99pHO7vXWK2vTJrUQUfX2n0tX6zYNTD+B3Obzm9VCRFRavfe9lOR3U6ZMwZkzZ9Rc8kRERvX7A9pi5mxtbRBRkvDudDKnoLNWZ595Ri1EVLXiYh0OntcC+ZYhtTt/fF14ft3zaiEiMto88qXZ2dlh+PDhaiEiMppuD1nMyZfM9ccSMhHDKeislu//xhq7CEQmTyo7s/OL1O1WYabfIj+mxRhjF4GITJDRAnkiIpPQ5ylYCn3CO3att17+Dz1o7CIQmbz950rmZXdxQKiXM0zd/W3uN3YRiMgEMa0xEZGF0M8lz0CeiKhqB85d7FbPRHdEZK4YyBORddvwqbZYgMiSueRjkrPVGFCyPkmzv1YLEVXtQMn4+Fahpj8+Xnyz7xu1EBGVxkCeiKzbxmnaYgEaBWiBfE5BEc6n5xq7OGQESd/MUQsR1aBF3kwC+W8PfKsWIqLSOEaeiKzb8BmwFA18XOFkb4u8wmIcjc9AmLeLsYtE9Sz0nck850TVSMzIQ0JGnlkF8m/1esvYRSAiE8RAnoisW5NBsBR2tjZoHOCuuo1K9vp+zQKNXSSqZ+59evOcE9WgW72jva36vDQHvcJ6GbsIRGSC2LWeiMiCRAdpP0wlkCciosq71TcL8oCDHX8GE5H54icYEVm3X+/TFgvRpKSF6SgDeat09qmn1UJE1U89JxnrzcWza59VCxFRaexaT0TW7dQ6WGKLvIyR1+l0nFrJymRt2WzsIhCZR8b6MPMJ5LfGbTV2EYjIBDGQJyLrNv4/WJImgR5qnZ5bqJI6BXo6G7tIVI8a/fEHzzdRFQqLinE6KVvdji75rDQHv930m7GLQEQmyOy61s+cORNt27aFp6enWnr06IHFixcbHs/NzcWECRPg5+cHd3d3jBw5EvHx8UYtMxGZMDd/bbEQkX6ucLCzUbc5Tt762Pv6qoWIKjqflouiYp26HeHnajanyNfZVy1ERGYdyDdo0ADvvvsutm/fjm3btmHAgAG4+eabsX//fvX4k08+ib/++gvz58/HmjVrcO7cOYwYMcLYxSYiqheSvCnKT5tPnuPkiYguik3RWuOlsjOYvZWIyMyZXdf6G2+8sczfb7/9tmql37RpkwryZ8+ejR9//FEF+GLOnDlo0aKFerx79+5GKjURmaxpXbT1xK0WNU5egvijCRnGLgrVs+PXD1Prxv8s4rknKudMco5ah3q7qOk6zcVNC29S6z+H/2nsohCRCTG7FvnSioqKMG/ePGRlZaku9tJKX1BQgEGDLs4L3bx5c0RERGDjxo1V7icvLw/p6ellFiKyEo5u2mKB4+TZtd762Lq6qoWIqm6RD/cxr38jrvauaiEiMusWebF3714VuMt4eBkHv2DBArRs2RK7du2Co6MjvL29y2wfFBSEuLi4Kvc3efJkvPHGG/VQciIyOQ+uhqWJDuRc8taq4a/zjV0EIpMVm1wSyPu6wJzMu2GesYtARCbILFvkmzVrpoL2zZs3Y/z48Rg3bhwOHDhwxft74YUXkJaWZlhiY2NrtbxERPWpSUkgfyEzH8lZ+Tz5RESqRV7rWt/AzFrkiYgspkVeWt2bNGmibnfq1Albt27FJ598gttuuw35+flITU0t0yovWeuDg4Or3J+Tk5NaiMgKJZ/U1r4NYSka+rtBhn9KcmbpXt+1IbMdW4v8kopox/BwYxeFyIRb5M0rkI/N0P5dh3vw3zURmXmLfHnFxcVqnLsE9Q4ODlixYoXhscOHDyMmJkZ1xSciquDrIdpiQZwd7FQwL/afSzN2cagenbrzTrUQUVm5BUVIyMhTtxv4mFfX+rsW36UWIiKzbpGXbvBDhw5VCewyMjJUhvrVq1dj6dKl8PLywn333YdJkybB19dXzTP/6KOPqiCeGeuJqFLNhlrkiWkX7o3jiVnYHZtq7KJQPfLor83YQkRlnSnpVm+Oye76hfczdhGIyASZXSCfkJCAu+66C+fPn1eBe9u2bVUQf+2116rHP/74Y9ja2mLkyJGqlX7IkCGYMWOGsYtNRKbqxk9gidqHe+P3HWexi4G8VQn5PyZuJaouY72Lgx383R3N6iS91uM1YxeBiEyQ2QXyMk98dZydnTF9+nS1EBFZq3YNtDwhp5KykZqdD29X8/rhSkRUm86UjI+XbvU2NuYzhzwRkUWPkSciumL7F2qLhWkR4glHO+0jnq3y1iN9yVK1EFHlGevNLdGd+PfUv2ohIjLrFnkiolq1+Flt3Wq4RZ1YR3tbtAz1VEH87tg09GsWaOwiUT2Ie/sttfa8zrISOBLVWsZ6M0t0JyZvmazWg6MGG7soRGRCGMgTkXXr9zwslYyTl0B+V2yKsYtC9SRgwkSea6JqxsibY4v8+HbjjV0EIjJBDOSJyLp1vheWHMiL3WfSoNPpOC7UCvjcfpuxi0BkkmKTta71DcwsY70Y3Wy0sYtARCaIY+SJiCw8kE/Oyjf8iCUisjbpuQVIyylQt8N9za9rPRFRZRjIE5F1W/6GtligSD9XeLs6qNu7znA+eWuQ8NHHaiGiiuPjzbVr/Sc7PlELEVFpDOSJyLrtmqstFkimWNJPQ7crhoG8NUhd8LtaiOgifY8kLxcHeDprlZvmZOGxhWohIiqNY+SJyLrd/hMsvXv9miOJ2BHDhHfWIHz6dGMXgchkW+Sll5I5+rT/p8YuAhGZIAbyRGTdGnSCJesS5avW+86mISe/CC6OdsYuEtUhl7ZteX6JyjmdnGW23epFm4A2xi4CEZkgdq0nIrJg7SO8YWsDFBbrsJvj5InICsWUdK2PNNNAnoioMgzkici6fT9CWyyUu5M9WoZ6qtvbTiUbuzhUx2Luf0AtRFSxa32EmQbyDy97WC1ERKWxaz0RWbf4fbB0nSN9se9sOrae4jh5S5d7+JCxi0BkUoqKdTiTYt6B/OGUw8YuAhGZIAbyRGTdnjwAS9c5ygff/HdKJbyTH7V20teeLFL0qlXGLgKRSTmfloOCIp26HWGmye6W3brM2EUgIhPErvVEZN3s7LXFwlvkRUZuIY7EZxi7OFSHbOzt1UJEmpiSbvX2tjYI8XIxy9Nib2uvFiKi0hjIE5F1Ky7WFgsW7OWMBj7aD9htp9m93pLpiovVQkSamCQtkJfPQHPtjVSsK1YLEVFpDOSJyLp91FxbLJx+GjomvLNsR6+5Ri1EVLZFPsLPzWxPycD5A9VCRFQa++kQkXULagVr0CnSBwt2nsU2JryzaM5Nmxm7CESmGcj7mme3etHUp6mxi0BEJoiBPBFZt7ELYA30LfJnU3NwLjUHod7m+6OWqhYx+yueHqJKA3nzTHQnZl07y9hFICITxK71RERWIDrQHZ7OWt0tx8kTkfUF8ubbtZ6IqDIM5InIup3doS0WztbWRnWvF9tPJRu7OFRHcvbuUwsRAWk5BUjNLjD7Fvn9F/arhYioNHatJyLr9tPt2vrpI7B0naN8sepwIrZynLzFin1kvFo3XbfO2EUhMrrYktZ4c55DXkxcOVGtV41eZeyiEJEJYSBPRNat/Z2wFp1LWuQPxaUjI7cAHs4Oxi4S1TLv4bfwnBKV61bv5+YIdyfz/cl7c+ObjV0EIjJB5vupRkRUGwa9bjXnsV24NxzsbFBQpMPOmFT0bRpg7CJRLQt8ahLPKVG5QD7cjLvViyc6PWHsIhCRCeIYeSIiK+HsYIfWYV7qNueTJyJLZwkZ64mIqsJAnois27Y52mIl9NPQMXO9ZUr5+Re1EBEQk6QF8pFmPD5ezD8yXy1ERKWxaz0RWbfVk7V153tgDfSZ66VrfUFRMRzsWJ9rSRKnfabWPreNNnZRiIzOUrrWz9g1Q61HNR1l7KIQkQlhIE9E1m3oe7Am+oR3OQVFOHg+HW0beBu7SFSLgl96ieeTCEBhUTHOpuZYRNf657s+b+wiEJEJYiBPRNatlXVl+fZzd0IjfzecuJClpqFjIG9ZPK+7zthFIDIJ51JzUVSss4hAfkjUEGMXgYhMEPtUEhFZmc5RWqv89tPJxi4KEVGddqt3tLNFsKczzzIRWRyzC+QnT56MLl26wMPDA4GBgRg+fDgOHz5cZpvc3FxMmDABfn5+cHd3x8iRIxEfH2+0MhORCfv7SW2xIp0jtYR30iKv02ktVmQZzr/+ulqIrJ0+kG/g6wJbWxuYszc3vqkWIiKzDuTXrFmjgvRNmzZh2bJlKCgowODBg5GVlWXY5sknn8Rff/2F+fPnq+3PnTuHESNGGLXcRGSiDi3SFitskU/MyDP82CXLkLFihVqIrJ0lTT23MnalWoiIzHqM/JIlS8r8/c0336iW+e3bt6Nv375IS0vD7Nmz8eOPP2LAgAFqmzlz5qBFixYq+O/evbuRSk5EJumexbA2Df3d4OfmiKSsfGw7lYJIPzdjF4lqSdQPP/BcEqlAXmvgibSAQP7b6741dhGIyASZXYt8eRK4C19frauoBPTSSj9o0CDDNs2bN0dERAQ2btxY6T7y8vKQnp5eZiEiK+HXWFusiI2NjWEaum0cJ29RHCMj1UJk7Sxl6jkR4RmhFiIiiwnki4uL8cQTT6BXr15o3bq1ui8uLg6Ojo7w9i47pVJQUJB6rKpx915eXoYlPDy8XspPRGQsXaK0yk9pkScisjQxSZbTtZ6IyOICeRkrv2/fPsybN++q9vPCCy+oln39EhsbW2tlJCIT9+UAbbEynUrGyR9NyERqdr6xi0O15OTo29RCZM3kMy09t1DdtoShQ3cuulMtRERmPUZeb+LEifj777+xdu1aNGjQwHB/cHAw8vPzkZqaWqZVXrLWy2OVcXJyUgsRWaFcbXiOtWkd6gUne1vkFRZj++kUDGwRZOwiUS0o5tAwojJJPMN9Xcz+jGTkZxi7CERkgswukJepkh599FEsWLAAq1evRsOGDcs83qlTJzg4OGDFihVq2jkh09PFxMSgR48eRio1EZmsR7fDGjna26JduDe2nEzGllPJDOQtROMl1pe8kaiqQN7f3Qmujmb3U7eCv275y9hFICITZG+O3eklI/0ff/yh5pLXj3uXse0uLi5qfd9992HSpEkqAZ6np6cK/CWIZ8Z6IqKLOkf6qEB+V0wqTwsRWYzTJePjI/04Pp6ILJfZBfIzZ85U6379+pW5X6aYu/vuu9Xtjz/+GLa2tqpFXjLSDxkyBDNmzDBKeYnIxGUna2tXLfmbNZEWebH3bBqKinWws7UxdpHoKhWmaMkL7X20HAhE1ijWguaQF6m5WmWrt3PZRM5EZN3Msmv9pTg7O2P69OlqISKq1ozu2vrpI1Z3oto10H4UZucX4XhiJpoGeRi7SHSVTtx0k1o3XbeO55KsliVNPSdu+fMWtV41epWxi0JEJsTsAnkioloV1dtqT2iwlzOCPJ0Qn56H3bGpDOQtgFuXrsYuApHpdK23kEC+S1AXYxeBiEwQA3kism63fg1r1raBN5YdiMfuM6kY1Tnc2MWhqxT20Yc8h2TV8gqLcD4tR92OsJAx8lOumWLsIhCRCTLreeSJiOjqtC8ZJ7/njHVOw0dEljc+vrhkFGZDf/OfQ56IqCoM5InIuh1fqS1Wqm0DL7U+eD5dtWSRecvcsEEtRNbqRGKWWns428PPzRGW4L9z/6mFiKg0dq0nIuu24GGrTXYn2oZpLfIFRTocPJ9haKEn83Tu+efVmsnuyFqdSsoytMbb2FjGTBwvrX9JrZnsjohKYyBPRNat+yOwZl6uDuoH78kLWdhzJpWBvJnzGzfO2EUgMir5LBNRfpbTrX5sy7HGLgIRmSAG8kRk3Xo/AWsn3evlx++u2FTc1cPYpaGr4Xf//TyBZNX0gbwljY+/t/W9xi4CEZkgjpEnIrJy+vnkmfCOiMzdqQvZFhfIExFVhoE8EVm3dR9pixXrEKEF8scSMtV88mS+LnzxpVqIrFF2fiHi0nPV7SgLCuS/2vuVWoiISmMgT0TWbfPn2mLFJMFdu5Ikd+8vPWzs4tBVSP7+O7UQWXNrvGhoQWPk5x6cqxYiotI4Rp6IrNsts2DtJLPzc9c1w51fbsb6Yxew/ugF9I72N3ax6AqEvfcezxvB2sfH+7o5qkSeluKd3u8YuwhEZIIYyBORdWvc39glMAk9G/ujT7Q/1h29gClLD6FXk14WM3WTNXHr2dPYRSAyiannLEmPUGYhJaKK2LWeiIiUZ4c0NyS9m7X2BM8KEZmVE4mWN/UcEVFVGMgTkXWbf7e2ENo08MIdXcPVmXh38SH8sessz4qZOfPkk2ohsu4WeVdYkqfXPK0WIqLS2LWeiKzb6f+MXQKT8sZNrXEmJUd1sX96/m7kFxZjRMcGsLO1rG72Op0OZ1NzEOjhDEf7quu0i4t1kBEG5YcZyPPlPK09mohVhxKRkp2PO7pG4JYOYRXOlZzDrLxC5BYWIcjDGbaVnEvZX20MZcjetg3mbv+5NByOy0CPxn4I8XJR52bv2TQ42NmiRYin4X2Rcx/m7YLoIA+YK3ltwtKHsWTK9V9QBH93J8N920+nIMTLGaHeLrV2nFOGOeTdYUm2x283dhGIyATZ6PTfImSQnp4OLy8vpKWlwdNT+9FARBYqO1lbu/oauyQm9aP7tlkbsf9cuvq7SaA7HurbCENaB8PT+eoSSOUVFsHRzrZM4CLHO5GYiZhkLeO0BGwBHk5oGuQBdyd79Xh8ei48nOzh7eqI9ccS8cOmGNX61r9ZIK5vE6ymzlt9OBEXMvPUPqSct3UJx8AWQVi6Pw7TVx1DTn4Rujb0VUmwFu+NU8eT/V/TLADNgjxU2fIKipFXEngfS8zEkfgMONjaomWoJxoHuqOoSIf03ALsik3F+TRtmqvSmgd7oFmwB7LyipCYkYvYlBwkZ+UbHvd3d1Rl7hzlA183J6Rk5WPhrrPYeCJJlWFM90h0b+irjpGaXYC0nAKk5xSo4F/Om7z+CF9XeLrY42hCJk4mZqlydWvoqyoQdu8/jdMXsuEd4g8/dyckZeap1ymPyfvYwNtV7TM1Jx/eLo5o4OMCWxsbVakh2x2Nz1AJw9yd7VUQHeqtBVpO9rbYfSYNB86lw9fNQb03ss/jCVk4m5qtKisKinTIL5J1sUo2JmWSgGpXbIo6XzawgYezPZwd7FTliLzP3q4O8HF1VEFeUmY+Vh1OMFx3Ut/RvZEfTidlq/LJc56/rjnu6hGFJ3/ehSX74wznXMZEH47PUOdzcMtg3NUzUpVfrpvsfO2ak4qUXTGp2HcuDYEeTugS5QtPFwccOp+uKmW8XBzUOZOyy/uUlJWPLSeT1bUl5ZTneDg7wNXRDkXFOvW4XCdybDkf59NysDMmFRl5hQj3cUW4r4u6vlwc7ODiaKeeJ6/d1dFeXac/b43FP3vPw97WRlVG+Lk5qmtdrr9wHxc1fVpmbqF6P+S1y7XbJsxbnYujCRnqusgtKFaP+ZeUW/Yht/3cHdVrkW22nU7BnthUtR91zTvbo0mAu9q/bC+vSSqi5Pw7O9iq5/t7OKlzINeIlEkeT83OR0q2dl3K7az8IgS4O6lrRK6jMG9X5BQUYePxJByOT1eVLHKMrSeT1XtVWKTD6ze1wp1dI/D2Pwcxe/1JdW7evqW1qiwUGbkF6vny70G293FzVMF+q1BPtS+p4JEpMt2c7NEmzEu9ZwfPp6vXJa9/0i+71X4WPdYbrUK9YClSc7VpQb2dtdlFiMhyXU4cykD+Kk8gEZElkgDwrUUHVff64pLqXmm57hvtr4KrzlESVHgZWp+lTlgCG/lBHZucjZikbMSmZEOqiiUokCBa+4GfoYIHCYzlMQmS9PM+V0YfyF8pT2d7pOde+fMvRYKea5oGQAcdFuw8q16TMUgAZmdjo4IrS+DmaFfla5EA80LmxcoRMi/Rge6qEqo0qaSQCi+pbJBKkqu1/40hKtgnIjI3DOTr8QQSEVmy44mZmLHqOJbsO18hsJIgVlrDC4t1WHM4UbUUXg1phZfWSWndlUqBqkgL5IBmgWgf7o1Fe8/jUFyGajGVlm5pGZXHd8ak4N8D8YbAeljbEHQI98bmk8mqkqJfs0AMahGkWg5XHExQLY5O9naq5VkWaTmN9HNTrb3SQrr3bCrOpuSoygxpRWwW7ImuDX3QOMDd0LtAWgt/2hKDwuJiFURIhYW0zAZ7OauWX2n5/u/4BXU86U0ggYt0ER/UMgjXtgjCf8eT8PuOM+o8yy71PRCkFVteh/QYkABWWtSFlFNa5yX4kfdAf26kJVS2ycgtVAFxhJ8bCouKy2wnz5XXVZocLzrIXb0maVk9l5qjeh1Iq7Y8TVqYpfJG9n0kPlOVXbYN93VVrc32dlqvAVnHJOdg04kkJGbkqZ4A0votlQ3yXHVcHVTrvbSgy7mXFmtpmZf93dqpgepCL13nVxyMVz0ChrQKxhdrTuDnbbGqrHKdvDm8Ndo28FKt2tJKLO+V9FyYuykGB85rrfrlNQ1yV63acek52HE6VZWhkb+beq8z8wpUq3RSSZmc7e3QMdIbrUO9VCu7vBZpIZdzI/VXcv3L9SCVUbLI37K9tAzL6z+fmqN6A8j2OSXr0jpGeOP2rhGqsknOp7Sey3UilWNSEXYyKUs9Ji3+sh9ppZZkbqFezqoFX/69yDmVlmsps1xPcm3La5Dy6sn10CnSRwXQEX6uqmLreEKm6oWQnJWnrhM591Ju/TUmrzUpK0/1spDXKtehvveEt4uD+lve84SMXPXv/lxqrjq+XH/Seq7OcVoOTlzIUtfoiI5hagjKn7vPGcr1QJ+G6rn/7NV6VujJtSmBvRxL3gf5txKbrH22yP6bBnogK79QlV/INS7v37m0HHUd9G7ijx/u73apjxsiIpPEQL4eTyARmblPO2jrx3YauyQmTbo+rzqUgDVHElVXXQlcqhLs6ax+vDfwdVGtxBJkFOt0KpjrGOGjfvwfPJ+hAgQJ8iR4k+7h0vqup7q2J2SqLsgSCAd5Oqv75G8J7KTbtJ7cJz/6y49Nl0qIxXvPo3d0gAr6zYEEUhL0SXfnqvISpGUXqK73ch5kG7ktvR2kV0SjJ++GrS3QZOlS9Z5JUKSvaJAKEgm2JCCTigo5nxJISSVBiLdzlcMmpBIgu6DosodVSHmk67cE6bVB9vfdxtMqcH9sYDR6NfGvcjt57+V1y3UjgZ4E7PI65XWXfl1FOp2qwClP3ypc09wQNclxIBUfUomRna8F2dL1/XLJsAUZknAp8t7Ley0VHoGezrgS8pqkAkEqrirL61CevC45baX/HZffn8yGIZVd9/duiLE9otR9MrREhjw0CnBXw1Lk32rp90l/zZ9OzlKVGvJvQ8jrk2tYKiqkfLKv9JxCNezE0nIODPt9mFovGrHI2EUhojrGQL4eTyARmbmvBmnr+5cbuyRmJS4tF4v3nceyA/ElXe4DVGAV6eda4Uc41Z9Tt92u1lE/z+NpJ7IQY/4Zo9Zzr59r7KIQUR1jIF+PJ5CIiIiIiIioPuNQziNPREREREREZEYYyBORdUs6ri1EFiD/1Cm1EJHlOJ1+Wi1ERKVxbg4ism5zhmrrp48YuyREV+3U2LFq3XTdOp5NIgtx95K71XrV6FXGLgoRmRAG8kRk3VrcaOwSENUaz2uv5dkksjADIwYauwhEZIJsdDJfB5XBZHdERGTpZJ74Sb/sws6YVDUt2jf3dMHM1cex+WQyfnqgO3o09jN2Ec1OanY++k5ZhdZhXvjxge4wBxm5BXjy593YePwCsvKL8Nbw1vhf98ha2/+7iw/hl22xarq4G9qGYNqdHWFuMvMK0WPyCrQM8cTPD/UwdnGIyIKlX0ayO7bIExERWaEZq49h04lkdIzwRrtwbzTwcTVaWdYfvYCPlh3GvrPpas73kR0b4MPR7QyPrzwUj/cWH0ZsSraaDz7c1wX39GqIO7pGVLq/jceTcMeXm9Ttdg288MfE3obHbpq2HnvOpKnbUmHh5+6IwR+vVfOf73ltsJqTfMm+ODz8w3Y1j/ze1wfD1dEeW04mY/SsjYjyc8XqZ/pXelyZJz09txD39mqo/o5NzsY7/xxUx0vMzIO/myOGtgnBM0OaGaZplP1+sPQwDsalq7nmGwe647EB0RjUMkg9PnX5EXzz3ym4OdrjzeGtMKC5dv/xxEzcPG0DFj3WG5F+bld87udujsHyg/FoGuSuppBsEeKB2rIrNhWfrzkOb1cHjOsRibYNvGGO5NoY1SkcX284iXVHE9EnOsDYRSIiYrI7IrJy+37TFiILkP7PP2qpiZMXstT66cHN8NqNrdAk0L2OSwcUFBVXUZZMFBTp0Cig8oD0fFouAj2dcEuHMNVT4Eh8Jl74fa8KFC9l95k0HDiXrm7vP5dmCOL1ogPd4elsr1pdD8VlqPt2xqSodVGxznCMbaeT1bpjpE+Vr+2XrbFqX32baoHemZQcrDqcgObBHhjWJgQXMvMxe/1JvL/0sHq8sKgY9327FVtOJaNdA2/0bOKvyjd+7nYkZuSp8k5dfhQdwr3h4WyPp37ZrYJ98fqf+3F3z6irCuLFyUTtOri/dyN1HXSK9K3R86Tsl9z3hUy1HtAsEG/c3BojOzWo1eumPg1rG6LWP26OqfdjLzm5RC1ERKWxRZ6IrNuSF7R165HGLgnRVYubPFmtPa+/vtrtbpu1UXWhF3d+tVmt1z3bv9Ju1x/+ewTLDsSrbuPRQR54anBTQ4vkpR7XH+fpwU3xx65zqhX5xORhFY4ztkeUWqRlWh9MlzamW6Ra9K6bulZtdyYlG+3Dq27ldXO0U8MGftoSgzeHt1Zre1sbONnbqm7kwsbGBh0ifLDmSCK2x6SgZagntp9OQeMANxxPzMKO0yno2dhfrUXHiMoDeQn4k7LycU3TADjaa5MCScXEumcHIMDDSf0d6eeqAvMNxy6ov1OyC5CRW6huzxrbCW5O9mjz+lJ1X3x6rqGy5aPR7fHf8SRM+HEHkrPzsfVkMk4kZuGLsZ1xKQkZuXj3n0PYcPwCsvOL0DrUCy9e3wJtGnipioHfdpxR2z372x61VDas4uNlR/DJiqOqB4T0Mth8Mgnf3dsNnSJ9MGvNcfy+8yzi0nLR0N8NTwyKxuBWwZi/LRbP/LpHPV8el+XxgdF48tqm+GfvedUjRF6DnJvRncPx8DWNVQ8I/fOGtg6GrY2N6i0g3f1v7dRA9R74buMpxCbnINTbGQ/0aYTbS3pl6Mt4Z7cIxKflqtcb5eemena0CvVS2xyOy8CUJYew+0wqsvKK0CzYQ71eF0c7VWkiwwCkIkXev35NA/DSsBbwdnU09OxwdrDF2iOJqhLD3q7+Jn56b+t7an1dw+vq7ZhEZPrMbvq5tWvX4sYbb0RoaKj68l24cGGZx2XI/6uvvoqQkBC4uLhg0KBBOHr0qNHKS0Qmrv9L2kJkAQIee0wtl3J9mxAEezqr2xIw3dMrSrX4lieBnurW7WSngrN9Z9Nw95ytal2Tx/U+Xn5UBU3XtQ6+4tcm+5RW6Pu+2aqCeGnl7tcssNrneDg7YEDzQCzcdVaN0ZbKhIEtAtX9pUlAKiRYl9bfvWfTMKhFkApMd8RoLfL6dVWB/KHzWqu/PEcvyNPZEMSL/EKtZTmw5NzLYze1C1W3H/p+Ox74bpsK4vs1C1DjsfU9FB79aSc+Xn4EPq4Oqkv+m38fUEGmBKDVkdb7+7/dpoLoUG8X9In2x8YT2rCD82k56NvU39ATQx6T6yDESytbZaQiRM7P8PZh6np5f+khfLjsCBztbHFz+1BVafDQD9ux/XSyqtSRfQo5huy7Q4Q3VhyMxyNzdyAhPU9dhy4OdqqHwqy1ZacBXbwvDqeTszCiY5g6T99tPI2XF+5DbkGxOmfSg+P53/fiz93nyjxPWsxleIQE8XKdyDUjEtJz1dCIFYcS1DAS2UdaToEayiGVJrfP2oStp5LRu4m/Ovfzt5/BY/N2GfYrgbvsUyqATiVpFSz1ZWL7iWohIjLrFvmsrCy0a9cO9957L0aMGFHh8SlTpuDTTz/Ft99+i4YNG+KVV17BkCFDcODAATg7V/3lRERWqtM4Y5eAqNb4jBpVo+3G9YxSraJx6bm4q0dUpYntpGv3vwfiVSvpvAd7wNfNET6ujmqc8NzNpzHp2mbVPj55RFvDvib0a4xJg5td1Ws7cSFLVRoIOeY1zQLgXNLyXZ07ukWocj760w4VJEur8u7YvWW26VwSyEtLvFQYSCu+tNJLC7sEntKTQCoCZKy0VCBURoJCIdtUZndsqjo30tr71LVNDfff0jFMtdCvL2mll8C2f7NAFYxKS7K0Ysvrlv1K6/KMVcfQKMBdDQkY89UmnE3JURUaLw9rUaGVWFqepYVZ3ptfHuoBBztbPPjdNnU+ft9xFhP6N8HaIxdwLCFTBbajOodXey67NvQ1JHuThpNRn29UtztF+aheDo0D3HEhMxnztsTi/VHt1D7XHb2ghg1It31x95wtai0JAaUyQM6nBNxSSfBIvyaGY0X4umLhI70Mr2nQR2vUWnpguDrZqTH9McnZ+GlzjKEyRPRvFoAv7+qsekgMn74B+0uGVSzYeVa9R/Jez3+4h2oMkqETNiUVFBl5hWgR4qmGcATCSVV4SOv72dQchHm7lHlv9e91fRnZlD3GiMgCAvmhQ4eqpTLypTJ16lS8/PLLuPnmm9V93333HYKCglTL/e23317PpSUiIjJPEsAIbxcHFQiKxoFuhrHfl3q8tE5RNRt3XR0J1m5oE6KCN2nRnbXmBEI8nXF3SWK5qlwTHaACsQ3HktS6byWJytpHeKvKAdm3BLmiY6Q3UrLz8ev2M2oR7cK9VIBdGU8XrZVfxtqXt/lEkmoZl0R90oVekguKpMw81RIvLed/P9pbtYaPmrURr/25XwWy/ZsHqq7osgjpaj/xx534c2IvPDV/D7xcHPDpHR1w68yNiA5yLzP8QOjfo3AfFxXEC0mmhwPxFd6jmtD3XFBlz8pHTkFRpePG5TxWRX/clYcSypY1Jccw/l/IOSpdMSHDKET5Fvjyx9J3o5dzI2Q4QenjSkWABPFC3vPS+z54Pl0tZfaflG0I5PXvrWe5Hh1ERMZgdoF8dU6ePIm4uDjVnV5P0vd369YNGzdurDKQz8vLU0vptP9EZCWWvaqtr/0/Y5eE6KolfPCBWgc+/fRV70sfvKTmFCAlKx8+bo5qTLNo4ONyycdLk67XV0MCKGkNVV2m/d3QOswTB86n41RS1QGjnjxHxmBL1/TbuoRXGohLVnppGZbWWwlKJSt+oIezoaVeH6hW1a1eNA/2NPQcKG3VoQSVvE4C6e/u7YpujfzKBNrS3d7DyV61BktgKd235TxKK7kE8qVJgD+mWwSaBHrgcFy66lkhmeClZfvQ+Yq5BfTvkQSx0iVeynAiMbPS96gmSr+Pfm6OcHW0U8H82mf6I9xXm/VAxo9Lhv6qyHHltb1/a9syPQBk7H3p96b8NSPd4eV5pcfwSwOOvrJCTx+cl3+X9a9XeinoScWBxPT6GRvKz5YgZSr9uqRLvbzm0sMn6sNH2z9S60mdJtXrcYnItFlUIC9BvJAW+NLkb/1jlZk8eTLeeOONOi8fEZmg3fO0NQN5sgCpf/xRa4G8jEu+tmWQSmQnY6pl3LC0hkqgJN3TL/X45ZCxydIdWxKO6TPEy/j7LlE+KpnZnV9uUq2gEX6uaqyzjHMWMp65Ju7uFaVakyXBW1XkcQnkpdu0jFHXj+2Wll19V+qqMtbrW3qlZ8KumBQVnEsX+iPxGXjw+21qPLfsf8n+OLUI/UwBMjVbanYB/vfVZtWte/XhBBVcSo+A0pbsO6/G4c8Yo83DLgH/r9vOqGBTWscrCy4lyJdKD5nWTxIPhni5YOn+eJUEUGYAuBrSqi2VCl+uO6m62EulQ3pOgXov5f3X9yIob2z3SKw+nIhX/9ivEvjJa5XhDDIso7o52uV5UpEhlSKDWwapsfLSfb5LlG+Z4Lsq8npnrD6OradScMuMDariRm7/Nr6nGvM/fdUxlfhPemEEeTrheEKWug71yRll9gM55pBWQfWa6E78dfwvtWYgT0RmneyuLrzwwgtIS0szLLGxscYuEhHVlzt/0RYiCxD++edqqS0SIN3VI1IFaBKAtgr1xOxxnQ3zgV/q8Zo6dSFLBVH6jPWnk7LV3xJoiR6N/FRrqHRxl3nXZcz1J7e3N8y1fikSjPeO9jd0t75Ut3F9y7sEqx0jtNeiguvwqgN5CdylxV/mkZex1SIpM18F8UK69s/ZcMqw6HsCzLm7C3o29lM9DP7dL/O5e+DDUe3KTAOXk1+EN/8+iBeub24Yp/3OiDaq4mDN4UQ1NZpkay9PKlW+HtcFw9uHIjYlR5WreyNfzH2gu0p+d7WeGdIczwxppsas/77jjDaNXri3yl9QlYEtglRlhAwF+Hd/nOpiL++LnLvqyHUm2euDPJxVhZHkFZBZAG4omRbuUiTBoOQJGNg8UHWXX7jznJolQFr+g72cMe/B7mrGAakckKSI6bkFKpO+3qI959X6f93LDl+oD9MHTlcLEVFpNjrpl2Sm5At2wYIFGD58uPr7xIkTaNy4MXbu3In27dsbtrvmmmvU35988kmN9itd66VLvgT1np5aVzkiIiKi6sgUfH2nrFKJ3H58oDtPloWQoR09Jq9Qwx+kMoCIqK5cThxqUV3rJUt9cHAwVqxYYQjk5WRs3rwZ48ePN3bxiIiIyILJnON7Xh9i7GJQLZNeEHv5vhKRiTG7QD4zMxPHjh0rk+Bu165d8PX1RUREBJ544gm89dZbiI6ONkw/J3PO61vtiYjK+K7ks+GuhTwxZPZi7r1PrSO+nm3sohBRLXnw3wfV+ovBX/CcEpH5BvLbtm1D//79DX9PmqRl8Bw3bhy++eYbPPvss2qu+QcffBCpqano3bs3lixZcllzyOtHGzB7PZEViCmZT5qzVZAFuHDwgFp783omshgHzx1Ua/4uJbJ86SXf3zUZ/W7WY+TrypkzZxAeXn3SFSIiIiIiIqLaJsnXGzRoUO02DOQrUVxcjHPnzsHDw0Ml1KvvWhipRJA3j4n2iNcL8fOFjIXfR8Trhfj5QqbAmr6PdDodMjIy1NBwW1tby+paXx/kpF2qBqSuyUVq6Rcq1R5eL8TrheoKP1+I1wvx84VMgbV8H3l5edVoO84jT0RERERERGRGGMgTERERERERmREG8ibGyckJr732mloT8Xohfr6QsfD7iHi9ED9fyBTw+6hyTHZHREREREREZEbYIk9ERERERERkRhjIExEREREREZkRBvJEREREREREZoSBPBEREREREZEZYSBfA9OnT0dUVBScnZ3RrVs3bNmyxfDY8ePHccsttyAgIACenp4YPXo04uPjL7nP1atXo2PHjioLY5MmTfDNN9+UeXzmzJlo27at2qcsPXr0wOLFiy+53z179qBPnz6qrOHh4ZgyZUqFbebPn4/mzZurbdq0aYN//vmnJqeBTPh6Ke3dd9+FjY0NnnjiiUvul9eLdV4vr7/+urpGSi/ymXApvF6s9/Pl7Nmz+N///gc/Pz+4uLio745t27ZVu9+YmBgMGzYMrq6uCAwMxDPPPIPCwsLLPjaZ1/Uixyv/+SLLhAkTqt0vP1+s83opKirCK6+8goYNG6rPlsaNG+PNN9+ETqerdr/8fLHO6yUjI0P9vo2MjFTXS8+ePbF169ZL7tdirxcdVWvevHk6R0dH3ddff63bv3+/7oEHHtB5e3vr4uPjdZmZmbpGjRrpbrnlFt2ePXvUcvPNN+u6dOmiKyoqqnKfJ06c0Lm6uuomTZqkO3DggO6zzz7T2dnZ6ZYsWWLY5s8//9QtWrRId+TIEd3hw4d1L774os7BwUG3b9++KveblpamCwoK0o0ZM0Zt99NPP+lcXFx0s2bNMmyzYcMGdawpU6aoY7/88stqv3v37uWVYMbXi96WLVt0UVFRurZt2+oef/zxasvK68V6r5fXXntN16pVK9358+cNS2JiYrVl5fVivddLcnKyLjIyUnf33XfrNm/erJ6zdOlS3bFjx6rcb2Fhoa5169a6QYMG6Xbu3Kn7559/dP7+/roXXnjhso5N5ne9JCQklPlsWbZsmURkulWrVlW5X36+WO/18vbbb+v8/Px0f//9t+7kyZO6+fPn69zd3XWffPJJlfvl54v1Xi+jR4/WtWzZUrdmzRrd0aNH1e8ZT09P3ZkzZ6zyemEgfwldu3bVTZgwwfC3XIChoaG6yZMnqx8ytra26gtILzU1VWdjY6O+uKry7LPPqh/Rpd122226IUOGVFsWHx8f3VdffVXl4zNmzFDb5OXlGe577rnndM2aNSvzD2DYsGFlntetWzfdQw89VO2xyfSvl4yMDF10dLTa1zXXXHPJQJ7Xi/VeL/LF165du8sqK68X671e5Hukd+/el1VW+aEk5YmLizPcN3PmTPWDS/8ddaXfhWRev1/ku6hx48a64uLiKrfh54v1Xi/ym/Tee+8ts82IESNUo1RV+PlinddLdna2Cq6l0qe0jh076l566SWrvF7Ytb4a+fn52L59OwYNGmS4z9bWVv29ceNG5OXlqe5i0gVDT7qXyDbr16833NevXz/cfffdhr/luaX3KYYMGaLur4x0O5o3bx6ysrJUF3s92afsu/R++/btC0dHxzL7PXz4MFJSUq7o2GQ+14t0W5RuQ+W31eP1YlqMfb0cPXoUoaGhaNSoEcaMGaO6nZXG68W0GPN6+fPPP9G5c2eMGjVKdUns0KEDvvzyywrDNaSLZen9Svf7oKCgMvtNT0/H/v37a3xsMs/Pl9Ll+OGHH3Dvvfeq4+nx88W0GPN6ka7RK1aswJEjR9Tfu3fvVvscOnSoYRt+vpgWY10v0hVeYiLZV2kuLi5l9mtN1wsD+WpcuHBBXTCl33ghf8fFxaF79+5wc3PDc889h+zsbBVoP/300+o558+fN2wfERGBkJAQw9/y3Mr2KRdUTk6O4b69e/fC3d1d/UN4+OGHsWDBArRs2dLwuOxT9n2p/eofq24b/eNknteLVPTs2LEDkydPrrJ8vF5MizGvFxnLJmO/lixZovJxnDx5UuXWkLFnerxeTIsxr5cTJ06o6yQ6OhpLly7F+PHj8dhjj+Hbb781PMff31+Nbb3UfvWP1fTYZH7XS2kLFy5EampqmR/rgp8vpsWY18vzzz+P22+/XeVpcXBwUBWFMgZaKpj1+PliWox1vXh4eKgGTcmhcO7cObU/qSiUYLv0fq3pemEgfxUkgYMkjvvrr79UwO3l5aW+sCRRgtQ66X333XfVBlhVadasGXbt2oXNmzerH07jxo3DgQMHDI/LPmXfZN3XS2xsLB5//HHMnTu3Qi1labxezEtdfr5IS4e0rkpCTalxloSXsu9ffvnFsA2vF/NSl9dLcXGx2s8777yjfmQ/+OCDeOCBB/D5558btpk4caJqVSPzUNe/X/Rmz56tPm+k909p/HwxL3V5vcj3jvx++fHHH1WDhFQQfvDBB2UqCvn5Yl7q8nr5/vvvVSLEsLAw1dD56aef4o477iizX2u6XuyNXQBTJjU6dnZ2FbIsyt/BwcHq9uDBg1VmRqmdsre3h7e3t3pMuqtWRR6vbJ+S1VG6h+hJF3nJmig6deqksjJ+8sknmDVr1mXtV/9YddvoHyfzu16ke1NCQoL6gNSTWsq1a9di2rRpqouTlKum+9U/Vt02vF7M//OlNNlv06ZNcezYscver/6x6rbh9WLe14u0mJTuDSZatGiB3377rdr9ls5grN+v/rGaHpvM9/Pl9OnTWL58OX7//fdLlpefL9Z7vUj2cH2rvJAu0HLtSIAnDVhV7ZefL9Z5vUhL+5o1a1Qrf3p6uvp+uu222y65X0u9XtgiXw0JpCWALl2rIy0T8nfpser6i1ou0pUrV6qg6qabbqpyv/Lc8jVFy5Ytq7DP8uTYEpRVt18J3goKCsrsV1r2fXx8rurYZLrXy8CBA9UwDOm9oV9kPKt0S5PblQXx+v3yejEeU/p8yczMVF+4pbu4VbZfXi/Web306tVL5VopTcazyvQ/1e1XPpfk+KX3Kz+K9JUC/D6y7M+XOXPmqJwKkrvlUvj5Yr3Xi3S9Lt2aKuR3ixy/uv3y88W6P1+k635ISIjKASZDvm6++WbrvF6MnW3PHKZXcHJy0n3zzTdqOoIHH3xQTa+gz3wo0y5s3LhRTcPz/fff63x9fdXUBaWNHTtW9/zzz1eY4uCZZ57RHTx4UDd9+vQKUxzI9jK1gkzFIdM2yN+S7fHff/8ts43su3RGSJl+Tu6T6eek7HKc8tPP2dvb6z744AN1bMlezennzP96Ka+yrPW8XkyPsa6Xp556Srd69Wr1+SKfCTIli0zFItNG6fF6MT3Gul5kWkv53pBpomS6n7lz56rn/PDDD4ZtZKqeAQMGVJjuZ/Dgwbpdu3ap/QUEBFQ63c/lfLaR6V8v+gzWERERasaDyvDzxfQY63oZN26cLiwszDD93O+//66+jySLuB4/X0yPsa4Xub148WK17b///qtm4JHZt/Lz863yemEgXwNyQcgXksyXKNMtbNq0yfCYfElJ8CzBsEz99eGHH1aYYkWCKvmgKk3mU23fvr3ap8y1OGfOnDKPy1QcMm+vPC4X28CBA8sE8UL2Kfsubffu3WqaIPnHJR+M7777boXX88svv+iaNm2q9i1TLch89WTe10tNAnleL6bJGNeLTKkSEhKiHpfPCfm7/JzgvF5Mk7E+X/766y/1Q0i+W5o3b6774osvyjwulcLynVXaqVOndEOHDtW5uLioH+ZSgVRQUHDZxybzu15k+ilpKzp8+HCl5eLni2kyxvWSnp6ufq/IcZ2dndU2MpVY6amU+flimoxxvfz888/qfnk8ODhYTYEnDZmlWdP1YiP/M3avACIiIiIiIiKqGY6RJyIiIiIiIjIjDOSJiIiIiIiIzAgDeSIiIiIiIiIzwkCeiIiIiIiIyIwwkCciIiIiIiIyIwzkiYiIiIiIiMwIA3kiIiIiIiIiM8JAnoiIiIiIiMiMMJAnIiKyYHfffTeGDx9utOOPHTsW77zzjlGOfeDAATRo0ABZWVlGOT4REVFdYSBPRERkpmxsbKpdXn/9dXzyySf45ptvjFK+3bt3459//sFjjz1muC8qKgpTp06tsK2UtX379jV+XWLnzp0YNWoUgoKC4OzsjOjoaDzwwAM4cuSIerxly5bo3r07Pvroo3p7zURERPWBgTwREZGZOn/+vGGR4NjT07PMfU8//TS8vLzg7e1tlPJ99tlnKtB2d3ev9df1999/qyA9Ly8Pc+fOxcGDB/HDDz+o1/vKK68Y9nXPPfdg5syZKCwsrINXSEREZBz2RjouERERXaXg4GDDbQlgpbW69H36rvWpqalYuHCh+rtfv35o06YN7Ozs8O2338LR0RFvvfUW7rzzTkycOBG//vqrauGWIHzo0KGG/ezbtw/PPPMM1q1bBzc3NwwePBgff/wx/P39Ky1bUVGR2pcE2bX9urKzs1WAfv3112PBggWG+xs2bIhu3bqp16t37bXXIjk5GWvWrMHAgQMvuyxERESmiC3yREREVkYCeAnAt2zZgkcffRTjx49XLec9e/bEjh07VJAuY9slYBYSGA8YMAAdOnTAtm3bsGTJEsTHx2P06NFVHmPPnj1IS0tD586da738S5cuxYULF/Dss89W+njpHghSUSFd9qUCgoiIyFIwkCciIrIy7dq1w8svv6zGlL/wwgtqfLkE9jK+XO579dVXkZSUpIJxMW3aNBXES9K65s2bq9tff/01Vq1aZRiPXt7p06dVq39gYGCtl//o0aNqLWWpidDQUFUeIiIiS8Gu9URERFambdu2htsSbPv5+anu9nrStV4kJCQYktZJ0F7ZWPfjx4+jadOmFe7PycmBk5OT6hZf23Q63WVt7+LiYuhdQEREZAkYyBMREVkZBweHMn9LsF36Pn3wXVxcrNaZmZm48cYb8d5771XYV0hISKXHkBZ+CZ7z8/NV93Y9SVwnXe7Lk+77Mh6+JvQVB4cOHUKPHj0uub2MkW/cuHGN9k1ERGQO2LWeiIiIqtWxY0fs379fTR3XpEmTMoskvquMfio5mcu9tGbNmmH79u0Vtpex+ZW17FdGxvBLRcGUKVMqfbx0sjt9oj4ZDkBERGQpGMgTERFRtSZMmKBate+44w5s3bpVdaeXhHOSOV6y01cmICBAVQCsX7++zP1PPvkkFi1ahLfffltNGSdB9ksvvYSNGzfi8ccfr9E7IZUHX331ldrPTTfdhOXLl+PUqVMqEZ8kwHv44YcN28r9Z8+exaBBg/guExGRxWAgT0RERJdMFrdhwwYVtEtruIynf+KJJ1R2eFvbqn9K3H///RWmn5PM+IsXL1ZLr1691HR4//33H1asWIHWrVvX+J24+eab1fNkSIBMnSeJ76SiQbrty3R6ej/99JMqc2RkJN9lIiKyGDa6y80YQ0RERFQDkvBOutL//PPPNRrLXttkfL5k4f/xxx9VpQEREZGlYIs8ERER1QnJFv/dd9+pOd+NISYmBi+++CKDeCIisjhskSciIiIiIiIyI2yRJyIiIiIiIjIjDOSJiIiIiIiIzAgDeSIiIiIiIiIzwkCeiIiIiIiIyIwwkCciIiIiIiIyIwzkiYiIiIiIiMwIA3kiIiIiIiIiM8JAnoiIiIiIiMiMMJAnIiIiIiIigvn4f96/pYGlQ+CkAAAAAElFTkSuQmCC"/>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=freq-A3-md">
<div class="jp-Cell-inputWrapper" tabindex="0">
