<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h3 id="What-the-time-plots-show">What the time plots show<a class="anchor-link" href="#What-the-time-plots-show">¶</a></h3><p>Both windows tell the same story. While the controlling frequency sits at 50 Hz the plant runs near its reference output, about 52 MW in the first window and 48 MW in the second. The instant the frequency is stepped up through the 50.5 Hz over-frequency point the active power drops hard, and within seconds it reaches a floor of about 14 MW, close to a quarter of where it started. It holds there for as long as the frequency stays elevated, through the climb to the 51.9 Hz peak and back down, then it returns to its reference the moment the frequency drops below 50.5 Hz.</p>
<p>So the test record checks are clearly met in both windows: the stimulus was applied and the plant responded, in the right direction, every time. Two things are worth carrying into the grid-code comparison that follows. First, the reduction is a single sharp step down to a floor rather than a gentle slope, and that shape is what the required droop curve will be weighed against. Second, the frequency that drove all of this is the injected control frequency, not the measured grid frequency, which never left its normal band near 50 Hz, so the response was exercised by the test signal exactly as a commissioning test should.</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=freq-A4">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [18]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># =============================================================================</span>
<span class="c1"># FREQUENCY RESPONSE  -  findings against the test record procedure</span>
<span class="c1">#</span>
<span class="c1"># The acceptance procedure asks two plain things of this test [1]:</span>
<span class="c1">#   CHECK 1  Was the stimulus applied? The controlling frequency must be driven above</span>
<span class="c1">#            the over-frequency point so the plant has something to react to.</span>
<span class="c1">#   CHECK 2  Did the plant respond? Active power must fall while the frequency is above</span>
<span class="c1">#            the point, and return when it drops back below.</span>
<span class="c1"># These are the test-record checks only. Whether the SIZE of the reduction matches the</span>
<span class="c1"># grid code curve is judged in the next subsection.</span>
<span class="c1"># =============================================================================</span>

<span class="c1"># A clear response means the output fell by a margin the notebook treats as unambiguous (the</span>
<span class="c1"># FREQ_RESPONSE_MIN_DROP_* reading aids in the config cell). The test record only asks to</span>
<span class="c1"># observe the plant reacting outside the deadband, not by how much; the size of the reduction</span>
<span class="c1"># is judged against the grid-code curve in the next subsection.</span>

<span class="k">if</span> <span class="ow">not</span> <span class="n">frequency_windows</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"No over-frequency window was captured, so the frequency response test is not "</span>
          <span class="s2">"exercised in this record."</span><span class="p">)</span>

<span class="k">for</span> <span class="n">n</span><span class="p">,</span> <span class="n">window</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">frequency_windows</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
    <span class="n">reference</span> <span class="o">=</span> <span class="n">window</span><span class="p">[</span><span class="s2">"reference_power"</span><span class="p">]</span>
    <span class="n">floor</span> <span class="o">=</span> <span class="n">window</span><span class="p">[</span><span class="s2">"floor_power"</span><span class="p">]</span>
    <span class="n">floor_percent</span> <span class="o">=</span> <span class="mf">100.0</span> <span class="o">*</span> <span class="n">floor</span> <span class="o">/</span> <span class="n">reference</span> <span class="k">if</span> <span class="n">reference</span> <span class="k">else</span> <span class="nb">float</span><span class="p">(</span><span class="s2">"nan"</span><span class="p">)</span>
    <span class="n">reduction</span> <span class="o">=</span> <span class="n">reference</span> <span class="o">-</span> <span class="n">floor</span>

    <span class="c1"># CHECK 1: was the stimulus applied?</span>
    <span class="n">stimulus_applied</span> <span class="o">=</span> <span class="n">window</span><span class="p">[</span><span class="s2">"peak_freq"</span><span class="p">]</span> <span class="o">&gt;=</span> <span class="n">F4_OVER_FREQUENCY_HZ</span>
    <span class="c1"># CHECK 2: did the plant respond? (a clear drop in output while the frequency was high)</span>
    <span class="n">plant_responded</span> <span class="o">=</span> <span class="n">reduction</span> <span class="o">&gt;</span> <span class="nb">max</span><span class="p">(</span><span class="n">FREQ_RESPONSE_MIN_DROP_MW</span><span class="p">,</span> <span class="n">FREQ_RESPONSE_MIN_DROP_FRACTION</span> <span class="o">*</span> <span class="n">reference</span><span class="p">)</span>
    <span class="n">output_recovered</span> <span class="o">=</span> <span class="n">window</span><span class="p">[</span><span class="s2">"recovery_time"</span><span class="p">]</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span>

    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="se">\n</span><span class="s2">Window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2">  </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'cross_up'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2"> to </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'cross_down'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">stimulus_applied</span><span class="p">:</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  1. Stimulus applied: the controlling frequency was driven to </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'peak_freq'</span><span class="p">]</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> Hz, "</span>
              <span class="sa">f</span><span class="s2">"above the </span><span class="si">{</span><span class="n">F4_OVER_FREQUENCY_HZ</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> Hz over-frequency point."</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  1. Stimulus not applied: the controlling frequency only reached </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'peak_freq'</span><span class="p">]</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> Hz, "</span>
              <span class="sa">f</span><span class="s2">"not above the </span><span class="si">{</span><span class="n">F4_OVER_FREQUENCY_HZ</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> Hz point."</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">plant_responded</span><span class="p">:</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  2. Plant responded: active power fell from about </span><span class="si">{</span><span class="n">reference</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW to a floor of "</span>
              <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">floor</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW (</span><span class="si">{</span><span class="n">floor_percent</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> percent of reference) while the frequency was high."</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  2. No clear response: active power stayed near </span><span class="si">{</span><span class="n">reference</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW while the frequency was high."</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">output_recovered</span><span class="p">:</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  3. Output recovered to its reference at </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'recovery_time'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">, after the "</span>
              <span class="s2">"frequency dropped back below the point."</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="nb">print</span><span class="p">(</span><span class="s2">"  3. The recovery is not captured before the data ends in this window."</span><span class="p">)</span>

<span class="c1"># Honest note about what actually drove the test.</span>
<span class="k">if</span> <span class="n">frequency_windows</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="se">\n</span><span class="s2">Measured grid frequency over the whole record stayed between </span><span class="si">{</span><span class="n">grid_freq</span><span class="o">.</span><span class="n">min</span><span class="p">()</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> Hz and "</span>
          <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">grid_freq</span><span class="o">.</span><span class="n">max</span><span class="p">()</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> Hz, never above the </span><span class="si">{</span><span class="n">F4_OVER_FREQUENCY_HZ</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> Hz point, so this response "</span>
          <span class="s2">"was exercised by the injected control signal, exactly as a commissioning test should be."</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>
Window 1  08:32:52 to 08:37:26
  1. Stimulus applied: the controlling frequency was driven to 51.9 Hz, above the 50.5 Hz over-frequency point.
  2. Plant responded: active power fell from about 52 MW to a floor of 14 MW (26 percent of reference) while the frequency was high.
  3. Output recovered to its reference at 08:37:27, after the frequency dropped back below the point.

Window 2  09:04:35 to 09:07:37
  1. Stimulus applied: the controlling frequency was driven to 51.9 Hz, above the 50.5 Hz over-frequency point.
  2. Plant responded: active power fell from about 48 MW to a floor of 13 MW (28 percent of reference) while the frequency was high.
  3. Output recovered to its reference at 09:07:38, after the frequency dropped back below the point.

Measured grid frequency over the whole record stayed between 49.82 Hz and 50.21 Hz, never above the 50.5 Hz point, so this response was exercised by the injected control signal, exactly as a commissioning test should be.
</pre>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=freq-B-md">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h3 id="Checked-against-the-South-African-Grid-Code">Checked against the South African Grid Code<a class="anchor-link" href="#Checked-against-the-South-African-Grid-Code">¶</a></h3><p>The grid code requirements for renewable power plants [2] are more specific than the test record. Above the over-frequency point at 50.5 Hz the plant must reduce its active power along a straight line set by its droop, drawn as Figure 6 in the code. A droop of D percent means the output should fall all the way to zero over a frequency rise of D percent of the nominal frequency, so a smaller droop is a steeper cut. The plant must also trip if the frequency stays above 51.5 Hz for longer than four seconds. The cells below redraw each window against that required curve, measure how closely the reduction follows it, check the trip rule, and gather the grid-code verdict.</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=4ae33338">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h4 id="Figure-6:-the-required-curve">Figure 6: the required curve<a class="anchor-link" href="#Figure-6:-the-required-curve">¶</a></h4><p>Build the reduction curve the grid code requires, from the droop read from the sheet and the nominal frequency.</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=b6f565fd">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [19]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># =============================================================================</span>
<span class="c1"># FREQUENCY RESPONSE  -  the required Figure 6 curve (SAGC 6.1(2) and Figure 6, p.19)</span>
<span class="c1">#</span>
<span class="c1"># The grid code Figure 6 [2] sets the shape of the over-frequency reduction:</span>
<span class="c1">#   - at or below the over-frequency point the plant may run at full output (100%)</span>
<span class="c1">#   - above it the plant must reduce active power along a straight line whose steepness</span>
<span class="c1">#     is set by the droop. By the grid code's definition of droop (SAGC Section 4, p.8: a</span>
<span class="c1">#     percentage of the frequency change required to move from no-load to rated power), a</span>
<span class="c1">#     droop of D percent takes the output from full to zero over a frequency rise of D</span>
<span class="c1">#     percent of the nominal frequency.</span>
<span class="c1"># This cell builds that required curve from the droop read from the sheet (never a fixed</span>
<span class="c1"># value); the next cell draws each window against it.</span>
<span class="c1"># =============================================================================</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">numpy</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">np</span>                <span class="c1"># builds the straight-line required curve</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">matplotlib.pyplot</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">plt</span>   <span class="c1"># draws the figures</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">matplotlib.dates</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">mdates</span> <span class="c1"># formats the time axis and the time colourbar</span>

<span class="k">def</span><span class="w"> </span><span class="nf">required_power_percent</span><span class="p">(</span><span class="n">frequency</span><span class="p">,</span> <span class="n">droop</span><span class="p">,</span> <span class="n">f4</span><span class="p">,</span> <span class="n">f_nominal</span><span class="p">):</span>
<span class="w">    </span><span class="sd">"""The active power the Figure 6 curve allows, as a percent of the reference.</span>

<span class="sd">    At or below the over-frequency point f4 the full 100 percent is allowed. Above it</span>
<span class="sd">    the allowance falls along a straight line; a droop of `droop` percent uses up the</span>
<span class="sd">    whole 100 percent over a frequency rise of (droop / 100 * f_nominal) hertz. The</span>
<span class="sd">    result is held between 0 and 100 percent.</span>
<span class="sd">    """</span>
    <span class="c1"># full_swing_hz is the frequency rise that moves the plant across its whole output range.</span>
    <span class="c1"># It is exactly the grid code's definition of droop (SAGC Section 4, p.8): a droop of D</span>
    <span class="c1"># percent corresponds to D percent of the nominal frequency.</span>
    <span class="n">full_swing_hz</span> <span class="o">=</span> <span class="p">(</span><span class="n">droop</span> <span class="o">/</span> <span class="mf">100.0</span><span class="p">)</span> <span class="o">*</span> <span class="n">f_nominal</span>
    <span class="k">if</span> <span class="n">full_swing_hz</span> <span class="o">&lt;=</span> <span class="mi">0</span><span class="p">:</span>
        <span class="k">return</span> <span class="n">np</span><span class="o">.</span><span class="n">where</span><span class="p">(</span><span class="n">frequency</span> <span class="o">&gt;</span> <span class="n">f4</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">,</span> <span class="mf">100.0</span><span class="p">)</span>
    <span class="n">allowed</span> <span class="o">=</span> <span class="mf">100.0</span> <span class="o">-</span> <span class="p">(</span><span class="n">frequency</span> <span class="o">-</span> <span class="n">f4</span><span class="p">)</span> <span class="o">/</span> <span class="n">full_swing_hz</span> <span class="o">*</span> <span class="mf">100.0</span>
    <span class="n">allowed</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">clip</span><span class="p">(</span><span class="n">allowed</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">,</span> <span class="mf">100.0</span><span class="p">)</span>
    <span class="k">return</span> <span class="n">np</span><span class="o">.</span><span class="n">where</span><span class="p">(</span><span class="n">frequency</span> <span class="o">&lt;=</span> <span class="n">f4</span><span class="p">,</span> <span class="mf">100.0</span><span class="p">,</span> <span class="n">allowed</span><span class="p">)</span>


<span class="c1"># Nominal frequency is read from the measured grid frequency (close to 50 Hz here).</span>
<span class="n">nominal_freq</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">grid_freq</span><span class="o">.</span><span class="n">median</span><span class="p">())</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Figure 6 curve ready: built from a </span><span class="si">{</span><span class="n">droop_percent</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> percent droop (read from the sheet) "</span>
      <span class="sa">f</span><span class="s2">"and a </span><span class="si">{</span><span class="n">nominal_freq</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> Hz nominal, reducing above </span><span class="si">{</span><span class="n">F4_OVER_FREQUENCY_HZ</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> Hz."</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Figure 6 curve ready: built from a 4 percent droop (read from the sheet) and a 50.05 Hz nominal, reducing above 50.5 Hz.
</pre>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=682e2fcf">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h4 id="Figure-6:-draw-each-window-against-the-curve">Figure 6: draw each window against the curve<a class="anchor-link" href="#Figure-6:-draw-each-window-against-the-curve">¶</a></h4><p>One figure per window: the measured reduction against the required curve (points coloured by time) and the same against the clock.</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=fab43146">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [20]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># =============================================================================</span>
<span class="c1"># FREQUENCY RESPONSE  -  draw each window against the Figure 6 curve</span>
<span class="c1">#</span>
<span class="c1"># Each window is shown two ways that share the same y axis (active power as a percent of</span>
<span class="c1"># the pre-threshold reference):</span>
<span class="c1">#   TOP    the shape against frequency, with the required Figure 6 curve laid on top, and</span>
<span class="c1">#          every measured point coloured by its clock time</span>
<span class="c1">#   BOTTOM the same percentages against the clock, the measured reduction and what the</span>
<span class="c1">#          curve required at each instant, so any point can be checked against the record.</span>
<span class="c1"># =============================================================================</span>
<span class="k">def</span><span class="w"> </span><span class="nf">plot_figure6_window</span><span class="p">(</span><span class="n">window</span><span class="p">,</span> <span class="n">n</span><span class="p">,</span> <span class="n">total</span><span class="p">):</span>
    <span class="n">control</span> <span class="o">=</span> <span class="n">scope</span><span class="p">[</span><span class="n">control_freq_col</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">window</span><span class="p">[</span><span class="s2">"cross_up"</span><span class="p">]:</span><span class="n">window</span><span class="p">[</span><span class="s2">"cross_down"</span><span class="p">]]</span>
    <span class="n">power</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="n">power_col</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">window</span><span class="p">[</span><span class="s2">"cross_up"</span><span class="p">]:</span><span class="n">window</span><span class="p">[</span><span class="s2">"cross_down"</span><span class="p">]]</span>
    <span class="n">reference_power</span> <span class="o">=</span> <span class="n">window</span><span class="p">[</span><span class="s2">"reference_power"</span><span class="p">]</span>
    <span class="n">measured_percent</span> <span class="o">=</span> <span class="mf">100.0</span> <span class="o">*</span> <span class="n">power</span> <span class="o">/</span> <span class="n">reference_power</span>
    <span class="n">required_over_time</span> <span class="o">=</span> <span class="n">required_power_percent</span><span class="p">(</span><span class="n">control</span><span class="o">.</span><span class="n">values</span><span class="p">,</span> <span class="n">droop_percent</span><span class="p">,</span>
                                               <span class="n">F4_OVER_FREQUENCY_HZ</span><span class="p">,</span> <span class="n">nominal_freq</span><span class="p">)</span>

    <span class="n">fig</span><span class="p">,</span> <span class="p">(</span><span class="n">ax_shape</span><span class="p">,</span> <span class="n">ax_time</span><span class="p">)</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">2</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">figsize</span><span class="o">=</span><span class="p">(</span><span class="mi">11</span><span class="p">,</span> <span class="mi">11</span><span class="p">))</span>

    <span class="c1"># --- Top: the shape against frequency, with the required curve --------------</span>
    <span class="n">freq_axis</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">linspace</span><span class="p">(</span><span class="n">F4_OVER_FREQUENCY_HZ</span> <span class="o">-</span> <span class="mf">0.6</span><span class="p">,</span> <span class="n">control</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">+</span> <span class="mf">0.3</span><span class="p">,</span> <span class="mi">200</span><span class="p">)</span>
    <span class="n">required_curve</span> <span class="o">=</span> <span class="n">required_power_percent</span><span class="p">(</span><span class="n">freq_axis</span><span class="p">,</span> <span class="n">droop_percent</span><span class="p">,</span> <span class="n">F4_OVER_FREQUENCY_HZ</span><span class="p">,</span> <span class="n">nominal_freq</span><span class="p">)</span>
    <span class="c1"># Colour each measured point by its clock time so the reader can see when each dot</span>
    <span class="c1"># occurred; the colourbar on the right is keyed to the time of day, and it lines up</span>
    <span class="c1"># with the time panel below.</span>
    <span class="n">point_times</span> <span class="o">=</span> <span class="n">mdates</span><span class="o">.</span><span class="n">date2num</span><span class="p">(</span><span class="n">control</span><span class="o">.</span><span class="n">index</span><span class="p">)</span>
    <span class="n">scatter</span> <span class="o">=</span> <span class="n">ax_shape</span><span class="o">.</span><span class="n">scatter</span><span class="p">(</span><span class="n">control</span><span class="o">.</span><span class="n">values</span><span class="p">,</span> <span class="n">measured_percent</span><span class="o">.</span><span class="n">values</span><span class="p">,</span> <span class="n">s</span><span class="o">=</span><span class="mi">16</span><span class="p">,</span> <span class="n">c</span><span class="o">=</span><span class="n">point_times</span><span class="p">,</span>
                               <span class="n">cmap</span><span class="o">=</span><span class="s2">"viridis"</span><span class="p">,</span> <span class="n">alpha</span><span class="o">=</span><span class="mf">0.8</span><span class="p">,</span>
                               <span class="n">label</span><span class="o">=</span><span class="s2">"measured active power (coloured by time)"</span><span class="p">)</span>
    <span class="n">time_bar</span> <span class="o">=</span> <span class="n">fig</span><span class="o">.</span><span class="n">colorbar</span><span class="p">(</span><span class="n">scatter</span><span class="p">,</span> <span class="n">ax</span><span class="o">=</span><span class="n">ax_shape</span><span class="p">,</span> <span class="n">pad</span><span class="o">=</span><span class="mf">0.01</span><span class="p">)</span>
    <span class="n">time_bar</span><span class="o">.</span><span class="n">set_label</span><span class="p">(</span><span class="sa">f</span><span class="s2">"time of day (</span><span class="si">{</span><span class="n">TIME_ZONE_LABEL</span><span class="si">}</span><span class="s2">)"</span><span class="p">)</span>
    <span class="n">time_bar</span><span class="o">.</span><span class="n">ax</span><span class="o">.</span><span class="n">yaxis</span><span class="o">.</span><span class="n">set_major_formatter</span><span class="p">(</span><span class="n">mdates</span><span class="o">.</span><span class="n">DateFormatter</span><span class="p">(</span><span class="s2">"%H:%M:%S"</span><span class="p">))</span>
    <span class="n">ax_shape</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">freq_axis</span><span class="p">,</span> <span class="n">required_curve</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#d62728"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">2.2</span><span class="p">,</span>
                  <span class="n">label</span><span class="o">=</span><span class="sa">f</span><span class="s2">"Figure 6 required curve (</span><span class="si">{</span><span class="n">droop_percent</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">% droop)"</span><span class="p">)</span>
    <span class="n">ax_shape</span><span class="o">.</span><span class="n">axvline</span><span class="p">(</span><span class="n">F4_OVER_FREQUENCY_HZ</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#7f7f7f"</span><span class="p">,</span> <span class="n">ls</span><span class="o">=</span><span class="s2">":"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.3</span><span class="p">)</span>
    <span class="n">ax_shape</span><span class="o">.</span><span class="n">annotate</span><span class="p">(</span><span class="sa">f</span><span class="s2">"over-frequency point </span><span class="si">{</span><span class="n">F4_OVER_FREQUENCY_HZ</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> Hz"</span><span class="p">,</span>
                      <span class="n">xy</span><span class="o">=</span><span class="p">(</span><span class="n">F4_OVER_FREQUENCY_HZ</span><span class="p">,</span> <span class="mi">3</span><span class="p">),</span> <span class="n">xytext</span><span class="o">=</span><span class="p">(</span><span class="mi">5</span><span class="p">,</span> <span class="mi">0</span><span class="p">),</span> <span class="n">textcoords</span><span class="o">=</span><span class="s2">"offset points"</span><span class="p">,</span>
                      <span class="n">ha</span><span class="o">=</span><span class="s2">"left"</span><span class="p">,</span> <span class="n">va</span><span class="o">=</span><span class="s2">"bottom"</span><span class="p">,</span> <span class="n">fontsize</span><span class="o">=</span><span class="mf">8.5</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#7f7f7f"</span><span class="p">)</span>
    <span class="n">ax_shape</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">(</span><span class="o">-</span><span class="mi">5</span><span class="p">,</span> <span class="mi">120</span><span class="p">)</span>
    <span class="n">ax_shape</span><span class="o">.</span><span class="n">set_xlim</span><span class="p">(</span><span class="n">F4_OVER_FREQUENCY_HZ</span> <span class="o">-</span> <span class="mf">0.6</span><span class="p">,</span> <span class="n">control</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">+</span> <span class="mf">0.3</span><span class="p">)</span>
    <span class="n">ax_shape</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s2">"Controlling frequency (Hz)"</span><span class="p">)</span>
    <span class="n">ax_shape</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">"Active power (</span><span class="si">% o</span><span class="s2">f reference)"</span><span class="p">)</span>
    <span class="n">ax_shape</span><span class="o">.</span><span class="n">set_title</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">SITE_NAME</span><span class="si">}</span><span class="s2"> over-frequency reduction against Figure 6, window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2"> of </span><span class="si">{</span><span class="n">total</span><span class="si">}</span><span class="s2">, "</span>
                       <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'cross_up'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2"> to </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'cross_down'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="n">ax_shape</span><span class="o">.</span><span class="n">legend</span><span class="p">(</span><span class="n">loc</span><span class="o">=</span><span class="s2">"upper right"</span><span class="p">,</span> <span class="n">framealpha</span><span class="o">=</span><span class="mf">0.9</span><span class="p">)</span>

    <span class="c1"># --- Bottom: the same percentages against the clock ------------------------</span>
    <span class="c1"># left axis: the power as a percent of reference (measured and what was required);</span>
    <span class="c1"># right axis: the controlling frequency that drove it, so stimulus and response sit</span>
    <span class="c1"># on one timeline.</span>
    <span class="n">ax_time</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">power</span><span class="o">.</span><span class="n">index</span><span class="p">,</span> <span class="n">measured_percent</span><span class="o">.</span><span class="n">values</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#1f77b4"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.6</span><span class="p">,</span>
                 <span class="n">label</span><span class="o">=</span><span class="s2">"measured active power"</span><span class="p">)</span>
    <span class="n">ax_time</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">control</span><span class="o">.</span><span class="n">index</span><span class="p">,</span> <span class="n">required_over_time</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#d62728"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.8</span><span class="p">,</span> <span class="n">ls</span><span class="o">=</span><span class="s2">"--"</span><span class="p">,</span>
                 <span class="n">drawstyle</span><span class="o">=</span><span class="s2">"steps-post"</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">"power required by Figure 6"</span><span class="p">)</span>
    <span class="n">ax_time</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="mi">145</span><span class="p">)</span>
    <span class="n">ax_time</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">"Active power (</span><span class="si">% o</span><span class="s2">f reference)"</span><span class="p">)</span>
    <span class="n">ax_time</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Time (</span><span class="si">{</span><span class="n">TIME_ZONE_LABEL</span><span class="si">}</span><span class="s2">)"</span><span class="p">)</span>
    <span class="n">ax_time</span><span class="o">.</span><span class="n">xaxis</span><span class="o">.</span><span class="n">set_major_formatter</span><span class="p">(</span><span class="n">mdates</span><span class="o">.</span><span class="n">DateFormatter</span><span class="p">(</span><span class="s2">"%H:%M:%S"</span><span class="p">))</span>
    <span class="n">ax_time</span><span class="o">.</span><span class="n">set_title</span><span class="p">(</span><span class="s2">"the same reduction over time, for checking against the record"</span><span class="p">)</span>

    <span class="n">ax_freq_axis</span> <span class="o">=</span> <span class="n">ax_time</span><span class="o">.</span><span class="n">twinx</span><span class="p">()</span>
    <span class="n">ax_freq_axis</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">control</span><span class="o">.</span><span class="n">index</span><span class="p">,</span> <span class="n">control</span><span class="o">.</span><span class="n">values</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#9467bd"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.8</span><span class="p">,</span>
                      <span class="n">label</span><span class="o">=</span><span class="s2">"controlling frequency"</span><span class="p">)</span>
    <span class="n">ax_freq_axis</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">"Controlling frequency (Hz)"</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#9467bd"</span><span class="p">)</span>
    <span class="n">ax_freq_axis</span><span class="o">.</span><span class="n">tick_params</span><span class="p">(</span><span class="n">axis</span><span class="o">=</span><span class="s2">"y"</span><span class="p">,</span> <span class="n">labelcolor</span><span class="o">=</span><span class="s2">"#9467bd"</span><span class="p">)</span>
    <span class="c1"># keep the frequency trace low in the panel so it stays clear of the power lines</span>
    <span class="n">ax_freq_axis</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">(</span><span class="n">control</span><span class="o">.</span><span class="n">min</span><span class="p">()</span> <span class="o">-</span> <span class="mf">0.3</span><span class="p">,</span> <span class="n">control</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">+</span> <span class="mf">4.0</span><span class="p">)</span>

    <span class="n">moments</span> <span class="o">=</span> <span class="p">[</span>
        <span class="p">(</span><span class="n">window</span><span class="p">[</span><span class="s2">"cross_up"</span><span class="p">],</span> <span class="s2">"#ff7f0e"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'cross_up'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">"</span><span class="p">),</span>
        <span class="p">(</span><span class="n">window</span><span class="p">[</span><span class="s2">"peak_time"</span><span class="p">],</span> <span class="s2">"#d62728"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'peak_time'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">"</span><span class="p">),</span>
        <span class="p">(</span><span class="n">window</span><span class="p">[</span><span class="s2">"cross_down"</span><span class="p">],</span> <span class="s2">"#2ca02c"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'cross_down'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">"</span><span class="p">),</span>
    <span class="p">]</span>
    <span class="n">mark_events</span><span class="p">(</span><span class="n">ax_time</span><span class="p">,</span> <span class="n">moments</span><span class="p">,</span> <span class="mf">100.0</span><span class="p">,</span> <span class="n">gap</span><span class="o">=</span><span class="mi">12</span><span class="p">,</span> <span class="n">fontsize</span><span class="o">=</span><span class="mf">8.2</span><span class="p">)</span>

    <span class="c1"># one combined legend covering both axes</span>
    <span class="n">handles_left</span><span class="p">,</span> <span class="n">labels_left</span> <span class="o">=</span> <span class="n">ax_time</span><span class="o">.</span><span class="n">get_legend_handles_labels</span><span class="p">()</span>
    <span class="n">handles_right</span><span class="p">,</span> <span class="n">labels_right</span> <span class="o">=</span> <span class="n">ax_freq_axis</span><span class="o">.</span><span class="n">get_legend_handles_labels</span><span class="p">()</span>
    <span class="n">ax_time</span><span class="o">.</span><span class="n">legend</span><span class="p">(</span><span class="n">handles_left</span> <span class="o">+</span> <span class="n">handles_right</span><span class="p">,</span> <span class="n">labels_left</span> <span class="o">+</span> <span class="n">labels_right</span><span class="p">,</span>
                   <span class="n">loc</span><span class="o">=</span><span class="s2">"upper right"</span><span class="p">,</span> <span class="n">framealpha</span><span class="o">=</span><span class="mf">0.9</span><span class="p">)</span>

    <span class="n">fig</span><span class="o">.</span><span class="n">tight_layout</span><span class="p">()</span>
    <span class="n">out_path</span> <span class="o">=</span> <span class="n">OUTPUT_DIR</span> <span class="o">/</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">SITE_SLUG</span><span class="si">}</span><span class="s2">_frequency_figure6_</span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'cross_up'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H%M%S</span><span class="si">}</span><span class="s2">.png"</span>
    <span class="n">fig</span><span class="o">.</span><span class="n">savefig</span><span class="p">(</span><span class="n">out_path</span><span class="p">,</span> <span class="n">dpi</span><span class="o">=</span><span class="mi">150</span><span class="p">,</span> <span class="n">bbox_inches</span><span class="o">=</span><span class="s2">"tight"</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Figure 6 comparison window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2"> of </span><span class="si">{</span><span class="n">total</span><span class="si">}</span><span class="s2">  figure </span><span class="si">{</span><span class="n">out_path</span><span class="o">.</span><span class="n">name</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="n">plt</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>


<span class="c1"># One Figure 6 comparison per window.</span>
<span class="k">if</span> <span class="ow">not</span> <span class="n">frequency_windows</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"No clean over-frequency window is present, so there is nothing to compare."</span><span class="p">)</span>
<span class="k">for</span> <span class="n">n</span><span class="p">,</span> <span class="n">window</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">frequency_windows</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
    <span class="n">plot_figure6_window</span><span class="p">(</span><span class="n">window</span><span class="p">,</span> <span class="n">n</span><span class="p">,</span> <span class="nb">len</span><span class="p">(</span><span class="n">frequency_windows</span><span class="p">))</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Figure 6 comparison window 1 of 2  figure hartebeesthoek_frequency_figure6_083252.png
</pre>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedImage jp-OutputArea-output" tabindex="0">
<img alt="No description has been provided for this image" class="" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABEEAAARBCAYAAADKYZ7UAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjksIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvJkbTWQAAAAlwSFlzAAAPYQAAD2EBqD+naQABAABJREFUeJzs3Qd4FNUaBuBv0ysESOi9KEURFCyIlSqKAqJSBKUrUu0FsFwVuyAgCIqCgqCiiEhHRbECKqKgFJHeS0hvO/f5Dk7chIRswobNJt97n7m4O5vZszOzszP//Oc/DsuyLIiIiIiIiIiIFHN+3m6AiIiIiIiIiMjZoCCIiIiIiIiIiJQICoKIiIiIiIiISImgIIiIiIiIiIiIlAgKgoiIiIiIiIhIiaAgiIiIiIiIiIiUCAqCiIiIiIiIiEiJoCCIiIiIiIiIiJQICoKIiIiIiIiISImgIEgx9tVXX8HhcOCjjz6Cr2G7hwwZctbf959//jHv/dJLL6E4i4+PR//+/VGxYkXzeUeMGOHtJombrr76ajN5A/eVJ554AiWJN9d3QdSsWRN33nmnt5vh87ifc38v6sssytLT0/Hggw+iWrVq8PPzQ6dOnbzdJBEREUNBEDe888475sRl7dq1Oc7nCfJ5550HT3v22Wcxf/58FFffffedOSk8fvy4t5tS4nDf4n599913491330WvXr283SQpIhYtWlTiAh3elJ/jvB2kzWm69NJLUVxs27YNPXr0QPny5REaGop69erhscce83azio1ly5ahX79+5rzF39/fBM4Kw/Tp0/Hiiy+ia9eumDFjBkaOHJnj65xOp/k9uvHGG03AJDw83LTt6aefRnJy8hm1gecXAwcORExMjFnuNddcg59//vmU1/F9xo4di4YNGyIsLAxVqlTBLbfcgj/++MOt95k2bRquuuoqVKhQAcHBwahVqxb69OljvrOudu3ahSeffBIXX3wxypQpg+joaHMOuWLFCrc/E4OcOR0D6tevn+V1f/75pwlCNWnSBJGRkahUqRKuv/76XM9lz+Y5WlHbLvZ5fm7TrFmzTvs+iYmJmDRpEtq2bWvWM9d306ZNMXnyZGRkZOT4NzrOiXhXgJffX/I4OebJQ3G9e8IfWJ4M8Ac9KirK280pUb744gtz0fT44497uylSBIMgPJnLKRCSlJSEgICAEnfBWNSO8927d0eHDh2yPMeLCfrrr7/MXXdf9euvv5qLQl7s3HfffShXrhx27txpLh7PplGjRuHhhx9GcTR79mzMnTsXF154ISpXrlyovzPcjq+++mqeF5C8MOVv0l133WWCX99//735fVq5cqVZTkEyaBhc4UX/+vXr8cADD5iAw+uvv272r3Xr1pngmq1nz55YsGABBgwYYNbL3r17zXHwsssuw4YNG1CjRo3Tvtcvv/xiLrAZyGFwY/v27eYCfOHCheb97fX86aef4vnnnzff9zvuuMNky8ycORNt2rQxQSOuB3fwgv7NN9/M8lzp0qWzPOb8t956CzfffDMGDx6M2NhYvPHGG2Y9L1myBK1bt/bKOVpR3C5XXnmluSGUHfddvq5Vq1anfZ+///4bQ4cONa+79957UapUKSxdutSs9x9++MEEAYvicU6kRLMkT2+//bbFVbVmzZoc51911VVWo0aNPLImnU6nlZiYaP47PDzcuuOOOwq8rC+//NK0+8MPP7SKohdffNG0b/v27afM4/P33HPPWW8T28L3Ztt8met+lJNatWpZ119/fZ7LSUpKsjIyMjzcupIpPj7eI8vh8YZTYeH3Tj8NZ09+jvNF+fjkif2bx5rzzjvPuuSSS057/PJVjz/+eJH4bu3Zs8dKTU01/83fgRo1ahTK+1xzzTVunRulpKRY33777SnPP/nkk2Z9LV++vEDvP3fu3FPOgQ4ePGhFRUVZ3bt3z3xu9+7d5nX3339/lr//4osvzPOvvPJKgd5/7dq15u/Hjh2b+dzvv/9uHTp0KMvrkpOTrfr161tVq1Z1a7k8XvC44c77x8XFZXnu8OHDVkxMjHX55Zef0TnamSiK2yUnPAZFRkZabdq0yXOZ3Kbcttn16dPHvNeWLVtKzHFOxFf47u2iIu7tt9/Gtddea+5oMGLPVD6mxWXHNNQbbrjBRIybNWtmUn8Zqeddj4SEBBM9ttPxXPt579mzB3379s1M8WvUqJG5i5ATpuI9+uijpv4D0w4ZEc8p2vzjjz+iffv25m4C0w6ZQvjtt9+e8jp333vChAlmHpfFCDw/H+9AEe8y8w4AMUpvf8bsKYpME2darP0+vHuRU6T/uuuuM5H3iIgIE4ln5D2n9EvWvmC6LZdXt25dc0eGdyVOhzEZpm0GBQXh448/Pu1ruc0Y1bff49xzzzX1RU7GdU7i52HqZ3ZsB+8K8K6w63Pjxo0znz0kJMSs80GDBuHYsWNu7Ue51Ynh3ZDPP/88y3q3582ZM8fcBWVbuO1OnDiRr/1j9erVaN68uWlvnTp1TDuy94W30/qZgupO3Ql39jm7/R988AGeeeYZVK1a1bSB+8PWrVtPeR9+Ht5N577J70Xjxo0xfvz4zO8vl8V9K6c790whZ5tyY3/ejRs3mrR+vkfLli0z57/33nu46KKLzHYqW7YsunXrluN3curUqWYd8nVMn/7mm29OeY2dxpv9u2OvD/7r7ufmMYZ32cg1Ffh028ad75/dRu4vvEtmp0B37twZhw4dQl5+++0307batWubbcpjGfeHI0eOnPJafl5+B063/+XnGJ29Jkh+9rMtW7aYu7BsL1/D13Jb846svT5Pd5z3VE0Qrj9+X7kfsQ3sZmDv4677TW41X7Iv096eq1atMnc6uQ65XNvixYtxxRVXmG3MtHDe9XUnfZ1ZN7///rvJAGBbmSGQWyq5O3jc5V1m7nOux1Te1eZ32DXNn78FzHJivSTKaZ+xa1W587uU03EwJ8wE+N///mdew+VxXfP3OiUlJfM1bD/vFLv+jvCuM9vz2muvZT534MAB81xO+7Er3v0ODAxEQeX1O2cf37/88kuz3e19O/uxyMbf1hYtWpzyPI8PtGnTpgK1k/XQ+JvRpUuXzOd47Ln11ltNRoa9juPi4sy/fK0rdmsg7ou2tLQ0081k3759eb6/3c3IdT/j/sJ90hXXIY/Ju3fvzmyLO+/F74b9+5wT/sbwmOyK+xG/m3mt07zO0dzZb31pu+Tks88+M21gNoorHpf4XocPH858jtuU29adfdjTxzkRKSBvR2F8KRNkxYoVJtqbfWrRosUpdzuaN29u3Xnnndarr75qTZgwwWrbtq1ZxsSJE7O8jndg6tata5UpU8Z6+OGHrSlTppgMjnfffdcKDg62rrjiCvPfnL777jvzN/v37zd3DKpVq2Y99dRT1uTJk60bb7zRLJ/vlz0T5Pzzz7caN25souZ8j5CQEOucc87JEoFeuXKlFRQUZF122WXWyy+/bJbDv+FzP/74Y+br3H3vqVOnmue6du1qvfHGG9b48eOtfv36WcOGDTPz169fbyL+9t/Zn9G+m8jnL7jgAqtSpUrW//73P2vcuHFW7dq1rbCwMHMnw8bIO++I2K977rnnTJYD190PP/yQ+bqEhATzecqVK2c9+uijZj337t3bcjgc1vDhw3O905qenm5ex+UtXLgwz+yLa6+91iyzf//+Zlt37NjRLG/EiBGZr+N68/Pzs/bt25fl71etWnXK3REuJyAgwBowYIBp80MPPWQ+L/cv+07e6faj7Lj9uJ6jo6OtJk2aZFnv9v7SsGFDM4/7C++UcN25u3/89ttvVmhoqFW9enXzt9wmFSpUMK91PdzY65nfrez4PO+YurY5P/t706ZNrYsuusjMe+KJJ8w+c/HFF2d5j2XLlpm2c73xvbhM7putW7c280+cOGE+x3333XdK+7h+uJ3duePL1950003W66+/bk2aNMnMe/rpp80+ctttt5nnebeT26NmzZrWsWPHMpfx5ptvmmXw+PLaa6+ZfYh3yvg9cM0EsY9P2e/W2evDdT/I63PzGMO7Xvw7e9/glNu2cff7Z7eR24brjsdErlt/f3/r1ltvtfLy0ksvmWMhtz+PLfzOcvtwu/J7Z/v555/Ne3Ndsi3PPPOMVblyZXMsyf5z5+4xOnvmjbv7Ge9uc13w/bnNuT25rfm+//zzj3nN6Y7zObG/N1xO9t8h+3jAbeuaWcK7qWXLljXHPv4d1yXvOtvrxHW/yb59bdmXaW9P7t9cN1x/XN80c+ZMs3+3b9/ePP/888+b7cF9N687ytwnuFweb7hu+d/cX/ldOXLkiFUQPFZwWbZffvnFLJfHYNdjOjMimjVrdtqsDXd/l9w9DhLXq/1byWMEf2/4uFOnTpmv+fjjj81zGzZsyHyO7eBn4N/Z+NvB1+V0Rzo3+c0Eced3jr8n3Jft7AZ73+axPD94vOJyZ8+ebRUEfxOvu+66U563j63cTsTvDttZsWJFa8GCBdauXbvM7xr3bX6HXY/L9ncwt+wt7gcHDhwwmcP2euHnyEuPHj3MfsRzjrzei4+5/vl6zufv/uDBg0/J+sgNf1N4Dng6eZ2jubPf+vp24bGD32OeD7iyfwNyOlZmZ58Lux7XC+M4JyL5pyCIG+wTvtNN2YMgOaW4tWvXzpwwueLJB/9+yZIlbqdJM5jAkzDXky7q1q2bVbp06cz3tg/UVapUyXIQ/+CDD8zzDEzYJzX16tUz7XO9oOBy+EPjmgro7nvzwi+vNNi8usPwR2Hr1q1ZfpT5PE+sbfzB5eu2bduW+dzevXtNCuOVV16Z+RxPQrk+N2/enOV9GDDghdjOnTtPCYKkpaWZHyX+CC5dutTKy/z5883f8oLHFU8SeMJif5a//vrrlM9BPImJiIjIXIfffPONed2sWbOyvI77SvbnT7cf5YSvz94dxt5fuI+67r/52T+4PRhk27FjR+ZzGzduNOu4oEGQ/O7vDRo0MBegNu7nrhcQPMlku7kOXE+i7M9q4wkgL2BduwPxIju3druyL6BcU3uJF79cF7w4d8W2MdhlP8+Tv/Lly5tglOtnsU+oChIEcfdzn647TPZt4+73z24jgy2u7zVy5EizPo4fP36atZnz8fT99983y/z6668zn+PJLS8MmO5vYxoy1232z+TuMTq3IEhe+5l9sZ1Xd8SCdIfJabK3c/aAxdChQ83xh+2x8USbgZEzDYK0bNkyy0UbL8IY7GDQ1hUvfvldzf58dnZwkwGbnj17Wh999JE1evRos/144ea677iLx3LuY/ZvIAOK/DwMWDGoTPyOs93cH/MKgrj7u+TOcfDXX381jxlMcMX0fz7PtH+7qwAfM2hK/L4wAHLLLbeY4IqNAU1u1/ysp/wGQdz9nfNEV2EeL0qVKnXK8cpd/G717dv3lOc///zzU34veXFdp06dLN8pXqBmv1mR18U2g5r233M/5v6WFx6juL/06tXLrffieQv3XXYr4XHQDkiwiwvPW06Hx0tuJ36v8pLbOZq7+60vbxceI/ldzylI724QhL8PDBTzd9d1uxTGcU5E8k/dYfKBaeLLly8/ZWI6eXauaXpMfWbaHNORWTzJToW2MdWwXbt27mbuYN68eejYsaP5by7XnrgMLjt7he3evXublGQbu1swnZAFEO0CTUzbZto+08vt5THllSneX3/9tUkhzs97M92YqZ1r1qxBQbFoF1MtbVzPTLnnOiSmDzKtkAXGmCZv42fjZ2E6sp0q+uGHH5oUUHYBcG0334PL4Wd0lZqaaiqQs3gW1xMrfueFr2OK9bBhw7I8z7Rhri+miNM555xjqrWzMJ2NbWCKKNetve+wzex6woJprm22U1yZalzQ/eh0WKzNdf91d//gZ2B3HG6P6tWrZ/59gwYNCtyuguzvLCzH9GobtzvZ+w27b7A7ELtGZS/25pr+zu8Ni7C5rmdWiOe6YRcHd7DInyt2p+K6Ytqv62dhdwkWg7Pfi9X7Dx48aP7e9bOwS0L24nfucvdzuys/3z8bu5W5vhe3DZezY8eO076X6/7I0QK4zuzRUOztz+VwhAW2x7XYI7u9sbvOmRyjc5LXfmZvJ34nmO7sSVyP2X+HLrjgghxfy64aLCLIY46NXbCyp3gXBIsV8phnYzuYYs7Cra77N19zySWXnHLMys7uisJuJOwyxu/ZU089ZdLuWaSRRTLzy97H+PfELmV8jpPdvYyp6Wy3vQ3P9HfJ3eOg/Rvs2l3H/s0gdlm0uwpw5A/7d4rdyrhO2V2BXWB4fLY/G7vdFeYwvO7+zp0pdjvk9/m5554rcFFOFnJmV43s2EXJnm/juQG/IyyGy+5O7N7Drh88D3AdoYZdKfg5c+rKSfz8XEcvv/yy2f78nTwdHhv4Hjwe8bO6yu29OFoKX8vfEXav43x2zeN+wfOI3PA3hcdmnitw1JiCcne/9eXtwvXI88CcjpPsHsn3ymsUNXadY5fYiRMnZikoXhjHORHJv5JV5v8MsU8++5pnZ19Yu+KPEfv7scJ59hNgnmC7XsjwB8ld7D/PkzXWCuCU2w+dK9dK28QTJF4Y2H077RMoXvzmhm1mn0t33/uhhx4yJzBcZ3wvBhH443v55Ze7/VldTyBd17VdD4PrguuW/ZGz4wknLzZZZ4H9NPkZ2S/eHkEht3a7nmTwh4o/nK71AE6HF3K8+HINONltsefbbrvtNtN/lnUlWHuDfaXZBj5vY5u53tnf3p02Z9+Pjh49an7EbTzJcucCOvty3N0/2I+XJy/Z9zfiNrJPnPKjIPt79v2G+wzZ+w2HpaO8hrVm8IkX9Ax8MNjD/en999/HTTfddMo2zs+65MlTTuuI7H769r6S/XWc7xpwyA93P7e78vP9c3fb5Ib7MkcpYL2a7NvbDljwee5/PN5kl9Nz+TlG5ySvz8Jtz4uEV155xexDvMBmPabbb7+9wIEsG/eLvEZ2sHFfYhDEnXWSX7kdK1hrJScMFpyOHZhiEMUVfzseeeQRc4Hg7ue2cUQJ1jBigIBBCP7LfYmBR9at4oWUHQxxrdtzJr9L7h4HuW04kk/2bcG28cLf9TeD+4/9t2wvz0U4MaDFx6ybwFEsuK4KU35+5wqKNwhYl4rD+HIY94Li/pRTjQr74tne3/h95/plUMm+kCeuX/7+s36Ou+2w630x8MrfCh5vedOCF8TZMWDGIAYvlHmucSYj9XD44dGjR5vzLi4zO170s24Ya1wwQJ29Vkh+5Ge/9cXtQjxm87uVUwDdHRwamqPQMLCRfSSvwjjOiUj+KQhSCHixwYsm3rnhCTCLh/GOIU9gONxW9kKcrnck82L/LU+kc7sozSkzxZ1l8qDterfQFX8s7CKE7rw3T4g4VCMzKXgnknfzOQTamDFjzAmoO1zvMLpyLQ6Xn8/Ii9rc7n4wO8MVT5bZ7hdeeMH82Np3KDyFwQ7+2DHbg3fmWWSRF0YsPOraZgZAchufPntAJ/t+xKJjLFxo4zbL7S7J6Zbj7v7hTkE0W253KrMXByvI/u6p/YbL4UkJT2S47/KimZkhbIu7clqX/Ow84c2pnQU5MXV3XRYFBd02vOPJE0OeDHMf5HriuuT3Ja/Cxp44Rhf0s/CuI7N3WOyPWTO8e84AKwvHuhYSLepy25dyO1ZwqEleEGWX1/DK9kVg9kKIdiA4r2BZThg4ZBYKsyhYuHb//v3mworvwcA+CwUziMB9IbcgeWH9LtncydxggIbHImac2Nks/Ds+z8dcd1z/7mSzFGXMJmIWHovpTpky5YyWxSB2ToUy7efs/Y3nJ8yoYZDSFTPDGLjjsb8gwRhmDDVt2tT8hud0sc1MKp4jcX5ugUN38bvIoqcMGGfHmyE8H+CNIGYpeSoQXtCMo6K+XThULb9TzLgrSAFhnmfxRiAzORnMOxvHORHJPwVBCgErSvOCkGObu941yisV2J0fGJ6k8Q4MT0rdjRTbd+dcT9Z4MmhfPNqpvfxROd0y8/veHBmAF/uc7B9hpmzy4p9BhTNN2WV7eIePwZbsWLmbdyp4cWN/RmZ2uLvOmGrPHzDeOWHa5SeffJLnCTzHq+ddGN5pcb1LxrbY813voDJLhne8+CPMbhJMn3ZNEWWbuTxmz+QnUOZ6Aeb6Y1rQu0z52T/Yzuz7G2XfRvZd8+zV2bPfQSrI/u7u52EKfF7L5Mk41yO/0wxcsD1n0uWI783vH7d/9sCbK3tf4bp0PTnmRRu7tLh2fXB3Xbr7ud39Xubn+3cmuA8zPZjBUwZRbdn3M55A8riS00hA2Z/z1DHaHeeff76ZeDLMQA6/z7y44wgtVJhdF+x9yZ11Yu9L2fcjHrvdGXHBdR/jtijI95Vd/Xihn33kJQYfyZ0gRU4YGODoLzyechQHBjy43pmlxIsdTjzWe0J+joPcNgxc8LV2JgXxwo/bwfU3ww5uMEjAbqbsHkBXXnmlGQ2Gx3f+5nIdFqb8/M7lFwNSHE2Dd/p5YyCv39y8MGDKbct1zOOR6/vw2GUfg7m+cwr28VjN5zgSSkExKyinGwQM6DKTgaO/Zc8IKAhuD2YkZ/+O8LPzd4zHUK5TBhDclduxKT/7ra9tF2LGJ9+jIF0GGfDu37+/Od+1R1o7W8c5Eckf1QQpBPadItc7Q0zr4w9efvCEJvsJKZfN/oOMkPNiJruchpucOXNmlmHX2NeRJ7V2mh8PyDx5ZV9Lu69iTsvMz3tnH7qSd1k5BCXXCS/k7M/nzjBluWF72M2GPzquwzzyh5ND8fIOmZ1+zTvJTHvnXZDs+P45/ZjyJJ7p98wI6dWrV553h5nyyB9m9v90xTvLPJnInlbJ4BDvCHOoV568uHaFsdvM5TGdMju2N6/1xu3Kz2BPXP8FkZ/9gwEC9tvlnRQbh4bLvt65XXgxkr0WCzMuznR/dyc9nkEInnxmX4fZ7+YyUMjpzTffNG1gmvGZnJjzxIifiRf02d+Lj+3vDS8CeCLEi2XXLk28w5S9zfaFp+u65H6TvfuQu5/b3e9lfr5/nj6eEj9H9tdxP+f+Z59M2hf72esUeOoYfTqsh5L9uMJgCE/6XU++czrOexK/kzz2sbaPjXeLc8ow476U/TvJ/cjdrCK+F7c56znYx/n8fF+Zps5AMLeD6/GW3z9iNl9BMIDAdc59xrVmBp9n1gr3F09lUOTnOGinyWffl5mdRMyGsPG7y66T/D3hurW7lrLdzGzi7zqD92caOMhLfn/n3MX1w8/L2g7MjihI4D871j/j8ch1aHv+1jIDk3Wm7JsO9kU3f+9dMUjKbiTMGjjdUKz8nud09/6nn37Chg0bTulGzaxK/p6yS+zw4cNzbX9O78UuI67nczaeJ/B45ppNag+lzJst/G11HZLWHbn9FuRnv/Wl7WLj7xeD47l1j8tpiFzisZPnCAxM8vjqGuA5G8c5EckfZYIUAl4Y8KKfB/NBgwaZC0dGfXl3zN07avbFJ++48IeFd3l4EsS0XhbE4h1L/jfTKXlxy5NaFgjk67OnQ7JfIw/mLOTHHx7+cLEvJ/+WeKDmwZcnL7wzxtfxZItRar4PT2p555TcfW+uA6ZD80SNKX88weFJE38c7btH9h2rxx57zPxwMO2Q68z+4XUH76byzhg/3+DBg80J4BtvvGFOeNmVxfWuC384ebeP6el8b/6I8oeQJ4+8iONFeXbMzuAPFe+kcD1w2blh29nvlJ+Hy+PdeqbA8yKRXV5ci+nZQY7777/fTNxG2e+c8o4N9x+mz/MChuuU64h3X3iyMH78eHMyUdjys3/w4p5BI56Yc3vwJIT97vl3TMV1xbsl3J/4L09GeAKxefPmU94/v/u7O5+Hd065vXhHip+H6bk8qfnjjz9OuVDhtuc2ovx0hckJ9wHus8yG4j7C/YvfB2Z3MNuI6bd8L25nvo7bn5kgDJDxNdwXs9cE4brlxQ+XyXXBfYknjdkvwN393Pb3kl03eDHHi7qc+pjn5/t3Jrh/8aSSy+OJLvc9fq+4PrJjoTrO43GHadL2xRrTv12DAJ46Rp/OF198YbK8mEnGk3luD15w24G9vI7znsIugCy+xxNrXhDx+MrvM0/yub+43u3ld5EZcGwfX88aE9wvcjo25ratuI8xaMygG/cbBvMYDGCxRG6X7BfPrvibweMnM354McfvB9vAbcO75Swk6BoQ5D7M7wSP6afDmijcN5mJwe+Yzc6iIE92I3H3OMjfCHbzY6CJF5o85vMCbcaMGeaz23UMbFwev9sMptkZYFzP3KY8drpbD4Rt4O+hHSRkANDOTGKb+L3w1O+cO3hRz2MNL1j5W529sCaX6VrXhl1U2dUzry5I/H3ksZH7CetucD9mMIDHBdduufxM3DYsTskMOv4N1wv3VR4jWZvExt89Zj+4di/l8YNZbzxOczncHjy34L7Jbq6s1WHjcZ7fSdaM4XL43XTF753dTSKn92J3Ll788/vAjCbid5Rd+fid4QW2jed6/Lxcd8ywyP5ezLo53flWbudo+d1vfWG72Hizhd8PZlrllgnDz8rPyJpSdnFUto/ddvg3/Hw8R8vphkp+j3MiUogKMKJMiWMPB8jxxXOS0zBwHNO8cePGZtizmjVrWs8//7w1ffr0U4Yby2moUtuff/5phpnkEK3Zh/7ieOccyrJatWpWYGCgGUe9VatWZgjN7MN4cQi1Rx55xAy5yWXx/VyH7rNxCMUuXbqYYbs4nBjbxuHBOJa5K3fe+4033jBtt5fFIc4eeOABKzY2NsuyOHQth/DlcH+u64b/zffIa6hGe9hSDm3J4WU5POY111yTZUx21+EbuR44Rj2HPouOjjbDkb300ktmSNLsQ+S64tCEfJ5DwJ0O34PDLHJoVa4bDi3LZeU25BmHtMtpqDlXXK8cEo7bjkOPnn/++daDDz5ohiJ1Zz/K7xC5uQ3p6e7+sWrVKtNermMONzplypQch5vkEKUc/pZDZ/JzcVn2UJDZh57Lz/6evf25Dce7evVqM7wv35tD9vH7mn3YYuJQfBza8pxzzrHcZX/eQ4cO5Th/3rx5ZnhRvi+n+vXrm8/H4ZOz73ccXo/ru1mzZmZ4w+xDthKHqOVwknwdh8x89NFHreXLl2cZOtXdz80hTzmsakxMjBlK0XW75bRt3Pn+5XYMzT6Mb252795tde7c2Qxjyv2FQ4Ny/8+pPdwfmzZtavY/HnfefPNN67777jPH4oIco3MbIjev/ezvv/82w0CyDXwPDl3KdbNixQq3j/PZ5XZ8yusYye/uFVdcYfaPqlWrWmPHjjVDRHJZHL7WxqFiOfQmj43cltyuHPI0tyFyc/tN5Dri33Jb8bNzHdx5553W2rVrrbzwWMn9kd83ftf5nR81alTmMdrG1+RnWPDmzZub13PITdf9is/xPbLLbYhcd3+X3D0OcujMJ5980nzP7c/L36nk5ORT3mfSpEnm7+++++4sz/O7z+ezH4tzY2+/nCZ3hmt293fO3SFyTzf0c05t4nrlb4A7jh49an5n+LvFfZptymm/5ev4mbjf8XvC7wCHYef3OKe2uraJQ6EOHz7cHE84pC/XCfcJvm/24WXtfSCvoa5zey8OF3z77beb8xh+HraV6/jZZ5895TtiD52b25S9bTnJ7RwtP/utL2wX1+GHuZzffvst17bnNESu/VxuU/bfKXePcyJSeBz8v8IMsoiI8G5JTl1AfAFTXnnXiXdtcrpzJEUf77Qx2yWnOg0lFe/aM2uHd0tzK/ZZlDGTjpkIvCsrJQezRpjtxiyHe+65x9vNERERH6WaICIip8HUWqbpMsVfij4WvHPFwAdTxd0d6rokrBPWnmHXHHZj8sUACIOpHFbc7sIhJQe7TbJLnN2dV0REpCBUE0REJJeaDuyvzBGNmEnAgn1S9LFmCmtE8F/202bNB9b/yG147JKANQEYBGKfedaFeuutt0zhVl/NbGK/+4MHD3q7GeIFrCuWV+FNERGRvCgIIiKSAxZjs4c0ZVFD8Q0sNMchDllAkBX4GQDgaCUsRFhScTQHFoBmIUMGEFhMk4EQFgYVERERKWm8WhOEaY0cKmzdunWmIj+rZvOOK3EUgFGjRpk05r///ttUcuboGRwpghX0baxuz4r3HJ2Cox+wqj1HzYiIiPDWxxIRERERERGRIsirNUE4RCmH2po0aVKO43BzCEym6/JfjifO4e04BJWrnj17moJ3HKaRY8szsOI6BJ6IiIiIiIiICBWZ0WGYouuaCZKTNWvW4OKLLzb9vKtXr45NmzahYcOG5vlmzZqZ1yxZssSk/u7evTtLxoirlJQUM9mcTqfJKClXrlyu44KLiIiIiIh4Ay/ZOEISr2+Y/X46ycnJSE1NLZR2sM5WSEhIoSxb5GzxqZogsbGxJkgRFRVlHn///ffmv+0ACLHLDA8MP/74Izp37pzjcsaOHWuG6xQREREREfEVu3btQtWqVU8bAKlVIwr7D/53w9eTKlasiO3btysQIj7NZ4Ig/EI/9NBD6N69O0qVKmWeY+G78uXLZ3ldQECAGUOe83LzyCOP4N57780SXGFmCQ8q9rJFpGBee+018++wYcO0CkVEREQ8gKN6VatWDZGRkad9HTNAGADZsb49SkV69lLvRFw6alywxLyHskHEl/lEEIRFUm+99VaTBsbhDs8URwzglB0DIAqCiJyZxo0bZ36fRERERMRz3O26HxHph4hIf4+ueiecHl2eiLcE+EoAhHVAvvjiiywXVkzHOnjwYJbXp6enm/oenCciZ1/24sUiIiIiIiJFhVdHh3E3ALJlyxasWLHCFC51ddlll+H48eNmiF0bAyUsdHrJJZd4ocUiIiIiIiLe5Syk/4kUB17NBImPj8fWrVszH7PIzq+//mpqelSqVAldu3Y1w+Ny6NuMjIzMOh+cz8rEDRo0QPv27TFgwABMmTLFBE2GDBmCbt265ToyjIgUro0bN5p/OXKTiIiIiIhIUeLVIMjatWtxzTXXZD62i5XecccdeOKJJ7BgwQLzuEmTJln+7ssvv8TVV19t/nvWrFkm8NGqVSszKszNN9+cWZhRRM6+RYsWmX8VBBEpvnhjorCGXxQRKalYszCv4W/dxZwNT+dtKA9EiguvBkEYyGCx09ycbp6NWSGzZ8/2cMtEpKCuuuoqrTyRYoq/y3v27DG1t0RExLMYAKlXr16OAziISAkqjCoivqV58+beboKIFBI7AMLi4+Hh4R67YykiUtKxpuHOnTuxe/du1K5d2+1RYHJjwWkmT/L08kS8RUEQERERcasLjB0AKV++vNaYiIiHsSYiAyEc7TIwMPCMlpVhWWbyJE8vT8RbdAtHRDxq5cqVZhKR4sWuAcIMEBER8TwO/EAMgohI4VEQREQ86pdffjGTiBRP6gIjIlI4zrQLjCurkP4nUhyoO4yIeBSHqBYRERERESmKFAQREY+qWrWq1qiIiIiIF2X8O3l6mSLFgbrDiIiIiBRzX331lUm1P378eIl4X1/z119/maLDcXFxJWK9//PPP6Z9v/76a66vqVmzJsaNG3dW2nM23ot1lfg+a9euLdT3EZG8KQgiIh713nvvmUlEREqWq6++GiNGjMjyXIsWLbBv3z6ULl3aa+3yBY888giGDh2KyMhIbzelWHvnnXcQFRV1yvNr1qzBwIEDC73o6f3334+HHnoIZwOrd6giiEjOFAQREY/av3+/mUREchN/PAF//rQF+/4+oJWUD5Zl+dyoEbzwY4aDJws++qq0tLQcn+eQqAsXLsSdd96J4vKZfE1MTAzCwsIK/X169uyJ1atX448//ij09xKR3CkIIiIeNXLkSDOJiOR0Eb9o2gqMvHI0nrz5JTzY5im83H+yCYoUdoYC77IzS6FMmTKoUKECpk2bhoSEBPTp08fcfa9bty4WL16c5e9+//13XHfddYiIiDB/06tXLxw+fDhz/pIlS9CyZUtzZ7lcuXK44YYbsG3btizp70OGDEGlSpUQEhKCGjVqYOzYsbl2B2DXBT7HrgyuXRrYrosuugjBwcHmAsrpdJrl1KpVC6Ghobjgggvw0UcfZWn7okWLcM4555j511xzjXm/vLzyyis4//zzzTDI1apVw+DBgxEfH5/lNd9++61Zn7xg5Lps164djh07Zi7gV61ahfHjx5s2c+J7unbLOHHihGlP9vX8ySefmG2QmJhoHu/atQu33nqrWa9ly5bFTTfddNr22+/x+eefo3HjxmZdX3rppWb7uZo3bx4aNWpk1iO7Jbz88suZ8yZOnIjzzjsv8/H8+fPNMqdMmZL5XOvWrTFq1KjMx59++ikuvPBC8361a9fGk08+mSVIxb+fPHkybrzxRrNOn3nmmRzb/8EHH5htWKVKFbfWNaWkpGDYsGEoX768eX/uh8xmOJ3TfX67vfzcrrgNmD3hus/OnTsXV111lXnfWbNmmXlvvvkmGjRoYJ6rX78+Xn/99SzL+emnn9C0aVMzv1mzZm6PIsfuQd27dzfrj+tn0qRJmfP69u1rvnPZgzJcJ2+99VaO+wm/77GxsZn76BNPPJFjdxjOe+ONN8zyuf752b7//nts3brVbBO2h1lOrt93d/YJbsfLL78cc+bMQWFzWhYyPDxxmSLFgYIgIuJR/v7+ZhIRye7XL3/H7Gc/RkJsIiLKRsA/wB8/fr4O7z71YaGvrBkzZiA6OtpcjDEgcvfdd+OWW24xFzI///wz2rZta4Ic9oU4L9qvvfZac+HGPvwMeBw4cMBcnNsYRLn33nvN/JUrV5rhgzt37myCFPTaa69hwYIF5iKXNR94wciLrfx6+OGH8dxzz2HTpk3mIp8BkJkzZ5oLdN5RZuD59ttvN0EIO4jQpUsXdOzY0QRZ+vfvb5aRF7afbeYyub6++OILPPjgg5nzuaxWrVqhYcOG5oKQARm+R0ZGhgl+XHbZZRgwYIDp/sKJgRRXpUqVMheVs2fPzvI810unTp3MxSYvYnmxz6DIN998YwIBDEK1b9/eBJVO54EHHjAX9gwG8M4+22ZnKqxbt85sO45gtmHDBnPxO3r06MwLfF7Ub9y4EYcOHTKPuS65v9gBKS6Hn5kXwMS29e7dG8OHDzd/xwtmLit7oIPvw32C78mL9pxwWQwMuDrduiZuFwY1uJ24/zKIx/V29OjRHN8jr8+fH9yX+Lm5P/I9uf3GjBljPjufe/bZZ82y2TZiII3bnZ+F7eB7s1uIO1588UUTIGLQxH7f5cuXm3ncr/m95L5mY0YNv8O33XbbKcvid52BDu6H9j56unb873//M9uY24KBnR49emDQoEGm6xK/8wzqMshpc3efuPjii81rz053GM9PIsWCJVZsbKz5XvNfEREROVViYqK1fv16829BvTZkmnVLxX7W3c0ezJx61bnHuuOcoVbcsfhCW+1XXXWV1bJly8zH6enpVnh4uNWrV6/M5/bt22fOBb7//nvz+H//+5/Vtm3bLMvZtWuXec1ff/2V4/scOnTIzN+wYYN5PHToUOvaa6+1nE7nKa/dvn27ee0vv/yS+dyxY8fMc19++aV5zH/5eP78+ZmvSU5OtsLCwqzvvvsuy/L69etnde/e3fz3I488YjVs2DDL/Iceesgsi+/hrg8//NAqV65c5mMu//LLLz/teh4+fHiW5+zPYL/vJ598YkVERFgJCQnmMc+9QkJCrMWLF5vH7777rnXuuedmWWcpKSlWaGiotXTp0hzf136POXPmZD535MgR8zdz5841j3v06GG1adMmy9898MADmeuJ78fPys9MTZo0scaOHWtVrFjRPF69erUVGBiY2e5WrVpZzz77bJblse2VKlXKfMw2jRgxwsrLBRdcYD311FNZnjvduo6PjzdtmTVrVuZzqampVuXKla0XXnghx/We1+e328vt46p06dLW22+/nWWfHTduXJbX1KlTx5o9e3aW5/j9ueyyy8x/v/HGG2bdJiUlZc6fPHnyKft/djVq1LDat2+f5bnbbrvNuu666zIfs/3PP/985uOOHTtad955Z67L5GfhZ8rpvV599dUs62LUqFGZj3lc4HNvvfVW5nPvv/++2Xdt7uwTNH78eKtmzZr5Ps66e71iv27b1lbWwQPtPDpxmbpmkuJAmSAi4lEvvfSSmUREsmMGCLLVhvAP8IMzIwPJiSmFusKYQZH5nv7+pvsKu37Y2N2FDh48aP5dv349vvzyS5OFYE+8G0x2CvyWLVtMqj7T3nl32c7yYI0HYhcR3kU+99xzTdeFZcuWFajtrlkCTMfnne42bdpkaRszQ+x28W78JZdckmUZzNLIy4oVK0z2AbsdMBODmTFHjhzJzI6xsxPORIcOHRAYGGgyZIjZDFx37Gpir3d+Rr6//dnYJSY5OfmUrgfZuX5G/g3XO9cF8V92Q3DFx9yGzK5g94crr7zSZH4wC4h38tkdiN1O/vzzT5MZ0rx588y6EWznU089lWUb2Fkw9vqi7BkeOUlKSjLdJ1ydbl1zPTAzxfXzcJ0yw8D+vNnl9fnzw/UzMRuK7enXr1+WdfH0009n2R/tbkr52R9zeh0fu35GZoO8/fbb5r+ZqcWuVrll3JzJMcM+PmQ/ZnC/ZDev/OwT7BLm+riwZMAqlEmkOAjwdgNEpHhhX1wRkZyc37IBfl6xAakpaQgKDoTTaZnASL0La6NsxVNHbPAkXiS64kWv63N24U67KwtT+Nn94Pnnnz9lWazxQZzPOh+sL1K5cmXzt6wrYXfbYG2A7du3mwszBhjYHYEX+6zfwa4ndPKm8+mLTLL+gM2u0cH6F9lrSLDWQ0Gx3gO7LLCbENP3GURgFwxe3PLz8OKfF2+eKJTatWtX0yWGXTP4L7suBAQEZH4+1j+xa024YheXwsSuLlOnTjVdFdgNisEZOzDCIAi7zNjYTtZ7YLej7Fwv9l23XW7Y7cau9WHzxLrOL34HXPfH3PbJnPZHfgeyB97ORtdYdj9hNxl2Gfruu+9MnZwrrrjCI8vO6fiQ1zHDnX2CXZYKe18WkdNTEEREPH5CIiKSk2u6t8SaJb9i04+bYTlPXmyVjimFnqNuzgwKFBUMYDBLgdkd9gW6K2ZIsM4HL/7siy4GDbLjhTQv8jnx4p+1LVwvgniXmBfc5FokNTesq8BgB7NNXC/KXbGIo51pYfvhhx9Ou1zWauDFHGtq2NuCtUyy3xln7RNe6OUW4HAnq4AjZDCThbVHWHeEWQOu652FNxlQ57rLD37G6tWrm/9mUGHz5s1mXRD/ZX0RV3zM4rH2xTrXJ4vnfvjhh5m1P/gvA1h87X333Zelndz+rMVxprj9mXni7rquU6eOWddsE4NwdrCCtVCyD1Fsc+fzc590ra/BLJG8MhaYDcEA4N9//222a27v/e6775qsCTsYkNf+aMv+Oj62tykxo4v1ZJgNwkAIC5+ejrv7aEG4u0+wYK/9nS9MPMT+e5j16DJFigMFQUREROSsCIsMxcPvDcOPC9dh+4adJgByeafmKF+96N0Vveeee0yAg91dWISSmRHspsFRHTgSBkd54AUYMweYGcKgRPbioxxthfN4wcPAAi+uOVwsR9zgY45gwoKnvHvNbjiuI4/kht1EWMyRxVAZtOCoIBztghe0DBrccccduOuuu0wwg4VC2V2AAY68CmDywo0X0hMmTDAZLlye68goxIKQ7A7AbiJ8D15QsssQC8wym4EBox9//NFkldjdWHLC7AquB14087O7ZhDwORbD5Igw7FpQtWpV7NixAx9//LHZDnycG76e24QX5o899phpEy+QiQEMdmdhsUsGpHjBzBFhXEcxYeCB25XZKSywaQdBuL5519+1OwkLgTJzhkEXBre4Pdkdghe4rkEdd7C4KLcTL87tgERe65oZO9y+XMdswwsvvGACFszcyYk7n5+FgPkcu5ywLQ899NApGVQ5YaCG3b1Kly5tgnzsQsTCoQxEsXAwC4pye7BrCD8X9w93u81yP+Rn43ZkQVR+h5gF5YrrjtuCbeb+fzrcR5mxwQATC64yw8lTQ+O6u08w04jbQUS8yNtFSYoCFUYV8Zw9e/aYSUSKF08URvWWnAp2Zi+EmFNhyM2bN1udO3e2oqKiTJHN+vXrm0KXdtHO5cuXWw0aNLCCg4Otxo0bW1999VWWZUydOtUU2GQR1lKlSpnCiT///HPm8jdu3GiKR3LZfN2yZctyLIyavZgp35/FKVlAlAUyY2JirHbt2lmrVq3KfM1nn31m1a1b17TtiiuusKZPn55nYdRXXnnFFHFke7i8mTNnnvI3/IwtWrQwy+V64evs+SwYe+mll5q/59+xkGZun+HBBx80z48ZM+aUdrBIbe/eva3o6GjzPrVr17YGDBiQa0FI+z34mRs1amQFBQVZF198sdlfXX300UemkCbXWfXq1a0XX3zxlGXddNNNVkBAgBUXF2ceZ2RkWGXKlDGfK7slS5aYdcHPy+3L9+Q2P12h0ZykpaWZoqZcnqvTrWsWGWXhXXsdsYjqTz/9dMo6cV3veX1+/nazGDD313r16lmLFi3KsTBqTsVMWaSV+zDXPdfXlVdeaX388cdZCouyACzn83Xz5s1zqzDqk08+ad1yyy2mGDCL1LKoaHb8PvC1HTp0sNxx1113mUKtfP/HH38818Kortsup8+e0zrOa59gQWNuy9yOo54sjLpxy7XWrv1tPTpxmSqMKsWBg/+HEo4FjRi95p2U/KZeikhW9t0dd4e/ExHfwOKNTI+vV6+eV+oViOSGNTuuueYak3nALBtfNGnSJNOFaenSpd5uis9hZgfr47BLTE71OIoSZuEwA+XRRx/N93HW3esV+3Ubt1yLyEjPJv3HxaWjYb0vdM0kPk/dYUTEo/jjLiIiIu4bNGiQGZUmLi7OdHmSvLE72OHDh03XLwa/brzxxiK92lhgmF2c2JXtbHDCYSZPL1OkOFAQREQ8isXuRERExH0svsu6GeI+1uFhTRnWiWHNm5wKGBclrOviTt0fT1FhVJHcFe2jhYiIiIjIabB4qXp3lzwscqrtLiIFoSCIiHgURyGgiy66SGtWRERExAvUHUYkdwqCiIhHcQg/UhBERERERESKGgVBRMSj2rdvrzUqIiIi4kXOQihkymWKFAcKgoiIR5133nlaoyIiIiIiUiQpCCIiIiIiIlKMWIWQucFlihQHft5ugIgUL59//rmZREREREREihoFQUTEozZt2mQmERFfGV51xIgR3m5GseJwODB//nyPL/eff/4xy/71119RXKSmpqJu3br47rvvUFSGnR03bhyKgocffhhDhw71djN8fnQYT08ixYGCICLiUX369DGTiEhRceedd5qL5+zT1q1b8fHHH+N///sfijIGlm+88UaULl0a4eHhaN68OXbu3Imiat++fbjuuuu83QyfMGXKFNSqVQstWrQ4ZV5KSgqaNGlySuCHwaArr7zS7Av8l49d3XDDDZg3bx583f33348ZM2bg77//9nZTfFIG/AplEikOtCeLiEeVK1fOTCIiRW3kKl6cu068+CxbtiwiIyML9b0ty0J6enqB/nbbtm1o2bIl6tevj6+++gq//fYbRo8ejZCQkHxlG5xNFStWRHBwcK7z09LS4CsKc91xv5g4cSL69euX4/wHH3wQlStXPuX5++67D1WqVDGBkUqVKplggW3u3Lnw8/PDzTffXChtPpvbLjo6Gu3atcPkyZPP2nuKSMmgIIiIiIgU+CLOmZrqtYnv7y5elPPi3HXy9/c/pTsMgyPXX389QkNDTZBk9uzZWboI5NQl4/jx4+Y5BimI//Lx4sWLcdFFF5n3Xr16NZxOJ8aOHWuWy+VfcMEF+Oijj07b7sceewwdOnTACy+8gKZNm6JOnTomK6R8+fKnzXzp1KkTnnnmGXMRfe6555rnd+3ahVtvvRVRUVEm+HPTTTdlySLIyMjAvffea+YzmM2L8DvuuMMs63TdJZit8MQTT+TYHcZeX7w4v+qqq0zwZtasWWbem2++iQYNGpjnGOR5/fXXsyz3p59+Mp+Z85s1a4ZffvkFeWH2xEMPPYRq1aqZ9c6uJm+99ZaZ984775jP5ortZPts/Bz8PGwbtxPfe+rUqWY9cvu54vrr27dv5uNPP/0UF154ofmb2rVr48knnzxt8GvdunUmyMX9LTvuO8uWLcNLL72UY2YQt0u9evXMtra7oHI/HDVqFCZNmgR3HDx4EB07dszc1+3t4orrhkEI7nPMPOE+RXyO+2JQUJDZv959990sf8dMJa6fiIgIlCpVyux3Bw4cOGU9v/HGG2ZbhYWFmdfExsZmWQ7bN2fOHLc+j2RlWY5CmUSKA40OIyIexRNH6t+/v9asSDFnpaXhr8YXeO39z/1tPRxBQR5dZu/evXH48GETyAgMDDRBAV4sFrSmAS9ieUFcpkwZEwB57733TBcIXsB+/fXXuP322xETE2MCBNnxopuFphmM4B1xBgF4sfrII49kCUzkZOXKlebic/ny5Zl38LmMyy67DN988w0CAgLw9NNPmwwZZpfwYvbll182gYLp06eb4AQff/LJJ7j22msL9Pmzrwsuzw5q8IJ7zJgxJhOCz/GzDRgwwFxo8wI/Pj7edOto06aNWWfbt2/H8OHD3dp+33//PV577TUTZOLfcXvmB7tJsTsJu0oxUMaLdNam+PLLL9GqVSvzmqNHj2LJkiVYtGiRecx1yvfm+15xxRUmuDFw4EAz7/HHH8/xffg355xzzimZSAwWcF0wQMPgQHb8XCtWrEDbtm1NoKRx48bm+QceeAD33HOPaa87GEDZu3ev+Vzc14cNG5bjvs6AxXPPPWeCX9xvuE9wW/Bx69atsXDhQtMNtmrVqrjmmmvMfmsHQFatWmUCQWzXbbfdlhkotNfzBx98gM8++wwnTpwwGTGDBw/OEoy5+OKLsXv3bhNMYwBORMQTFAQREY9KTEzUGhWRIocXarwos7FmxYcffpjlNX/++ae5uFyzZo3JPLADuwxYFMRTTz1lLuLtDIVnn33WLJ+BCGJwhBkivBueUxCEF6QMBvAClAGL559/3lx4d+nSxVy45vQ3NgYT2HYGN4iBBF6c8jk78+Htt982mRG8MOUFNS9qGWDh8onBmqVLl8ITmG1jL9cODDAoYj/H4M7GjRvNumAQhBk4bC+zOBg0adSokbkYvvvuu3N9j82bN5uLagZ+eHFur+OCdIGZOXOmCU657i9skx0EYQYPu2vwop+Y9cFAD9tuvy9rzTCAlVsQZMeOHad0d2F2E4MTd911l9kHs9f7IAbWBg0aZIICDIBwnTGgxuwk7iPMqFi7dq3ZpgzK2PtA9nXFbBNm27DGDHFdM/iVXY8ePbLU+urevbtpIwMWxEDhDz/8YNrF9cEA3IYNG0wAyg7IcH1yG/K7Zb9fcnKyeZ5de2jChAkmK4b7BTO1yF4/XFcKguRPxr+TJ3l6eSLeoiCIiHgU7ySJiBQ1vDhzrS3AIEF2f/31l7nTzS4NNnanYBZHQdiBFPuuN4PEdlDE9YKbmRA5sbtf8K76yJEjzX+zCwFHEmGA4nRBkPPPPz/Lxe/69etNG7JnHfBClFkL7IbArkCXXHJJ5jyuC36G/HQ7cmddJCQkmPfknX9mPNiYMcDir8QuHrzAd619YgePcsMgADM3Trde3FGjRo0sARDq2bOnaSu77LCbDbMVunXrZupv2Ov322+/zewuYncv4vrlds8poyMpKemU2i4MBMTFxZlgVG4YNGBQz8YAG7N8WESUwTJuY+7LzPJhgCSnEVa4frl92V3Lxi5J2bsLZd929t/aWS62yy+/HOPHj8+cz+CHa0ZKw4YNzbI5zw6CVK9ePTMAYm9f7vNsux0EYVcd0g0WEfEkBUFERESkQByBgaZLijff310MejCgcabsi17XwEBuxSJdAy3M6CB2b3G98KPciogy04AXqryAdMW79cwgOZ3sQR6+Py94c6r7kP2CP6/Pnz0o4k6xzJzWxbRp07IEXYhBjIKyL5jPtO05BchYm4J/y+3Hi3h2ZXn11VezfCZmg7hmu9hyK2LL7cuMCVdffPGF6c6TfZ9gIIKBGAY6smOGEbM+uH0ZqGEghN1b2BYu70yHmc1pfZwt7HaU331UTnJafmbyJE8vT8RbFAQREY+y79bkdNdLRIoXM9Ssh2tyeBMLPDIbgfUp7DvkzJ44duxY5mvsizFmTdgZHK5FUnPDQAYvbFkw0t1MBWZy8IKbd8azd2VgtkJ+MLuFxUlZUJW1QnLCkUZ+/PFHM+wqcV2weKdrZgw/Pz+7jbUc2O0hPypUqGC6OXDoU17Y54SBHhbbZCaFHURgl4vTYfYLMwlYh8LuDuOKbWeWBTNR7At7d7YdsQ0MKjCIxH2C+4rreuF/czvlJ9DG/YfZSQyu2F2U2H2FQQwba3Ywy4PbLnvAiJhZwW469udg9okd2OG/fJwTZn3Y29fOzGD7WVw1L9w2zHqxu/4QH9vBOs5nEV5OdjYIuzpx2a4BPX4X+PnsLi/cvgxU2YV86ffffzcBHXalERHxFAVBRMSj7Or+rkP2iYj4Al4Y8uKZqf68OOXFF4cjZYaBfZHK/7700ktNnQ7WsWDdDo7IkRd2UeBxkd1aeKHOYW/ZBYUXjwxKuF5QumKxSxaUZGCCXXpYE4SFJF0LTLqDwYYXX3zRdK1hrRIWsWSdBRb/ZN0KPmaxS34u1kDhunjllVdOuShmkVQWT2VmBLs3sLhpQbI3mDXB7pPs/sJuG+zSwToWDDixxgTrUHBkHGY2sGsIa2PkNFKKK9aM4HrkiC12YVR+Rm4j1slgEIEB+kcffdS8NwM+/Cz5WYcs1vrHH3+YgrauuB44j108unbtai7m2UWGF/GuQQ1X3J7MIOHyzjvvPPMc/96VXceGI7FwG7li8IT7KjNS7KAOu6Uww4YFV1lvg/U7csJAA9c7a4twX2fGEeu25JVNY++TXJ8M4vD7wv2R+xHr3RCfY0CK64t1ZhhsYf0QBv9cu9YwsMTtxe3KYBq3CZdrd4UhZtyw0Kw77ZKsnPAzkyd5enki3qI9WUQ8incn83uHUkSkqOCFIzMVGHTo3LmzuQhnAMO1SwNHT+GFHbNFeOGY20VudiyUOXr0aDNKDO+W8yKU3SsYTMkN28D6HxwilxeWLGzKkUsYRMkPXvyzeCYvspnRwPdnTQ5mWtiZIQz49OrVy1yYsj4DPzff3xUDEryY5QU/i1hylBpeoOcXRxDjZ2FxVn4uLpMBCXtd8OKfF9fsLsKLbQZEWPQzL7ygZxCCF90M5HD7MfODOCwwC8RyRBe+5/vvv59laN+8MADEZTBjgkEaV8zWYJ0OjtbCzAoGyhicON3vIYch5vrNqYuSOzh0L/dVbgsbPw+3KQM+zErhqCy54bpnFgbXPfcJBlRON/Syjduc9T8YvGCGBuuOcFkcbpoYMORwwaylw+8RgyIsFMtsFldsH9+XQ0CzOw9rwGQfJpnD47rWjRH3OQtpKggO28wgJY+j3DdZkNe2f/9+c9xh8IvBPGZV8Rh3OuwOyIAfv0MMkPG77to9zbZnzx4TsLRfx+89g615Zjhmm1yHaWZR4Jxeo2wl3+KwPFHtyscx+sw7Ebwjk1uKqIiISEnGIo5btmwxWQIl6a4sRyRhSj/vctsjg5QkPOFnNgiHaxXP4/DELJbLQrGuoxcVdwzWcJ86XXckjl7DwBzXETNVSvpx1t3rFft1X/x5AyIi3a+b5I74uDRcW39hvq6ZGPzi8NEM5jIAwuwgjszFYCKDbgyA8RjD4bJZJ4fduziiEoMVuRWNZpdFjubFwBkDJwyKMKuJgRC7aC+zyvj3zLjiqFLsDsd1y6Dt6QK3DGgwqMcgtY1Zb3YgnJ+d28nGgDizzlh7Jz9BVfGuknFEEREREXEDC0myiwLvGLL2BbuK8A6mXSdDxJN4EccMF9ZV4T4n/2EGDy9GS0oAxNNYxDSjkAqjMtDiivWOcivwzG51zOaxh1lmMIQZcMyo47DSHO2KGVwXX3yxmc/uhQxmsF5NbkEQPu86j8dodsli9yk7CMLvFQPY3Idsp8u6c8Wgh2u3LFcMMNmjWBGDeQy4uA4jLUWfusOIiEfxbhYnERFfxGKSrBnB1GZ2VeDdQ9bfYH0QkcLKtlEA5FTs1pRTMVjxPgYX7GAAJ3bxywmHAGcww7VQMevl8DFHQaIWLVqYbBGOBMR6Sex6wi5ddvcq4n/ze5IbZoYwmOJadHrBggWmBs0tt9xiMk4YNGG9HFfM3GAAJTt2I2NWCgMzDNacruPEW2+9ZT6PuoL7FoVWRcSjPvnkE/OvCqOKiC9ibQdOclJ+CoeKuIsXn+o6ULgsOMzk6WUSR/5x7Q6TWxbI4cOHzQhFrF3jio/ZnYU++OADU/yZdTuY9cP6RTyXdB1pibWMOHpVdiwWfOjQIdMlhfsTaw3ZOPoUM0xYaJmB7TVr1pjiuxx1yy5EzUBH9q4xLBzN+j9sB2v8sL4QswP5t9lxdCN222IXHvEtCoKIiEfpro2IiIhI8cUAiKfqKLJYNGuCsO4SgxLsXsJRgti1xc6QYsHqnPA1DFBweGV2rWHgxB4RiVklzAR59tlnzWNmgnC0JnbHsYMgQ4YMMVP29tj4N+yWxZG1cgqCzJgxw3SdYbFg8S0KgoiIR3EoOxEpvnhiKSIiRfv4mgGHmTwpv8tjUINDaB84cCDL83zMmhvsPs2CqAxO2KOrsMgogxscUYYBi9Oxa3wwWMJlMhvEDoIwc6Rhw4ZZXs9RsfIaeSanm3sc2YvDeLtmvLCLDLvKcGQbZpeIb1EQRERERPLEkz/25d65c6c5ueRJH6voi4iIZwIgBw8eNMfV4nJRzc/BocRXrlyZmS3Bz8nHzMBITEw0z/G3xRUDJ/kNCPH1DFTYOIQuR6BxtXnz5nzX7uAIRhzuOXuXn1WrVmHr1q1mqHHxPQqCiIhHcZgyatmypdasSDHCk1QO28ghYxkIERERz2IAhIU6GQTwxEgu9mgunlKQ5bEmB7ufsGsKC41yiFx2MeFoKmXLljVdWDi87UsvvWTqgrA7zPLly7Fw4cLMZXCI3SpVqmQWYGWWCOuE1K9f3zz++uuvzd+7dlkZOXKkKbrK7jDsXvPTTz9h6tSpZrIxC4X1RxiUoc8++8xklFx66aVmSFy2g3+fU507FkRllsh5552X73Ui3qcgiIh4FPtlkoIgIsUP74TVrl3bFKHjJCIins2c8EQAhJzwM5MnFWR5LHrK4qVjxozB/v370aRJEyxZsiSzWOqiRYtMPY+OHTua+h4MirDWRocOHTKXwcC7a7YIsz4eeeQRM7Q0i6myuCmHxGUwxda8eXMT4ODrWOyUXWcYgOnZs2eWwq2uIxpyFDAGWBhAYXcXtsUe4tdVbGys6VYzfvz4fK8PKRoc1unG/CkhONY1h3fiDu2pIj8iJZX9Y5K92raIiIiIFO71iv26hRu7IjzSs0N7J8Sl4YaGH+maSXyeMkFExKMU/BARERHxLlbU8HQZa5XFluLCszlSIiIiIiIiIiJFlDJBRMSjPvroI/Nv165dtWZFREREvKCo1AQRKYoUBBERj/rnn3+0RkVEREREpEhSEEREPGrw4MFaoyIiIiJe5LQchTBErsOjyxPxFgVBRMSjwsLCtEZFRERERKRIUhBERERERESkGHHCYSZPL1OkOFAQREQ8asKECebfoUOHas2KiIiIeAG7rmR4uPuKusNIcaEgiIh4VEhIiNaoiIiIiIgUSQqCiIhHDRgwQGtURERExIss+JnJ08sUKQ60J4uIiIiIiIhIiaBMEBHxqCNHjph/y5UrpzUrIiIi4gUZhVATxNPLE/EWBUFExCNOHInDF++vxvoDa+Dn50CvW+9EzUbVtHZFRERERKTIUHcYETljxw7G4qlbXsZ7T32IQxuP4+Afx/HEzS9i/Vd/aO2KiIiInGUWHIUyiRQHygQRkTO27J0v8dfarUhPTceWzxLgcDjg7++H957+EOdf2QB+foq3ioiIiIiI93n1yuTrr79Gx44dUblyZXPRNH/+/CzzLcvCmDFjUKlSJYSGhqJ169bYsmVLltccPXoUPXv2RKlSpRAVFYV+/fohPj7+LH8SkZLt2/lrkJKQivR0C04nkJFuITUlA5vX/m26yYiIiIjI2ZNh+RXKJFIceDUTJCEhARdccAH69u2LLl26nDL/hRdewGuvvYYZM2agVq1aGD16NNq1a4eNGzciJCTEvIYBkH379mH58uVIS0tDnz59MHDgQMyePTvf7Yn75hs4wsM98tlESpJS+7aiZkgCUqwABJ1TBolOfxz8Ix5JCSnebpqIiIiIiEjRCIJcd911ZsoJs0DGjRuHUaNG4aabbjLPzZw5ExUqVDAZI926dcOmTZuwZMkSrFmzBs2aNTOvmTBhAjp06ICXXnrJZJjkJCUlxUy2EydOmH/3jhiJE/7+hfBJRYq3nsEA/q2B+mm7G2EBCDuwFV8cj0FaSrq3myciIiJSojjhMJOnlylSHBTZnKbt27dj//79pguMrXTp0rjkkkvw/fffm8f8l11g7AAI8fWsP/Djjz/muuyxY8eaZdlTtWoawULEU877/Xec//vvaFvmIMZU34SE2TPgTEjQChYRERE5y0EQT08ixUGRLYzKAAgx88MVH9vz+G/58uWzzA8ICEDZsmUzX5OTRx55BPfee2+WTBAGQkKaNkVoYKCHP4lIMWdZ2PzjXwi0MhDsl4EqW/5BiJ/TzArzdyJp+jRs/fRjRA8aiKjbboNfMNNGREREREREzr4iGwQpTMHBwWbKrsab00yBVRHJn/srDcCJEylw+PvDH05cEnYIbSN3I8o/zczPOHIEB54diyNvv4OYewajdKdOcASUyMOPiIiISKFzws9Mnl6mSHFQZPfkihUrmn8PHDiQ5Xk+tufx34MHD2aZn56ebkaMsV8jIoUv3fIzARCq0rIsdl94Lp450BTzY6vDUbr0f6/btw/7Ro3G39ffgNjPP4fFoWRERERERERKehCEo8EwkLFy5cos3VZY6+Oyyy4zj/nv8ePHsW7duszXfPHFF3A6naZ2iIicHclJaYCfHxxBQYhpFGGmtIAgfJVQGUGT3kH0kCHwcxl5KXXHDuy9735s79wFcV9+aQohi4iIiIhnOC1HoUwixYFXgyDx8fH49ddfzWQXQ+V/79y5Ew6HAyNGjMDTTz+NBQsWYMOGDejdu7cZ8aVTp07m9Q0aNED79u0xYMAA/PTTT/j2228xZMgQM3JMbiPDiEghcDjgCAoE/Bz4a/FxMzkC/IHAAOzZdQIxQ+5BnRXLUbZfXzhcuqKl/PUXdt89GDu6dUfCD7kXMxYREREREfH5IMjatWvRtGlTMxGLlfK/x4wZYx4/+OCDGDp0KAYOHIjmzZuboAmHxA0JCclcxqxZs1C/fn20atXKDI3bsmVLTJ061WufSaRECgwwgRBOCYfSzWQCI/7+iK4ebV4SUKYMKjzwAOosW4ao7t1YxTjzz5PWr8fOO+/Ejj59zH+LiIiISMFZhTAyDJcpUhw4LOWhm242HCo3NjZWhVFFCuC68nfBYhAkB6PeHICWHS885fnUXbtweOIkxH72GZCtNkhEq1aIGTYMIeeeo+0hIiIiJZ671yv2695YPwChkUEeXW9JcakYdME0XTOJzyuyNUFExIf4/RcAqX99lJmIz5arlPMPdVC1aqj8/HOoveBTRLZtm2Ve/MqV2N6pE/bc/4CpHyIiIiIi7nNafoUyiRQH2pNF5IwFhwaZOj4ICUFYdKCZwJogDgfKV40+/d/WrYuqr41HzQ8/RHjLlv/NsCycWLgQ2zpcj31jHkfa/v3aUiIiIiJucBbSJFIcKAgiImes9nnVgMgIOEKD8fOCVPyyIBWOiHAERYaaAIk7Qs8/D9XfnIYa785E6EUX/TcjIwPHP/gA29q2w4GxzyH96FFtMRERERERKRAFQUTkjEVWKgsrwB+Wn58ZKtf6d/KPDEdY5H+FjN0R1rw5arz3LqpNfQPBDRtkPm+lpuLojBnY1roNDr32GjLi4rTlRERERHJwckhbT3eHUWFUKR4UBClCrLSNsBKmn5zS/vR2c0Tc9suP2/8dHebfowonhwOJSWmIPZqQ7zXJrjURV16JWh99hCrjxiGodu3Mec7ERBx+fTK2tm6Dw9OmwZmUpC0lIiIiIiJuURCkiLAS3oN1fAishDdPTsfvgZU4x9vNEnFLalrGv8EPBy68PtBMdiBk8++7CrwWHX5+KNW+nSmeWunZZxFYuXLmPGdsLA69/Aq2tm2Lo7NmmUwREREREVFhVJHTURCkCLDSd8JKfMcUgoSjwsnJyoCV8BasjL3ebp6IG7jvnkyRTIy1zGQe+wHbNu4+4zXoCAhAVJfOqL1kMSqMHgX/6P+KrWYcOowD/3sa267rgOMffwIrPV1bTEREREREcqQgSFGQtg6wEgFH1L9dCjhFMT0ESP3Z260TyRtrgfzrz28zzGQ4HCgdFeaxNegXFISyPXui7rKliLnvXviVLp05L23PHux79FH8feNNOLFkKSynapiLiIhIyaTRYURypyBIkRDMq8VsA0/xvxkMCfViu0TcZeU6J6yU54IgNr+wMEQPGIC6y5chevDdcIT99x6pf/+NPSNG4J+utyD+669hMcNKREREREREQZAiIrgF4FcWsA5xCIx/p8OAXwwQdIm3WyeSN+d/gYbwMg4zGZaF0lHhhbYG/UuVQsywYSYYUvaOO+AI+m843uSNG7Fr4CDsuL0XEteuLbQ2iIiIiBQ1TvgVyiRSHGhPLgIcflFwlBoD+FcGrNiTk38VOEo9DodfhLebJ5Kn0AC/kzVtAJx7mb+ZjLQM1Dq3UqGvwYBy5VDhkYdRZ9lSRN16K+D/7/sDSFq3zgRCdvYfgKTf/yj0toiIiIh4mxMcItfDk8lcF/F9CoIUEY6g5nCUfQ+OqFfgiHoVjrKz4Ahq6u1mibil0x2XA8lpQLoTh3Y4ceifDCAlHdVrlEWZmFJnbS0GVqyISk89iTqLPkepG27ILNZKCatX45+uXbF76DCkbN161tokIiIiIiJFR4C3GyD/cThCgKDmWiXic7rd0waH925E5fJfoc65x3DkUBh+LVMfvR683yvtCapRA1VeehHlBgzAoddeQ/zKlZnz4pYvR9zKlSjdsSOihw5BUNWqXmmjiIiISKFmgng4c0OZIFJcKAgiImcsKPAgRjzyHdKTDyI9zQF//1i0ufF3+JdeD6C119ZwyLnnoNqkiUhavx6Hxo9Hwnffn5zhdCL2008Ru2gRorrejOi77kZghfJea6eIiIiIiJwd6g4jImfMSvwYDuc+BAZXxsYd52PDtvPhh1RYCW/Dsv4dLteLQi+4ANWnT0f1d942/50pLQ3H35+DbW3b4sCLLyL92DFvNlNERETEIyxP1wOxHGaZIsWBgiAicubS/+RYLazyi1U/VcCqNRUBFvV17gecx4vMGg6/9FLUmPM+qk5+HcHnnpv5vJWSgqNvTce21m1waOIkZMTHe7WdIiIiIiJSOBQEEZEz518FQIYZIab9lXvNBCsZcEQCfpFFag07HA5EXnMNan3yMSq//JKpH2JzJiTg8MSJJhhyZPrbcCYne7WtIiIiIgVhwa9QJpHiQHuyiJwxR+hNgCMCsA6gYe3daFh7mwmKOEK7wOEIKpJr2OHnh9LXX4/any9Epaf/h4BK/w3lm3H8OA6+8AK2tW2HY3PmwEpL82pbRURERETEMxQEEZEz5ghsBEepp4CARjCFyP1i4Ii4GwjrWeTXriMgAFFdu6LOksWo8Ogj8C9bNnNe+sGD2P/Ek9jW4XrELlgAK8P79U1ERERE8pJhOQplEikOFAQREY9wBF8GR5mpWPj93Vj4XW84wnrC4fD3mbXrFxyMsr17o+7yZYgZMQJ+kf9140nbtQt7H3wI2zt1wonly2FZllfbKiIiInI6PFUpjEmkOFAQREQ8Wm9j8+a/sXnzFp9dq37h4Yi+axDqrliOcgMHwhEamjkvZctW7Bk6DP/cehviv/1WwRARERERER+jIIiIeFTfvn3N5Ov8S5dG+XtHou6ypSjTqxccgYGZ85I3bMCufv2x8447kfjzL15tp4iIiEh2TvgVyiRSHGhPFhGPsKwMOFO+R1TwQkSFfg/LGVcs1mxATAwqPvaoqRlS+uYugN9/h83En37Cjh49sGvQXUjetMmr7RQRERERkbwpCCIiZ8yykuGMfRjO2AfgTJgMZ9zTyDjWF1b69mKzdgOrVEHlZ55B7YULUarDdVnmxa9ahe2du2D3yJFI+bv4fGYRERHxTU44CmUSKQ4UBBGRM2YlfQYrdTXgCMdbH12Btz5qCWTshDN+QrFbu8G1a6HKK6+g1icfI+Kqq7LMi1u8BH/fcAP2PvYY0vbs8VobRUREREQkZwqCiMgZs1K/BVgx3BGK1DQ/pKZxVJgIWGnrYTmPF8s1HNKgAaq9MQU1Zs9GWPPm/81wOhE772Nsa38d9j/9DNIPHfJmM6UANPqPiIj4OqflKJRJpDgI8HYDRKQ4CAAcJ8dNu7vnnyefclr/xll9Z5jcggi7sCmqz5yBhO++w6Fx403RVLLS0nDsvfdwfN48lO3VC+X69TXFVqVocjqdWLHgVyxf8AuOHYnHOY2qoHOvFqjXoLK3myYiIiIiHqRMEBE5Y46Qa08GO5wnAMsJWMkAEuAIuhwOv8gSMTRwxOWXo+YHc1F14gQE16ubOc9KSsKRqVOxtXUbHJ4yBc6EBK+2VXK2cO5PmDFpJfbuPIL0tAz8/P1WvPTYPOz+57BWmYiI+BzLchTKJFIcKAgiImfMEdwejtCuJhskIfEYEhJT4QhsCr+IoSVq7TIYEtm6NWrNn4/KLzyPwGrVMuc54+JMpsjWNm1xdOZMOFNSvNpW+U9yUiqWfLwOfn4OlI2JRGTpUERXKIXY4wn4cvF6rSoREfE5KowqkjsFQUTkjDkcfvCPHAn/Mu9g2gftMe2DNvCLeh0O/+gSuXYd/v4ofeONqLPoc1R84gkElC+fOS/j6FEceHYstrVrj2MffggrPd2rbRXgxPFEJMQnIyQ0MEtAy8/hwL5dR7WKRERERIoRBUFExGMcATVQs9a5qFmrngmMlHSOwECU6XYb6ixbivIPPgj/qKjMeen792P/6DH4+/obEPv557CcTq+2tSSLKheBUlFhSEpMzVIjxGlZqFYrxqttExERKQiWZvN8YVRtCykedJUiIh7VtWtXM4nLgTYkBOX69kGdFcsRPXQI/MLDM+el7tiBvffdj+2duyDuiy81MokXBAUFoONtl5jsj8MHTiD2WAKOHIxDdPlSuPb6JtqVRURERIoRjQ4jInKW+EdEIOaee1CmRw8cefNNHHtvFqx/a4Ok/PUXdg8ejNALLkDMyJEIv/QSbZezqM1NTREeGYKVC3/F0UNxqN+4Gm649WJUqPxf9o6IiIivsAphSFsVRpXiQkEQEfEIy3kMzqSF2LLlLzj8o1Cv/k3wC6yntZvTgbdMGVR44AGU7X0HjrwxBcc++BD4tzZI0vr12HnnnQi77FKUHzHCBEWk8DEL5PJWDc0kIiIiIsWXusOIyBmzMg4j7dg9SI+fgM+WpWPB4sNIP3Y3nCk/au2eRmCF8qg4ZgzqLF6E0jfdBPj9d0hO/P4H/HNbN+y6ZwiS/9qs9SgiIiLun5vBUSiTSHGgIIiInLGMpE9gpW8F/KJxSZPDZrKsE0iPnwLLUsHPvARVq4bKzz+H2gs+RWTbtlnmxa9cie2dOmHP/Q+Y+iEiIiIiIlJwCoKIyBmzUn82hxOHIwCXXnjQTHBEwMrYDjiPaQ27KbhuXVR9bTxqfvghwlu2dFnBFk4sXIhtHa7HvtFjkLZvn9apiIiI5MoJR6FMBTFp0iTUrFkTISEhuOSSS/DTTz9lztu/fz969eqFihUrIjw8HBdeeCHmzZt32uWtXr0al19+OcqVK4fQ0FDUr18fr7766imv27NnD26//fbM151//vlYu3btaZc9bNgwXHTRRQgODkaTJqcvjr5161ZERkYiymX0P/ENCoKIyJnzjzY/t1mlweEIBvzCtIbzKfT881D9zWmo8e5MhF500X8zMjJw/MMPsa1dexwY+xzSjx7VuhUREZFTeH543IIVWp07dy7uvfdePP744/j5559xwQUXoF27djh48KCZ37t3b/z1119YsGABNmzYgC5duuDWW2/FL7/8kusyGSwZMmQIvv76a2zatAmjRo0y09SpUzNfc+zYMRMoCQwMxOLFi7Fx40a8/PLLKFOmTJ5t7tu3L2677bbTviYtLQ3du3fHFVdcka/1IUWDw7KsEj/i84kTJ1C6dGnExsaiVKlS3t4mIj6HtT/SYh8ArDR890t9wEpHiws3wz/sdgREDvV283waD9EJq1fj4KuvImXjpizz/MLCUOaO3ijXpw/8dewSERFBSb9esV9373ejEBwR4tE2pMQn45UWT2PXrl1Z2sCsCU45YeZH8+bNMXHiRPPY6XSiWrVqGDp0KB5++GFERERg8uTJJhvExsyN559/Hv3793e7bQyeMDjy7rvvmsdc9rfffotvvvmmQJ/1iSeewPz58/Hrr7/mOP+hhx7C3r170apVK4wYMQLHjx8v0PuIdygTRETO/EASfAkCIh+Aw78C1v5WEWs3VINf6K3wjxioteuBUUsirrgCtT76CFXGjUNQ7dqZ85yJiTgyeQq2tmmLw9OmmcciIiIiHM62MCZiEIOBFnsaO3Zsjis8NTUV69atQ+vWrf87Z/TzM4+///5787hFixYmW+To0aMmQDJnzhwkJyfj6quvzvwb/vedd96Z60Zl1sh3332Hq666KvM5ZpY0a9YMt9xyC8qXL4+mTZti2rRppwQ62E0nv7744gt8+OGHppuP+CYNkSsiHuEf2hF+IW3RpfNaOPxKIbDU+VqzHuTw80Op9u0Q2boVYj9biMMTJiBt714zzxkbi0Mvv4KjM2cietBdiLr1FvgFBWn9i4iIiMfllAmSk8OHDyMjIwMVKlTI8jwf//nnn+a/P/jgA9P1hNkfAQEBCAsLwyeffIK6detmvr569eqoVKnSKcuvWrUqDh06hPT0dBPQcM0c+fvvv02GCbviPProo1izZo2p9xEUFIQ77rjDvCY6Ohp16tTJ12c/cuSICci899576kHgwxQEERGPYQ2QOvUu1xotRI6AAER17oRS13cw9UEOT5mCjEOHzTz+e+Dpp3F0+nREDxmC0jd2NK8XERGRkqWgNTzyWiYxAOKpEgKjR482XUlWrFhhghLsgsKaIOzGwkKmNHPmzBz/lq+Jj4/HDz/8YLq/MHDCOh2mrU6nyQR59tlnzWNmgvz++++YMmVKZhCEdUU45ceAAQPQo0cPXHnllWf4ycWb1B1GRMQHMdOjbM+eqLtsGcrffx/8SpfOnMcMkX2PPoq/b7wJJ5YsgeXUMMUiIiJydjGo4e/vjwMHDmR5no85Gsy2bdtMrZDp06eb2hosmsoCqgxeuNPVpFatWiZQwsDEyJEjTTaIjZkjDRs2zPL6Bg0aYOfOnWf0mdgV5qWXXjJZK5z69etn6rTwv/k5xDcoCCIiHsW0Rk5ydviFhqJc//6ou2I5ogffbYql2lL//ht7RozE9q5dEf/116bIqoiIiBR/FhyFMuUHu55wuNmVK1dmPscMDT6+7LLLkPhvLTPWCXHFwAlflx98fUpKSuZjjgzDUWdcbd68GTVq1MCZYC0TFku1p6eeesoMk8v/7ty58xktW84e5UmLiMdYzhPYuWMbC1horZ5l/pGRiBk2DGVuvx1Hpk7DsdmzYaWmmnkcVWbXwEFmuN3yI4YjrHlzbR8REREpdKzJwe4nzO64+OKLMW7cOCQkJKBPnz4oW7as6cIyaNAgk13BuiDsDrN8+XIsXLgwcxkcRrdKlSqZBViZJcI6IfXr1zePOVQu/541P2zMDGHRVXaHYfean376yQyh6zqMLrNQWH/ENUizdetW08Vm//79SEpKyhwdhlklDOowm8TV2rVrTRDnvPPOK8S1KJ6mIIiInDFmGGQkzkZ64gz0uy0JDgQhNTYegZEPweEXoTV8FgWULYsKDz+EsnfegcOvT8bxefOAjAwzL2ndOuzo1RvhLVsiZsQIhJ7XSNtGRESkGCrMmiD5waKnLF46ZswYE1ho0qQJlixZklksddGiRaaeR8eOHU3wgUGRGTNmoEOHDpnLYBcW12wRZn088sgj2L59u+mGwuKmHFKXwRQbh+VlgIOvY7YGu84wANOzZ88shVvZJccVi6uuWrUq8zFriRDfqyAjyUjR5LCUH+32uNsikrOM5FVIi30UprOFXyRgpQBWPPxDb0FQqQe12rwodccOHJo4CSd4RyVbd5jINm0QM3wYgl0qsIuIiIjvXq/Yrxv8zRMIjgjxaBtS4pPx+hVP6JpJfJ5y1kXkjGUkL4aFNDj8y8HhCIKDgRBHKJzJy2A5T/b3FO8IqlEDVV58AbXmz0dEq1ZZ5sUtX26Kp+596GGk7tqlTSQiIiIixV6BgiBpaWlmfGgWmzl69KjnWyUiPsWyTjCxzPz3lJmNzHSyt10agGRvN08AhJx7DqpNmoiac+cgvMVl/60TpxOxn36Kbdd1wL4nn0TagYNaXyIiIj7OshyFMomUqCBIXFwcJk+ejKuuusqkYLFPFAvDxMTEmCq7HJpozZo1hdtaESmS/INYaNOCZaUiPCwNYWFpgDMOjoBzAEcZbzdPXIRecAGqT5+O6u+8bf47U3o6jr8/B9vatsWBF15E+rFjWm8iIiIiUjKDIK+88ooJerz99tto3bq1qdrLSrkcZojDBHE85/T0dLRt2xbt27fHli1bCr/lIlJk+IfeDL/A8wDnUdzeaRV6dV5lusYERgyBw6G7BkVR+KWXosac91F18usIPvfczOetlBQcnT4d21q3MbVEMuLjvdpOERERKXhhVE9PIiWmMGr37t0xatQoNGp0+pEEODYzAyUcPqhv377wFSqMKnLmWPsjI2U5rLTNcPhHwy+kLfz8q2jV+gDL6UTckiU4NP41U0jVlX9UFMoNGIAyPXvAL8SzBdZERESkcAqjDlr1VKEURn3jqjEqjCo+T6PDKAgi4lEcboyio6O1Zn2MlZ6O2PnzcWjS60jfty/LvIDy5RE9+G5EdekCR1CQ19ooIiJSEuU/CPI/BHk4CJJqgiCjFQSRkjs6zNatW7F06VIkJSWZxxppV0TonXfeMZP4HkdAAKK6dkWdJYtR4dFH4V+uXOa89IMHsf+JJ7Ht+htMIVUrI8OrbRUREREROStBkCNHjpi6IOeccw46dOiAff/eLezXrx/uu+++AjVCRIoHy0pHg/o10KBBPW83Rc6AX3AwyvbuhbrLliJmxAj4RUZmzkvbtcsMqfv3TTfhxPLlxSoAnpiQgtUrN+Lzj9Zg4/qdcDqd3m6SiIhIgagmiEjuOIZlvowcORIBAQHYuXOnGR3Gdtttt+Hee+/Fyy+/nN9FikgxkJ68HGnxb+Cai/cDjjCkxu1CYMRAOBzqOuGr/MLDEX3XIJTp3g1Hpr+NozNnwvo3+y916zbsGToMIeedZwIl4Ze38OkiuLv+OYyXx3yMA3uPm8cBAf645MpzMeiB9ggMzPdPpYiIiFc5rZOTp5cpUiIzQZYtW4bnn38eVatWzfJ8vXr1sCNbQT0RKRkyUtci9cRTcGb8AyAQsOKRljgDafFvebtp4gH+pUuj/MgRqLt8Gcr06gVHYGDmvOTff8eu/v2xs/cdSPz5Z59c38xmmTFxBfbvPoaosuEoFxOJ4OAAfPflJny7cpO3myciIiIi3gyCJCQkICws7JTnjx49iuDgYE+1S0R8SHrSp7CsRDj8KmDT1mrYtLUuHI5ApCd/AstK9nbzxEMCoqNR8bFHUWfpEpTuejPg999PSOKaNdjRoyd2DboLyZt8K3Bw9HA8tv25D+GRISYDhBktoeHBpjvMz99v9XbzRERE8s2Co1AmkRIZBLniiiswc+bMzMc8WeSJ4gsvvIBrrrnG0+0TER9gZRyAAycvHr9YXdVMQDBgJQHOeG83TzwssHJlVH76adReuBClOlyXZV78qlXY3rkLdo8ciZS/t/vEuvf350md45T6Jg7u1QH+XmuXiIiIiHhevjs6M9jRqlUrrF27FqmpqXjwwQfxxx9/mEyQb7/9thCaKCJFnV9QE2SkrWM0BFdeuge8lrSsOPgFnAv4lfV286SQBNeuhSqvvIJyAwbg0PjXEP/VV5nz4hYvQdzSZSjduRNiBg9GYJUqRXY7RJWNQMMm1bDuu62m/kdgkD8S4pLh5+/AxS1V5FdERHy3MKqnlylSIjNBzjvvPGzevBktW7bETTfdZLrHdOnSBb/88gvq1KlTOK0UkSItIPRm+PnXguU8iPPO3Yjz6/8OhyMcgRGD4HAUeCRu8REhDRqg2pTJqDF7NsKaN/9vhtOJ2HkfY1v767D/6WeQfugQiqo77mmF2udUNMGPwwdOmEBeu04X4pKrzvV200RERETEgxxWcRrfsIBOnDiB0qVLIzY2FqVKlfJ2c0R8kjPjIDKSPkFG2u9w+FdEQOiN8A8839vNkrOMPykJ332HQ+PGI3nDhizzHKGhKHv77SjXry/8o6KK3LZJT8swQ+OeOJ6ImvUqoGqNaG83SUREJF/XK/br7lg5FkERIR5de6nxyZjR6hFdM4nPy/ct2rfffhsffvjhKc/zuRkzZniqXSLiY/z8y5vMj6/XdMSqH5orAFJCsS5MxOWXo+YHc1F14gQE16ubOY/D6x6ZNg1b27TF4SlT4ExIQFESEOiPxs1qoWXrRgqAiIiIiBRT+Q6CjB07FtHRp94dK1++PJ599ll4UkZGBkaPHo1atWohNDTUdLf53//+l6V4Hf97zJgxqFSpknlN69atsWXLFo+2Q0Tc43Qew2/r1+G3337RKivhGAyJbN0atebPR+UXX0BgtWqZ85xxcSZThMGQozNmwJmS4tW2ioiIFDcaHUbEg0GQnTt3mqBEdjVq1DDzPOn555/H5MmTMXHiRGzatMk8ZmHWCRMmZL6Gj1977TVMmTIFP/74I8LDw9GuXTskJ2tYTpGzhcHI1IR3kHCoCzpftxydr/sCSccehOWM00Yo4Rz+/ijdsSPqLPocFZ94AgEVKmTOyzh6FAfGPodt7drj2IcfwkpL82pbRUREigunKWTq4cnbH0rEW0EQZnz89ttvpzy/fv16lCtXDp703XffmeKr119/PWrWrImuXbuibdu2+OmnnzIvvMaNG4dRo0aZ1zVu3NgM37t3717Mnz8/1+WmpKSY/nKuk4gUXHrKl0g+MQ7pGbsQVfYflC2zFanJC5AcN16rVQxHYCDKdLsNdZYuQfmHHspSEyR9/37sHz0G2264AbELP4fl1GmWiIiIiBSRIEj37t0xbNgwfPnll6a7CqcvvvgCw4cPR7du3TzauBYtWmDlypVmNBo70LJ69Wpcd9115vH27duxf/9+0wXGxkJAl1xyCb7//vvTdunh6+ypmkuatojkX3LCe8iwjsNpZZjDihMWMpxJSE38CJYzUatUMvmFhKBcnztRZ8VyRA8dAr+IiMx5aTt2Yu/992N75y6I++LLLF0fRURExH2W5SiUSaREBkFYk4NBhlatWpkaHJyYnXHttdd6vCbIww8/bAIr9evXR2BgIJo2bYoRI0agZ8+eZj4DIFTBJb3afmzPy8kjj5ysamxPu3bt8mi7RUqatLQt/LUFHAH45PNW+OTzNrz3D6cVB6d13NvNkyLIPyICMffcgzrLl6Fc/35whPxXwT7lr7+we/Bg/NOtGxJ++MGr7RQRERGR4iUgv38QFBSEuXPnmmAIMzMYBDn//PNNTRBP++CDDzBr1izMnj0bjRo1wq+//mqCIJUrV8Ydd9xR4OUGBwebSUQ8Iw0hCIIFWCk4dqy0ec4BJ9KtQDitQPhrRUsuAsqUQfn770eZXr1x5I0pOPbhR4yqmXnJ63/Dzjv7IOyyS1F+xAiEXnCB1qOIiIgbrH+Lo3qS8jOlxAZBbOecc46ZCtMDDzyQmQ1CDLbs2LHDdGdhEKRixYrm+QMHDpjRYWx83KRJk0Jtm4j8xxlQE2kZfyIQDvTvOefkc7CQ6AhFtL9nawVJ8RRYoTwqjhmDsn374vDESYhdsIDDDZl5id//gH++74aIa69FzPDhCDm3cH97RERERKT4yncQhDVA3nnnHVOr4+DBg3BmK2DH+iCekpiYCD+/rD12/P39M9+To9QwEMK22EEPFjnlKDF33323x9ohInnfGYi1HGB+VYDjZAXxFDjgcATAaSXA3xGpVShuCapaFZWfG2u6yBx6bQLili3LnBf/xReI//JLlLr+esQMHYKgQshAFBERKQ4Ko4aHaoJIiQ2CsAAqgyAcseW8886Dw1F4BXI6duyIZ555BtWrVzfdYX755Re88sor6Nu3r5nP92b3mKeffhr16tUzQZHRo0eb7jKdOnUqtHaJSFYOhz/8/KKQjgAkpycDjiAE+PvDz8GwSLpWl+RbcN26qPraeCT9/gcOjR+PhG++OTnDsnBi4UKcWLwYUV26IHrw3Qh0yQQUEREREfFoEGTOnDmmVkeHDh1Q2CZMmGCCGoMHDzZZJwxuDBo0CGPGjMl8zYMPPoiEhAQMHDgQx48fR8uWLbFkyRKEuBTZE5HCFRZyJZJSfoSfXwQ+mdPePHfL7QsRHHQp/P3KaPVLgYWe1wjVp01F4po1ODhuPJLWrTs5IyMDxz/8ELGffooy3buh3MCBCPDwMO0iIiK+ymmxQL1nb1Z7enki3uKw8jkGIQMRX331VaHXAzmb2IWGQ+VypJhSpUp5uzkiPsdpJeHg0fuRnvIVli1pYbrHtLt+F8qXnYSgwDrebp4UE/y5Sli9GgdffRUpGzdlmecIC0PZO3qjXJ8+8NdxXEREihl3r1fs19229EUEhYd6tA2pCUmY2+4BXTNJyRsi97777sP48ePNyaiICDmsdEQgCREOP3Ru/zVuvu5blHJkwA9JWkHiMewCGXHFFaj10UeoMm4cgmrXzpxnJSbiyOQp2NqmLQ5PnQZnYqLWvIiIiIiceXeY1atX48svv8TixYtNnY7AwMAs8z/++GOtZpESJjVpHtJTf0S6lQILTsBKQ0D6DiSfeBXhZd8s1NpBUvI4/PxQqn07RLZuhdjPFuLwxIlI27PHzHPGxuLQK6/g6MyZiL7rLkTdegv8goK83WQREZGzirernYWwTJESGQSJiopC586dC6c1IuKTkpMWIcOKh2X5Yf/B8uZnslL5A0DqT7Cs43A4VBdEPM8REICozp1Q+voOOPbRRzg8eTIyDh028zIOH8aBp5/GkelvIeaeISh9043m9SIiIiJSsuX7jPDtt98unJaIiM9KyzjIAkPmnsPiZVeZ5/rePgcZVgIsDmmd7453Iu5zBAWhbI8eiOrcGcdmzcKRaW8iIzbWzEvfuw/7HnsMR958EzHDhyGybVuTSSIiIlKcaYhckdwV6EwwPT0dK1aswBtvvIG4uDjz3N69exEfH1+QxYmIj0ux2C3OggNONKz/FxrV/wsOWEi1/GA5lDwpZ4dfaCjK9e+POiuWI3rwYPiFhWXOS92+HXtGjMT2m7siftUq1bUSERERKaHynQmyY8cOtG/fHjt37kRKSgratGmDyMhIPP/88+bxlClTCqelIlJkZTgikGhZCHU4cFmzn81zqbCQCAf8HBHebp6UMP6RkYgZNhRlbu+JI1On4djs2bBSU828lE2bsGvQXQi98EKUHzkCYc2be7u5IiIiHsdbU5w8vUyREpkJMnz4cDRr1gzHjh1DaOh/wy6xTsjKlSs93T4R8QH+fuFI4VgwFpAGC8mwkGT5mQCI01KGmHhHQNmyqPDwQ6izbCmibrsNcKkJkvTzz9jRqzd29uuPpA2/axOJiIiIlBD5DoJ88803GDVqFIKyVduvWbMm9vxbnV9ESpbggFqI9HMgxM+BjRsb4q+NDRHhBwT7RcHfL8rbzZMSLrBiRVR68gnU+XwhSnXsyLF2M+clfPst/rnlFuweOgwpW7d6tZ0iIiKewlJthTGJlMggiNPpREZGxinP796923SLEZGSJ9gvyBxMOBTb2p+bmImXmaGmAKWKUErREFSjBqq8+AJqfTofEa1bZZkXt3w5/u54I/Y+9BBSd+3yWhtFREREpHDl++qkbdu2GDduXOZjh8NhCqI+/vjj6NChg6fbJyI+wMrYYTI+/B1lcGXLtbjqil/g51ceDisZlvOot5snkkXIOeeg2sSJqPnBXIS3uOy/GZaF2E8XYNt1HbDvySeRduCg1pyIiPj06DCenkRKZBDkpZdewrfffouGDRsiOTkZPXr0yOwKw+KoIlLy+PlVZEgU/v6VUf+cEJxbLxAOhz8cjjA4/FQYVYqm0MaNUX36dFR/5x2ENmny34z0dBx/fw62tW2LAy+8iPRjx7zZTBERkXxTEETEg6PDVKtWDevXr8fcuXPNv8wC6devH3r27JmlUKqIlBzBYZ2QmrwEGekbOVaMia86HOEIirgDDkeIt5snclrhl16CsPdnI/6rr3Bo3Hik/PWXed5KScHR6dNxfO5clO3TB2XvvAP+EQrqiYiIiJSYIEhaWhrq16+PhQsXmqAHJxGRDKeF9Ix9JrXsi6+vMCvk6iu/RnLq3wjT6hEfwK6dkddcg4irrkLckiU4NP41pO7YYeY5ExJweOJEHHvvPZQbMABlevaAX4iCeyIiUnQVRiFTFUaVEtkdJjAw0HSBERFxFXv0TjN6vBMW/tlZ3UyUlvw+nM40rSzxGQ4/P5Tq0AG1P1+ISk//DwGVKmXOyzh+HAdffBHb2rbDsfffh5Wa6tW2ioiIiMhZqAlyzz33mNof6enpBXg7ESmWrOOZ/3nzTfPNRA5YSEn+yosNEykYR0AAorp2RZ0li1Hh0UfhX65c5rz0gwex/8mnsK3D9Yj99FNYOYyYJiIi4k1WIU0iJbImyJo1a7By5UosW7YM559/PsLDw7PM//jjjz3ZPhHxCf/9LEZGxmeZ47R0t1x8l19wMMr27oWom7vg6HuzcOStt+A8ccLMS9u9G3sfehiHp01DzLBhiGzTxnSrEREREZFiFASJiorCzTffXDitERGflIFwBCDhlOedHIEjtJVX2iTiSX7h4YgeNBBlut2GI9PfxtGZM2ElJZl5qVu3Yc+w4Qg57zzEjBiB8MtbKBgiIiJeVRhD2mqIXM9JSUlBcHCwB5cohRoEefvtt/P7JyJSzJUqMwnxx+40/es++LiLee6WLh/DEdgafn4qICnFh3/p0ig/cgTK9rodh6dONUPpWmkn694k//47dvXvj7DmzREzcgTCLrzQ280VERGRImDx4sWYM2cOvvnmG+zatQtOp9P0qGjatCnatm2LPn36oHLlyt5uZomR75ogxHogK1aswBtvvIG4uDjz3N69e81wuSJS8kSEtUVkmbeRhhikZ/gjPSMAgeF3oXzMDG83TaRQBERHo+Kjj6LO0iUo3fVmwN8/c17imjXY0aMndg4ahOSNHDZaRETEO5kgnp4kfz755BOcc8456Nu3LwICAvDQQw+Z8hFLly7Fm2++iauuuspcV9euXRt33XUXDh06pFV8FjgsK3+DHe3YsQPt27fHzp07TRrP5s2bzUYbPny4eTxlyhT4mhMnTqB06dKIjY1FqVKlvN0cERHxMSnbt+PwhIk4sWjRKfMir2uPmKHDEFy7llfaJiIivs/d6xX7dTcsGI/A8FCPtiEtIQkLbxyua6Z8uOyyyzBq1Chcd9118PPLPf9gz549mDBhAipUqICRI0d6YnOJJzNBGOxo1qwZjh07htDQ/75YnTt3NgVTRURESprgWrVQ5ZWXUeuTjxFx9dVZ5sUtXoK/b7gBex99DGl79nitjSIiInJ2ff/997j++utPGwChKlWq4LnnnlMApKgGQdiPidGsoKCgLM/XrFnTRLBEpGRjFzm7m5xISRPSoAGqTZmMGu/PRtjFF/83w+lE7McfY2v767D/6WeQrnRXEREpTOy6UhiTFAgzdFgHJLuMjAwzT4p4EIQbjxsru927dyMyMtJT7RIRH8VaQZxESrKwpk1RfcY7qD79LYScf/5/M9LScOy997C1bTscfPkVZBw/7s1mioiIyFmoC8KeFMnJyafM43PNmzfHZ599pu1QlIMgrF47bty4zMcOh8MURH388cfRoUMHT7dPRHwMawRxEinp+PsY3qIFan4wF1UnTkBwvbqZ8zi87pFp07C1TVscnjwZGfGnDjEtIiIivm/y5Ml48MEHERYWdso8jhDDYqkTJ070SttKqnwXRmXGR7t27cA/27Jli4lq8d/o6Gh8/fXXKF++PHyNCqOKiEhhs5jyumgRDr02AWm7dmWZ51+2LKIHDURUt27wCw7WxhARkTMrjPrpa4VTGPWmYSqMmk8c+pbXyXXr/nczxNXWrVtx5ZVXmtFW5ewIyO8fVK1aFevXr8fcuXPNv8wC6devH3r27JmlUKqIiIj8x+Hvj9IdO6JU+/Y4Pu9jkwGSfuCAmZdx9CgOjH0OR95+B9GD70ZU585wBAZq9YmISIEUxpC2GiK3YDigSHp6eq7z09hV9tixAm8XKaTuMBdeeGHmhnnqqaeQmppqgh4vvPACXn/9dfTv318BEBExOGw2JxHJGYMbZbrdhjpLl6D8Qw/Bv0yZzHnp+/dj/5jHse2GGxC78HNYORRRExEREd/BAUTWrl2b63zOq1GjxlltU0nnVhBk06ZNSEg42V/5ySefNNkfIiI5WbBggZlEJI8f4JAQlOtzJ+osX47oYUPhFxGROS9tx07svf9+bO/UGXFffGG6oIqIiLiLPxuFMUn+denSBY899hgO/Jv96Wr//v1m5NWbb75Zq7aodYdp0qQJ+vTpg5YtW5oTsZdeegkRLidrrsaMGePpNoqID7n88su93QQRn+IfEY6YwYNRpnt3HH3rLRx9bxasfyvIp2zejN2D70HIBY1RfuRIhF96qbebKyIiPqAwghYKghTMww8/jE8//RT16tXD7bffjnPPPdc8/+eff2LWrFmoVq2aeY0UscKof/31lxn9Zdu2bfj555/RsGFDBAQE5FgJn/N9jQqjiohIUZF28CCOTHkDxz780Ayp6yrs0ktRfsRwhDZp4rX2iYhI0S+Met3HEwqlMOriLkNVGLUAuN0eeeQRU1fTLjMRFRWFbt264ZlnnkEZl66xUgRHh/Hz8zNpO744CkxuFAQREZGiJnX3HhyeNAmxn34KZKsNEnHttYgZPgwh/95NEhGR4i3fQZB5EwsnCHLzEAVB8ql27dpYs2YNypUrZ3pVHD582PwbExNjkgikiNYEceV0OotVAEREPGvVqlVmEpEzE1S1CiqPfRa1P1uAyHbtssyL/+ILUy9kz333I/Wff7SqRUREiqh//vkHGRkZ5r8Z9GDwg9fTCoD4UBCE3n33XdPvn2Me79ixwzz36quvmr5OIlKyMdLNSUQ8I7hOHVQdPw41532E8Cuv+G+GZeHE559j2/U3YN/oMUjbt0+rXERETv5EFNIkUmIKo7qaPHmyKX46YsQI03/JjmqxH9O4ceNw0003FUY7RcRHdO3a1dtNECmWQhs1QvWpU5G4di0OvjoOSevWnZyRkYHjH35ous2U6d4N5QYOREC5ct5uroiIiPxr6dKlppvS6dx4441aX0U1E2TChAmYNm2aGebH398/8/lmzZphw4YNnm6fiPiIpNSN2H30QaSF3AWEP4HYxEUa1lOkEIQ1a4Ya772LatOmIqRhw8znrdRUHJ0xE1vbtMXB8eORceKE1r+ISElVhFJBJk2ahJo1ayIkJASXXHIJfvrpp8x5rDXZq1cvVKxYEeHh4bjwwgsxb9680y5v9erVplcCa2yEhoaifv36pleCqyeeeMJ0N3Gd+Lq8BgO55pprUKFCBdNW1vLg8LVpLkXK//jjDzOcLT8Pl8kkAHfccccd6NSpU65T586d3VqOeCkTZPv27WjatOkpzwcHByMhIcFDzRIRX5KStg27jgxFuvMI/BwhSM84iOS0jXBaiSgTrswQEU/jiVfEFVcgvGVLxC1bjkPjxyP177/NPCsxEUcmT8Gx2e+jXL9+KHt7T/iFhWkjiIjIWcfRUO69915MmTLFBEAYNGjXrp0JOLAuRu/evXH8+HEsWLAA0dHRmD17Nm699VasXbs2x2tOYrBkyJAhaNy4sflvBkUGDRpk/nvgwIGZr2vUqBFWrFiR+Tin0U1dBQYGmvYwEMORW9avX48BAwaYmpjPPvuseU1iYqIJjtxyyy0YOXKk2+uhuA0sUuIyQWrVqoVff/31lOeXLFmCBg0aeKpdIuJDjiV8aAIggX4V8e3yi/HdipawLCeOxM+EZWUd4lOkKDt6OA7/bDuIlOQ0nwmGlGrX1hRPrTR2LAKrVMmc54yNxaFXXsHWtu1w9N334ExN9WpbRUTkbHIAlocnLjOfXnnlFRNI6NOnDxo2bGiCIWFhYZg+fbqZ/91332Ho0KG4+OKLMzMvGIBYZ3f5zAGDI927dzdBDmZk3H777Saw8s0332R5HYMezDCxJwZZTofvz3ZecMEFqFGjhume0rNnzyzLbd68OV588UUztC2TANyhAqjFIAjCSN4999xjonoc2ofpTKwNwnGPH3zwwcJppYgUaSnpW+FAABwOPxw6EGEmP0c4MjIOI8MZ6+3mieQpMSEFk19cjPv6TsfoIe/hvr5v4aulv/vMmnP4+yOqcyfUWbwIFcaMhn/Mfyd6GYcP48Azz2Bb+/Y4Pu9jWOnpXm2riIj4dncYDsPrOqWkpOTYhNTUVBPMaN26deZzfn5+5vH3339vHrdo0cJcVx49etRkXMyZMwfJycm4+uqrM/+G/33nnXfm+lF/+eUXE0y56qqrsjy/ZcsWM5AHgxsMZuzcuTPLfC7T9X2y27p1q7nRn325+cVrZvHxIEj//v3x/PPPmygd04F69OhhiqWOHz/eRMREpOQJCqgDC+nmIH9Tt9/M5LQS4O9fFv5+py8CJVIUzJ62CquWbuCAKwgJC8LRw/F4e8Jy/PFr1hOmos4RFISyPXqg7rJlKH//ffB3KcKWvncf9j32GP7ueCNOLF4My+n0altFRMQ3VatWzRT5tKexY8fm+LrDhw+bQTRYY8MVH7N7CH3wwQem5gbrezCzgt1aPvnkE9StWzfz9dWrV0elSpVOWX7VqlXN37A2JW/S8zrVxq4377zzjgli8FqVJR2uuOIKxMXFZb6Gy+Sys2NghjVB6tWrZ/7mqaeewplgPRDWLhEfrQmSnp5u+mkx3YjRNAZB4uPj1b9JpIQrE34z4pKWI825D34BobCsVJMVUja8FxyOQG83T+S0EuKS8f1XfyI4JAgRkSHmuaCgABw+dALfLP8DjZqceoJU1PmFhqJc//6Iuu02HH37HRx95x04ExPNvNTt27Fn5L0IbtAA5UcMR/iVVypVV0SkmLEsh5k8vUzatWsXSpUqlfm8u91CcjJ69GhTE4S1O9hdZf78+aYmCLugnH/++eY1M2fOzPFv+Rpei/7www94+OGHTeCE3WTouuuuy3wda4cwKMIuLgy69OvXzzyfW/CGmSkMlrAmyAMPPICXXnrpjHo8sHYIgzDZMYDEIIy6yxTxIAj7Vd11113YtGmTecz+XJxEpGQLCTwH1cqNx5G4d5CYuh6BgXVQJvw2lA69wdtNE8lTQkIK0tOdCAj4b8QzU0keDpyITfLpNegfGYmYYUNR5vaeODLtTRybNcuMIkMpmzZh16C7ENq0KWJGjkD4xRd7u7kiIuIDGABxDYLkhkENjiZ64MCBLM/zMWt0bNu2DRMnTsTvv/9u6nsQ63EwuMERZVg/JK9alcRgCZfJEWHsIEh2rDNyzjnnmC4u7mS6EGuYMJOFxVbvu+++LCOj5keTJk3MeUX2bjF8jhknI0aMMNkmBV2+nIXuMCxaw35XIiKuQoPOR9VyL2PR3Bvw6axmiArrqMi2+ITo8pGoWCUKCfFJmScoaWkZ5t8GjauiOAgoWxYVHnoQdZYtNdkhcKmQn/TLL9jZ+w7s7NcfSRt8pw6KiIgUbUFBQbjooouwcuXKzOdY94OPL7vsMtOrwK4T4orBAL4uP/j63GqTEDNGGHTJqVtNXstld538tscVs0D+/vtv86/r9PPPP2PChAmm2072IX6liA2RO3jwYBMJ2717t9mpORSRK6YbiUjJ5c6dAZGihCdf3ftdiQnPLsThgycy787UbVAJ11x3MhW3uAisWBGVnnwC5fr1xaGJE3His4XMbzbzEr791kyRbVojZtgwBNer5+3mioiIj+OgGqyJwbodvJnOIXITEhLMKCxly5Y1XVhYB4RdTlgXhN1hli9fjoULF2Yug8PWVqlSJbP7CrNE2I2kfv365vHXX39t/n7YsGGZf3P//fejY8eOpgvM3r178fjjj5vgimumCAf22LNnT2Z3m1mzZplhcplZwi4+HKaXr7ntttvM83ax140bN2b+N/+eI6dGRERkqWPiim3I7XlmvvDc+cknnzRtliIaBLGLn7ruZHZ6D/9lypCIlFx9+/b1dhNE8q3JxbXx+KvdsXrlRsQeS0DtcyqhZasGCI84WSOkuAmqXh1VXnjB1A059NpriF/x3126uOUrELdiJUrf2BHRQ4Yg6N+0YBER8SUFG9I272XmDwMIhw4dwpgxY0wxVHYNYbFSu1jqokWLTD0PBiyYrcFAwowZM9ChQ4fMZXBUF9dsEWZlMDjBbAqWa6hTp44ZuIPBFBtv2DPgceTIEcTExKBly5amdgj/27Zv374sI8ZwWVzO5s2bzbUtgxRDhgwxNT1sDKhwiF4bgy+cOILMV199hYJgYkFONUOk8DisfI7Zs2PHjtPOzy3SVZRxaCcWpomNjdVdbBERKXGSfvsNh8aNR8J332WdERCAqK43I/ruuxGYrbq/iIgUvesV+3XtPpiMwDDPjkiSlpiEpbferWsmD+NwwRxxVYGQIpwJ4otBDhE5ew4ePGj+LV++vFa7iI8IbdwY1ae/hYQffsShceOQ9OuvJ2ekp+P4nLmI/WQ+yvTsiXID+iOgTBlvN1dERPLC29z5utXtBk8vT0yWDEfIueaaa7Q2inIQRETkdOx+lerXKOJ7wi+9BGHvz0b8qlUmMyTlzz/N81ZKCo5On47jc+ei7J13omyfO+EfEeHt5oqISG4UBCky2H0mp2FwmdXDbjvnnnsu3nvvPa+0raRSEEREPMoe4kxEfBNP1CKvvhoRV16JuCVLcGj8a0j9tyusMyEBhydNMkPtlhswAGV69oBfSPGsmyIiIuIJnTp1yvF5dmtiAKRdu3YaHreo1wQpjlQTREREJGdWejpiP/0UhyZOQvq+fVnmBcTEIHrw3Yi6+WY4goK0CkVEikpNkPcLqSZId9UEEd+XdVDmXLz22mtITk42/80KuoqbiIiIlAwOFke9+WbUWboEFR59FP7lymXOSz90CPuffArbOlyP4/Pnw9IIcSIiIpl03ezDQRCO78yoItWqVcsUcBERycn69evNJCLFi19QEMr27oW6y5YiZuRI+LnciUzbvRv7Hn4Ef990E04sW6aTPhERL2Ouf2FMkv9u4nPmzEFqauppX7dlyxbcfffdeO6557SKi0pNkMqVK2PevHlmvGZGs1jAxc4Mya569eqebqOI+JDly5ebfy+44AJvN0VECoFfeDiiBw1EmW634cj0t3F05kxYSUlmXurWbdgzbDhCGjVCzIgRCG95eY7F4EREREqCCRMm4KGHHsLgwYPRpk0bNGvWzFxbh4SE4NixY9i4cSNWr16NP/74A0OGDDGBECkiNUGmTp2KoUOHIj09PdfXcDE80cnwwVRY1QQR8Zxf/x1as0mTJlqtIiVA+uHDODx1Ko6/PwdWWlqWeWHNmiFm5AiEXXSR19onIlISa4K0nV04NUGW9VBNkIJgoGPu3Ln45ptvsGPHDiQlJSE6OtqMHMPCqD179kQZDUFf9AqjxsXFmQ3WuHFjrFixAuVc+gS78sW7vwqCiIiInJm0vXtxePJkHP/4EyDbDZHwq65E+eHDEdKwoVaziEgBKAgi4oUhciMjI3Heeefh7bffxuWXX47g4GAPNkNERER8WWDlyqj0v/+hbN++ODxhIk4sWpQ5L2HV19i+6mtEtm+PmGFDEVy7tlfbKiJS7FmOk5OnlylSUgqjurrjjjtMAGTdunV47733zPTzzz8XTutExOcsXbrUTCJSMgXXqoUqr7yMWvM/QcQ112SZF7dkCf6+oSP2PvoY0vbs8VobRUSKO4dVOJNIicoEsR08eBDdunXDV199haioKPPc8ePHcc0115jKtzExMYXRThHxERs2bDD/sn+jiJRcIfXro9rk15H4yy849Oo4JP7008kZTidiP/4YsZ99hjK33orouwYhQOcOIiIiUlQzQVgglfVBWMH26NGjZvr9999NP7Vhw4YVTitFxGfcfvvtZhIRobCmTVF9xjuoPv0thDRu/N9KSUvDsVmzsLVNWxx8+RVkHD+uFSYi4ilWIU0iJTEIsmTJErz++uto0KBB5nMNGzbEpEmTsHjxYk+3T0R8TMWKFc0kImLj6HHhLVqg5tw5qDppIoLr1cucZyUn48i0adjauo0prJoRn6AVJyIiIkUnCOJ0OhEYGHjK83yO80RERERyC4ZEtmpl6oVUfvEFBFav/t/5RXw8Do1/DdvatsXRGTPgTEnRShQROdPCqJ6epMCuuuoqzJw50wyPKz4WBLn22msxfPhw7N27N/O5PXv2YOTIkWjVqpWn2yciPoYjSHESEcmNw98fpTt2RJ3PF6Lik08ioEKFzHkZR4/iwNjnsK1dexz74ANYaWlakSIi4vOaNm2K+++/32RMDxgwAD/88IO3m1Ri5TsIMnHiRFP/o2bNmqhTp46ZatWqZZ6bMGFC4bRSRHzGsWPHzCQikhdHYCDK3HYr6ixdgvIPPQT/MmUy56Xv34/9Yx7HthtuQOxnC2Ep21RERHzYuHHjTCIBbxZysJErr7zSlJV46aWXcODAAW83r0RxWJaV7xI3/JMVK1bgzz//NI9ZH6R169bwVQzglC5dGrGxsShVqpS3myMiIl5wcH8sfvj6T5w4noiadSvg4svrISj41O6fUnhYD+TozBk4Ov1t0z3GVfA55yBmxHAz7C671YiIlCTuXq/Yr2s38w0EhoV6tA1piUlY2nuQrpk8hIGQqVOn4plnnkFGRgY6dOhgBhphzwspYpkgxJOPNm3amJFiOBVmAIRdbTjSRLly5RAaGorzzz8fa9euzRKQGTNmDCpVqmTmsy1btmwptPaISM4sKw1xSatw6MRUHEv4BOlOjfQgvuPP33dj9PD3MPvNr7Hwo7WY9PwivDDmYyQnpXq7aSWKf0Q4YgYPRp3ly1Cufz84QkIy56Vs3ozdg+/BP7d1Q8L333u1nSIiRZ5GhynSfvrpJzz++ON4+eWXUb58eTzyyCOIjo7GDTfcYLrMSBEMgpwtTKm//PLLTdFVjjyzceNGs6OUcUmXfeGFF/Daa69hypQp+PHHHxEeHo527dohOTnZq20XKUmcziTsPHIvdh69H3uPvomdh8Zi+8HeSE5TQFKKPhb1fm/qVzh+NAFloyMRXb4UIkuF4o9fdmLVst+93bwSKaBMGZS//37UWbYUZXr0YPX1zHnJv/2GnX36YsedfZD0669ebaeISJGlIEiRzPzgtex5552HK664AocOHcL777+Pf/75B08++STefPNNLFu2zFzXSuEKQBH2/PPPo1q1almKLLL+iGsWCPtWjRo1CjfddJN5jhV3K1SogPnz56Nbt245LjclJcVMrmljIlJwxxI/QXzyd/D3K4XPPrjMPHdDj8U4EDsONaInadVKkXb0cDx2/XMYEZEh8PM72c0iKDjAnD9u+GUH2t10obebWGIFli+PimNGo2zfvjg8aRJiP/2UUSszL/GHH/BPtx9M9xh2kwk591xvN1dERCRXVatWNfU0+/btizvvvBMxMTGnvKZx48Zo3ry51mJJzgRZsGABmjVrhltuucWkCbGi7rRp0zLnb9++Hfv378/SHYd94C655BJ8f5pU2bFjx5rX2RMDLSJScHHJq80tBz+/UJQrn2Amf78IJKauR3qGiqRK0caAB4MfGRmnDvMeGhbklTZJVkFVq6Dy2GdR+7MFiGzfPsu8+C+/xPZOnbHnvvuR+s8/WnUiIqQhcouclStXYtOmTXjggQdyDIAQ6718+eWXZ71tJU2RDoL8/fffmDx5MurVq4elS5fi7rvvNsViZsyYYeYzAELM/HDFx/a8nLDPFYsK2dOuXbsK+ZOIFG9+jv/67V/VfouZACcc8IfDUaQTzkRQqnQYml1WF0mJqUhKTEF6WgaOH0tAYKA/WlzdQGuoCAmuUwdVx72KmvM+QviVV/w3w7Jw4vPPse36G7Bv9Gik7dvnzWaKiIicgl1gpGg4o6uTzz//HF999ZWpZsvaHTfffLPH+2kzE+TZZ581j5kJ8vvvv5t+UnfccUeBlxscHGwmEfGMUqFtEJf8DTKcsfBzRMKyUuB0JqJ0WEf4+0VqNUuR1+uua5AQn4Lff91hgiHhESHo1P0SNGn+XxdMKTpCGzVC9alTkbhuHQ6++iqS1q47OSMjA8c//Aix8z9FmR7dUW7gQASUK+ft5oqInHUO6+Tk6WXKmfnoo4/wwQcfYOfOnUhNzVp8/eeff9bqLeqZIKNHj8aDDz5oRophbY6RI0eakWI8iSO+cOxkVxyOlzsNVaxY0fybfVxlPrbniUjhKx3aDuXCe/LnEfv3pOPAvmCEBzdHxdLDtfrFZ7JBHniqM56d2AuPPXcrXn6rL66/ubmGYi3iwi66CDXefRfVpk1DiMv5gpWWhqMzZmJrm7Y4OG4cMlT7S0REvIyDefTp08f0Wvjll19w8cUXmxFQ2fvhuuuu83bzShS3gyCuw9LS3LlzzXMcneXVV1/FZ599hvfee8+jjWN2yV9//ZXluc2bN6NGjRqZRVIZ7GD/Ktcipxwl5rLLThZnFJHC53D4oWLUCNQpPxc/fXktfvriatSInoIAf92BFd/BoH7VGtFo1KS6CYqI72y3iCtami4yVcaPR1CdOpnzrMREHJnyBra2boPDU6fBmZjo1baKiEjJ9frrr2Pq1KmYMGECgoKCTELB8uXLTbkHlmiQIhgEueuuuzBixAgk/nsCUbt2bTPED4MUGzZsMLU7zjnnHI82jtklP/zwg+kOs3XrVsyePdvsOPfcc0/miQ/b9PTTT5siqmxH7969UblyZXTq1MmjbRGRvAUFVEHz5i3QvPmlJjAiInK28JygVLu2qL3gU1R6biwCq1TJnOc8cQKHXnkFW9u2w9F334MzWwqyiIhIYWNvhhYtWpj/Dg0NRVxcnPnvXr16maFy5exx+yqF2RXsnnLhhRearI/p06ebNB5uSBZ52b17twlSeBKHB/rkk0/MTsHxlP/3v/+ZIXF79mTa/UmMoLEbzsCBA83r4+PjsWTJEoSE/FeoUUTOnquvvtpMIiLe4PD3R1SnTqizeBEqjBmNAJcK/BmHD+PAM89gW/v2OD7vY1jp6dpIIiJyVrAHw9GjR81/V69e3dzst0c8ZXkJOXscVj7XOPsscZSW8PBwTJw40WRd+Dp2oeFQuUxD4rBEIiIiUjw4k5JwbPZsHJk6DRnZ0o2DatVCzLChiGzXDg4/Za+JiO9fr9iva//WVASGhXq0DWmJSVjSb6CumQqof//+qFatGh5//HFMmjTJDJXL8g8sMdGlSxe89dZbHt1e4sEgiO3dd9/Fk08+abqs2N1TfJWCICKeY0e1L730Uq1WESkyMuLicPTtd3D0nXdOqQ0SXL8+YkYMR8RVV6kYrogUSQqC+D6OfMopIODkAK1z5szBd999h3r16mHQoEGmToicHW7f9jh+/LjpetKxY0eMGjUKnTt3Nl1k1qxZYy52WI9DRGT16tVmEhEpSvwjI03WR50Vy1G2Tx84XE42U/78E7vvuhs7evREwk8/ebWdIiIewdvclsPDk7bNmfDz88sMgFC3bt3MiDEs7aAASBHNBLnppptMIKR79+5mNBbW3GA2CPExNx4DJM8//zx8jTJBRDzHHtHp3HPP1WoVkSIrbf9+HJ48BcfnzQOy1QYJb9ECMSNHIPT8873WPhGRM8oEeZPdYTw70llaYiKW9Fd3mPz47bff3H5t48aNC7BVpFCDIJGRkaYQat26dZGRkWH+ZREXW3JyMp566ikzkouvURBERESkZErduROHJk7Eic8WAtlOiSLbtEbMsGEIrlfPa+0TESlQEGRaIQVBBigIkt/sD45exktu/ns6vMaWItYdhn2VODzt5s2bMWXKFNSoUSPLfGaG+GIAREREREquoOrVUeWFF1Dr0/km6OEqbvkK/H3jTdjz4IMmWCIiIpIfTBrgwCL8d968eahVqxZef/11k1zAif9dp04dM0/Onv86JeWBQ+Kyoi0r2TZp0gRvvvlm4bZMRHzS/Pnzzb+dOnXydlNERNwWcs45qDphApI2bMChV8ch4bvvTs6wLJxY8BlOLFqMqK43I/ruuxFYoYLWrIj4QE2QQlim5Itr4sAtt9xiaoB06NAhSxcYjhgzevRonTsXxSAIAx8cvkdE5HS2bt2qFSQiPot1QKpPfwsJP/6EQ+PGIemXX07OSE/H8TlzEfvJfJTp0QPlBg5AQJky3m6uiIj4CA4kwkyQ7Pjcxo0bvdKmksqt7jAFHEVXREqgAQMGmElExJeFX3IxasyehapTJpshdG1WSgqOvv02trVug0MTJiIjPt6r7RQRyYmjkCYpuAYNGmDs2LFITU3NfI7/zec4T4pYEKRRo0ZmHGPXDZaTLVu24O6778Zzzz3nqfaJiI9hMS5OIr7m6OE4LPpkHd6f/jV+XL0ZaWlZRwyRkodF7CKvvhq1Pp6HKq++gqCaNTPnORMScHjSJGxr1RpH3noLzqQkr7ZVRCTXLjGemuSMsK7m0qVLUbVqVbRu3dpM/G8+x3lSxEaH4RC4Dz30kCnq0qZNGzRr1gyVK1c2xVCPHTtm0ndWr16NP/74A0OGDMGjjz7qUxdBGh1GRKRk2/LnXrzy1Kc4diQBLN7Oi9/zL6yBkaNvREhIkLebJ0WElZ6O2E8/xaGJk5C+b1+WeQExMYgefDeibr4ZjiDtMyLi3dFhrps6FYGhHh4dJikRiwdqdJgzkZCQgFmzZuHPP/80j5kB0qNHD4SHh3toK4lHh8glBjrmzp2Lb775Bjt27EBSUhKio6PRtGlTtGvXDj179kQZH+wfqyCIiGfwcDJlyusmyYxZYSK+st+OGTkbmzfuRbmYSPj5OZCSkob4E8noc08rtO3Y1NtNlCLGmZqK43M/wOEpU5Bx5EiWeYFVqyJ6yD0o3bEjHP7+XmujiJTwIMgbhRQEGaQgiJSgwqjUsmVLM4mIZBeX/CMOxk1FcloZOBz+OBw/C+XCu8PhcHskbhGvdYPZuf0wIiKDTQCEgoMDEWcl4bd1OxQEkVP4BQWhbK/bEXVzFxx9972T3WFOnDDz0nbvxr6HH8GRN99EzLBhiGzTxmQWiYiIiA8GQUREcpKY+jt2Hn0IGc4TaNs1HE4rBftiv4BlZSAmsrdWmhRpgUEBJviRkXFqYmRIaKBX2iS+wS8sDNGDBqJM9244Mn06js58F1ZiopmXunUb9gwbjpBGjRAzYgTCW16uYIiInDUO6+Tk6WWKFAe6RSsiZ+xowscmABLoXxH+fqUQ6B9jDi+H4+fAaZ2+oLKIt5UqHYYLL66N5MRUJCelIiPdidjjiQgI9MdlV53r7eaJD/AvVQrlR4xA3WVLUaZ3LzgC/wueJf/xB3YNGICdvXojcd06r7ZTREREFAQREQ9ISd9tusAw5TsxPtBMfo5QZFgnTHBEpKjrddc1aHxRTaSmpOP4sQQEBQWg6+0tcOEldbzdNPEhAdHRqPjoo6izdAmibukKuNQESVy7Fjt63o6dAwci6Y8/vNpOESkBPD0yjEaIKZDXXnsNycnJ5r937txp6pCJjxVGLa5UGFXkzOw9/goOx7+HQP8K+PTdk0UkO/RYhuDAGjin/AcmQCJS1PHn8J9tB00WSM3aMYgqG+HtJomPS9m+HYcnTMSJRYtOmRfZvj1ihg1FcO3aXmmbiBTvwqgdJhdOYdRFd6swan4EBARg7969KF++PPz9/bFv3z7z3+JD3WHS09Mxc+ZMHDhwoPBaJCI+p1xEV9MVJi3jACpUPYjyVfbDzxGM8pH9FQARn8FMplp1K6BJs1oKgIhHBNeqhSqvvIxa8z9BxDXXZJkXt2QJ/r6hI/Y+8ihSd+/RGhcRKYYqV66MefPmmZFVebNl9+7dJiMkp0mKcCZIWFgYNm3ahBo1aqC4UCaIyJlLTvsHR+LnICH1VwT5V0LZiJtRKkSjSYmI2JJ+/RUHXx2HxB9/zLpSAgNR5tZbEX3XIATEsKaSiEjBrleUCVK0TJ06FUOHDjXJBLnh5ThvxGRkZJzVtpVk+R4d5uKLL8avv/5arIIgInLmQgJrokqZh7UqRURyEdqkCWrMeAcJ339vgiHJv/12ckZaGo7NmoXj8+aZoXfL9esH/6gorUcRKTCNDlM0DBw4EN27dzeZII0bN8aKFStQrlw5bzerxMt3EGTw4MG49957sWvXLlx00UUIDw/PMp8bV0RKrr/++sv8e+65GlVDRCQn4ZddhpqXXor4L77AoXHjkbJli3neSk7GkWlv4tj7c1CuX1+U6dUb/hFZz7NERNxSGIVMS3wlyYKJjIzEeeedh7fffhuXX345goODPbxhpNC7w/j5nVpGhOk7vpzGo+4wIp7z0ksvmX/vv/9+rVYRkTxYGRk4sWgxDk2YgLRsfcL9y5RBuUEDUaZ7d/jppFmkRMtvd5jrJxVOYdTP71Fh1DO1bt06U16CGjZsiAsvvNADW0cKNRNk+/bt+f0TESlBWrZUHRAREXc5/P1RuuMNKNW+HY5//AkOv/460v8tQJ9x7BgOPvc8jr4zA9GD70ZU585wBAZq5YpI3scW6+TkSZ5eXklz8OBBdOvWDV999RWi/u3yePz4cVxzzTWYM2cOYlQTqmiODkOsBXK6SURKtksvvdRMIiLiPgY3ytx2K+osW4ryDz9kskBs6fv3Y/+Yx7Ht+hsQ+9lCWE6nVq2IiI9hgdS4uDj88ccfOHr0qJl+//13k70zbNgwbzevRMl3EITeffdd05+JQ/6wyAuNGzcOn376qafbJyIiIlJisNtLuTvvRJ3lyxEzfBj8IiIy57G7zN4HHsD2Tp0R98UXpiuyiMhpa4J4epICW7JkCV5//XU0aNAg8zl2h5k0aRIWL16sNVuUgyCTJ082hVE7dOhg0nfsGiBM6WEgRERKNqb4cRIRkYJjQdTou+9G3RXLUW5AfzhCQjLnpWzejN2D78E/t3UzI82IiEjR53Q6EZhDl0Y+x3lShIMgEyZMwLRp0/DYY4/B398/8/lmzZphw4YNnm6fiPiYtWvXmklERM4ch8otf999pptMmZ49ebacOY9D7O7s0xc77rgTib/8otUtIlKEXXvttRg+fDj27t2b+dyePXswcuRItGrVyqttK2n8ClIYtWnTpqc8z6F+EhISPNUuEfFRt9xyi5lEfM2+3ccwb9b3mD5xBb5cugHJyWnebpJIpsDy5VFx9CjUWbwYpTt35nB9mfMSf/wRO7r3wK67ByP532HKRUSkaJk4caKp/1GzZk3UqVPHTLVq1TLPMdFAivDoMNxQv/766ylFUNnHybV/k4iUTCqQLL7oj/U7Me6ZhYiLTTSPOeT7qmV/4IEnOyM8ItjbzRPJFFS1CiqPfRbl+vfDoQkTEbdkSea8+C+/NFOpDh0QPXQIgmvV0poTKakKo4aHaoKckWrVquHnn3/GihUr8Oeff5rneP3cunVrz2wfKbwgCOuB3HPPPUhOTjYFuX766Se8//77GDt2LN588838Lk5ERMSrnE4L701bhROxiYguH2kCIGmp6fjzjz1Ytex3dOhykbaQFDnBdeqg6rhXkfRHfxwaPx4JX3+TOe/EokU4sXQporp0RvTgwQisVMmrbRURkZN4jtGmTRsziQ8FQfr374/Q0FCMGjUKiYmJ6NGjhxklZvz48WbcYxEp2RgUpe7du3u7KSJuOXIoDnt3HUVEZIg5OaHAIP48Wvjjt10KgkiRFtqoEapPnYrEdetw8NVXkbR23ckZGRk4/uFHiJ3/KaK6d0P0oEEIKFfO280VERHxzSFye/bsiS1btiA+Ph779+/H7t270a9fP8+3TkR8Dgs8cRLxFSGhgfAP8ENG+snRzjJZMIEREV8QdtFFqPHuu6g2bRpCGjXKfN5KS8Oxme9ia5u2ODhuHDJOnPBqO0XkLNEQuSKeC4JMnz7dFEelsLAwlC9fPr+LEJFibNiwYWYS8RWRpUJx8eXnICkpDQnxKaYrzLGjCQgKDsDlV9f3dvNE3MZMpogrWqLmRx+iymvjEVSnTuY8KzERR6a8ga2t2+DwG1PhTDxZ/0ZERKSkyXcQhLU/6tati+rVq6NXr16mDsjWrVsLp3Ui4nOCgoLMJOJLeg28Cpddea6pDxIfl4LIyBDcPuBqNL6oprebJlKgYEiptm1Re8GnqPTcWARWrZo5z3niBA69+iq2tm2Ho+++B2dqqtawSDHksApnEimRQRB2g9m5c6cJhjAT5KWXXsK5556LqlWr4vbbby+cVoqIiBSi8IgQjHisI16Y3BtPvHQbXp7WF207NtE6F5/m8PdHVKdOqLPoc1R8fAwCYmIy52UcPowDzzyDbe3b4/i8ebDS073aVhEpviZNmmSGhQ0JCcEll1xiBtawsbQCb6xXrFgR4eHhuPDCCzFv3rzTLm/16tW4/PLLUa5cOVOrsn79+nj11Vdzff1zzz1ngsMjRoxwu828yR8ZGYmoqKhT5o0bN85c//K9OeLLyJEjzaAh7ti2bZuprcnaeQcPHjTPLV68GH/88YfbbRMv1QSpUqWKqQvCnY0FUbnjHjhwAHPmzPFAk0TEl73yyitmEvFFFSpFoV6DyhoWV4oVR1AQynTvjjrLlqL8A/fDv3TpzHnpe/dh32Oj8PcNHXFi8WJYTqdX2yoixasmyNy5c83ooo8//rgZHvaCCy5Au3btMgMAvXv3xl9//YUFCxZgw4YN6NKlC2699Vb88ssvuS6TwZIhQ4bg66+/xqZNm0xQgdPUqVNPee2aNWvwxhtvoHHjxm63OS0tzQQprrjiilPmzZ49Gw8//LD5PHzvt956y3zGRx99NM/lrlq1Cueffz5+/PFHfPzxx6a+Jq1fv94sT4pwEGTZsmVmI7do0cJE3x555BGUKVMGH330EQ4dOlQ4rRQRn5DujEWpqEBERYV5uykiIpKNX2goyvXrhzorliP6nnvgF/bfsTr1n3+wZ+S92N7lZsR99RUsS3nvInLmeGNswIAB6NOnDxo2bIgpU6aY3gSsM0nfffcdhg4diosvvhi1a9c2wQxmX6xb9+9IVzlo2rSpCVI0atTIZJiwNwIDK998899Q4cQgA2/cT5s2zVyvuottYHYJgzHZsb3MQuEIqXzvtm3bmra4ZrfkhsGTp59+GsuXL8/Sdfzaa6/FDz/84Hb7xAtBkPbt25uIV6dOnbBv3z4T0WNGyE033ZSvnUtEig+eLB+Mexeb9ndFs3azzPTPkceQ4YzzdtNERCQb/8hIxAwdgjorV6Bsnz5wBAdnzkv580/svutu7OjREwlunNSLSMlz4sSJLFNKSkqOr0tNTTXBjP+zdx/gTVVtHMDf7t1CSyl7lT0EZcveW5ZsZYMDkK3iRP1cgLJlKFtQQAGRPURB9lRA9t60dEH3yPf8T70xLZ2QNuv/e55L2tzk5uTkJvS8ec97mjdvrr/O3t5e/b5//371O75YRyZFSEiIJCUlqZkFmFrSuHFj/X3wc//+/dNtD7JGEJxo1KhRiuuHDRsm7dq1S/H4hnBMw8eB3377TVavXq2m8KQF7cVz0oIely9flk2bNknbtm0lM8h06dy582PXY6GR4ODgTO9PJgyCIJqH6NekSZNU9A1RMKQenT9/3ojNIiJLEh7zu9yJmCOJukhxsPfBRHQJjd4qt8O/MXXTiIgoHY5580rAW2+qaTJ5evYQcXTU74s+flyu9+0n1wcOkuiTJ9mHRBYmJwujog6Gj4+PfkOtyLRgYJ+YmCgBAQEprsfvqAUCq1atUtNPMMPAxcVFXnnlFVm7dq1aiEODBTkKFiz42PFRkxL3qVGjhgp4DB48WL8PwRR8WZ9e2wDHxLE1Dx48UIGRxYsXi7e3d5r3wdj3448/lvr164uTk5MEBgaqQEpWpsMgwwVJBGkFcVBugnLPf//bZREKymhFZRDNwtymLVu2qHlZiGLdvHkzJ9pJRGYsNGqLJOnixdmxgIQ9cFPXeeZJlLDobVLIZ4Q42HN6DBGRuXIKCJCCEyeK38CBEjRrlkT8ugEpfmpf5L59avNs3kz833hDXMuWNXVzicjEbty4kSJIgEDEk3r//fclLCxMduzYIfny5ZN169apaSiY2oL6GbB06dI074vbYMoLppJgqgkCJ5iagvaNHDlSTTtBMdb0pA6QYNoOghwNGzZM9z6///67fPbZZ/LNN9+oIq8ooIrH+uSTT9RzyUjPnj3lrbfeUpkmKNSKzJe9e/fKuHHjVG0Uyj12uieY9Im7IGKFk2DXrl2qQu/Dhw/ViZpRERtzhTQuRDHDw8PTjfoRUfouBr0uD2OPiLNjgPy6NLnwVNuX9mH9AakQsE6cHHzZfUREFiLm/HkJnjlTHm7fkXIHlt7t0F78hw8XZ4NvT4nIfMYr2u1e+Gq+OLkZ90uo+OgoWT92aJbHTJgOg/ofqB2JUgqafv36qcAHZhggcHHq1Ck1w0CD6Su4HvVDsgq1NpYtW6aKrCKQgmknDg4O+v3ISEHgAdNxMH3HcJ9hpoZWrFQb8yJQgdti5sPAgQNVsdQ6derI5MmT9bf7/vvvZejQoeq+OH5G/YGMFWSaoD2Ojo7qEoEXXJdWm8hMMkE6dOigIlZ4g6G6L9J/EDVDxCytJYSIyPp5udaSh7GHJUkXJ8VKh4hOdKoeiKfLc+Joz1pBRESWBNkeRWbOVNNggqZOU5kgik4nEet/lYhNmyVP166S7/XXVBYJEVFaUPyzevXqsnPnTn0QBEEF/I5ZBFFRUeq61IEDBANwu+zA7bXaJM2aNVMzFgyhMCuKnSITI71gA+qUICih+eWXX+TLL79U9Ua06Spoc1rthcxyC9AfKNKKjBEEfhA0QZHXMmXKZOu5kgmCIDh5MFcLUTBEGYmI/Dw6S3j0HomK+1sq1ApRHeLkkE8KeQ9XUXciIrI8blWqSLGFCyTy4CEJmjZN1QlREhIkbOVKCV+3TvL27i1+Q4eo+iJEZD4Ma3gY85jZheVxkfmBuh1YAWbatGkSGRmpghK+vr4q4wNjyylTpqi6IMjiwDSWDRs26I+BqSIIQmjTV1C0FLU8MC4FLJWL+7/xxhvqdy8vL6lcufJjy+ri+IbXY5XTW7du6afbVKhQIcV9jhw5ogIehvdBQgAyWBC80KbDIKiB67OayYG2G9YiIQsIghim/hARqQ8Sex8JzDdTwqK3S3T8eRUAyePWSlwcC7GDiIgsnEftWuK+YrlE7t4t96dNl9gzZ9T1uthYCVm0SAVEfPv3F98B/dXKM0REmh49ekhQUJB88MEHqhhqtWrVVD1JrVgqVlZBPQ8EEZAZgaDIkiVLUqy2cv369RTZF8j6QADjypUrakoJipMiYwPBlOxAkVIcOzuwfC6+4MMlAij+/v6q7Z9++mmm90WmCKYGoZzE/fv3H8t2WbNmTbbaQrlcEwTFUBFtO/Pvf4JY83n8+PEqO8QSsSYIkfGcOHFCXeI/OSIisi66pCR5uHWrBE2fIXFXr6bY5+Djo7JCkB1i75ZcJJuITFMTpOPknKkJ8sv4rNcEoZRQQHXevHnSpEkTFQRKnS29aNEidpm5ZoKg8AvSl7p06aJPOUKNEMy9QkEXFHYhItuF6t7AIAgRkfWxs7cX7zZtxKtFCwn/Zb0EzZ4lCbeTl3xMDA+X+5OnSMjiJeL32quS98UXxc7Z2dRNJiIyCyjcimwPwywXspBMEMyVQvXb0aNHp7gec6NQ6EXLDrEkzAQhMp6//vpLXaJwMhERWbekuDgJW7lKgufOlcQHD1LscypcWPKNGC4+HTqIHVc9IHoqzASxfCVLlpTNmzfra5mQBQVBsA706dOn1XwtQygKg6IxMTExYmkYBCEiotN/35Dft52WkAePpFyFgtKiXVXJ6+fJjiHKgqSoKAn5frk8+O47SYqISLHPOTBQ/N94Q7xatmCxbKIcHq9ot+s0KWemw6x7k9NhnhRqnaAeysKFC8WNUwYtazpM0aJF1bJGqYMgSIHHPiIiIkuz749zMm/aNomJjhM7ezs5dfyaHPjzgrz/RTfJ6+th6uYRmT17d3fJh3ogPXvIg4ULJWTpMtH9u/xl3KVLcmvkSHGtVEn8R40Sj/r1GAwhIpvTvXt3+eGHHyR//vxSokQJcXJySrH/2LFjJmubrcl2EGTs2LGqFgiKHz7//PP6miCoBzJ9+vScaCMRWRCk+UGbNm1M3RSiLElISJTV3++T2Jh48fP3UoOzxMQkuXX9gfy25aR07V2HPUmURQ7e3pJ/1CjxfflleTB/voSu+EF08fFqX8zp03JjyBBxr1FD/EePEvfq1dmvRDkFuf5GXiLX6MezMVgq+OjRo/LSSy+lWRiVzDgI8tprr0mBAgXkq6++klWrVunrhKxcuVI6duyYE20kIguC6XLAIAhZipDgR/Ig6KF4eLro/yBxcLBXP184m1zwkYiyx9HPTwImTBDffv0keM4cCVuzViQxUe2LOnJErvV5STwaNhD/kSPFrVIldi8RWb2NGzfK1q1bpX79+qZuis3LdhAEOnfurDYiotT69u3LTiGL4unlKs4ujioTxNUteSULlMtK0ukkn7+XqZtHZNGcChWSgp98In6DBknQzFkSsXGjfl/k7j1q82rVSvzfGCEugYEmbSuR1WHmhllB6QguLWwe7J/0jkeOHFHL/GBDWg8REWCeIzYiS+Hu4SKNW1SWuLhECQ+LkuioWHkQ/FA8cH1LfkNNZAzOJUpI4a+mSMl1a8WzSZMU+x5u3SqXO7wgtye8I3E3b7HDicgqYSbFm2++KVevXjV1U2xetjNBbt68Kb169VJ1QPLkyaOuCwsLU/VBfvzxRylSpIjNdyoREVmWHv3qib2Dnfy+7ZTExiRIiVL5pdvLz0vpcgVN3TQiq+JavrwUnfONRJ84IfenTpOogweTdyQlSfjatRK+YYPk7dZN/F59RZwYUCd6cqwJYnZQCyQqKkoCAwPF3d39scKoISEhJmubrcl2EGTw4MESHx8vZ86ckXLlyqnrzp07JwMGDFD7sOwPEdkuLPsFAwcONHVTiLLMyclBeg9oIF161ZHoyFjxyesh9vYsWEaUU9yqVZPiSxZL5P79cn/aNIn56+/kHfHxErpihYStWSO+L7+kptE4/PulGxGRJZs2bZqpm0BPGgT5448/ZN++ffoACODnmTNnSoMGDbJ7OCKyMlifnshSubo6qY2IcodH3bpSok4debRrlwRNnSaxFy6o63UxMfLg2+8k9IcfxXfgAPHt208cPLlcNRFZ9uowZKFBEBR0QSZIaomJiVKoUCFjtYuILNSoUaNM3QQiIrIgWInJq2lT8WzcWCI2bZagmTMk/tp1tS/p0SMJnjFTQpd9L36vDJW8vXqJvYuLqZtMZPbsdMmbsY9J2f9yUCuGmtkXhSyaasaFUSdPniwjRoxQhVE1+HnkyJEyZcoUY7ePiIiIiGyAnb29+LRvJ4EbNkiBjz8Sx4AA/b7E0FC5/8WXcqllKwlduUp0aXwhR0RkbvLmzSv3799XP6OeJn5PvWnXU+6x02EdwGzAC4SCLgkJCeLomJxIov3s4eFhkcVdEJXz8fGR8PBwRuCInlJsbKy6dOE3dURE9BSSYmMl7McfJXjuPBUEMeRUrJj4jxgh3u3aquAJkbXL6nhFu13nz+aLk6u7UdsQHxMla98ZyjFTNktJ1KtXT42V8XNGGjVq9LQvEeXUdBgWdCGijKA+EIwbN44dRURETwzTXnz79ROfri9K6LKl8mDBQjU9BuKvX5fb48fLg/nzxX/USPFs2lRNqyEiMieGgY2SJUuq0hKpP6uQk3Djxg0TtM52ZTsIwoIuRJQRLpNNRETGhIKo+V57TdUDQSAkZNkyVTgVUEj15rDh4vrMM5J/9ChVaJWIuESuOUIQ5M6dO5I/1fLfmD2BfaixSbmD+YNEZFQ9e/ZUG5GlSUxMkn9O3pD9u8/J3dthpm4OEaWCpXLzjx0jgdu2St4+fbC2tX5fzN9/y/UBA+Vav/4Sdfw4+46IzA4yPtLKWHv06JG4urqapE22KtuZIERERNbmQdBDmfr5Brly8Z4kJCSKq5uztGpfTXr2qy/29kyxJzInTvnzS4H33xPfAQMk+JtvJHzdOpGkJLUv6uBBudart3g2aaKmybiWK2fq5hKZBP7nMvb/Xvzf8MmMGTMmuf/s7OT9998Xd/f/arUg++PgwYNSrVo1I71KZHWZIF988YU6eQyX4IyJiZFhw4aJn5+feHp6SteuXeXevXsmbSeRrUa3I+P+kb/OfC+nz62XJF2cqZtElGWL5u2S82dui5uHs/jm81Ln84a1R+Tg3vPsRSIz5VyksBT67FMpteFX8WrdOsW+R7t2yZWOneTWmLESe+WKydpIRHT8+HG14W+LkydP6n/HdvbsWalataosXryYHZWLLCYT5PDhwzJv3jx55plnUlw/evRo2bhxo6xevVpVQh4+fLh06dJF9u7da7K2EtmaJF28XA/9TEKjtsuW9fXVdfb9V0spvy/FxbGQqZtHlKGw0Eg5dfyauHs4i4tLcnq9l7ebBN+PkEP7LkrdBvwmmcicuZQqJUWmTZWYf4bI/enTJfKP3fp9EZs2ScTWreLTuZP4v/66OBXi/0lkI7D+py4HjknZtmvXLnU5YMAAmT59OlcjteRMkIsXL8rWrVslOjpa/Z7NlXazBfOk+vTpI99++22KNZSxRNSCBQvk66+/lqZNm0r16tVl0aJFsm/fPjlw4ECOtYeIUgqJ3CghUZvF3s5ZAis9kMBKQRIVd0Zuhc1gV5HZS0xIUn/XpTVPNz6eRcqILIVrxYpSbN48Kb78e3GrUf2/HYmJEv7Tz3KpVWu5+9lnkhAcbMpmEuXqdBhjb/TkME7NaHljMuMgyIMHD6R58+ZStmxZadu2rapwC4MGDZKxY8fmRBvVdJd27dqpxzV09OhRiY+PT3F9+fLlpVixYrJ///50jxcbG6vW0DbciOjJhcX8IaJLEgd7T6lY/Z5UrB6kfo6IPSgJSXx/kXnzzecpJUsHSOSjGFUcFWKi48TO3k6erVHS1M0jomxyr15dii9bJkW//VZcK1XSX6+Lj5fQpcvkYouWcn/qNEkMD2ffEhHZoGwHQTD9xNHRUa5fv56iqEuPHj1ky5Ytxm6f/Pjjj3Ls2DH5/PPPH9t39+5dcXZ2ljx58qS4PiAgQO1LD46FqTPahvWaiegppJsJxrxJMn/IAOn/SmMJKJhHwkIiVZHUmOh4qf18GWnYrKKpm0dET/i+9mxQX0r8tFoKz5guzoGB+n266Gh5MG+eCoYEz5svSVFR7GOy3ukwxt6IbLEmyLZt29Q0mCJFiqS4vkyZMnLt2jVjtk1u3LghI0eOlO3btxt12aAJEyboq/QCMkEYCCF6cj5uDSQi9oAkJj2SS6fwzXmiFK94W/K4NRVHe6b9kfkrUSq/fD79JTm8/6KEh0VJqTIBUrlqMa4MQ2QFwRDvli3Fq1kzidiwQYJmzpL4mzfVvqSICAmaOlVCli6VfK+8Inl69hB7Z2dTN5mIiMwtCBIZGZkiA0QTEhIiLi4uYkyY7nL//n157rnnUiwjtHv3bpk1a5YKxsTFxUlYWFiKbBCsDlOgQIF0j4t2GrutRLbMz6ODPIo9IWHRv8m5E/7quvJVY6VInjdM3TSiLPP0cpUmLSuzx4iskJ2Dg/h07CjebdpI2M8/S/A3cyQhKEjtS3zwQO599pk8WLxI/IcNU7ezc7SYtQOI0sbCqETGmw7ToEEDWbp0aYoIe1JSkkyaNEmaNGkixtSsWTO1jNCJEyf0W40aNVSRVO1nJycn2blzp/4+586dU1N16tata9S2EFH6UBC1hO/HUsZ/jjRvU05at6sp5QMWi4tjyowxIiIiU7Jzdpa8vXpJ4Latkn/8eHHw8dHvS7h9R+68+55cbt9BrSqjS0quEURERNYl22FuBDsQnDhy5IjKwnjzzTfl9OnTKhPE2MvSenl5SeXKKb+V8/DwED8/P/31KMiKqS2+vr6q2u6IESNUAKROnTpGbQsRZWH+tcszUjPVMtZERETmxt7NTfwGDZQ8PbpLyKLFErJ4sSRFRqp9cVevyq0xY8Vl/rfiP2qkeDZqlObqUUTmzE6XvBn7mEQ2mQmC4MP58+elfv360rFjRzU9pkuXLnL8+HEJNCg6lVumTp0q7du3l65du0rDhg3VNJg1a9bkejuIiIiIyLI4eHqK/4jhErhju/gOHCh2BtOlY8+elZuvvibXevWWyIOHTNpOIiIyHjudLt1lHWwGCqNilZjw8HCu3Uz0lLQgJIKjREREliT+3j0JnjNHwn76WSQhIcU+j+efF//Ro8StShWTtY9sV1bHK9rtXpw4X5xcH6/j+DTiY6Lkp4lDOWYi28sEKV26tEycOFEuXLiQMy0iIot2+fJltREREVkap4AAKThxogRu3iQ+HV/AXE/9vsh9++Rqt+5yY/hwiTl/3qTtJCKiXAyCDBs2TDZu3CjlypWTmjVryvTp0+Xu3btP0QQisiavvPKK2oiIiCyVc9GiUujLL6XU+l/Eq0XzFPse7dgpVzp2kltvvilx16+brI1ERJRLQZDRo0fL4cOH5ezZs9K2bVuZPXu2FC1aVFq2bJli1Rgisk0oaIyNiIjI0rmUKSNFZs6UEqtXiUe9ev/t0OkkYv2vcqltO7nz4UQ1jYbILJfINfZGZItBEE3ZsmXlo48+UkVS9+zZI0FBQTJgwADjto6IiIiIyMRQB6TYgu+k2JIl4vbss//tSEiQsJUr5VKLlnLviy8lISTElM0kIqKcDILAoUOHZNSoUdK5c2cVDOnWrdvTHI6IrACyw7ARERFZG4/ataT4iuVSdN5ccalQQX+9Li5OLbN7qXkLCZoxUxIfPjRpO4m0JXKNvRFZA8fs3gHBjuXLl8sPP/wgV65ckaZNm8qXX36pVoLw9PTMmVYSkcVwcHAwdROInsiVi/dk964zEhoSKaXLFpDGzSuJp5cre5OIUrCzsxPPRo3Eo0EDebh1qwRNnyFxV6+qfUlRURL8zTcSuny5+A0ZLHn79BF7Nzf2IBGRJS+Ra29vrwqi9u7dW3r27CkBAQFi6bhELhGRbTt66LLMmrJZIiNj1e9YD6Jk6QB55+Mu4u3DAQwRpU+XkCDhv6yXoNmzJOH2nRT7HPzzSb7XXpO8L74ods7O7EbKtSVyu72fM0vkrv6ES+SSDU6HOXfunBw8eFBGjhxpFQEQIiKybYmJSfLDkj8lKjJW8vl7iX9+b8nj66EyQ3ZtO2Xq5hGRmbNzdJQ8XbtI4JYtEvDee+KQL59+X2JQsNz7+BO51KathK1dJ7rERJO2lYiIniAIUqZMGfYbEaUrLCxMbUSW4kHwQ7l/J1w8vFxVmjs4OjqodJCz/9wydfOIyELYOzuL70t9pPS2reI/ZozYG3xbH3/rltyZMEEuv9BRIrZuk2wmYhNlH1eHIXq6IIivr68EBwern/Pmzat+T28jItv23XffqY3IUnh4uoqjk4MkxP/3DS0GKBij5MnjYdK2EZHlsXd3l3xDh0jpHdvF77VXxc79vykJcZcuya2RI+Xqi93k0Z49DIZQjrHLoY3IZgqjTp06Vby8vPQ/a9+UERGlxmwxsjQeHi5Sv3F52brhhPrd2dlRHj2KETdXJ2nY7L/VH4iIssPB21vyjxwpvi+9JA/mz5fQFT+ILj5e7Ys5fVpuDBkqbjWqS/5Ro8S9Rg12LhGRuRZGtUYsjEpEZNtiYuJl2Xd/yL7d51RGSF5fD+n+8vNSvzGDIERkHPF37kjwN3MkbM0aFCNKsc+jYQPxHzlS3CpVYneTUQqjdn83ZwqjrvqUhVHJBoMgWP7yzp07kj9//hTXP3jwQF2XaIEFnxgEISIi9f9BeJQ8jIiW/AXyiJMTl3smIuPDcrpBM2dJxMaNj+3zatVK/N8YIS6Bgex6eqLxCoMgRDlQGDW9mElsbKw4c+kvIpt35swZtRFZIm8fdylc1I8BECLKMc4lSkjhr6ZIyV/WiWfTpin2Pdy6VS53eEFuT3hH4m6yMDM9BR2+7TbupoqtEtlKTRCYMWOGukQ9EBQ99PT01O9D9sfu3bulfPnyOdNKIrIYG//9ZqtCBU4jICIiSo9ruXJS9JvZEn3ihNyfNl2iDhxI3pGUJOFr10r4hg2St1s38Xv1FXFKlYFNRES5EARBQVQtE2Tu3LlqWowGGSAlSpRQ1xORbWvYsKGpm0BERGQx3KpVk+KLF0nk/v1yf9o0ifnr7+Qd8fESumKFqiGCpXd9Bw0Sx7x5Td1cshQ5kbnBTBCytSDIlStX1GWTJk1kzZo1aqlcIqLUatWqxU4hi3X7ZoiEhUVJseL5xNPL1dTNISIb4lG3rpSoU0ce7dolQVOnSeyFC+p6XUyMPPhugYT+uFJ8Bw4Q3779xMGTy3cTEeV4EESza9euJ34wIiIic4RiqHNnbJe/j1+XhIREFQDp3L2WtOlQjcvCE1GuwbRzr6ZNxbNxY4nYtFmCZs6Q+GvX1b6kR48keMZMCV32vfgNHSp5e/UUe1cGaymdc0mr42HM85OZIGSrhVG7du0qX3755WPXT5o0Sbp162asdhGRBUpMipKt21fJ9p0bTN0UomxZumC3HD5wSRwc7cXT200iI2NlxeI/5cTRq+xJIsp1dvb24tO+nQRu2CAFPv5IHAsU0O9LDA2V+19+KZdatVbZIbr4eL5CREQ5GQRBAdS2bds+dn2bNm3UPiKyPagVdP/RT3Lybjc5duy4HDmyV66EfCqJSdGmbhpRpiIiouXw/kvi6uYs7h4uamWYPHk9JC4uQfbuPsceJCKTsXNykrzdu0vg1i0SMOFtcfD11e9LuHdP7k6cKJfatZfwX38VXWIiXykiopwIgjx69CjNpXCdnJzUutREZHvCY/bKjbDpkpAUKrVanpeaLU5LcOQvcit8jqmbRpSpuNh4SUxKEgeHx/9LjIqMZQ8SkcnZu7iIb79+Unr7NvEfNVLsvbz0++KvX5fb49+UK506y8MdO9QXE0QpiqMaayOy1SBIlSpVZOXKlY9d/+OPP0rFihWN1S4isiDBUZslSRcrTg75JF+BePEvKGJv5yoPorcwG4TMnq+flxQp6iuRj2IkKSn5rzxkgdjZiVSuWszUzSMi0rP38JB8r76qgiF+Q4aInUFNEBRSvTl8hFzt0VMi9+1jMISIyFiFUd9//33p0qWLXLp0SZo2baqu27lzp/zwww+yevXq7B6OiKxAQlIYJjCnuM7OzlGSdHGSpIsSB3EzWduIMmNvbycvD2woU7/YKCHBD/XFCStVKSpNmldiBxKR2XHIk0fyjx0jvn1fluB58yUUX1D+Wxsk5u+/5frAQeJeu7bKGnF/9llTN5dMgUvkEhkvE6RDhw6ybt06uXjxorz++usyduxYuXnzpuzYsUM6deqU3cMRkRXwdnkOhUEkSRcv+zYHyr7NpSQh6ZG4OQWKo/1/85eJzFXFKkXkk0ndpXGzilKlWjHp3a+evPVhR3Fzf3z6JxGRuXD095cC770rgZs3i0+XLojq6vdFHTwo13r1lhuvviYxZ8+atJ1ERBadCQLt2rVTW2qnTp2SypUrG6NdRGRB/D26Smj0HxIVd07CglzUdU4OeaSI9+tcXpQsQnBQhMz4aotcuXxfEuKT5MLZO/IwIkZ696+vMkWIiMyZc5HCUuizT8Vv8CAJmjlTHm7eot/36Pff1ebdtq3kGzFcXEqWNGlbKXdwiVwiI2aCpPbw4UOZP3++1KpVS6pWrfq0hyMiC4SARzn/WVIs71jpNsBD+gwuIRX8vxVv1+qmbhpRliya/7tcOHdHPDxcJV9+L5VFvPGXY3Jg7wX2IBFZDJdSpaTI1KlScs3P4tGoYYp9EZs2yeX2HeT2e+9J/O3bJmsjEZHFBkGwHG7fvn2lYMGCMmXKFFUf5MCBA8ZtHRFZDEd7bwnw7C6l878vxfxeFVen4qZuElGWhIVGyqkTN9TyuB5FwsSr3FXx8RdJTEySQ/svsheJyOK4VqwoxebNk+Irlot7jRr/7UhMlPCffpZLrVrL3U8/k4TgYFM2k4jI/KfD3L17VxYvXiwLFixQy+F2795dYmNjVY0QrgxDRESWCMEOe88IafP2SsnrHCWY/JKgs5eL1wtLzN7Spm4eEdETc3/uOSm2bKlE7t0nQVOnSszp0+p6XXy8hC5bJmE//SS+ffuK38AB4uDjw54mIptgn52CqOXKlZO///5bpk2bJrdv35aZM2fmbOuIyOIgMwwbkaXw9fOUju8uE3/nSHGWJHGSJHGzS5AKxW9IniaLTN08IqKngtWuPOvXkxI/rZbCM6aLc+lA/T5ddLQ8mDdPLrZoKcFz50lSZCR728pqghh7I7KpIMjmzZtl0KBB8tFHH6miqA4ODjnbMiKySP7+/mojshRnbvwuPg7x4qAqgSRDNoijJEnRAv+YtG1ERMYMhni3bCmlfvlFCn35hTgVKaLflxQRIUHTpsnFlq0kZOkySYqLY8dbxRK5OiNvpn5SRLkcBPnzzz9VEdTq1atL7dq1ZdasWRLMeYRElEq/fv3URmQpDt//ROxFp//bDgEQ3b+XznYJJm4dEZFx2Tk4iE/HjhK4aaMU+PADtcyuJvHBA7n32WeqZgimyugS+BlIRDYcBKlTp458++23cufOHXnllVfkxx9/lEKFCklSUpJs375dBUiIiIgsTUJcrAp4aBtwUVyyRFExcXL472ty5NR1iYmNN3VzyMzZOTtL3l69JHDbVsk/fnyKmiAJd+7InffeV6vJYFUZXVKSSdtK2cfpMERGXB3Gw8NDBg4cqDJDTp48KWPHjpUvvvhC8ufPLy+88EJ2D0dEVgaBUmxEluLWiWrpZvjqdAyHkGVA8OP1D1fKJ7M3y8czN6mfT5y5aepmkQWwd3MTv0EDJXDnDsk3fLjYe3jo98VdvSq3xoyVK126ysNdu0SHKRFERLa6RC6gUOqkSZPk5s2b8sMPPxivVURksZYvX642IktRqVAb0aWT+xEX55Tr7SHKrpDwKJm+ZJc8CI2UPF5u4uPlJkEhj2Tqot8kMiqWHUpZ4uDpKf7Dh0ngju3iO3Cg2Lm46PfFnj0rN197Xa716i2RBw+xRy2mJkgObE9g9uzZUqJECXF1dVVlFQ4dOpRi9dGXX35ZChQooL5sf+655+Tnn3/O8Hj4Mr5evXri5+cnbm5uUr58eZk6dWq6t8cX9qiJM2rUqEzbikVAGjRooNpatGhRNdZND2ZG4LidOnXK9LhkRUEQDYqk4sVfv369MQ5HRBbsmWeeURuRpShXNlAiH7lKotjp/8ZLEjv1++lDpUzdPKJMHT11XcIfxohfHndxdHQQJ0cH8fVxl5CwKDn2zw32IGWLY968EvDmeAnctk3y9Oop4uio3xd94oRc79dPrg8cKNF//82epUytXLlSxowZIx9++KEcO3ZMqlatKq1atZL79++r/X379pVz586pcSRmGXTp0kW6d+8ux48fT/eYCJYMHz5cdu/eLWfOnJH33ntPbfPnz3/stocPH5Z58+Zl6W/TiIgIadmypRQvXlyOHj0qkydPlokTJ6Z53KtXr8q4ceNUwIRsNAhCRKTBfx7YiCxF6VKl5dSB0hIT6SJx8U4Sl+AocbFOEhHiKbow/nFD5i8hIVGV9sU3khr8jKkLcXGJJm0bWS6ngPxS8MMPJXDzJvHp+AJOKv2+yH375Wr3HnJj+HCJOX/epO0k864J8vXXX8uQIUNkwIABUrFiRZk7d664u7vLwoUL1f59+/bJiBEjpFatWlKqVCkVzMiTJ48KQqTn2WeflV69ekmlSpVUhslLL72kAit79uxJcbtHjx5Jnz59VF3LvHnzZtpWZDLHxcWptuHYPXv2lDfeeEM9B0OJiYnquFg1FW0my8MgCBER2TRXVycp4v6anDlSUh6FuUt0hKuE3veSA5tqSfeOg0zdPKJMPVO+sLi4i4RW+luS2m5XW0iFk+Lm6aj2EWXk1IPb8svVvyUsJirN/c5Fi0qhL7+UUut/Ea8WLVLse7Rjp1zp2ElujX9T4q5fZ0fbCGRMGG6xsWlPu0NAAcGM5s2b66+zt7dXv+/fv1/9/vzzz6tskZCQELXgBqaYxMTESOPGjfX3wc/9+/dPtz3IGkEwpVGjRimuHzZsmLRr1y7F4xvCMQ0fB21q2LChODs7669DcAWZKqGhofrrPv74Y1UPc9Ag/o1gqf7LbyMiMgKkOgLmdBJZil69WsjWzfll6w+7JD4pRALylpeBvZtJseL5TN00okwF5PMSn25/SlHvcHH496va4nlD5VrgHfHLwz/SKW0XQu5Jv4OTxc8zWuztROZetZeoqAD5vc27KbKKNC5lykiRmTMk+uRJCZo2XSL37k3eodNJxK+/SsTmzZKna1fJ9/pr4hQQwG43taeo4ZHhMUVUrQxDmOqCaSOpBQcHq6yJgFTnA34/e/as+nnVqlXSo0cPVd/D0dFRZYmsXbtWSpcurb99sWLFpGDBgo8dv0iRIhIUFCQJCQnq8QcPHqzfh2AK/ibFdJj04JgIvBjWJylZsuRjbdX2IZsE9UgWLFggJ06cSL+fyOwxCEJERvXbb7+pSwZByJLY29tJm3bV1IYpBGkNAIjM1ehtk6V40TBxtPuvxK+DXYKU9A2Rj/cskImNhpi4hWSOXjn2P8nv9d8A0MUxSVy870jbbV/J5lbj0r2fW5UqUmzBdxJ56JAKhkT/++WHJCRI2MqVEr52reTt3Vv8hg4RR1/f3HgqlMtBkBs3boi3t7f+aheDIrrZ9f7770tYWJjs2LFD8uXLJ+vWrVM1QTC1pUqVKuo2S5cuTfO+uA2mvBw4cEDefvttFTjBNBm0b+TIkbJ9+3ZV4DQ9n3/+ebba+vDhQ1XEFdNr0FayXAyCEJFRIW2QyJIxAEKWxq3AAXFKNVkfwRBcF+y5SUQYBKGUfr50RLxd/wuAGLJ3vZKl7vKoVUvcl38vkbt3y/1p0yX2zBl1vS4uTkIWL5awVavEt38/8R0wQBy8vPgSWBEEQAyDIOlBoAALaNy7dy/F9fgdq8FcunRJZs2aJadOnVI1OACFUxHcwIoyqB+SES1rA8ESHBPZIAiCYAoOCq8afiGHjBQUUsXjYfoO2pUa2pRWW7V9aC8Konbo0EG/X8skQRYLps0EBgZm2i9keqwJQkRGhf+ItMg9ERHlPA/HhHT3eTnH8yWgx8y++FO6veL4+Ngww6CxZ6NGUvLnn6TwtKnibDCVICkqSoK/mSMXm7eQB999J0nR0XwlcpNOlzNbNqC2RvXq1WXnzp0pggb4vW7duhIVFaWvE2IIAQrDaSpZgdtrtUmaNWumVprBlBVtq1Gjhipmip/TCoAA2oRASXz8f5+byCYpV66cmgqDpXhTH/eFF16QJk2aqJ9TTxMi88VMECIiIiIiG2Jnl3YhS+UJplDY2duLd+vW4tW8uYT/sl6CZs+ShNt31L6k8HC5P+UrebBkieR79VXJ262b2BkUniTrhuVx+/Xrp4IQWAFm2rRpEhkZqVaL8fX1VVNYXnnlFZkyZYqqC4LpMAg8bNiwQX8MLKNbuHBh/fQVZImgTgiCEoDABe6PlVzAy8tLKleu/Niyuji+4fUTJkyQW7du6afb9O7dW634goKnb731lspQmT59ukydOlXtx9Sa1MfFSjaQ+noybwyCEJFRbdy4UV2iGjcREeW8yAQHyeOc9remD+P4px49LsC1oETqrhmuequXmL0v4FOwc3SUPF27iHeH9hK2arUEz50ricHByccNCpZ7n/xPQhYuknzDh4vPCx3ELp1v5Onp4aU1dnWrJzkeip6ieOkHH3ygiotWq1ZNtmzZoi84umnTJlXPA1NMUN8DQZElS5ZI27Zt9ce4fv16imwRZH0ggHHlyhU1DQVTUL788ksVTMmOO3fuqGNrfHx8ZNu2bWpVGWSwYDoP2j106NAneOZkzux0qABn47C0E0768PDwLM1vI6L0IRIP48alX1SNiIiMp8eOAVKpwH1VGNVQgs5OTt0sIqtaz2N3Uwp3I0NkwJH3xckeWSHJg1ucPUk6kagEO9nZZJZRegxTYkK+Xy4PFixQGSGGnAMDxX/ECPFq2UJlkpBxxiva7V56Y544u7gZtVvjYqPl+xmvcMxEFo+fOERkVFhzPaO13ImIyLjGPjNCgmPdJTrRUQU+sEUlOkpQrLt8UocBaXpcAQ9fSUjwkvgkO0n8d0tIspPYRDsZULSb0brM3t1d8g0dIqW3bxO/114VO3d3/b64S5fk1qhRcvXFbvJozx61MhflwOowxt6IrACDIERkVEgd5LJhRES5p6b/s1LAsZYEx3nK/TgvtT2I85RSrg2lXJ4yfCkoTVuafCr5HAIlOsFRohMdJCreRfoV6yYvlW5k9B5z8PaW/CNHqmCIb79+KWqCxPzzj9wYMlSuvfyyRB05wleLiHIcp8NwOgwRERFZuCRdkpwO/1t23dstdmInTQs0koreVbjkM2X5/LG3y73vRuPv3FErx4StWYO1S1Ps82jQQPxHjhS3yslLptKTTYd5eXjOTIdZNovTYcjysVoWERnVd999py4HDx7MniUiyiUYwFbJU01tRE9y/uQmp4IFpeAnH4vfoIESNGu2RKCo+r/TYSL37FGbV6tW4v/GCHEJDMzVtlmNJ1jSNkvHJLICnA5DREaFZc+wEREREWXEuUQJKTxlspRct1Y8mzZNse/h1q1yucMLcvvtCRJ38yY7koiMhpkgRGRUI0eOZI8SERFRlrmWKydFv5kt0SdOyP3p0yVq/4HkHUlJEr5unYRv3Ch5u3UTv1dfEaf8+dmzWYDFolItGPXUjH08IlNhJggREREREZmcW7VqUnzRIim2aKG4Vn3mvx3x8RK6YoVcatlK7k+ZIgmhoaZsJhFZOAZBiMiooqOj1UZERET0JDzq1pUSP/4oRb75RlzKltVfr4uJkQffLZBLLVpK0OzZkviI02+JKPsYBCEio5o9e7baiIiIiJ6UnZ2deDVtouqFFJoyRZyKF9PvS3r0SIJnzpJLLVrIg4WLJCkmhh1NRFnGIAgRGVWxYsXURkRERPS07Oztxad9OwncsEEKfPKxOBYooN+XGBoq9ydNUtNkQn9cKbr4eHZ4qpogxt6IrAGDIERkVN27d1cbERERkbHYOTmp4qiBW7dIwIS3xcHXV78v4f59uTtxolxq207C168XXWIiO56I0sUgCBERERERWQR7Fxfx7ddPSm/fJv6jRoq9l5d+X/yNG3L7zbfkSqdO8nDHDtHpbDh1IUmXMxuRFWAQhIiM6vLly2ojIiIiyin2Hh6S79VXVTDEb8gQsXNz0++LvXBRbg4fIVe795BHe/fabjBEZ+SNyEowCEJERrVmzRq1EREREeU0hzx5JP/YMVJ621bJ+9JLIk5O+n0xJ0/KjUGD5Xq//hJ17DhfDCJSGAQhIqOqXbu22oiIiIhyi6O/vxR4710pvWWz+HTtImL/3zAn6tAhuda7t9x49TWJOXuWLwqRjWMQhIiMqkGDBmojIiIiym1OhQtLoU8/lVIbfhWvNq1T7Hv0++9ypVNnuTVmjMReucIXh8hGMQhCRERERERWxaVUKSkydaqUXPOzeDZqlGJfxKbNcrl9B7n93nsSf/u2WCVj1wNhXRCyIgyCEJFR7d27V21EREREpuZasaIUnTdXiq9YLu41avy3IzFRwn/6WS61ai13P/1MEoKDTdlMIspFDIIQkVHt379fbURERETmwv2556TYsqVS9LvvxLVyZf31uvh4CV22TC62aCn3p06TxPBwsQZ2upzZiKyBWQdBPv/8c6lZs6Z4eXlJ/vz5pVOnTnLu3LkUt4mJiZFhw4aJn5+feHp6SteuXeXevXsmazORrcP7FBsRERGRObGzsxPP+vWkxOpVUnjmDHEuHajfp4uOlgfz5qlgSPDceZIUGWnSthKRjQZB/vjjDxXgOHDggGzfvl3i4+OlZcuWEmnwoTR69Gj59ddfZfXq1er2t2/fli5dupi03US2rHTp0mojIiIiMtdgiHeLFlLql1+k0JdfiFORIvp9SREREjRtmlxs2UpCli6VpNhYsUisCUKULjudTmcxiU1BQUEqIwTBjoYNG0p4eLj4+/vLihUr5MUXX1S3OXv2rFSoUEGl49epUydLx42IiBAfHx91PG9v7xx+FkREREREZC50cXEStmaNBM/+RhKCglLscyxYUPyHvS4+nTqJnaOjydqY1fGKdrsBg74RZ2c3o7YhLi5aFi14nWMmsnhmnQmSGt704Ovrqy6PHj2qskOaN2+uv0358uWlWLFiGdYkiI2NVR8QhhsRGcdPP/2kNiIiIiJLYOfsLHl79pTA7dsk//jx4pAnj35fwp07cue99+Vyu/YSvnGj6JKSTNpWIrKhIEhSUpKMGjVK6tWrJ5X/LWZ09+5dcXZ2ljwGH1QQEBCg9mVUawQRUm0rWrRojrefyFZcvXpVbURERESWxN7VVfwGDZTAHdsl3/DhYu/hod8Xd+2a3B47Tq507iIPd+0Ss0+m53QYIssPgqA2yKlTp+THH3986mNNmDBBZZVo240bN4zSRiISee2119RGREREZIkcPD3Ff/gwFQzxHThQ7Fxc9Ptiz52Tm6+9Ltd69pLIAwdN2k4isuIgyPDhw2XDhg2ya9cuKWJQuKhAgQIShzl8YWEpbo/VYbAvPS4uLmouneFGRMbh4eGhNiIiIiJL5pg3rwS8OV4Ct22TPL16ihjUBIn+6y+53r+/XB84UKL//lvMjZ1OlyMbkTUw6yAI0swQAFm7dq389ttvUrJkyRT7q1evLk5OTrJz5079dVhC9/r161K3bl0TtJiIiIiIiKyJU0B+KfjhhxK4eZP4dOyI5WX0+yL37Zer3XvIjWHDJebceZO2k4isIAiCKTDff/+9Wv3Fy8tL1fnAFh0drfajnsegQYNkzJgxKksEhVIHDBigAiBZXRmGiIxr1qxZaiMiIiKyJs5Fi6oldUut/0W8WrRIse/Rzp1ypVMnuTX+TVU/xORYE4TIMoMgc+bMUTU7GjduLAULFtRvK1eu1N9m6tSp0r59e+natataNhfTYNasWWPSdhPZMhQrxkZERERkjVzKlJEiM2dIidWrxaN+/f926HQS8euvcqlde7nzwYcSn8FCDURkOnY6sy9tbD7rbhMRERERERmKPHRIgqZNl+hjxx5ferd3b/EbOkQcfX1zZbyi3W5gv1ni7Oxm1BcqLi5aFi4ZzjETWTyzzgQhIiIiIiIyZx61aknx5d9L0fnzxKViBf31urg4CVm8WC41byFBM2ZI4sOHudYmuxzaiKwBgyBEZFQhISFqIyIiIrIVdnZ24tmwoZT86ScpPG2qOBss6JAUFSXB38yRi81byIPvvpOkf+sbEpFpMAhCREa1cOFCtRERERHZGjt7e/Fu3VpK/bpeCn72mTgVKqTflxQeLvenfCUXW7aUkOXLVaZIjkHFg5zYiKwAgyBEZFTlypVTGxEREZGtsnN0lDxdOkupLZsl4L33xCFfPv2+xKBguffJ/+RSm7YStmat6BISTNpWIlvDIAgRGVWHDh3URkRERGTr7J2dxfelPlJ621bxHztG7H189Pvib92SO++8I5df6CgRW7aKLinJeA+clEMbkRVgEISIiIiIiCgnB13u7pJvyBApvX2b+L32qti5u+v3xV2+LLdGjZKrL3aTR7t3CxfvJMpZDIIQkVGdPn1abURERESUkoO3t+QfOVIFQ3z79VPL6Gpi/vlHbgx9Ra699LJEHTnydF2ny6GNyAowCEJERrV582a1EREREVHaHP38JGDC2xK4dYvk6dZNxMFBvy/66FEVCLk+ZKhEn+IXS0TGxiAIERlV48aN1UZEREREGXMqWFAKfvKxBG7aKN7t22OtXf2+yD175OqLL8rNN0ZK7KVL7EoiI2EQhIiMqkaNGmojIiIioqxxLl5cCk+ZLCXXrRPPZs1S7Hu4bZtc7dkrW11pp9PlyEZkDRgEISIiIiIiMgOu5cpK0dmzpMTKH8W9bp3/dhhz5RgiG8cgCBEZ1Y4dO9RGRERERE/GrWpVKb5okRRbvEj9nG3I2siJjcgKMAhCREZ14sQJtRERERHR0/GoU0eK//iDFPr6a3YlkZE4GutARETQs2dPdgQRERGRkdjZ2YlXo4bZuxNmzxh7Bg1n5JCVYBCEiIyqSJEi7FEiIiIiIjJLDIIQERERERFZETvRqc3YxySyBqwJQkRGtWzZMrURERERERGZG2aCEJFR3bt3jz1KREREZEo5sZoLV4chK8EgCBEZ1ejRo9mjRERERKbG2StEaWIQhIiMysHBgT1KRERERERmiUEQIjKqpKTk9dPs7VlyiIiIiMgkuEQuUbo4SiEio/r666/VRkREREREZG6YCUJERhUQEMAeJSIiIjIhLpFLlD4GQYjIqF5++WX2KBERERERmSUGQYiIiIiIiKwJl8glShdrghCRUd26dUttRERERERE5oZBECIyqh9++EFtRERERGTiTBBjb0RWgNNhiMioqlWrxh4lIiIiMiVOhyFKF4MgRGRUzZs3Z48SEREREZFZYhCEiIiIiIjImmDmirFnr3A2DFkJ1gQhIqM6cuSI2oiIiIiIiMwNM0GIyKh+//13dVmjRg32LBEREZEJ2OmSN2Mfk8gaMBOEiIyqTZs2aiMiIiIimj17tpQoUUJcXV2ldu3acujQIX2n3L17V15++WUpUKCAeHh4yHPPPSc///xzhp32559/Sr169cTPz0/c3NykfPnyMnXq1BS3mTNnjjzzzDPi7e2ttrp168rmzZsz/SKvY8eOUrBgQdUWFPtfvnx5itucPn1aunbtqp6PnZ2dTJs2jS+wBWImCBEZVaVKldijRERERKZkJqvDrFy5UsaMGSNz585VARAEDVq1aiXnzp2T/PnzS9++fSUsLEzWr18v+fLlkxUrVkj37t3V1Opnn302zWMiQDF8+HAV5MDPCIq88sor6uehQ4eq2xQpUkS++OILKVOmjOh0OlmyZIkKcBw/fjzdv1X37dunjvnWW29JQECAbNiwQbXPx8dH2rdvr24TFRUlpUqVkm7dusno0aOz3R9kHux0OCtsXEREhDq5w8PDVaSQiIiIiIjI0sYr2u1eeWGSODu5GbUNcfHRMm/9m3Ljxo0UbXBxcVFbWhD4qFmzpsyaNUv9npSUJEWLFpURI0bI22+/LZ6eniprA9kgGmR4fPnllzJ48OAst61Lly4qCLJs2bJ0b+Pr6yuTJ0+WQYMGZfm47dq1UwGRhQsXPrYP2SCjRo1SG1kWTochIqNC1BwbEREREZlIki5nNhEVxECgRds+//zzNJsQFxcnR48elebNm+uvs7e3V7/v379f/f7888+rbJGQkBAVIPnxxx8lJiZGGjdurL8Pfu7fv3+6TxXZHcjiaNSoUZr7ExMT1XEjIyPVtBgNjmn4OGlB0AnBE7IunA5DREZ19uxZdamlDRIRERGR9UgrEyQtwcHBKgCBTApD+F37e3HVqlXSo0cPlf3h6Ogo7u7usnbtWildurT+9sWKFVN1OlLDlJegoCBJSEiQiRMnPpY5cvLkSRX0QFAFGSc4bsWKFfX7cUwEXtKDth0+fFjmzZuXpX4hy8EgCBEZ1YABA9ijRERERCaXM1UPtGKjxvD++++rmiA7duxQNUHWrVunaoLs2bNHqlSpom6zdOnSNO+L2zx69EgOHDigptYgcNKrVy/9/nLlysmJEydUNsdPP/0k/fr1kz/++EMfCEkvgwV27dql/qb99ttvWe/OCjEIQkRGhUg+EREREdl2YVQENRwcHOTevXsprsfvWA3m0qVLqlbIqVOn9IGGqlWrquAGVpRBMdWMlCxZUl0iWIJjIhvEMAji7OyszyipXr26yuqYPn16ppkdCJR06NBBrTiDwqhkfVgThIiIiIiIiIwKQQgEH3bu3Km/DtNP8DumqWClFTUgtU85JEXgJKNpKmnB7WNjY5/6NlgmF8VQUZhVW2mGrA8zQYjIqJA2CEOGDGHPEhEREZmCLgdmwzzB8bA8Lqah1KhRQ2rVqqWWyEWBUkw1QcFRZGpgedspU6aobGJMh9m+fXuKIvvIxihcuLB++gqyRFAnpHz58ur33bt3q/u/8cYb+vtMmDBB2rRpo2738OFDtfQuAhxbt25NcZtbt27pp9tgCgxq2o0cOVK6du0qd+/e1QdztOKoKPb6zz//6H/G/THlBjVHDOuYkHljEISIjArFp4iIiIiIUPQUxUs/+OADFVSoVq2abNmyRV8sddOmTaqeB6afoL4HAglLliyRtm3b6jvv+vXrKbJFkNGBAMaVK1dUMdXAwECVuYFgiub+/fsqeHLnzh21gs0zzzyjAiAtWrTQ3wb7cGwNHhfZKQi2GNYLwaozCKDA7du35dlnn9XvQ/AFm+FtyPzZ6XTGnixmvetuExERERERmet4RbvdK60/F2cnV6O2IS4+RuZtmcAxE1k81gQhIiIiIiIiIpvAIAgRGRXSCLVCV+YG6Zhz5syRzz77TM3fpMxdu3ZN9RkRERFZkqQc2ogsH2uCEJFRffPNN+py3LhxZteze/fulTJlykjz5s1N3RSLUbx4cXnttdeydNvjx4/L33//rQqgpWfRokVy8+ZN/dzeokWLplh+7s8//5R9+/ap+b6YN9yyZcvHqsYD5gFj7q6Tk5P+ut69e+uXy0t92/Xr16tCZ4awTN4LL7yQ5n2IiIiIyDoxCEJERlWiRAmz6NHExES1xJohzKNNb8CLQbednZ3aKGch8FC1atXHrj9//rwcPHhQBg0aJC4uLqpa+5EjR1Q1+bTkzZv3scAGERERYSUXXfJmTCwlSVaCQRAiMqoXX3wx09ugYjeWPrt3754ayGIJM2Qc/PXXX3L06FEZOHCg/rabN29WgYnWrVtLdHS0+v3SpUsqwIE15rFpy5o9ePBAUOsZg+kuXbpIhQoV9MfBgPrq1auqCjgee8SIEfLzzz+rx8XxULEc2StYRg2VyvE7Co/hcUuVKqWOERISImvXrlXtxnWoSI7l3Jo0afJYFgQCLlOnTpWJEyeq3zNrO46NQMyFCxckX758qh+15djQFlRSxyUyH5o2bapus3r1ahk9erQ+cLN//341faVnz56P9TnaUrNmTdVOTFdCEELLssDj/vHHH2ofgkcVK1ZU+/BYqbMocJw6deqo1wl9VaVKFWnXrp2EhoaqfsWxPv30U7VUXHYDFOg/LKGHPoXnn38+wyCIMaEKPNquiY+Pl7feekvc3Nxy/LGJiIiMLidmr3A2DFkJBkGIKFclJCSotdoxkEbA4OzZs+p3DJix3jsG0gggoLI5BqVYix3LqwECEAiajBo1Sq0xj+kQ/v7++nXZz5w5o26Ltd0xmDeEKReYivHcc8+lyELAwPull16SPHnyqLYtW7ZMBQAqVaqkAgqrVq2S4cOHi4eHh/z0008q+IF2X7x4Ue1r0KBBlp53Vtrep08fFbz59ddfVWAEzwNLDqNNjRs3Vu3EmvTon4IFC6ogDNqoZd+cPHlS6tevn24bTp06Jf3791c/45jHjh1TQQcEP9DPyMBA4OPHH3+U3bt3S7NmzdI8Dto6YMAA1cfz589XwSYsT9e+fftMp8MAlqjDlj9/ftXXhQoV0tdsqVy5sv52WD4P12VUAX/SpEkqawTBGCxPlzr7J6uw1J4GwSoE1FxdjVtVn4iIiIhMj0EQIjIqZDoABsVpuXXrlsrWQBAEEGzAFAhkQCA4gZodp0+fVlkAyNrAQL9IkSJq7XhkJSDIgYEughYYwGPwrgUSkNVRtmxZ9XNadSTSgqAIsioAARkEJjCgBkydwWPjORUrVkxlgGDwjzYhYIN9WZGVtiO4ok3VQSAAQQJAVguCJ8jiADy2u7u7+hlr3iPwgSAIBu3IJtGef1pq164tXl5e6mdkoSDzBu1AcAT9jcATIOCCQEx6QRC8dggKAR4bGSrpvd6ptWjRQvUxXp/Dhw/L8uXLVZAJGRcI8CCgoUEQAtelBa/Zq6++qrJG8NyRFYMATnpBqbCwMJXtYSitY6NgLs7FIUOGcGoUERFZLk6HIUoXgyBEZFTIeMioMCqmUGiDbQ1+x/VaAADFMTEoRzBEywzAIBaZGvjmX4NgimENEsPjfv/99ypLAjp06KACBmkxvA8eA/cxHCwjGwWPgfZh4G9YiBPBjKzIStu1oALgMbQBOrIdEARJC57Tt99+K23btlXBEGRkIEiSHsPnip8RnEnrNTF8PdKSXluzwjBwhNcYWSg3btxQwRtnZ2eJjY3V78fPuC4tCOZoAR0EVZAFgsK36QVB8FqlVRg1dYBu27ZtKluG02CIiIiIrBODIERkVFqGR3owcMV0DkP4XcuIQCbIL7/8IsHBwSpTQls5BPU5MCB+++23s/QNPaaOZBceAxkNWGUkrUAGammgVoQWCEG7tQAF2oZ9Gkx5MTxudtqeuk3nzp1Lcx9qhiAjApkLCIJgOkpGDPsdP6NuR1qvCX7WAgzZ8SRFZQ3vg2AG6sUgywaQYYLrcuqxDSEgtHLlStWHmKZDRERk2VAU1ciFUY1+PCLTyFq+OBFRFqEmRUZ1KQoXLqwuMQUGNSUQ6MA0EwQ/AAEGDII3btyopn2gLoQWDMByqjt27FAZAsjQwIAZ394bC7IRMPBGBgrahuwNFFNFUACZBBgco1YG9iEwgQwGDdqJ+6JNaB+yWTRP03a0CdM9UIgUj4tAzJ07d1Jkg/z2228qAIPpQBk5dOiQyvDAduDAATUVCXCJZWnxPFHAFUVSDWtzZBUyRJC5kroeiwbHxtQi9Cs2tAHBB/SN9lxQCBXTenA9Cr2ml8GD6UVa4Ab9g9elXLly8iTQXtR3wZK8KApLRERERNaLmSBElLsfOo6O0qtXLxXkwOAdmRRYzUSrcwEYgKNWBFZdMYSiodu3b5eZM2eqQT+yILBSirGgBgUySLASCwq0IrsARTu1DAsUKsV0HwRwUMPDcMCMtiD4s3DhQnUc/IwAz9O2Hcd6+eWXVbFOTNVARglqdaAwqhbAQHtR7yOzOii4LYrDIpCC4ALqoQAuEbz47rvvVIAG02oaNmyY7f5DTRMEiyZPnqwCIliBxxCOjUAQghZoa4ECBVQxWG3qCQI+WAkG7UBgAkEJ1CzRYNUZvD4I9iAQtGbNGlU4Fo+FOi4ZBd8ygueO+jM4JgIvmrFjx7I4KhERWagcWCKXmSBkJex0mJhu4/AHMObA41tFfGNLRE9uz5496jKrq6ZYMkzbwWdG6mBNbkJg4auvvlKBEgQV0oOlbRGIySxbhIiIiCx3vKLd7pXmH4mzo3FXOYtLiJF5Oz7kmIksHjNBiMiokCVhK0EQc4AlafHHTkYBECIiIrIxSbrkzdjHJLICDIIQkVF17tyZPZpLFixYIKGhodK9e3f2OREREf2HS+QSpYtBECIyKqyuYis6duxo0scfNGhQlm87evToHG0LEREREZElYBCEiIiIiIjIqnCJXKL0cIlcIjKq1atXq42IiIiIiMjcMBOEiIzq2rVr7FEiIiIiU2JhVKJ0MQhCREb1+uuvs0eJiIiIiMgsMQhCREbl7u7OHiUiIiIyIZ1OpzZjH5PIGlhNTZDZs2dLiRIlxNXVVWrXri2HDh0ydZOIiIiIiIiIyIxYRRBk5cqVMmbMGPnwww/l2LFjUrVqVWnVqpXcv3/f1E0jsjkzZsxQGxERERGZCLI2cmIjsgJWEQT5+uuvZciQITJgwACpWLGizJ07V6XkL1y40NRNI7I5eO9xSgwRERGRCTEIQmS9NUHi4uLk6NGjMmHCBP119vb20rx5c9m/f3+a94mNjVWbJiIiIlfaSmQLBg8ebOomEBERERERWWcmSHBwsCQmJkpAQECK6/H73bt307zP559/Lj4+PvqtaNGiudRaIiIiIiKiHJaUlDMbkRWw+CDIk0DWSHh4uH67ceOGqZtEZDUePHigNiIiIiIiInNj8dNh8uXLJw4ODnLv3r0U1+P3AgUKpHkfFxcXtRGR8S1atEhdjhs3jt1LRERERERmxeIzQZydnaV69eqyc+dO/XVJSUnq97p165q0bUS2qEKFCmojIiIiIiIyNxafCQJYHrdfv35So0YNqVWrlkybNk0iIyPVajFElLvatWvHLiciIiIyIV2STnRGruGBYxJZA6sIgvTo0UOCgoLkgw8+UMVQq1WrJlu2bHmsWCoRERERERER2S6rCILA8OHD1UZEpnXq1Cl1WblyZb4URERERKag0yVvxj4mkRWwmiAIEZkHZGEBgyBEREREJoJ4hbFjFoyBkJVgEISIjKpJkybsUSIiIiIiMksMghCRUWG1JiIiIiIyIV1S8mbsYxJZAYtfIpeIiIiIiIiIKCuYCUJERrV9+3Z12aJFC/YsERERkcmWyDVuEQ8ukUvWgpkgRGRUf/31l9qIiIiIiIjMDTNBiMioevfuzR4lIiIiMqkcWCKXy8OQlWAQhIiMqlChQuxRIiIiIiIySwyCEBERERERWRGdTqc2Yx+TyBowCEJERrV06VJ12bdvX/YsERERkSlwiVyidDEIYhDVjIiISL+niChLrl+/zvcTERERkRFp45SsZmPEJcYZvf9z4phEpmCnY16T3Lx5U4oWLWqSF4CIiIiIiCgrbty4IUWKFEl3f0xMjJQsWVLu3r2bIx1aoEABuXLliri6uubI8YlyA4MgIpKUlCS3b98WLy8vsbOzE1NHeRGQwQect7e3SdtC9CR4DpMl4/lLlo7nMFk6nsNpw/fWDx8+VAXo7e3tM+xDBELi4nIma8PZ2ZkBELJ4nA4joj5IMoqomgICIAyCkCXjOUyWjOcvWTqew2TpeA4/zsfHJ0t9hywNZmoQpS/jMCIRERERERERkZVgEISIiIiIiIiIbAKDIGbGxcVFPvzwQ3VJZIl4DpMl4/lLlo7nMFk6nsNElNNYGJWIiIiIiIiIbAIzQYiIiIiIiIjIJjAIQkREREREREQ2gUEQIiIiIiIiIrIJDIIQERERERERkU1gEISIiIiIiIiIbAKDIDlo4sSJYmdnl2IrX768fn9MTIwMGzZM/Pz8xNPTU7p27Sr37t3L8Jg6nU4++OADKViwoLi5uUnz5s3lwoULOfk0yEblxPnbv3//x47ZunXrXHg2ZIsyO4fnz58vjRs3Fm9vb7UvLCwsS8edPXu2lChRQlxdXaV27dpy6NChHHwWZMty4hzO7JhEuXH+hoSEyIgRI6RcuXLq79lixYrJG2+8IeHh4Rkek38HE5ExMAiSwypVqiR37tzRb3/++ad+3+jRo+XXX3+V1atXyx9//CG3b9+WLl26ZHi8SZMmyYwZM2Tu3Lly8OBB8fDwkFatWqkBKZG5n7+AoIfhMX/44Qe+cGSSczgqKkqdj++8806Wj7dy5UoZM2aMfPjhh3Ls2DGpWrWq+gy+f/9+Dj0DsnXGPoczOyaRMaV3ruFvBmxTpkyRU6dOyeLFi2XLli0yaNCgDI/Hv4OJyBgcjXIUSr+DHR2lQIECj12PSPeCBQtkxYoV0rRpU3XdokWLpEKFCnLgwAGpU6dOmtHvadOmyXvvvScdO3ZU1y1dulQCAgJk3bp10rNnT74SZLbnr8bFxSXNYxLl5jkMo0aNUpe///57lo/39ddfy5AhQ2TAgAHqdwSkN27cKAsXLpS3337bSK0myrlzOLNjEhlTeuda5cqV5eeff9b/HhgYKJ9++qm89NJLkpCQoO6XGv8OJiJjYSZIDsNUlUKFCkmpUqWkT58+cv36dXX90aNHJT4+Xk1n0SBFEOmA+/fvT/NYV65ckbt376a4j4+Pj0rHTu8+ROZy/mrwx3r+/PlVCuxrr70mDx484ItEuX4OP4m4uDh17hue9/b29up3fgaTJZzDOXlMoqc91/AFC6Z2pRUAAf4dTETGwiBIDkJwQkvvmzNnjvrwbtCggTx8+FAFM5ydnSVPnjwp7oOsDuxLi3Y9bpPV+xCZy/kLSNtG9tLOnTvlyy+/VNNo2rRpI4mJiXyhKFfP4ScRHByszlV+BpOlnsM5dUyipz3X8Pn6ySefyNChQ9PtTP4dTETGwukwOQiDO80zzzyj/jMoXry4rFq1ShWBIrK189dwylaVKlXUcZECi+yQZs2aGaXdRFk5hzObd05krecw3xeUW7J6rkVEREi7du2kYsWKqpgqEVFOYyZILsK35mXLlpWLFy+q+ZFIrU5dyR2ra6Q3T1e7PvUKHBndh8hczt+0ID02X7586phEuXkOPwmcqw4ODvwMJos9h3PrmERZPdeQFYIsUS8vL1m7dq04OTml23n8O5iIjIVBkFz06NEjuXTpklretnr16uqDHtMCNOfOnVNzJevWrZvm/UuWLKn+AzC8D6LnWCUmvfsQmcv5m5abN2+qmiA4JlFunsNPAlPAcO4bnvdJSUnqd34GkyWcw7l1TKKsnGv4G7Zly5bqs3X9+vVq2fGM8O9gIjIWBkFy0Lhx41TNg6tXr8q+ffukc+fO6lvEXr16qYKmSAXEUou7du1Sxfaw2gD+kDZcWQPFJhEZB6yvjkrw//vf/9R/FidPnpS+ffuqglOdOnXKyadCNsjY5y/++Bk/frxaPQbHxMARqxyVLl1aLTFKlJvnsDa//MSJE/pvJfGZit9DQkL0x8A0rVmzZul/xzn/7bffypIlS+TMmTOquG9kZKR+tRgicz+HMzsmUW6cv1oABJ+fWG0Ov+N8xmZYJ4x/BxNRTmBNkByEb7nxQY9vuv39/aV+/fpqAIifYerUqWplga5du0psbKwaCH7zzTcpjoFv11EtW/Pmm2+q/zBQOApTEXBMFJzKLHpOZOrzF3/4/P3332rwiHMXwTv8AYRCaFg2lyi3z2Esb/vRRx/pb9+wYUP9cs/9+/dXP+NbSxTs0/To0UOCgoLkgw8+UH+sV6tWTX0Gpy6WSmSu53BmxyQylozONdQCQyYz4MsQQyigWqJECfUz/w4mopxgp8Oi20REREREREREVo7TYYiIiIiIiIjIJjAIQkREREREREQ2gUEQIiIiIiIiIrIJDIIQERERERERkU1gEISIiIiIiIiIbAKDIERERERERERkExgEISIiIiIiIiKbwCAIERFZhN9//13s7OwkLCxM/b548WLJkyePfv/EiROlWrVqudIWPFZAQIBqz7p163LlMS1Vw4YNZcWKFUY95j///CNFihSRyMhIox6XiIiIrB+DIERENuju3bsyYsQIKVWqlLi4uEjRokWlQ4cOsnPnTqM+TuPGjWXUqFGSG8aNG2f09qflzJkz8tFHH8m8efPkzp070qZNmxx/TEu1fv16uXfvnvTs2VN/XYkSJWTatGmP3TY7QayKFStKnTp15OuvvzZqe4mIiMj6MQhCRGRjrl69KtWrV5fffvtNJk+eLCdPnpQtW7ZIkyZNZNiwYbneHp1OJwkJCU99HE9PT/Hz85OcdunSJXXZsWNHKVCggAoipRYXF5fj7bAEM2bMkAEDBoi9vfH/3MBx58yZY5Rzh4iIiGwHgyBERDbm9ddfV9M4Dh06JF27dpWyZctKpUqVZMyYMXLgwAH97a5fv64G+ggueHt7S/fu3dW3+qm/uV+2bJn6dt/Hx0d94//w4UO1v3///vLHH3/I9OnT1eNhQwBGm9ayefNmFYxBEOHPP/+U2NhYeeONNyR//vzi6uoq9evXl8OHD2f5eaXOJMDjd+rUSaZMmSIFCxZUARIEeeLj4/W3QSZHu3btxM3NTUqWLKmmbaSXqaA9BjJmAAN7PA/Dx/r000+lUKFCUq5cOXX9jRs3VL9h2o6vr6/qT/SBJjExUfU79qN9b775pvTr108dS5NWe/A80RYNpggNHjxY/P391WvVtGlT+euvv7L8WkFSUpJMmjRJSpcurV6TYsWKqecDON7w4cNTtCEoKEicnZ3Tzb7BfgTatP7KLu2cMdzQdk2LFi0kJCREnWNEREREWcUgCBGRDcGgEVkfCAZ4eHg8tl+rsYEBMQbs2iBz+/btcvnyZenRo8djWRGoibFhwwa14bZffPGF2ofgR926dWXIkCEq2IAN0240b7/9trotppc888wzKgDw888/y5IlS+TYsWNqMN6qVSvVhie1a9cu1UZc4rioI4JN07dvX7l9+7YKzOCx58+fL/fv389wys2iRYvUz9pz0iAYcO7cOdVX6AsEW9B+Ly8v2bNnj+zdu1cFlFq3bq3PFPnqq69UexYuXKgCQXiua9euzfbz7Natm2o3AktHjx6V5557Tpo1a5ai7zJ6rWDChAnq9/fff1/V3EBACHVPAAEW/I5Aleb777+XwoULqwBJWvB83N3dpUKFCvIktP7FdvHiRXU+oL6IBgEYBHbQt0RERERZpiMiIptx8OBBHT7616xZk+Httm3bpnNwcNBdv35df93p06fVfQ8dOqR+//DDD3Xu7u66iIgI/W3Gjx+vq127tv73Ro0a6UaOHJni2Lt27VLHWbdunf66R48e6ZycnHTLly/XXxcXF6crVKiQbtKkSSnuFxoaqn5ftGiRzsfHR397tKdq1ar63/v166crXry4LiEhQX9dt27ddD169FA/nzlzRh3v8OHD+v0XLlxQ102dOjXdvlm7dq26jSE8VkBAgC42NlZ/3bJly3TlypXTJSUl6a/Dfjc3N93WrVvV7wULFtQ/P4iPj9cVKVJE17FjR/11eA6p24PniecLe/bs0Xl7e+tiYmJS3CYwMFA3b968LL1WuN7FxUX37bffpvmco6OjdXnz5tWtXLlSf90zzzyjmzhxYrr9hDaXKlXqsevxfJydnXUeHh4pNrz+hq+fBv3XuXNnXfXq1XVRUVEp9uH6/v37p9sGIiIiotQcsx4uISIiS4f6G1mB7AxkbRhmbqAYJTJFsK9mzZrqOkxPQKaDBtNOMsqkMFSjRo0UWQrInKhXr57+OicnJ6lVq5Z6vCeFaT4ODg4p2ocaKICsDUdHR5U1ocCZDK4AAPwwSURBVEG2Qd68eZ/osapUqaKyEzSYjoIMBsP+gZiYGPV8w8PDVZZD7dq19fvQHvRLVl8n7XEePXr0WD2U6Ohoff2SzF4r9DGyPJA9khZMT3r55ZdVxgqm9yBT59SpU6rwaXrw+LhfWsaPH6+mEKWuH7J79+7HbvvOO+/I/v375ciRI2rakiH8HhUVlW4biIiIiFJjEISIyIaUKVNG1VY4e/asUY6HQIUhHBtTabIirek4xvY07cuu1M8HgQnUPFm+fPljt0XtjqxC7ZHUQRHDuiZ4HAQ0MKUnNcMlhDPqi9TBhbRgSgymn9y8eVNNCcI0mOLFi6d7+3z58kloaGi6+xBwMoSaKalhys3UqVPVc8PUm9Qw3ScwMDDTthMRERFpWBOEiMiGYKCJOhWzZ8+WyMjIx/ajwCagjgOKemLToE4E9iMjJKuQGYHin5nBQBa3Rd0Mw4E+CqNm5/GyA8VLsbLI8ePH9dchcyO9gXt2IcPkwoULqtArBvyGGwqTYkPw4uDBg/r7oD2o6ZE6YGJYeyQiIkKuXLmS4nGw5DGySFI/DoINWQ2OIRCS0RLDyHRBlsq3336r6oMMHDgww2M+++yzql1P2p/I/kDgBUsRYznctCAbBY9DRERElFUMghAR2RgEQBCYwFQTFAPFQB3TITAdAYVMoXnz5mrQ26dPHzX1ASvJoIhoo0aNUkxjyQymYGCQjxVRgoOD083CQBbFa6+9pqZJoHArAi4oqIqpDoMGDZKcUL58efU8hw4dqp4fgiH4GcEAbdWXp4G+QxACBWZRvBOBC2Q0YAUcZFPAyJEjVTFSFCxFdg5W7tECURpkXGBVFxwDU3mweozhFB88B7xuWFFm27Ztqq/37dsn7777rppCkhWYtvLWW2+p4rRLly5V02iwUtCCBQtS3A5BCbQXmSmdO3fO8JgITuD5Gwa2sgrBExwfK9ggaIffsWHFGQ2e561bt9TzJyIiIsoqBkGIiGxMqVKlVGCjSZMmMnbsWKlcubJabhRZAHPmzFG3QRDgl19+UfUxsCIHBpq438qVK7P1WFhNBQN2ZHMgowHL7qYHg2ss2YvaE8huQFbG1q1bn7hGR1ZgwI8VUPAcMehG4AV1M9KrZZEdWBkFNS6w1GyXLl1Udg0COqgJgmVsAf2P54vABgIZeOzUwQWs2oLgU/v27dVyvgh2GE4BwWu1adMm9RwGDBigljxG8ODatWv61V2yAqvCoD0ffPCBaitWAkpd36VXr14q4wSXmfURXne0J63pQJlBQAjLMWNFH2TLaJtWiwZ++OEHadmyZYZTcoiIiIhSs0N11MeuJSIiskHI0EAx2B07dqRbJDSnoWAoskGQHWJukH2BAAymKRkWlE0PsjdQnBZBN2MGK7DEMKbwYFqOYTFdIiIiosywMCoREdms3377TRUWxdQf1N3AdBBM4UFWBUmK+iwPHjyQ9957T9XnyEoABAoUKKCm1CADyJhBEBwPq8YwAEJERETZxSAIERHZ9OAeg+nLly+rqSjPP/+8mr6ReiUVW4e6Hpg+hak2P/30U7bui+k7xqYVfiUiIiLKLk6HISIiIiIiIiKbwMKoRERERERERGQTGAQhIiIiIiIiIpvAIAgRERERERER2QQGQYiIiIiIiIjIJjAIQkREREREREQ2gUEQIiIiIiIiIrIJDIIQERERERERkU1gEISIiIiIiIiIbAKDIERERERERERkExgEISIiIiIiIiKbwCAIEREREREREdkEBkGIiIiIiIiIyCYwCEJERERERERENoFBECIiIiIiIiKyCQyCEJFFsLOzk+HDh5u6GSQi/fv3lxIlSpikL/C4eHzKvokTJ6r3kSWYPHmylCpVShwcHKRatWqmbo465zw9PXP9cRs3biyVK1fO9Ha2+L74/fff1fmMS0to508//WTqppg9U/7fQkS2hUEQIjIb+/btUwO1sLAwUzeFTIjnwZOLiopS7yFzHxhmZNu2bfLmm29KvXr1ZNGiRfLZZ5+Zuklkg7L7ObRixQqZNm1ajreLiIieHoMgRGRWf3R+9NFHDILYuIzOg3Pnzsm3335rknZZShAEfZdWEOS9996T6OhoMXe//fab2Nvby4IFC6Rv377Stm1bUzfJ7Nni+6Jhw4bqfMalOfx/xCAIEZHlYBCEiMhGREZGiqVzcXERJycnsWUxMTGSlJSU7fs5OjqKq6urmLv79++Lm5ubODs7G+V4Op3OIoI/T8MW3xcIlOF8xiUZ97PCVtpDRLaL/3MQkVlA2vH48ePVzyVLllRzqLFdvXo1xe3WrVun5sjjj/5KlSrJli1bHjvWrVu3ZODAgRIQEKC/3cKFC7PUju3bt0v9+vUlT548qgZAuXLl5J133tHvj4uLkw8++ECqV68uPj4+4uHhIQ0aNJBdu3alOA7ajfZPmTJFZs+ereobuLu7S8uWLeXGjRtqYPbJJ59IkSJF1ICvY8eOEhIS8lh7Nm/erI6Px/Hy8pJ27drJ6dOnM30eixcvVo//xx9/yOuvvy758+dXj5Xd42r9jcEGLteuXZvluflaH6Aths6ePSvdu3cXf39/9dzRx++++26WzoO0ah9cvnxZunXrJr6+vqqP69SpIxs3bkyzjatWrZJPP/1U9QWeU7NmzeTixYuSFcePH5c2bdqIt7e3Ojdw3wMHDuj3HzlyRD3GkiVLHrvv1q1b1b4NGzZk6zzV2v3jjz+qTI7ChQur5xgREfHYY6CP0KeAb7C1vkOfplcTRKu1s3r1aqlYsaJ6PerWrSsnT55U++fNmyelS5dWfYX6FKnfj3Dw4EFp3bq1ej+gbY0aNZK9e/fKk0B7MAUGATut/dr5k5CQoN4zgYGBqr9wLuC9GRsbm+IYuL59+/aqz2vUqKGeE55HRvAckHGSN29e9Z545plnZPr06Y/dDq9Zp06d1OuPvh43bpwkJiamuA0GeZgWgdcT/YbX95VXXpHQ0NDHjof3IfoL70GcVzVr1lQZBZlNF0I/9+rVS/VJWu8L7f2P12HMmDGqrXhenTt3lqCgoMfai3OjUKFC6rhNmjSRf/75J8t1RvAZ9/zzz4ufn5/qa3w2plX/AoGoN954Q/Lly6ee7wsvvKD60/AchWvXrqnPLHwu4Hg4Lt7fqc+9tD53tBoqaD+eB54P3jOTJk16rD0zZ85UrxFug9cd54rW91n9/8jwcfGZg7Zrt01d2wL9nJXPnid9P2X2WZHV4+I1GTRokDof8D7D83/ttdfU/31P8pmbXnuy8n8LEVFOccyxIxMRZUOXLl3k/Pnz8sMPP8jUqVPVH8qgDergzz//lDVr1qg/kPFH9IwZM6Rr165y/fp19Ycy3Lt3T/1Bpg3ucH8MNPBHHf74GjVqVLptQBAAgycMgD7++GP1ByD+SDX8QxHH+O6779QAZMiQIfLw4UOVtt+qVSs5dOjQY0Ucly9frv54HDFihApy4I9xBACaNm2q/kh866231GPgD3IMqAwHwcuWLZN+/fqpY3/55ZdqqsOcOXNUkAYD8qwUkENfoQ8QuNEyQbJ6XAy20L8YHH/++efy4MEDGTBgQIpgSnb9/fffKviCb62HDh2qHuvSpUvy66+/qgFCVs4DQ3i9MQDDc8AAC+cBghAYYGEghkGfoS+++EJ9c4y+Dg8PV69Hnz591AAhIzg30G4MVFGvAu3HwBqDHwSaateurQZRCHYh0IL+NbRy5Uo10EKfP8l5isE/MiPQbgz608qSwDHwOmLAgueNvgSczxnZs2ePrF+/XoYNG6Z+x2uN9wGe5zfffKPOIQzg0VcI2mC6igY/IzCEge+HH36o+hZBDJzfOG6tWrUkO3Buzp8/X72X8D4DvL4wePBg9dq++OKLMnbsWPWaoa1nzpx5bACF6SF4jyL4gPcpBtQZBT7xfAsWLCgjR46UAgUKqGMiYIXfNQh24PXDa42B/44dO+Srr75SQRn0uQaPiSAE3is4J69cuSKzZs1S7y18lmgZG7gN+hMD8QkTJqjAK26DwG7v3r3TbCvahOffo0cP9VmBwrEZwecOzju8NhjAIziD8w3nowaPjde2Q4cO6vn99ddf6hLf2mcFgkV4v+F9hM86DHoxQEZbEVzVIKCC98bLL7+szn28bwz3aw4fPqymovTs2VN91qDdOK/xXkNwAwPpjOBcxWAf5z8+a/E5gM/ZKlWqqHMVMHUIrw36Eq8xnis+m3BOoe+z+zmEIC4+T27evKluD6kL6Wbls8cY76e0Piuyetzbt2+rnzEFCJ/P5cuXV0ER9CE+Y3Gs7H7mptWenPi/hYgoW3RERGZi8uTJOnwsXbly5bF9uN7Z2Vl38eJF/XV//fWXun7mzJn66wYNGqQrWLCgLjg4OMX9e/bsqfPx8dFFRUWl+/hTp05VxwsKCkr3NgkJCbrY2NgU14WGhuoCAgJ0AwcO1F+H54Bj+fv768LCwvTXT5gwQV1ftWpVXXx8vP76Xr16qecXExOjfn/48KEuT548uiFDhqR4rLt376rnkfr61BYtWqQep379+qrNmuwct1q1aqovDdu/bds2ddzixYvrr9u1a5e6DpeGtD5AWzQNGzbUeXl56a5du5bitklJSVk6D/C4/fr10/8+atQodds9e/akeI4lS5bUlShRQpeYmJiijRUqVEjx+k2fPl1df/LkyQz7s1OnTur1uXTpkv6627dvq+eC52T4+jo5OelCQkL01+Hx0OeG50dWz1Ot3aVKlcrw3NXg3MXtP/zww8f24brU/+3jdxcXlxR9PW/ePHV9gQIFdBERESmem+HrgtesTJkyulatWqV4/dBO9H+LFi10TwKvr4eHR4rrTpw4oR578ODBKa4fN26cuv63335LcY7gui1btmT6WHhvoK24D97HhgyfE9qEY3788ccpbvPss8/qqlevrv8d5yFut3z58hS3Q1sMr8d7CudO7dq1ddHR0ek+bqNGjXSVKlVSP//888/q3MJ7VDuv03tfaO//5s2bpzje6NGjdQ4ODvr3NN73jo6O6vw2NHHiRHV/w2OmJ/V5GRcXp6tcubKuadOm+uuOHj2qjof3q6H+/fs/dr6mdZ7v379f3W7p0qUZfu6gv1LfDu8/nMtdu3bVX9exY0d9v6Yno8+htLRr1y7F52Lqdmb22fO076f0Piuyc9y+ffvq7O3tdYcPH37s+Np9s/uZm9ZnV1b/byEiyimcDkNEFqN58+bqW1cNvuHGN/NIzQWM6X7++Wf1jSZ+Dg4O1m/4ZhPfvh07dizd4+ObWPjll1/SnbeMb161b+FxG2R3ICUdWQBpHRvfiCL9WINvkeGll15SNRoMr8e3qPjWTft2Gt/G4dtsw+eBx8dtU0+/SQ++BTf8tjirx71z546cOHFCZTQYtr9Fixbq27sngTT83bt3q2+/ixUrlmLfky7dumnTJvXNJbJYNPgGFt9i4htkfHNsCN82GmZRILsDtHMoLcgAwDeXmAaBTA8NMgfwrTEylLQUb3xDHx8frzKWNLgv+hz7nvQ8xeuAqQE5AWn5hllF2jmKb2qRcZX6eq2vcH5cuHBB9QG+ydWeAzKOcEy81saa/4/XGTC1wxAyQiB1Kj5S+LWsm4wg8wKZGsi80d7/GZ2Tr776aorfcf4YnjuYVoT3C94nhq8rvoHHeam9v/A+RBbZ22+//VidlrQeFxkJOH+QZYIMpKzWwcD7wPB4aC/OZ0zbgJ07d6rPL2T7pM4gySrD8xJZGDh/8TiG57A2bTErj2N4PLyXcG5hShZen4w+vzXoZ3y+avB+x2eE4euEYyFrA1knuSWzzx5jvZ9Sf1Zk9bjYMEUFn0v4/yw17TzK7mdu6vbkxP8tRETZxekwRGQxUg+cAane2lx7DLIx2EQ6Pbb0ii6mB4MMpOAj7R6DE/yBiLRopEwbDjqQ+os0eNS2wB/phgOvzNqs/dFXtGjRNK/Xngv+aAWkK6cFwZ+sSN2mrB5XGySVKVPmsdtgakFWBiOpaX/sY/63saCd2uDcUIUKFfT7DR8v9euB8wfSqtegwXmF1O+0plTgcTB4QJ0XTGuoWrWqSiHHdANMbQH8jHR6rc+f5DxN69wylqc9R1NP/TGEAbHWx08DryPegxgMG8LUFQxotfM1u/2FqVhZPScRrEg9HcLw80frEzxn1ODJ6HXNzuMiSINBPQKqmDaXHZmd71q/pe5X1HrI6uuGaS//+9//1MDWsD6LYfBFe/1Svy6pH1erHYIpEpiugaBwcsJSMvRtZjClInUgCc8F0100mB6D6UwYzKMNqNWEIAGWZc4pmb0Wxno/pfeZn9lxEYRHMDezczK7n7mp25MT/7cQEWUXgyBEZDHSm/+u/ZGsfUuGAUN6f/BlVB8B31bhWzF8W4tvlvHtJQawGLzi23w8/vfff6/mtiMrAIXzMNjB9fijXRvYZKXNWX0uqJGAgV5qhlkkGUmdPWCs42YliyN1wUhzkFm/GwOCaahvgm9bkUmBehvIvNH69knO05zKAjHGOTp58uTHauFoUtdFeFpZzRjKif7KrP6G1if4TEAtoLSkV1MiI8g4woZv4FF8N61v6U11vqOeBGpBYJla1I9BO1HzBAGMzAq8pgfZIbg/snNQpBfBN7zuqBGSlUyIrDxnDNhRNwYBHHzOIzML7UftJBQVzgm59X5K7zM/s+OmVZjbGHLys4uI6EkxCEJEZuNJp0QYDjAw6MTgG1NnngS+rUQGCLavv/5aPvvsM1X0DoERHBOF3zAlAtMdDNuLYnPGpE37wYDqSZ/L0xy3ePHiKb5FNITBgyHtm0lkNxhK/e28NpXk1KlTRjsP0M7U7QFk6Wj7nxbOKxRjTO9xcM4YZk0gCIKBFAZWWBkE365iAGfM8zSn3kNPci4he8jYzyM1vI4YzOF81L5xBhRpxHn3pK+z9hxwThrjOeB4yDBARkFGgz/Dx00rGyJ1BgoG6wjGouAnCooi68gYtH5DcWbDb+wxbSKj7CgNznG0DyvxoJC0BkGMtF4/ZLUYZgCktToKPmMRHES2nQaFS1N/vjwtrJaD9yo2ZEEg6w/BSxSKxXPK7nvpad97OfV+yupx8bmE22T2+fy0n7nZ+b+FiCinsCYIEZkN/FEKT/rHLr5pQx0D/GGe1h9yqZeGTC2tb8K0b860NG/t2zzDbxVR3X///v1iTKhngD9IEYQxnHKT1efytMfFN7p47pj6Y5iCjloGqed8449a9AuyaAzhm9XUf2TjG2OsaoEVfQwZ9md2zgMsa4qVRAz7H3PdMc0EdS6MMccczw3p8qgVY7hEJgbg+LYbc+MNpydhkI6VKJBFhA19iedtrPM0I9rKGcYeMKYFdS4wwMJKKY8ePTLq80jrdQasbmIIgUpIa5WRrHjuuefU4B/HTd1nT5ItgdVIENzCihipofaG9hg4nxAIQwZZ6lVY0npcZEMg0IDgJWonpJV19iQQ7EWGElZfMYTVbLIC5zIG/4ZZX3iPoLaEIa0+S+rPhLSm9+CYqfsAtzNmZhmCPIZQqwOfFXhc7XMxu/8f4fZZma6T2++nrB4XwVxkOGKlLmQcpaa9Jk/7mZud/1uIiHIKM0GIyGzgjzVA5gW+OUdaNYq0aX+MZgWWIUTWBuYsoygo/iBDcAPzjPENbUYpv1gWFwN5DKgwsMf8ffzRjjnmWhE4LKWJLBAsA4jb4ZvNuXPnqsdJ6w/MJ4VBNQYmWE4SAzX0B4IICB5gqg6+ac7qQOVJj4sBGp4jnjuKmaLvMBjBt9CGzxUDNK1eAQZE+IMb31ynVX8FyxrjeHhsFNLDABSDJjw2agpk9zxA7RYUjcTyj1iuEbUM8Mc1XhcEGbJaQDIzqHmAP9LRdhR3xMARBSoRHMNSl6nh22Wk1uMbZdQGSd2OpzlPM4LsAxwLwZeyZcuq/sD8fGPWYdHgOaGGDvoe5wQKPxYuXFjVccBzw7mGAZUG50ajRo3U0tDZhVoryA7AQAuDUhwHAzG81hi4NWnS5ImfA94POL8wMMNzwCAN32pjWWQEHrID7ULxUrx3cD4j2IHzF996o2gqlpNFjSH0DZZSRf2hmjVrqnoUyKjC8rSoP4PnlRrqymjnIL7RR0Fe9PfTQKYSlohF1gWmtSDTBG3Acs14vMyyG/D5gEAU7ofngPf87NmzVXaLYQ0OvKcR+EOwCQEIbYlcLEMLho+Dz1hM18PnCs5lDLbxntCWQTcGvC6YDojPO/QBlkTG5x6ej1YMOLv/H+H2eN+heC9eU0wxwe1z6v2UE8dFcBxTP3Ee4/MZAV0UMsW5i/MN9XeM8Zmb1f9biIhyTI6tO0NE9AQ++eQTXeHChdUyfYbLE+LnYcOGPXb71EtDwr1799RtixYtqpaUxPKIzZo1082fPz/Dx965c6daOrFQoUJqOVRcYuna8+fPp1gm8LPPPlOPi6VFsUTmhg0bVBsMl/bTlofFMouGtGUDV69eneJ6bUnL1EsT4vZY2hDLprq6uuoCAwPVspJHjhzJ8Lmkd7zsHhfLcmJpRzzXihUr6tasWfPYc9WWZsUSlO7u7rq8efPqXnnlFd2pU6ceWyIXcH3nzp3VsrF47HLlyunef//9LJ0Hab3eWLb2xRdf1B+vVq1a6jXJSr+ntYxveo4dO6b6zNPTUz3PJk2a6Pbt25fmbS9cuKCOi+3PP/9M8zZZOU/Ta3dG0CYs24pz2HD50fSWyE39vsruuXv8+HFdly5ddH5+fuo8wWvUvXt39X4yXEIT98USwE+yRC5gSemPPvpILcWJ/kK/YdlebVlpDR4fy5VmB14jLBWKZWvx2M8880yKpbfTa1NafQp4DfEauLm5qWNWqVJF9+abb6pllQ2tX79e9/zzz6vbeXt7q3P3hx9+SHOJXA2WCcfyonhfast5p7dEblqfJ6mXlcUywXj/4fxDO7C07ZkzZ9Tr+eqrr2badwsWLFBLsOK1L1++vHrstPolMjJSnWu+vr7qPYRlec+dO6du98UXX+hvh6WKBwwYoMuXL5+6Hd5zZ8+efew5prdEblpL36b+zMIy0FjaWjtn8fk3fvx4XXh4eJY+h9Ly6NEjXe/evdXnkOFSr9n97MnK+yktmX1WZPW4WL4cS+VieXfcDkvc4nUzXN73aT5zs/t/CxFRTrDDPzkXYiEiIiJbh6Ke+IYfWQaYKkTmDdk2yExBBhQyIXIKsmWeffZZVXC6T58+OfY4REREhlgThIiIiHIU0u4xpYABEPODJWlT02qvNG7cOMcfB9MnDGvmEBER5TRmghARERHZqMWLF6sNBS9RxwK1H1DzAXUzslsTJSNYMeno0aOqfgtq6qDuCDbUnkB9HSIiotzCIAgRERGRjUIx3jfffFNNTcFyzigUiiKmmAqDoIixoKgrAiFYAQTFL4sVK6YKNGO6DYIiREREuYVBECIiIiIiIiKyCawJQkREREREREQ2gUEQIiIiIiIiIrIJnIQpIgkJCXL8+HE1DxZVyomIiIiIiIhsTVJSkty7d08tYW6tNZus81llEwIgtWrVMnUziIiIiIiIiEzu0KFDUrNmTbFGDIKIqAwQ7YUuWLCgmL25DZIvX91j6pYQERGRkVzu3Fldllq7ln1KRGQluv3aTV2u7rBaLMGdO3dUgoA2RrZGDIKgMMq/U2AQAClSpIiYvVrtky8toa1ERESUJQ6tW6vLgvz/nYjIarSq2kpdWsQ404A1l4ngErkicvPmTSlatKjcuHHD4k5OIiIiIiIiImO4aQNjY+sN7xARERERERERGWAQxBL980vyRkRERFYjYus2tRERkfXYfm272sh8sCaIJdo0PvmyYkdTt4SIiIiM5O7/PlGX3q1ask/JYiUmJkpcXJypm0FkNhYeX6gu6+evL+bA2dlZHBwcxJYxCGKJGr1p6hYQERGRkfm//jr7lCyWTqeTW7duSUhIiKmbQmRWxhUfpy4vXLgg5sLX11cKFy4sdnZ2YosYBLFENQebugVERERkZHl79WKfksXSAiAFChQQDw8Pq15ZgshSJSUlSWRkpNy9e1f9bq2FTzPDIAgRERERET3VFBgtAJI/f372JJEZ8/DwUJcIhBQsWNAmp8YwRGuJdn6SvBEREZHVuD9tmtqILI1WA0QbXBHRfx7FPVKbOfH4971qq/V7GASxRMeXJW9ERERkNcJ+/lltRJaKU2CIHheTGKM2c2Jv49PVTPrsd+/eLR06dJBChQqpoizr1q1L97avvvqqus20VN+QIPWuT58+4u3tLXny5JFBgwbJo0fmFWkzup4rkjciIiKyGkVnzVIbERFZDx9nH7WR+TBpEARFWapWrSqzZ8/O8HZr166VAwcOqGBJagiAnD59WrZv3y4bNmxQgZWhQ4eKVStSI3kjIiIiq+FWtaraiIhyy++//66+aA4LC7OJxzUFJwcntZH5MGlh1DZt2qgts0rTI0aMkK1bt0q7du1S7Dtz5oxs2bJFDh8+LDVqJAcFZs6cKW3btpUpU6akGTQhIiIiIiKi3NG4cWOpVq1aioz+559/Xu7cuSM+PsyQoNxnb+5L+Lz88ssyfvx4qVSp0mP79+/fr6bAaAEQaN68uZrjdPDgwXSPGxsbKxEREfrt4cOHYlG+fzF5IyIiIqtxfehQtRERZYdOp5OEhASL6jRnZ2e1mhCyQaxdWGyY2tITHx+fq+0hMw+CfPnll+Lo6ChvvPFGmvuxrE/qZbhwe19fX/3ax2n5/PPPVdRR2ypWrCgW5e7fyRsRERFZjZgzZ9RGZOkSEpPkTni0STY8dnYyFJBxPmrUKMmbN68EBATIt99+q6bsDxgwQLy8vKR06dKyefPmFPc7deqUymb39PRU98GXtsHBwfr9yFSvX7+++rLWz89P2rdvL5cuXdLvx4ocw4cPV8uTurq6SvHixdX4BK5evaoCAydOnNDfHlNGcB2mkBhOJUG7qlevLi4uLvLnn3+qL5BxnJIlS4qbm5sqO/DTTz+laPumTZukbNmyan+TJk3U42Xm66+/lipVqqgVRYoWLSqvv/76YzUY9+7dq/rT3d1d9WWrVq0kNDRU+vfvL3/88YdMnz5dtRkbHtNwOgy+lEZ7UvczSiLgNYiKilK/37hxQ7p37676FeO9jh07Zth+7TE2btwozzzzjOrrOnXqqNfP0M8//6y+cEc/lihRQr766iv9vlmzZknlypX1v6OGJY45d+7cFF/Cv/fee/rff/nlF3nuuefU45UqVUo+/+RziYn7rzAq7j9nzhx54YUXVJ9++umnmb4GZEXTYTJy9OhR9WY5duyY0SOEEyZMkDFjxqSYcmNRgZDRp03dAiIiIjKyMr/9xj4lqxD0KFbqfm6a83n/hKZS0Mcty7dfsmSJvPnmm3Lo0CFZuXKlvPbaa2rw3blzZ3nnnXdk6tSpKshx/fp1NcDHoL1p06YyePBgtS86OlreeustNTj/7d/3MIIoGGtg4I1gwQcffKCOh8AGMtZnzJgh69evl1WrVkmxYsXU4B5bdr399tuqBAAG2gg8IADy/fffqwF6mTJlVK3El156Sfz9/aVRo0bqMbp06SLDhg1TNRSPHDkiY8eOzfRxtDYjuHL58mUVBEGfffPNN2o/nlezZs1k4MCBavyGL6V37doliYmJ6vfz58+rQMLHH3+sbo/2GAYvsMAFAkUrVqxIUSph+fLl0qlTJ9XvyJZAYKVu3bqyZ88e9Rj/+9//pHXr1vL333+rzJL0YFYB2oHME7ymWJgDbXJyclJjTrx2EydOlB49esi+ffvU80PwCgEc9Bu+kA8KClLtRkAnX758KsCChTvQLsxOwGsBaFvfvn1VfzVo0EAFv9DXbo5u6jE0+PmLL75QU4TwXCh3mW2P4wS6f/+++mDQ4I2ENypOFrxxcCLjNoaQCoYVY7AvPYjyYdMg+mhRWFiHiIjI6tg5sXAeUW5DtoT2LT6+KMXAFIPcIUOGqOsQwMC39hhoI4sAmQHPPvusfPbZZ/pjLFy4UGVIYGCNLIuuXbumeAzsxwD6n3/+UcEABFQQpEC2CL7sRSbIk0BQoUWLFvrp/mjTjh07VKAAEBxBhsi8efPUYB7PIzAwUJ/pUK5cOTl58qTKvs8IMmU0yJRA8AEBAC0IMmnSJFWeQPsdDEsZIECBQEZG4zMsdoFgE7I+cFuMz5DBgYAUIECFTJfvvvtO/wX5okWLVFYIAhItW7ZM99gffvihvp8Q9CpSpIg6LoIfyHJBAOf9999X+/H64XWaPHmyCoLg9ULWCYIfL774onosjEcRVAEEzxAIQY0T+Oijj1RApF+/fvrX4JNPPlFBI8MgSO/evVW2EZmG2QZB8CZAapEhRP9wvXbC4A2OaCwieEgFA0Rg8QapXbu2SdpNRERERGTL/D1dVEaGqR47O5CtoXFwcFAZAJj6ocF0F9C+eP3rr79UlgOmwqSGb/0xiL5w4YIKnqBGIabJYGwCCH5gUI3BNQblCEIgkwFZEBkN4tNjWBfx4sWLKoCgDfYNp94gaKMtKpF6jKQFTDKCwAqyTM6ePauCE/jSOSYmRh+wQCZIt27d5GlgYQtkZiBDpmfPnmqKCjJEtPEg+h3PEdNjDKEdhlON0mL4HBHQQL+jLwCXmFZjqF69eupLd3wBj3OiYcOGKviBtiBAgkwRBH7QHwiO1KxZU/WD1k5MDTKc4oLjGPZX6teObCwIgvQwnMyaK1euqDcRTk5kgOBDyBDeGIgg4sSFChUqqA8ORGqR9oUoHObX4Y1j1SvDTCmbfDnuvKlbQkREREZyvkEDdVl2zx72KVk0Rwf7bE1JMSWMLwwhy8DwOi3rQAtkYPyC6RRpZU+gxgdgP7I7UF8EYxLcF8EPBCQA9SIw7kENDAQYkJGAATbqd2DqiVbsNLPCmagnodFqdCB7onDhwiluZ5gBn13IvkeQBtOEMLDHOA3ZJYMGDVLPB4N61PN4WsgWQaYFpsRgLIdLTE/Rporg+eFLb0yRSQ1ZNjkJtU7mz5+vZiogoITgjBYYQRAEWTYatBPZIJh2pAmJCVGXqBGS1mtHNhYEwTw0FOTRaHU6kD60ePHiLB0DbwQEPpDGhA8NpJ9hDpZVy29B9UuIiIgoS1zL/PslBxGZLQQwkKWAaSFp1XJ48OCBnDt3TgVAUBMCEDRIDQNpDPKxYfCPL3YxpV8b0GP5WC2Dw7BIanpQ3xDBDmSbGA7KDeELZGRaGDpw4ECGx0XGPYI4mEKjBWhQyyR1Ns3OnTvV4D+9AAeyITKDKTHIZDl9+rTK7se0G8N+x5QYLIqBvssOPEetxAKKtWLaEvoCcInMDUP4HRk9yAIB9CemBK1evVoFRACXCGDhtoZ1VdBOvP4oqKsJi0leGUbrP7LxIAhOHsMoZ2bSqv6LaCQihTal7zpTt4CIiIiMrNjCBexTIjOHoqIIcPTq1UvVecBYBJntP/74o6pXgQKlyGZH5gAyQxCU0IpmalCHAvsQ5MDAGINrZLujvgV+R+0R1CZBIVJMwzFceSQ9mCYybtw4GT16tApaoN5IeHi4GqQjaIAvmVHHA8EMFApFYVcEODL74hmDeWSizJw5U2W44HiGK6NotVQwhQjTRPAYCHpgyhCmyKC+CgJGmBqEsRymEaHP0oLsCvQDgiF47oZTd3Ad6nRg6gpqoaCux7Vr12TNmjXqdcDv6cHt8ZpgatO7776r2oSCq4AABqazoG4HAlIocoq6L4b1TRDkweuKMeeGDRv041j0NzKFMH1Gg2lQyJxB0AXBLbyemCKDFWkMgzpkWgxHERERERERZQGmtyAQgMwG1PHA4B9ZAloAAxsCIggwYAoMghIYvKcOWGjFRDEAR3AAS9dqmQIopIq6G5j+gWNndfCMgTwKfKJ+h1Y2ANNjEFAADMyRxYJlXlEQFsEMwwKvacHtELTB9B88H2Tha8v5apA1sW3bNjXYr1WrlqrBgWVitUwZBAuQVYFsFWS6IDCUFgQUEFzCcRD0MIRpN1jtBs8BU03w/DAlB7U2MssMQUBp5MiRqj/v3r0rv/76q341GWRuILMFrxmeH4IYCJqgbothu5DVg0sEl7TACB4Xr6Hh1BbUsESgBP2B1xYBLawi9KTFbyln2Omyk4phpW7evKkqOmPZqIyiiGbj9r8pcYWqmbolREREZCTRp0+rSzeDVRWILAGWiUUxUKx4Yoz6EETGgJodKL2AKTAIUplKfFJyTRcneyeLeM/etLSxsTWtDkMZWNE9+ZKFUYmIiKzGjVdfVZcsjEpEZD3CY8PVZT63fKZuCv2LQRBLVLWnqVtARERERpYn1TKNRERk+Vwd/lsVhswDgyCWqMXHpm4BERERGVn+cePYp0REJlqEI6d4OnuaugmUCgujEhEREREREZFNYBDEEh1dkrwRERGR1QhdvVptRERkPaITotVG5oPTYSzRrk+TL6v3M3VLiIiIyEiCZsxQl3m7dWOfEhFZicj4SHXp5siVk8wFgyCWqHXKtbmJiIjI8hWYMMHUTSAiIiPzdGJNEHPDIIglqtzV1C0gIiIiI/Nu25Z9SkRkZVwduTqMuWFNECIiIiIiIiKyCQyCWKKNY5M3IiIishp3P/5YbURElrD87KhRo3Lk2CVKlJBp06alu79///7SqVMnyS1Xr14VOzs7OXHixBPd/2HcQ7WR+WAQxBKd+TV5IyIiIqsRsX272oiIzN2aNWvkk08+EWuCQEfqrX79+lK0aFG5c+eOVK5c+YmOG5sYq7actnjxYnnmmWfE1dVV8ufPL8OGDcvxx7RUrAliiQZsNnULiIiIyMhKLFvGPiWiFOLi4sTZ2TnTXklMTFSDdnv73PmO29fX1yjtNjeLFi2S1q1b63/Hc3BwcJACBQo88THzuOTJ0u2eps++/vpr+eqrr2Ty5MlSu3ZtiYyMVBkslDZmglgiv8DkjYiIiKyGc4kSaiOi3JvSMXz4cLX5+PhIvnz55P333xedTqe/TWhoqPTt21fy5s0r7u7u0qZNG7lw4YLah9v5+/vLTz/9pL99tWrVpGDBgvrf//zzT3FxcZGoqCj1e1hYmAwePFjdz9vbW5o2bSp//fWX/vYTJ05Ux/juu++kZMmS6lv99L71z5Mnj6xfv14qVqyoHuP69esSGxsr48aNk8KFC4uHh4caEP/++++P3bdYsWLq+XTu3FkNnnGsjKabYOoL+iu96TCYwoLMEPQVntfQoUP1z79Bgwbi5uamMireeOMNNUDX3L9/Xzp06KD24/kuX748i6+eyEcffaTvx1dffVUFEWDp0qXi5+en+sIQntPLL7+c4THRDwh4aBuCPWlNh0G/lylTRr0+TZo0kSVLlqjb4PU1fB3B0d5RbZjig35K3c+ffvqpFCpUSMqVK6euv3HjhnTv3l21BY/fsWPHDAMaOEffe+899bx79+4tgYGBKiPkhRdeyHJf2hpmghARERERkdGFrVkr4WvXZngblwrlpcA77+h/jzlzRu599nmmxy6+bGmK36+93Fd8OneWPF06Z6uNGLwOGjRIDh06JEeOHFGDdwQIhgwZoh+oIuiBQS8G22+99Za0bdtW/vnnH3FycpKGDRuqIMOLL76oBqNnzpxRA/qzZ89K+fLl5Y8//pCaNWuqgAN069ZN7d+8ebMKvMybN0+aNWsm58+f12dXXLx4UX7++Wc15QRZCOlBYOXLL79UARMM+jEFAgEdtO3HH39UA+u1a9eqzIaTJ0+qQfvBgwfV8/3888/VAHzLli3y4YcfijFMmTJFPvjgA/3xLl26pB77f//7nyxcuFCCgoL0QSdkXGj9e/v2bdm1a5fqTwRJEBjJzM6dO1UAAn2PAMGAAQNUHyCggD7GcfCa4WfAMTdu3Cjbtm176ud55coV9XqPHDlSBbSOHz+uAk9PAs8D59X2f6dCxsfHS6tWraRu3bqyZ88ecXR0VP2Hfvz777/TzBTBfZOSkuTWrVtSoUIFefjwoTz//PMquIXAEz2OQRBL9F3z5MvBO0zdEiIiIjKSqz16qssSK39kn5JViL91S6IOH87WfRIjHmb7PoD7uNeqle37YZA4depU9S0+volHsAC/IwiiBT/27t2rBpWATAXcZ926dWqAjYwIBDJg9+7d8uyzz6oMAgzOEQTBZaNGjfRZEQi2YECOzA0tcIBjIZtEy55ARgO+1UeWQ0YwYP7mm2+katWq6ndkgiC4gEsEQACDcwQ6cP1nn30m06dPVwPqN998U+0vW7as7Nu3T93maSGrZezY/xZvQICgT58++owRBGFmzJih+mPOnDmqnQgGoU8QKIIFCxaogXxmEAxAYAXBpUqVKsnHH38s48ePV9koCDIhIwLPWQuCfP/99yq4ZZjNkpZevXqlCDzhflpGhwavN84VTD0B/Hzq1CkVgElLaExouo+HbB0EsbTgBh4PAQ1ch3MS8DyQFYJzqWXLlo8d4/Lly+o+2uuL4BoyQ1q0aJFu4MTWMQhiiaIemLoFREREZGQJYen/oUxkiZwKFxb3fwe3GWWCGHLw9sr0PmnBffB42VWnTh39YBPwDTy+QUeNDWR14Jt4TCnRINsAg17sAwzokRGALAdkfWCQrQVBkHGBAIMWcMC0l0ePHqljGIqOjlZZE5rixYtnGgABDG4x7UGDAA7ajcCGIUwL0R4T7cYUGEN4zsYIgtSoUSPF73i+GIQbTnHBFCIM2JFNgewX9G/16tX1+xE4Mpyakx4EfrTsGu05oG8xlQT9hyAWAivIjsDUIEwBQtaJ4WudFgTAmjf/9wtnETW1Ca+toXPnzumDNppaGQTgknRJ6e6rUqVKiiAF+gyZQF5eXiluFxMTk+IcSXH8pCQVEEOASQuS/PDDD+o8RIYNMksoJQZBLNEbx03dAiIiIjKy0lu3sk/JqmBqSnanp7hWqPDYVJeseJL7GAMGsZjGggAINmQDYPCJaSqHDx9Wg1MtiwSDdAyqU9foAMOBP7IDsgIZD4aDehwfWQxHjx59bBqNp6dnlp8Tiqsa1kUBPI/MpG432vPKK6+oqSmpISsDQZCcgowcBEqQUYPAwOnTp9V0mMzgtStdunSK61IHQbLbh35ufun2YVp9hqBQWrVR0guMaTVoUBvG8LaocYNsG3ocgyBERERERGSTUCPD0IEDB9S0DQQRMC0jISFB3UYLZDx48EBlAmgDTgQhUPjzl19+UQNtLKmKDAVkX2DaBLIjtIHuc889J3fv3lXZD4YFMo058EcmCKbboE1pwXNK6zkbwgAa0zsMoSgoanZkB54v6pOkDioYZn2gfxG00TIr0LdacdGMIGMCGTQIBGnPAYEewxoYmI6DYqTIBkF2h7HqYyATaNOmTSmuQ8ArdR/itUYgRAtUGRZWzajPVq5cqeq7oFZIVtSrV0/fd0WKFFE/h4SESHBwsMqKocdxdRhLFBWSvBEREZHVSAgNVRsR5R58Uz5mzBg1gMQUgpkzZ6rpLYBgCFbmwNQK1PPAwPull15S0ytwvQZTYHBf1I7AQBxZACiYim/ztXoggIE4pm2gICkKdKKgJ6bLvPvuu6oo69PCNBjU4MAKLSiqiiknqLeBIqhaFgSyMjD1BbVIUPNk1qxZj02FQW0PtAdZFLgNCp2mDopkBYrI4vmhECoCADgWgkX4XQsmoD4JskUQmEEwBIELLbCREdRNwXQjBFkQkEAbcVzDJYJRF+TmzZvy7bffysCBA8VY0F4UvsXzQzbLqlWr1HQb0AIeOCeQQTJp0iS5cDG5n1H/JDN4/ZDBgfMLhVHxGiJzCK8bnkt6rztuj/MW/Y3Xql+/firIhJVr6HEMgliib+okb0RERGQ1Lr/wgtqIKPcgYICMAtR0GDZsmBpIagVKtaKUmJ7Qvn17FcDAN/sYdBtmRSDQgQyM1EvIpr4OA2TcFwESrGaCwWvPnj3l2rVrEhAQYJTng/biOaFAKYIMCLggSwHTT7QaKAgKoIAmposgGIMimoZQQwJLBaOWCTI0sNoIjpldqFeCKUIIFCAzBZkqWD1GK9qqtRe/ow+7dOmi+h5ZEJnBijoIUqEve/TooZaDxbK0hlAgtGvXriowlXrJ36eBpXxRyBaBJjxHFHlFIAu0grfIuEHR2tmzZ6vg2J4De7K0ggyyiFBgF68X+gPHQbAHNUEyygxBwAq1a9q1a6f6EucnglvZzd6xFXa61BO+bBCiakiPQiEdLYXIrK3un3zZLTniSERERJbv5ujR6rLI1KmmbgpRtiCIgG/5MSjNyrf45gIBCgxQMWXCliGLASu4ZGUaiqVBsASrx6BoaE5CLZi5c+eq8WRq4bHh6tLHxUcs4T1709LGxk+ANUEsEYMfREREVofBDyIi4wgNDVXTSLAhI8PYcExkyWDVHSyhjOVytWk+qZlT8IOSMQhCREREREREVgNTbxAIwSo9mBZkbMii+N///qcKkGLqCqYfTZgwweiPQzmD02EsMeXn0q7ky0AWuiEiIrIWkfv2qUuPf1ehILIUljodhig3xCXGqUtnB2ez6fBoTochi7P2leTLcTm3tjYRERHlrltvvaUuy+7Zw64nIrISEXER6jKfWz5TN4X+xekwlqj2q6ZuARERERmZ78vZX32BiIjMm5sjs6PMDYMglqjBGFO3gIiIiIws39Ah7FMiIivj4eRh6iZQKvapryAiIiIiIiIiskYMgliiP6clb0RERGQ1Hnz3ndqIiMh6RMVHqY3MB4MglujAN8kbERERWY0HS5aojYiIrEdUQpTayHwwCGKJOs9N3oiIiMhqFPriC7UREaVl8eLFkidPHv3vEydOlGrVqul/79+/v3Tq1CnHO0+n08nQoUPF19dX7Ozs5MSJE3zBMuDt7K02Mh8sjGqJApuaugVERERkZJ716rFPiaxMiRIlZNSoUWrLadOnT1cBipy2ZcsWFZD5/fffpVSpUpIvH5d+zYizg3OOvyaUPQyCEBERERERmUhiYqLKqLC3f7okfR8fH8kNly5dkoIFC8rzzz+f7m3i4uLE2ZmDfzJPnA5jiX4amLwRERGR1bg1ZqzaiCh3JCUlyaRJk6R06dLi4uIixYoVk08//VS//+TJk9K0aVNxc3MTPz8/NQXk0aNHj00/mTJligoK4DbDhg2T+Ph4tb9x48Zy7do1GT16tApyYDOc1rJ+/XqpWLGieuzr169LaGio9O3bV/LmzSvu7u7Spk0buXDhQpafT+rpMHj8N954Q9588001daVAgQJqCo2hs2fPSv369cXV1VW1ZceOHaqd69atS/cxRowYodqL2yHTRXus4cOHq4wXZIa0atVKXX/q1Cn1PDw9PSUgIEBefvllCQ4O1h8vMjJSPWfsRx9+9dVX6liGmTNptQf9h37U3LhxQ7p3766ux3Pt2LGjXL16NcuvFcTGxspbb70lRYsWVa8JzosFCxao7Br8jPsawjQgtO3ixYsZvi4RsRFqI/PBTBBLdPVPU7eAiIiIjCzy8CH2KVmNPavOS/CN/wIGuSVfUU9p0L1slm47YcIE+fbbb2Xq1KkqEHDnzh0VFNAG5xjI161bVw4fPiz379+XwYMHq4G+4eB7165dalCNSwyGe/Tooep0DBkyRNasWSNVq1ZVwRP8bigqKkq+/PJL+e6779SAPH/+/NKrVy8V9EBwxNvbWw3I27ZtK//88484OTk9UX8sWbJExowZIwcPHpT9+/erYEC9evWkRYsWKgMFgQEEf7D/4cOHMnbs2Eyn3AQGBsr8+fNVvzg4OKR4rNdee0327t2rfg8LC1NBJPQb+jg6Olo9JwQrfvvtN3Wb8ePHyx9//CG//PKL6oN33nlHjh07lqLWSWYQyNBeqz179oijo6P873//k9atW8vff/+tz0jJ6LUCBGPQRzNmzFCv25UrV1TABoGOgQMHyqJFi2TcuHH6x8XvDRs2VAGSjMQlxWX5uVDuYBDEEr1+wNQtICIiIiMrtX49+5SsBgIgty+EibnCgB8D+lmzZkm/fv3UdRjcIxgCK1askJiYGFm6dKl4eHio63DbDh06qOAFshoAWRu4HsGA8uXLS7t27WTnzp1qYI2MBFzv5eWlsjBSD9y/+eYbNdgGLfiBAII2zWT58uUqKwFZEN26dXui5/nMM8/Ihx9+qH4uU6aMaivahyDI9u3b1dQW1PbQ2odMGOzLaMoNng+eV+rnhOMjs0aDQMSzzz4rn332mf66hQsXqud0/vx5KVSokMq0+P7776VZs2b6QEqRIkWy9RxXrlypsnoQUNKybRCgQFYInlvLli0zfa3QnlWrVqk+ad68ubo96p1oEDz64IMP5NChQ1KrVi31+uEcSZ0dkhZfV99sPR/KeQyCWCJ3vpGIiIisjWPevKZuApFRMzLM+XHPnDmjpj9og++09iNAoQVAABkUGGyfO3dOHwSpVKlSimwIZBpgGk1mkJ2AAIXh4yGDoXbt2vrrkCFSrlw5te9JGT6G1j5ktQCeBwIShsEMDPCfVPXq1VP8/tdff6msC0x1SQ3BF2SGoHaI4XNG4AjPOTvwOMjsQHDGEIJYeBxNRq8VprZgX6NGjdJ8DARsEDRBEAd99Ouvv6rzJyvBKXs7VqAwNwyCEBERERGRUWV1SoqpoM6HMaSepoJMBARKsvL4WtZCTnrS9j0Jw4ARoH6KljmTGgIQmdXSMGxz6lVvDGt54HEQgEHmTGr+/v5Z6ousnA+Y1oOaJpjag0wTTKdB7RayPAyCWKKZ/0ZZRxw1dUuIiIjISC61bqMuA7dsZp8S5TBM3cDAF9MhMLhNrUKFCqr2B2qDaIN7TFXBCi7ZyVRAxgdqb2QGj5eQkKBqc2jTYR48eKCyNVCwNCfgeaCg6L179/SZLajzYSzPPfec/Pzzz6p4KrJcUsP0IwQm8JxRlwRQHBZTUwwzMhDIQL0WDaYOoaaK4eNgSgxqiqCWypOoUqWKCoigPok2HSY11GfBuTBnzhy1TPDu3buzdOwH0Q/UpZ+bn1ijQ79elsMb/ytCC3kC3KXPR3XUz2u/OvbY1LhKDQpJ4z7lxVSYm2OJXH2SNyIiIrIa9t7eaiOinIfVUFCkEyunoO4Hpk0cOHBA1aiAPn36qNugXghWOMG0DqyKgkwALWCQFQgAYLB869atFKuipBWUwYomqE/x559/qikeL730khQuXFhdnxNQ+wOBCDxHFBBFkOe9995T+4yRpYLVV0JCQlTBVwRX0Mdbt26VAQMGqMAQpskMGjRIFUdFoVT0M2pvpF4qGMVVUcvj+PHjcuTIEXn11VdTZHXgtcKKNOgnFEZFQVPUAsHKODdv3szy64R+QAFU1GDRjoE6IRpMl0H7UFAXrxcKsWYFpsNY+5QY30Ie0v/Levqty/jnUuyvWL9Qiv3Pd8m4mGxOs+5Xw1oN+S15IyIiIqtRctVKtRFR7nj//ffVaigoeIlMDExv0OplYJoDBuwYxNesWVNefPFFVT8Eg/Hs+Pjjj9VSrQg2GE7NSAumWGBaR/v27dUAG1NANm3a9MQrw2QGg3oM+DGdBM8RGTHvvvuu2ocA0NNCHQ0EVhDwQHFSZFtg6VsULNUCHZMnT5YGDRqoaTPIwEBh2tS1RbBsLmqX4Ha9e/dWK7QYTkPBzwg0IZukS5cu6rVEcAU1QbKTGYIMD7zOr7/+uiqcioAUMoEM4bioY4JATlbldc2rNmtmZ28nHj4u+s3NM3lFHo2js32K/c5upp2QYqdLPcHKBiFCiDcW0sGyW42YiIiIiMiWocAlpihoU0zIciFogUAE6nUgcGMKjRs3VkvXTps2TcwNMk0QDMO4MTsZQZb0nr3579gYSzMjE0nj4uKitrSmwxzffl0FNhyd7CWgpI/U7RwoXr6u+ukwIXciRXQi7j7OUqJKPqnRroQ4Of9XpDa3sSaIJXrwb5VjP9N8MBEREZHxxV27pi6dixdn9xJRrli7dq2aloLBMAIfI0eOVKvgmCoAYq6wEkxQUJBMnDhRrQiTnQBIQlKCunS0t6yhd8VUtWiw1DKef2oIejTrV1HVAYkKj5XDG6/ImilHpdcHtcXZ1VHK1gpQARGPPC4SfPOR7F97ScLuRUmbV6uIqVjWK0HJFiUXTpNx59kjREREVuLqSy+py7J79pi6KURkIx4+fKhqo1y/fl3V1cCUFEw/oZR++OEHNRUGGSqoIZMdYbHJRUHzueWzqG79J41MkLQUr2xQ8LWIpwSU9Jal7+yTi0fvS8V6haRSg/+O4VfYUzx8nOWXaSckPChKfPxNs7oOgyCWqHw7U7eAiIiIjMyrWTP2KRHlqr59+6rNnKAgqblBQVRsT8LFIe3ggbnz8vJ6otV2XNydVFZI+P3oNPcjcwSwn0EQyrr2U9lbREREVqZgGmnGRERk2bycvcSWxMUkSHhQtJStnbI4qib4xkN16e5juuAQM0GIiIiIiOipJSUlsReJbOy9uvenC1LimXyq7kdkeJwqlIrVYsrWDFBTXs4fuqemzLh6OMmDW4/kz9UXpFCZPJKviKeYCoMgluj02uTLSp1N3RIiIiIykogtW9Sld+vW7FOyKM7Oyd/4YjlRDw8PUzeHyKzEJMSoS1fHp1922Fgi/136V3vvPo1HYbGybcFpiYmMV0vjFiztIy++VV3cvJwlIT5Jbp4Nlb9+uyEJsUnimddFAp/NLzXalhBTYhDEEm1+K/mSQRAiIiKrcffTT9UlgyBkaRwcHMTX11fu3r2rfkcgxN7e3tTNIjILoTGh6jKva16zyACJjIxU71W8Z/HefVqtBldOdx+yQzqPfU7MDYMglqjxBFO3gIiIiIzMf/gI9ilZLG0VCS0QQkTJ4pPi1WWwfbDZdImvr2+KlV9sDYMglqjGAFO3gIiIiIwsb4/u7FOyWHZ2dlKkSBEpWLCgxMXFmbo5RJQOZ2dno2SAWDKTBkF2794tkydPlqNHj8qdO3dk7dq10qlTJ7UvPj5e3nvvPdm0aZNcvnxZfHx81LrVX3zxhRQqVEh/jJCQEBkxYoT8+uuvKu2ua9euMn36dPH0NF2hFSIiIiIiW4TBlZubm6mbQUSULpNO1sN8pKpVq8rs2bMf2xcVFSXHjh2T999/X12uWbNGzp07Jy+88EKK2/Xp00dOnz4t27dvlw0bNqjAytChQ8Wq7ZiYvBEREZHVuP/V12ojIiLrMe3oNLWR+bDT6XQ6MZMUOsNMkLQcPnxYatWqJdeuXZNixYrJmTNnpGLFiur6GjVqqNts2bJF2rZtKzdv3kyRMWIoNjZWbZpbt26p49y4cUOl8Zm9KWWTL8edN3VLiIiIyEjON2igLsvu2cM+JSKyEk1WNVGXu7rvEktw8+ZNKVq0qOWMja29Jkh4eLgKluTJk0f9vn//fvWzFgABTJnBtJiDBw9K585pLyH7+eefy0cffSQWq9ePpm4BERERGVnRb+awT4mIrMysprNM3QRKxWLWroqJiZG33npLevXqJd7e3vrq0/nz509xO0dHxxRLdKVlwoQJKqCibf/8849YlMLPJW9ERERkNdyqVFYbERFZj0r5KqmNzIdFZIKgSGr37t0FM3fmzHn6b0lcXFzUpomIiHjqYxIRERERERGReXO0lAAI6oD89ttv+iwQKFCggNy/fz/F7RMSEtSKMdhntZb9O83n5bWmbgkREREZyfVBg9VlsQXfsU+JiKzEK9tfUZfzWswzdVPIEoIgWgDkwoULsmvXLvHz80uxv27duhIWFqaW2K1evbq6DoGSpKQkqV27tlite6dN3QIiIiIyspjz59inRERW5nwoF7MwNyYNgjx69EguXryo//3KlSty4sQJVdOjYMGC8uKLL6rlcbH0bWJior7OB/Y7OztLhQoVpHXr1jJkyBCZO3euCpoMHz5cevbsme7KMFZhzFlTt4CIiIiMrMwff7BPiYiszM5uO03dBDKnJXJ///13adIkeckgQ/369ZOJEydKyZIl07wfskIaN26sfsbUFwQ+fv31V7UqTNeuXWXGjBni6emZ5XbYwjJARERERERERLY+NjZpJggCGRnFYLISn0FWyIoVK8SmJCYkXzqY9WwmIiIiygZdQvL/73aO/P+diMhaJCQlf7Y72vOz3VzwlbBEUysmX47j/DIiIiJrceHf7Niye/aYuilERGQkLX5qoS53dd/FPjUTDIJYooDKpm4BERERGZlrufLsUyIiK1MubzlTN4FSYRDEEr28xtQtICIiIiMr9t237FMiIiszt8VcUzeBUmEQhIiIiCgDcdeuyd3/fSpRhw+LnZOTeDZuLAXee1ccfHwkfMNGefDttxJ3/brYOTiIS5kykn/MaHGvWTPNY0UdOyZ33v9A4m/fFklKEqdChSRvzx7i26+f2h958JBc//dnQ+WOHhF7D4/Hrk8MD5fb77wrMf/8I4kPHoi9j7d4NmgoAW+9qdoHj/7cK0HTp0vsxYti7+khPh1ekPyjR6nnQkREZGsYBLFEN48mXxapbuqWEBERWTVdYqLceH2YCoT4Dx8uCffvS+iKFaKLiZECH34gt8ePF3FwkPyjRkrCgxAJWbRIbo0ZK2X27E7zeAiUeLduLU5FikhiaKgEz5ol9z7/QtyefVbtj718SV16tWwpXq1a/nc/F5c0j5f48JHEnj8vebp0EccCARK6dKmEr1kjuoR4KTxpksReuCA3X3tN7D09JeCttyRy714JWbhQ7D3cxX/YsBzpMyIi+s/JoJPqsop/FXaLmWAQxBL92Cv5koVRiYiIchSCBnGXLolHvXqS79VX1HUR27fJw+3bJeDtt0Ts7cXe2Vnc69aVhHv3VBDEIU9yBgZcbNpMZX2UWL1a3KpUFreqVcW1YkVJfPhQ4u/cEfslXpIUFSViZyc3Xn9ddHFx6n4upUuLZ6PG4uCZMvsjbM1aufPOO+LZqJEUnTdXnAoESOCWzSq4Ao6+vnJz2HCVGaLav2+f6OLjxbNZU5Vx4l6zhmp76LLvGQQhIsoFb+x6Q12yMKr5YBDEElXrY+oWEBER2YS4q1fVpVOhgvrrnAsVluigYDUFpvDkSXL73ffkatcX1T7HggWl8PQZGR4z6tjx/6a8IItk/Dhxq1JF8nTuogImERs2SPCcORL8zTdi7+Ulebp3k/xjx4qdvf1jx0q9nO7DbdvVpWf9Bsnt8fdXlzEnT0ncjRvy6Pff1e+JYWFqKo02ZYaIiHJGp9Kd2LVmhkEQS9T8Q1O3gIiIyGbpdDp1mRjxUIJmzRY7Ozsp+OUXkhASKvcnTZJbo0dLyZ9Wq5obgdu34Q4pghWu5ctJ0QXfSfzNWxI0c6YEz5uvMk1QSyT20iVxKR2oaouo48+YISELFopziRKSt1s38encSXxe6KAyUFK0KTFR7n36qYT/8ot4NGgg/mNGq+u9WrUSr1bb5OHWrXKpRUuxc3MTQS2Q+HjRJSXlcs8REdmekc+NNHUTKBUGQYiIiIjSgeADxN+6rb8u/k7yz7qYaIm7fFnc69QRn44d1XUokhp77pzKunApVUoFJxAEQcYHgiWA7AvPevXUz3GXL0nIkqUSsWmzuJYvLy6BgWrTxF2/Jg/mzJXYc+eTr0hKUse0wzH/DYQkPoqUW2NGS+TuPeLTpYsU/GiivugppskUmT5N4m7elIT7QWLv7iZXOncRp8KFxTFvXr7uRERkcxgEsURHFiZf1hho6pYQERFZNWRoOJcqJZGHDknw3HmqMGpiULB4tWguLuXLq1oe0cePy4PFiyUxJFQSQ0JUEVKs+gKXW7dJURMEq8zYu7ur4ErCg2AJW7tO3c61QnkJ/XGlPNy1S5wCAsS1ciVVKyRs1Wq1X1ttJvyX9SlqgiRFRsq13r1VcVTUG/Go97xEbNsm9m7u4tW0iboPHtOlXFlVbyR0xQ8qKJNv+HCT9SkRkS1ZdW6Vuuxerrupm0L/YhDEEv3+RfIlgyBEREQ5SmVSzJ4l9/73qQTPnaumtXi3aycB772rMikKfv6ZhCxaLEHTZ6h9bjWqS/5Ro8Te1TXN4znm81OBjYTgYLFzdhanYkUlb/fR4t2mjZxv0EB0sbGSWLyERGzeLLqEBHEuWlT8R40Ub4OVYgwlhIapAAhE//WXRI/9S/2MIIwWBIm9dDF5xZj4eBXQKTR5svh0aJ9jfUZERP+Z89ccdckgiPmw02kTW23YzZs3pWjRonLjxg0pUqSImL3Tyd8aSSUW2SEiIrIWEVu2qkvv1q1M3RQiIjKSbVe3qcuWJdIOZpubm5Y2Nn4CzASxRAx+EBERWR0GP4iIrI+lBD9syeNrrRERERERERERWSEGQSzRryOTNyIiIrIadz74UG1ERGQ9Ptr/kdrIfDAIYonObU7eiIiIyGo83PWb2oiIyHr8fuN3tZH5YE0QSzQwuXAaERERWY8SK1aYuglERGRkS9ssZZ+aGQZBLJFvSVO3gIiIiIwMy+ESEZF1KerFz3Zzw+kwRERERERERGQTGASxRPMbJ29ERERkNa682E1tRERkPXpu6Kk2Mh+cDmOJ4iJN3QIiIiIysqSoKPYpEZGViUrgZ7u5YRDEEg0/bOoWEBERkZEFbtrIPiUisjLrO603dRMoFU6HISIiIiIiIiKbwCCIJYoMTt6IiIjIaiSEhKiNiIisR0hMiNrIfHA6jCWa83zy5bjzpm4JERERGcnljh3VZdk9e9inRERWouv6rupyV/ddpm4K/YtBEEtUooGpW0BERERG5lGrNvuUiMjK1CxQ09RNoFTsdDqdTmzczZs3pWjRonLjxg0pUqSIqZtDRERERERElOtu2sDYmDVBiIiIiIiIiMgmMAhiiS7uSN6IiIjIajza86faiIjIeuy9tVdtZD5YE8QSrXs9+ZKFUYmIiKzG7XcmqEsWRiUish7v7X1PXbIwqvlgEMQS1R1u6hYQERGRkfn1H8A+JSKyMv0q9jN1EygVBkEsUb03TN0CIiIiMjK/QQPZp0REVqZ/5f6mbgKlwpogRERERERERGQTGASxRHu+St6IiIjIagTPm682IiKyHt+d/E5tZD4YBLFEB+clb0RERGQ1Qr5fpjYiIrIey88sVxuZD9YEsURdvjV1C4iIiMjICk+ezD4lIrIyXzT4wtRNoFQYBLFEpRqZugVERERkZB516rBPiYisTO2CtU3dBEqF02GIiIiIiIiIyCYwCGKJVvVL3oiIiMhq3Pw/e/cBHlXRtgH4STbJpvfeaSEJvYQuIiAoilIEUX71s/eGvXf49LM37CiIYAMbiihFQBACSA8dUknv2dTd/NfMyYYEEshuNtn23Fxzne0ZZut5z8z73ne/bEREZDseWPeAbGQ5uBzGGqVtNncPiIiIyMQ027dxTImIbMyO3B3m7gKdhkEQa3TnFnP3gIiIiEys2y+/cEyJiGzMD5f/YO4u0GkYBDGlgqPAbw8DJ/4GVC5A3ERg0iuAmx+w5ztg4xtA4THA0QkITgDGPQPEjmz5sdL+AX66ByhJB+p1gE8UMPgGYPgdyuPtWAQkfwIUHQe0tUBAd2D0Q0DiZa33b8ElQOrG5pcNvwuY+NKpvmfvBSoLAY8gIPFyYPyzgJPapMNEREREZ1L5+HBYiIg6SVppGuZunYvt2dvh7OiM0VGj8diQx+Cj9sGvx37Fp3s/RXpZOlQOKnT37Y57B96LwaGDW3ysf3P/xbObnsXJipPQ1esQ5hGGmT1n4prEa+TjXb/yemzLOXO23+39bscd/e844/KS6hI89fdTSClMQWFlIbzV3hgVMQoPDn5QPp5Qq6vFB7s+wC9Hf0FuZS581b6Y2n0q7hl4TweMlm0xKghSW1uL7OxsaDQaBAUFwd/f3/Q9szY6LbDkKqDwKDDmMaAsG0j+GKirBC55Hfj+JsBRBYx9CqjIAza/C3x3A/DgwZYfTwRKek0F/GIATQGw7r/A748BUUOByEFAxlbAvysw8Fqg6ASw6W3gu+uBO/4BAnucva/TPz11OjBO2ZZmKX0eegvg6gNseB34533AxQMY+6QJB4qIiIiIiMh8tDot7l5ztwyEiCBEriYXSw8uRXVdNZ4Y9gQe3fCoDH7cPfBuGYT4Yv8XeHj9w1gzc02LjyduOzF2IiI8I1BcXYz3d76PV5JfQf+g/ugT1Ae39bsNhVWFjbd/8Z8XUVpTin5B/Vp8vPLachwuOiyDGiHuIfgy5Uv8cOQH1OnqMO+8efI2z/z9DH4+9jOGhQ3DLX1vQVlNGTR1mg4aMTsNgpSVleHLL7/E0qVLsXXrVtTU1KC+vh4ODg6IjIzEhAkTcMsttyApKQl26egaIP8g0G0sMPpB5bKUn4CUn4GJcwEHR8DJFeg6Rgk4iCCImNGh90YfoCQNuHktEDEQiBwMhPUDqkqAkgxA/T5QUw44AHirH1BfD9y3+9T9j60FsvcAOXuVIMi/i4Ef7wB6TARmf9O8r/GXKEEWlfOpy6KGALf/feq8mF2y8lHg5K4OGzIiIiI65ciFE+S2+x+rOCxERB1oU9YmHCs5hhHhI3Bz35vlZX+m/SnbQ0kPwdHBES4qFxlgyKnIkUEQ/QwMYeJ3E5FVkYWllyxFr8Be6BvUFwkBCTIQkV2RDU8XTxmQEPvKF39/sbzPb9N/k9sNGRtkAKSnX0+MjFBWBYgAh5j5MTpyNN4b954MfPwy9ReoxEF0AH6ufrh37b1IKUiR58UMFREAEUGX98e9j7r6Org5ufE1Y8ogyOuvv46XXnoJ3bp1w+TJk/H4448jPDwcbm5uKCwsxN69e7FhwwYZCBk6dCjeeecd9OhxjtkItqbgiLL1iTx1mW80UJ6jLIGZ/jHw413AR+cr13lHAlcuOvtjiiUxX1yqnHZQARc+D0QMAjyCm98u7yCQfxhw8QSihp27ry+FAQ4OQFh/4JLXlKBL0yUvYlbLwV+V093Ht+V/T0RERO3kFBDAMSQi6gSppalyK5at6IV7hiO/Mh9pZWn473n/xdObnsaVv1wprwv1CMXrY14/62PuzN2JG36/oXFmyJxBc9A7sDcC3Jp/tn++73O5vb739a0+lpM4YN3E6rTVcqsPmuwv2C+3YmbI2G/HytknIiDy6JBHMSZqjAEjYZ/aFARJTk7G+vXr0atXrxavHzJkCG644QZ88MEHWLBggQyI2F0QpCUil4cgZnOI5SxiNsjUD4GKfGDVk8C3/wFuWafMyLh3pzK7Q9XkKQntDVyzHChKBdbOBTa8psw0uemPU7fJ2gksmSWiJMCMLwDvhjdy/6uBvlcqf7PpDJABswE3fyXIseML4Ov/A+YobyKpRgMsuxk4vh4Y8H/AkFs6fJiIiIgIiF26hMNARGQmYpWDIGZzvL/rfTjAAXNHzZXLWF7b9hoe/OtBLL10qcwf8uu0X1GP+mbBiji/OHx44YfILM/Ee/++h4/3fCxnmnw56cvG2+zL34et2VtlwEIsn9G7vNvluLTrpXIGyunLduZtnYefjv4kAyAiL4ng5KD8XbGM57Ghj8k+vfTPS3jor4fwxxV/wNfVt8PHy+aDIEuWtO1LWa1W47bbboNdEolJheL0U5eJZSxCbSWQfwjoMhroJwIWUJKkiqUrhceBoDhAV6cEQcSUJzFLQxDLZUTQQxD3Fzk69i4DQvsolx1YAXx/M+DsBlz3k7KkpWkARjymnELV8GYSSVX1uo8D/l0ElGYCmkLA3R8oywGWXAlk/askWWUuECIiIiIisjEx3jFym1We1XiZSGoqVNVV4XjJcQwNHYrJ3SbLyz7b+xkOFR2Sy1C6+nSFtl4rgyCqepVc8iKI5TIi6CEcKz4m83isPLESPf17Nv4N8TjCtYnXNgugiGSq+sfUB0Iqaitk4GVj5kZM6T4FTw9/WgY7hGjvaLn1d/XHVfFXNT626J/4fzAI0kHVYY4cOYKjR49i9OjRclmMPj+I3RLBCpFk9MQGYP2rSpJRsRQm/lIgpLcyUyN9K7D5PWUmiCYfUHsDvlHK/d8Z3DwnyK8PK0lJRXClIhfYuVi5nQiAiKUv+38C1r6oLJMZ/QBQnKY0kUvELxbYtbR5ThAxG2XRNGU2iFcocOh3JVASnKgEQEoygU8nAKUZQNzFQFC8UtFGVInp2rCEh4iIiDpM9bHjcqvu2oWjTETUgUSwootPFyRnJ+Pj3R/LGRViKcy46HFyRoeYBbIzbycW7luIouoiORvE09kT4R7h8v6Tl09ulhNk3pZ5cHd2l8GVgsoC/Hj0R3k7EQARARX97A2xrMVP7YepPaY264/I79E0J4imVoNrfrtGJkcV+UZEf/9M/VPm/RDLXXr49UBSaJLs//yd8+GsckZGWQaC3YPR1bcrXzumDoIUFBTgyiuvxJo1a2TQ4/Dhw+jatStuvPFG+Pn54bXXXoNdEjMuZi0BfntICYKIJS69rwAm/U8JMkyZryRDXfMiICJ40SOAcU8pszha4hkEbF+oBFJEvg4R2Bj0H6D3NODVOCWoIYIYoq1+/tT9Ln9fue3pVGolR4koqyuq04gpUr2nKyVwBZG3RARAhEO/KU2IGcUgCBERUSdIve5auY3bsIHjTUTUgUTC0bcveFsuNflo90dyVsbFXS7G40Mel7MoXhz1Ir7Y9wXe3fmuDF4MDB4oS8+6ikIXLRB5P74/9L0MpIiEqlFeUbgi7gpcFHsRLvjmAnkbEWARsz3EzI1zJTEVgRcRABF25+3Gw3kPy9MiCKPP+fHyeS9j7pa5MseIyEEiAiUPDH4AarHfR2flUK9f/NRG1157LXJzc/HJJ58gISEBu3btkkGQ33//HXPmzMG+fftgbTIyMhAVFYX09HRZ6cbirWioPnPJq+buCREREZlI9vMvyG3o009xTImIbITI1SGI0rvWIMPa9o07YybIqlWrZMDj9AERiVBTU5Usu9TBGPwgIiKyOQx+EBHZHmsJftgTg4MgFRUVcHd3P+NyUSpXJEYlIiIiIiIiItu39edjSF5xotllviHumP3csGaXiQUov7y7C2n7CnHxbX3QtX8QrCYIct5552HhwoV44QVlyqbIC6LT6fDKK6/ggguU9U7UcTQ1dcje+CW6BHrAoe8MDjUREZGNKPllhdz6XHqJubtCREQm8uuxX+V2UtdJNjum/uEeuOze/o3nHVVnFkzZtVpUUbWMQirNCxG3gQh2fPTRR7j44otRU1ODhx9+GL1798b69evx8ssvG/RY4j6TJ09GeHi4DKb88MMPZ0SLnn76aYSFhckKNOPHj5eJWE+fgTJ79mx4e3vD19dXJmgtLy+Hrfp1TzY8/3oGhcsfwvx1R5FbWmXuLhEREZEJ5Lz8X9mIiMh2/G/b/2SzNmVlZSgtLW1s1dXVrd7WwdEBHj7qxubm6dLs+rz0Muz8Mx1jr42HJTB4JogIeBw6dAjvvvsuvLy8ZMBh2rRpuPPOO2WwwtClNf369cMNN9wgH6OlgMvbb7+NL774Al26dMFTTz2FiRMnYv/+/XB1VTLzigDIyZMn8ccff6C2thbXX389brnlFnz11VewRXszS7ClbqY8/e3KA3h11UGM6BaACYkhGJ8YgjCfs2caJiIiIssUfN995u4CERGZ2D0D7rHKMU1MTGx2/plnnsGzzzZUFj1NSa4GCx7ZCCdnR4R08cHwqd3g5a/sr9fWaPHHp/swelacDJBYZXWYjiJmgixfvhxTpkyR50W3xAyRBx54AA8+qFRDKSkpQUhICD7//HPMmjULKSkp8slJTk7G4MGD5W1WrlyJSZMmyay24v4tEVGsppGszMxM+TjWkgH3aF45/nl/IdzW/IbaOl2z6zxdnRDkqUaApxoevRIQ+vjjjddVpaQgZ+68cz5+zKKFzc6nXqOU7DubkMcfg2tCQuP57LlzUZ1y4Kz38Zk6Fb7TTtXILl62HCXLl5/1PuqEeJv7Pzl6eCDwjtvh1rfvOftERERERGQulbt3I//9+dBVVLR4PfcJWt4nsCYZDdVhxMSDiIiIxstF/s+WcoCm7i1AbbVW5gHRlFQjecVxlBdX46qnh8LF1QlrFx9Ava4eY69R9qveu21Nm3OCiPtlHi7GySPFKCuoQl2NFq5eLgiK8kRkvH9joKXDZ4IsWLAAnp6emDGjeT6Kb7/9FhqNBtdddx1M4fjx48jOzpZLYPR8fHwwdOhQbN68WQZBxFYsgdEHQARxe0dHR2zZsgVTp7b8wps3bx6ee+45WKtuQZ7w9tchP+dIq7epAXAktxzPx2yHCHO5Oqsw0ykXvsnJBv89TRvuoy0ta3ZeBAvOdT/3IUOana/NzGzT3zr97xp6H0v6Pzl6ecE1Ph5la9cyCEJEREREFk0EQMrXrWv1eu4TtLxPYI28vLxkyolziekdcOpMpCdCunhj4eObcGR7Ltw8nZF5oAgzn0gy6G+LYMfOP9Ow969MVGnqEBjpCQ9ftZxpUpJbieM787D2y4OISvBH0iWxCO3q07FBEBFA+PDDD8+4PDg4WC5DMVUQRARABDHzoylxXn+d2Iq/25STkxP8/f0bb9OSxx57DHPmzDljJojVWPUkvBwOQ5N06sUkpvOUV9Uhv7xaNq2uHsecg2QOEb1dxZl4KLInovzd4aVu+1Pv3uTvtEbl7XXGjI1zcW4SWdSfP9ffOv1xxd9tS/8s9f/koFYj9Nln4RLZ/H5ERGR/cl5R1oyHPPyQubtCRNQi/QwQ/YG803Gf4Mx9gte2vSa3Dwx+wC5eVWp3ZzkrRAQrCjLLUZJfiU/mbGh2m5Uf7kFYd19MfWBgi4+x+Jl/5LKaMf8Xj6hEf6hUZ6YyLS2oxOHkHKz6ZB8GXRyDXudFdFwQJC0tTebnOF1MTIy8zhqcPpVHJHqxKru/gZj4E7PoUItXV9Vq8fu+bNSml+B61MMBDjicW4YNh4HbB98sbzM2PhgPTuiJxHBvg5eStEXTJSttJaaMGTptTCxXMaZ/lvx/IiIi+1Ty809yyyAIEVk6EQBpy+9p7hMAvxz7xa6CIDVVdSjJq0TcUBd0HxSMxJHNU1QsfWErRs7ogS59A1t9jMn39Id/mMdZ/453gBsGXRSL/hdGo7zQsGIhBgdBxMyL3bt3IzY2ttnlu3btQkBAk6kw7RQaGiq3OTk5zRKuivP9+/dvvE1ubm6z+9XV1cmKMfr726TZ3531arH05fL+EbI1teVYgUykmnyiCGsO5Mo2uV84rhoShUhfd4T4qFFYUYO/DuZh3cE8GTjxVDvBy9UZ3m5O8HZ1hpersk3q4o+hXfxlLhciIiJqv+iPPuIwEpFFM+ZAor2bP34+bNnf3x1GbN9AmZ+joqQGW38+JqvFxCWFwM3LpcVkqOK23oGtF/Q4VwCkKTFLxCfIvWODIFdddRXuueceuUZo9OjR8rK//voL9957r8zTYSpitokIZKxevbox6CFmbIhcH7fffrs8P3z4cBQXF2P79u0YNGiQvGzNmjXQ6XQyd4jNCjMugebQrgH45tbhWHcoD6/+fhD7skrx864s2YwRE+COGYMicUnfcMQGuDMgYgSR2FWsnRRTB5smYSUiIvvD7wEiItsT728ZZWE7SnlxNVZ9ug9VFbWyNG5Ydx9c8cggGQAxhUVPbkJ4D1+MuToeKudTy2Iqy2vw3X+34ZoXRxj8mAYHQV544QWcOHEC48aNk/k3BBF0uPbaazF37lyDHkuU1z1y5EizZKg7d+6UOT2io6Nx33334cUXX0SPHj0aS+SKii/6CjIJCQm46KKLcPPNN+ODDz6QJXLvuusuGYxprTKMvRMzNy7oGYzzewTht73ZeG/tERzMKZM5RPT8PVxwflwQBsX4oaZOh9KqWpRW1qFMbKtqkV1ajV3pxUgt0ODVVYdk83N3Rr8oX/QO90G0v7vMO+Lr7ixvcyy/HOmFGlTX6aDT1cv8JaN7BGHawAi7D5yIyjYicarIG8LIOhERERERWZOJN/U26PZ3fjDWoNuXFlTBwbEEy17djkl39G2cWVKvg6wYYwyDgyAuLi74+uuvZTBELIFxc3NDnz59ZE4QQ23btg0XXHBB43l9slKRXFWUwX344YdRUVEhE66KGR+jRo2SJXBdXU+Vwlm8eLEMfIigjKgKM336dLz99tuwaV9cpmyvU9YOG8PR0QGX9A2TTQRA8sqqkVVSCReVIxLDvOX1Z3MivwLfbk/H99szkV1ahSJNrVxCI1pb/LgzCz/szMR/p/dFhK8bTpZUYsXuk9DUaHHr+V2hdlIZ/X8jIiKyRqnXXy+3MQsWmLsrRERkIjetukluP5nwCcfUCGKvdPLd/bHp+yP4dm4yLr69L0Jiz53X0qRBEL24uDjZ2mPMmDGoF/VbzzJr4fnnn5etNWLWyFdffQW7knfQpA+ncnRAqI+rbG0VG+iBhybGy+Sq6YWV+De9CDvTi3E4pxxphRpkFlfK4IrIISJK+orlMm4uThCJfUXA5fd9OdhwOB8T31iP+FAvbE8rkqV8hYqaOjx2MZeGEBGRfak5ctTcXSAiOqvUa67lLGYDHSs+xldVO4hdRGe1Chff1geblx/FD6/tUKrGJPh3XhBEq9XKWRoiV4dISiqWwjQlcnJQB3vQtEGQ9hCBqugAd9maJmKt0+pQUa2VCVVbSp667mAuHlu2BydLqrAttUheJpKwllfX4eP1xzCxVygGRvt16v+FiIjInHpsWM8ngIjIxqyZyf3j9mi6Jzl8ajf4h3tg7ZcH0CMppPOCICIBqgiCXHLJJejdu7fd53SgVl5YIkuv+5n1nPXG9AzG7/ePxtt/HkZVnRaT+oRhcIw/Zny4WeYbefDbXfj1nvNkpRtrIQI4heU1iPJ34/uCiIiIiIionU5fN9JzaCh8gtzw6wd7Oi8IsnTpUnzzzTeYNGmS0X+U2qmuWtk6nVluyJqIUrtPXprY7LLXZvTFpLc34lheBV5bdRBPXJKIyhotCiqq4efuAg+10Su4TE4s5RIzWTYczpPLezYeyZeJZPtF+uCusT0wPiGYwRAiImozXU2N3Dq6mCajPhERmV+NVvlsd1Hxs90Yd84/M5FqaFcfzHpyCIqyKzovMWr37t2N+mNkIm/2UbYPHrK5Ie0e7IUHLozDvN8O4JONx7Fka7qcYaHn4+aMcF83mUdkcKwfkmL90T3I85yJXA21I60IK/dmIzbAA2Pjg2W+lFqtTuY92XAoDzszSrAvswQFFcqHWlO7Mkpw88Jtso9XD43GRb1DEezV9nwrRERkn46MGye3cRs2mLsrRERkIhO/nyi3a2eu5ZiakLu3i2ydEgR54IEH8NZbb+Hdd9/lUW5zCesPW3bTeV3x+75s7EgrbhYAEUoqa2VLOVmK5f9myssCPFxwQXwwxsUH47y4IJlbpC3EDJN31hyW1W0m9Q7D6LggVNdp8b/fD2LRP6mNiVqFHsGeyC6pQtlp/RG8XZ0wPiEEE3qFIshLjQ//OopV+3NwILsMT/+4D8/8tE8Ga0TZ4X6RvugT6SODOURERE25JfbigBAR2RgPxMLJ0UHuZ7ACZtt9/dLWNt3uyieGoMODIBs3bsTatWvx22+/oVevXnB2br4zt2zZMoM7QQaa/Y1ND5moVvPZf5Lw16E8uWRGBBb8PFxQVFGDrOJKpBdVYndGMZKPFyKrpErOxvhue4ZsosTv0K7+MiAyqkeQXEUmgibl1VpZoSba310G77anFuLBb3fjeL4yhWrZjkz4ujvL++eWVTcGPgorauTjH84tl5eJHK99InwwtIs/ekf4oFe4D7oEesg+63107WAcyC7Fws2p+H1vtrz/1uOFsumJ/n187eBOH1siIrJcUR9+YO4uEBGRCeWXV+PInpmoqtXh28gM/N+wGI5vG3XpJ/blGtTXY/vvqeh9XgTUHu0/mGxwEMTX1xdTp05t9x8mOuvrzN2lWbUZIcLXTQYemsoo0shgyZqUXJmTo7pOJ0vvitYSEVARy1T+PpIPXT2gdnKUy2q2HCtEsaZW3sbDRYWHJvbENcNj5XkRcNlyvBBhPq4Y1T0QAZ7nzsUSH+qNuVP74PnLemHriUIZDBEzW0RwpFZbj9UHcnEsvwLdFy3kC4GIiIiIyAZ9tvG4DICImevTB0aauztWZcilXZqd3/lnOvqOjZJJUTs9CLJgwYJ2/1Fqp/RkZRuVZPdDGennjtlDY2QTy1tEcGP1gRysTsltnNEhiGCHCJDklVXLJvSP8sVrM/uhW5AnCsqr8euek3LWxozBUTLgojcg2k82Y6vkjOgWKJtQVavFsHmrZcDlYHYZugd72v1zSEREisqdO+XWrb9tL3slIrIHYjb6os2pcHRNwyVDouHmYj1VL22dUaU26urqsG7dOhw9ehRXX301vLy8kJWVBW9vb3h6cqeuw30922YTo7aH+GAZnxgim05Xj5yyKrg5q+Dl6gyxWkUsfdmWWoQ9GSWIC/HEVUOiZZBCELM79DM/OpIo+dszxEvOLBGzQi7pG9bhf5OIiKxD+t13yy0ToxKRpQp5/DFoS8ug8vYyd1cs3sJNJ2Q+Qa8ei7C+WMwkv8TcXSJjgyCpqam46KKLkJaWhurqalx44YUyCPLyyy/L8x98wPWsHW7gdR3/N6ycqBYT5tN8qlTXIE/ZZg6OgjklhHk3BEHKzNoPIiKyLH4zZpi7C0REZ+WakMARaoOK6jp89vdxebqf70QM6xrAcbPmIMi9996LwYMHY9euXQgIOPVkijwhN998s6n7Ry0Z+wTHxYr1DFUi52ImSOo110KTnAz3pCTEMD8IEZFdC7rnHnN3gYiITGDJ1jQUaWrh7qLCOxc9Jos8kGF2rUlvdl7M9D+w+SRcPZsnRu03NqrjgyAbNmzApk2b4OLS/ImMjY1FZqZSspSIzh0ESS+shLZpHV4iIiIiIrJqIgfgR+uPydOiGgwDIMbZtbp5EMTd2wUHt2Q3u0xU7uyUIIhOp4NWqz3j8oyMDLkshjrB1o+V7RDOvLFGIieInqZGC6ZIIiIiofCrr+TW/+qrOSBEZJGy585FdcoBqBPiEfr44+bujkX6MyVHFmhwUTniplFdsPTAUnn5rPhZ5u6aVbn2pREd9thKVkgDTJgwAW+++WbjeQcHB5SXl+OZZ57BpEmTTN0/asn6/ymNrJKH2gnR/u6NQRAiIiIhf/582YiILJUIgIil3GJLLfvhX2V1xPjEYAR7u+LD3R/KRpbD4Jkgr776qkyMmpiYiKqqKlkd5vDhwwgMDMSSJUs6ppfU3CWvcUSsXHyoF9IKNdDU1IHzp4iISAh9+mkOBBGRFSusqMG6g3ny9JT+EXL75NAnzdwr63M4OQc9kkLadNuywiqUF1YhrLtvxwVBoqKiZFLUr7/+Wm7FLJAbb7wRs2fPhptb82oc1EESJnNobSAIsmp/DmeCEBFRI+8LL+RoEBFZsV92Z6FOVw9fd2eM6RksLxsXM87c3bI6e9dnInnFccQPD0Ns30D4h3k0u766sg4njxTj0NYcpKcUYuw18QY9vkFBkNraWsTHx+OXX36RQQ/RiMhw8WHeclvJ5TBERERERDZhecNSmEv7hsHFyeDME9Rg6gMDcXxXHnavzcA/PxyFk1oFdy8XqJwdUa2pg6a0RlaJSRgeiqueHiqTpnZYEMTZ2VkugSEz+/EuZXv5u+buCbWzQkydVscxJCIiKetJZcp0+IsvckSIiKzMifwK/JtWLE9PHaAshRGe2fSM3D434jmz9c0adekXJFtleQ1OHilBWUEV6mq1cPN0QWCUJ4KivODg6GDUYxu8HObOO+/Eyy+/jE8++QROTgbfnUzh8CqOo5WLDfCAmtFhIiJqovyvvzgeRERWPgtEFEAYGO3XePn6jPVm7JX1c/N0Qdf+QSZ9TIOjGMnJyVi9ejVWrVqFPn36wMOj+fqcZcuWmbJ/1JKb/uS4WDmVowPiQrzwYZ/LcfOAIEwdbdg6NiIisj1dliplFImIyLrU19fjh51KEGTKgAhZQVVv8aTFZuwZmSQI4uvri+nTpxt6NzIl32iOp40sifkuMwJbfMJxVUKCubtDRERm5hxxavo0ERFZj3/Ti5FaoDljKYwQ7hlupl6RyYIgCxYsMPQuRNRKhRjhQHYZx4eIiIiILJ7P1KlwHzKEQdvT/LQzS277RfmiS2DzlRJkeYxK6lFXV4d169bh6NGjuPrqq+Hl5YWsrCx4e3vD09PT9L2k5j44T9netoEjY8XiQ5UKMUfzylGr1cFZxQzSRET27Ni0aXLblUuLichC+U6bau4uWBytrh6/7D4pT1/W78xZHzN/nim330z+ptP7RiYKgqSmpuKiiy5CWloaqqurceGFF8ogiEiWKs5/8MEHhj4kGUpbwzGzAfFhXrh194/oWpKJI08nI+ElJXM0ERHZp/oafr8TEVmbf44VIL+8GiINiCiNe7oa7ru1S8bBIkT2PJVo1ixBkHvvvReDBw/Grl27EBAQ0Hj51KlTcfPNN5u0c9SKO7dwaGxAoKcaceUnkVhwDJUpytIYIiKyX91++cXcXSAiIgP9vEtZCjO0iz9CvF3PuP6HKT9wTNvh53d2wtNXjYQRYeg5LAxe/meOcYcHQTZs2IBNmzbBxcWl2eWxsbHIzFQy4hJR27g6K0tgqmu1HDIiIiIismjFy5ajNjNT5gTh0higpk6H3/Zmy7GZ3MJSGGq///x3JA7+k40D/2Qj+ZcTiIj3kwERUTZX5eTYOUEQnU4HrfbMHbaMjAy5LIY6QZnyRoNXKIfbyqmdVHJbVaczd1eIiMjManNz5dY5ONjcXSEialHJ8uXQJCfDPSmJQRAxQeBwHkoqa+Hk6ICLe5+5FEbI0+TJbZB7EF9VRnDzdEH/8dGy5aWVIWXTSaxfcki2HkNCkDgyDIGRhsUhDA6dTJgwAW+++WbjeVEDuby8HM888wwmTZpk6MORMT4crTSynZkgdZwJQkRk745Pny4bERFZ11KYUT0C4e/RfKWE3sxfZspG7RcU7YVBF8Wgz5gI1FZrZUDkm7nbsOzV7SjIKu+4mSCvvfYaJk6ciMTERFRVVcnqMIcPH0ZgYCCWLFli6MORMbqO4bjZ2EyQ6lrOBCEisncew4ebuwtERNRGlTVa/LE/R56e3Lf1pTDDwoZxTNtJq9Xh+M58GfTISClEUIwXRs+KQ4+kEFSW1WDLT8fw+0d7cfWzwzomCBIZGSmTon799ddyK2aB3HjjjZg9ezbc3NyM+T+RoaZ9xDGzEeqGdWzVdTpZXkvl6GDuLhERkZlEvPIKx56IyEqsOZCLihotXJwccWGvkFZvN++8eZ3aL1uzfukhHE7OQT3q0XNoKEZMS0JAhGfj9c5qN4yY3h2fP/p3mx+zTUGQgQMHYvXq1fDz88Pzzz+PBx98UAY9RCMi46mdVRBzQOrr65FdWoUIXwYSiYiIiIgs3Yo9ylKYMXFB8HZ1Nnd3bFbhyQqcN6sHuvUPhqohlcDp3DydMeX+AabNCZKSkoKKigp5+rnnnpOzP8iMDq1SGtnMTBAhvVBj1r4QEZF5lf/1l2xERGT5S2HWHlASnl7St+WEqHrrM9bLRsYRwY24pNBWAyCCo8oREXF+pp0J0r9/f1x//fUYNWqUPGL96quvwtPz1BSUpp5++uk2/3Ey0k93KdsHD3EIrZzv1Kn4pjYIhxy8MKFQg2FdA8zdJSIiMpOsJ5+U27gNG/gcEBFZsL8O5aKyVgsXlSPGxp+9otczm56R27Uz13ZS72zL9pUn4OblgsSRzfOu7P87C1XltRg4Mcbgx2xTEOTzzz+X1V9++eUXWQ3mt99+g5PTmXcV1zEI0glG3tcZf4U6gaivvqswDH8fKUAiZ4IQEdm1wJtuMncXiIioDX7bmy235/UIhNc5lsLc0PsGjmk77FufhQtv7HXG5f7hHlj1yb6OC4L07NkTS5culacdHR1lfpBg1rA3n+F3mPGPk6lF+bkDKEB6USUHl4jIjvlfd525u0BEdFbqhPhmW3tUXafFmpRcefqi3qHnvP01idd0Qq9sl6a0Bh4+Z5YfdvN0gaakxqjHNLg6jE7HUp5EphTlL4IgQBpnghARERGRBQt9/HHYu7+P5KOsug5Ojg64MLH1qjBkGp5+apw8WgLvwOYFJLKPFsPD98zgiMkSo55u0aJFGDlyJMLDw5Gamiove+ONN/Djjz8a1Qky0F//UxpZveJly9Fv9bcYn5rMxKhERHYuf/582YiIyHL9tkdZCjO8WwB83c+9E/7hrg9lI+MkjgrHxm8OI2VTFkoLKmUT+UA2fntEXtcpQZD58+djzpw5mDRpEoqLi6HVauXlonzum2++aVQnyEDJHyuNrF7J8uUI+G4hLkxLRm5ZNapqlfcTERHZn8KvvpKNiIgsU61Whz9ScuTpi3ufvSqM3tKDS2Uj4wyYEI2EkWH4a8khfPnkZtk2fH0IfcdGYtBFsZ2zHOadd97Bxx9/jClTpuC///1v4+WDBw/Ggw8+aFQnyEBXfMYhs1EZRRp0D/YydzeIiMgMIl57jeNORBatKiUF2tIyqLy94JqQAHuz5VghijW1cHQAJvRq21KYV0a/0uH9smUODg4YMa07Bk+KRVG2Bk7OjvANdj9ryVyTB0GOHz+OAQMGnHG5Wq1GRUWF0R0hA8SO4nDZGEfxSdqQF4RBECIi++QxZIi5u0BEdFY5c+dBk5wM96QkxCxaaHej9dvek3KbFOuPQE91m+6TFJrUwb2yDy6uTgiJ9TbJYxkcBOnSpQt27tyJmJjmpWhWrlyJBDuMBhKZgquTSm7TC1khhoiIiIjIEpfCrGwojXtxG6rCkGnUVmux4/dUZBwohKasFqivb3b9NS+O6PggiMgHcuedd6Kqqgr19fXYunUrlixZgnnz5uGTTz4xuANkhKWzle2sxRw+G6FumM6VzgoxRER2K+Puu+U28p13zN0VIiI6zfpDeSioqIHK0QGX9mt7Qs771t4nt29ewPyZxli7KAWZh4vRc2goPHzaNvvG5EGQm266CW5ubnjyySeh0Whw9dVXyyoxb731FmbNmmWSTtE5ZCRziGyMumEmCMvkEhHZL83OnebuAhERteL7HRlyOyYuqM1LYYRdebs4pu2Quq8Ql97ZF2HdfWEqBgVB6urq8NVXX2HixImYPXu2DIKUl5cjODjYZB2iNrh7O4fJxrjqZ4IUcTkMEZG96vbbSnN3gYiIWlCiqcWf+3Pl6WkDIw0ao1+m/sIxbQe1uxPUHs4wJYNSqjo5OeG2226TS2EEd3d3BkDMQe2lNLIZaqdTy2HEMjMiIrI/Kk8P2YiIyLL8sicLNVodvFydMC7BsAkAHs4espFxhl7WFVt/PobaGi1MxeDlMEOGDMG///57RmJUIjKcOiFebh1iugF1QHl1nSy75efhwuEkIiIiIrIAy3Zkyu2lfcPh6qwsY6fOsfPPNJTkVWLBQxvhFeAKR5VSVVPvyieGdHwQ5I477sADDzyAjIwMDBo0CB4ezaNaffv2NbgTZKA3+yjb+/Zw6Kxc6OOPy22liGw+rUyDTi/SMAhCRGSHjowbL7fdV/9p7q4QEVGDE/kV2J5aJE9PHxhh8Lhc9P1FcrtyOpc8GqNLvyCYmsFBEH3y03vuuafxMgcHBzmFX2y1WtNNU6FWeBv+5iPL5uaikgmW8surZXLUvpGmS/xDRETWwSmUJReJiCzNsoaEqDEB7hgU42fw/UPcQzqgV/ZjyKVdzB8EOX78uMk7QQa6gVFEWxTl7yaDIOmFTI5KRGSPYhd/ae4uEBGdVcyihXY1QjpdPZb9qyyFmTYgUh70N9QXF3/RAT2zL9WaWhzdkSeXxQyYEA1XD2fkpZXBzcsFnn7qjg+CMBcIkelUpaRAW1oGlbcXghpKbRVWVHOIiYiIiIjMbP3hPGQUVULEPqYZsRSG2i8/oxw/vfUvXFydUFZQhcRR4TIIcvTfXJQXVmP89YkdWx2GLETuAaWR1cuZOw9p110ntz5uSumnkspac3eLiIjMoPrIEdmIiMgyLNycKrdj4oIQ5e9u1GMcLT4qGxnn7+8OI35YGP7vheFQOZ8KX8T0DkTW4WKjHtPgmSBkARZepmwfPGTunpAJMQhCRGTfUq+/Xm7jNmwwd1eIiOxeWoEGaw/mynG4dnis0eNx06qb5HbtzLV2P6bGyD1RijGze55xuYevCzSlNUY9pkXPBBFJVp966il06dIFbm5u6NatG1544QWZhFVPnH766acRFhYmbzN+/HgcPnwYNq3XVKWRTWEQhIjIvnlfdLFsRESWKvWaa5ESnyC3tu7LLakQu53R/u44P874CiUTYyfKRsYRsz9qKs8svlKSUwk3L2UmfYfMBHn77bdxyy23wNXVFWlpaYiKijIqKYyhXn75ZcyfPx9ffPEFevXqhW3btuH666+Hj49PY3WaV155RfZP3EYES0TQZOLEidi/f7/sr026+GVz94A6gI+7fjlMHceXiMgOhT6hlE0nIiLzqqzR4uvkdHn62uExcHQ0ft/30SGPmrBn9ie2byCSVxzHxFt6y/MiDFFWWIVNy4+g64CgjpsJMmfOHJSWlsrTItCQl5eHzrBp0yZcfvnluOSSSxAbG4srrrgCEyZMwNatWxtngbz55pt48skn5e369u2LhQsXIisrCz/88EOn9JHI1DNBSpkThIiIiIjIbH7alSnz9Lk6O2LGoCg+E2Y08ooeqK3WYsFDG1FXq8Py13bgy6c2y0Spwy7v1nEzQcLDw/H9999j0qRJMvCQkZGBqqqqFm8bHR0NUxkxYgQ++ugjHDp0CHFxcdi1axc2btyI119/vbFcb3Z2tlwCoydmiQwdOhSbN2/GrFmzWnzc6upq2fTKyspgVXZ9rWz7XWnunpAJeTMxKhGRXSv56Se59bmsIfcXERF1OrG/+8UmJSHqlP4RjbO1jfXz0Z/ldnK3ySbpn71Ruznh8vsGIOtIMQoyymVAJCjaC1EJ/kY/ZpuCIGKmxd1334277rpLLoNJSkpq8cUirhN5PEzl0UcflTNQ4uPjoVKp5GO/9NJLmD17trxeBECEkJCQZvcT5/XXtWTevHl47rnnYLX+eErZMghikzNByqvrUKfVwUll0Sl7iIjIxHL+9z+5ZRCEiOxNrVaHHalF6BvpCzcXlVn78m96MfafVFZBXDM8pt2P9/p25QA+gyDtE97dVzZTaFMQROQDueqqq5CamiqXnPz5558ICAhAR/vmm2+wePFifPXVVzInyM6dO3HffffJmSnXXXed0Y/72GOPySU+epmZmUhMNLy+sNmMf9bcPaAODIIIpVV18Pdw4TgTEdmR4DkPmLsLRERm8f7ao3jjz0PoGuiBt68agN4RPmZ7Jr7equQCGRDti17h7e/HfQPvM0Gv7FfyiuNnvT7pki4dVyLXy8sLvXv3xoIFCzBy5Eio1Wp0tIceekjOBtEva+nTp48MxIiZHCIIEhoaKi/PycmR1WH0xPn+/fu3+rii7037r893YjX6X23uHlAHB0HEGkQGQYiI7Ivv1Cnm7gIRUafT6uqxZGuaPH0svwLT3t+ExyfF47oRsZ1SjKOpiuo6/LI7S56+crBpcoFc3v1ykzyOvTq2s3k+Up22HqX5lTJZrXeQW8cGQfT0MzC2b9+OlJQUeVrMohg4cCBMTaPRwNGx+ZIAsSxGp9M1JmkVgZDVq1c3Bj1EQGPLli24/fbbTd4fIlOLWbSw2TTApkEQIiIiIiJb9/eRfGSXVsmqH2ImyNG8Cjz7834cySvHi1P6dGpfVuw5iYoaLdycVbi0X3in/m1q2ZVPDDnjsprKOqz+IgVd+wfCGAYnHcjNzcXYsWNlXhBRpla0wYMHY9y4cSavGjN58mSZA2TFihU4ceIEli9fLpOiTp06VV4vIoNiecyLL76In376CXv27MG1114rl8tMmWLDR1N+f0JpZFOcVY5wb1gDyQoxRET2J+e/L8tGRGRPvtueIbejugfil7vPw6wkZQbG4i1pyCjSdGpfvmkoi3tJ3zB4qg2eL9Ci/yX/TzYyHRc3JwyZ3AVbfjr7UpnWGPzMigSpoprKvn37kJCQIC/bv3+/nCEiAiJLliyBqbzzzjt46qmncMcdd8jgiwhu3HrrrXj66acbb/Pwww+joqJC5i0pLi7GqFGjsHLlSri6usJm7flW2U58ydw9oQ5YEqOp0XImCBGRHSpZ8Yvchjz6iLm7QkTUopDHH4O2tAwqby+TjFBpVS1+36cUtLhiUKRMivrS1D5YfygPWSVV+Do5HQ9M6Nkpz8bRvHJsSy2Sp69sCMSYwq/Hf5Xbh5Iegi3a+vMxJK840ewy3xB3zH5umDy9dvEBZKQUoqKkBs5qFUK7+mDEtG7wC/Vo19+trqxDTVVd5wRBRIBBJEbVB0D0y2Hee+89TJgwAaYk8pC8+eabsrVGzAZ5/vnnZbMb/7fM3D2gDgyCnCypYhCEiMgORX/yibm7QER0Vq5N9gFNYcXuk6iu08FL7YQJiUq+R5WjA64aEo3X/jiEpcnpuGdcDzljuqN9s02ZBSKW5AyO8TPZ434w/gPYOv9wD1x276mcnI6qU7lcgqO90HNICDz9XFGtqcPWX47jp7d24pqXRsi8Hueya43yvDSqBzSl1Tj4TzaiewV0ThBE5ONwdj6zVrK4TJ+rgzpYaG8OsY1IveZaaJKT4Z6UJPODeDckR2VOECIi++Pas3OOdhIRWdpSmEv7hTUrjTszKQpvrj6MvLJqrE7JwUW9TxXB6AgiN9/32zPl6RmDo0yakLWnv+1/tjs4OsDDp+XCKb3Oi2h2fuhlXfH1i1tRVlAJnyD3cz72rtXNgyDiqXHzckHP4WEYdFFM5wRBRD6Qe++9Vy57EctT9CVm77//fpkXhIjaXyGGOUGIiIiIyJYdyyvH9oblJ9MHRja7LsTbFRcmhGDlvmyZG6SjgyBrDuQiv7xazkKZPrD5Tru9Kisra1ZF9fQKq02V5Gqw4JGNcHJ2REgXHwyf2g1e/memp6it1uLAppPwDnSVM0Pa4tqXRsDUDJ5X9O6778rBiI2NRbdu3WQTVVrEZSKHB3WCBZcojWyOtytnghAR2fPsQNGIiCxV9ty58nNKbNvr+x3KLJDYAHcMamH5yexh0XK74XA+Ugsq0JElet/445A8PT4hGMHeps0tef3K62WzNomJifDx8Wls8+bNa/F2Iugx7rpETL67P86/qqec4bHs1e3N8nXsWZeBD+/9Cx/d+xdS9xXIpTMqp45f4mSymSBRUVHYsWOHzAty4MABeZnIDzJ+/PiO6B+1pMi4LLhkPTNBuByGiMj+1KSftu6ZiMjCVKcckEu5TWHjkQK5vbx/RIvLT0Z2C0S0vzvSCjX4amsaHrvYtPlI9Jb/m4kD2WUQ6SnmXGj6pSvpZdb52b5//35ERJyaFdPaLJCY3k3yckR6IqSLNxY+vglHtucicaSyciRuaCiiEvxlLo9//0jH7x/vw7SHBsLJ+dQSqNb8On93m5cnXXxb20oqG1X3R3TiwgsvlI3MYM5+DruNYhCEiMh+9Vi31txdICLqNFnFlXLbI8SzxetF0syrh0bjv78dwHfbMjDnwjionc6902yIqlotXlt1sLE6Tc9Q01S9aerPGX/CGnl5ecHb29vg+6ndnWV1mJLcylOXuTnJJi4XM0c+mbMex3bmIS4p9NyP5+YkbyvK4gbHKP3JTStFTaUWXfsFAkakbzFN8WMiMgkfN+UtyZkgRERERGSraup0MgeHEObj1urtZgyKlEGKgooa/L4vB5f1U2YWmMrnm07IyoxqJ0fcf2GcSR/bXtVU1aEkrxJxQ11avkG90rS14sS5uXm7oPugYJw/O76xmoxOV4+/lhyEi6sTRk7vbnAfzbcQh4xXo1Ea2Rwfdy6HISKyV7rKStmIiGxdTmkV6hv2gcN9W8/BEeCpbkyKuvifVJP2oaiiBu+tPSJP3ziqy1mDMe1RWVcpm636+7vDyDxUhNL8Spw8WoLfPtgjq8XEJYXIYMj2lSeQm1qKssIqef3Kj/dC5eLYfBnNWaRsOon+F0Y3K6crTvcfF4WUTVlG9ZkzQazR2w01mB9UEviQ7eByGCIi+3VkwgS5jduwwdxdISLqUGL2hSD2a4M8W841oTd7aDR+3pWFLccLcSS3HN2DW14+Y6g3/jyEsqo6+Lk747Yx3dBRJi2bJLdrZ9rmksfy4mqs+nQfqipq4ebpgrDuPrjikUGyjK1OW42swyWyzG21pg7u3uJ6X0x/aJA83Rb1unoUZWvgF+rR7HJxmZxVYgQGQaxRxCBz94A6MAhy6+4f0bUkEyeOLm51iZvP1KnwnTa18XzxsuUoWb78rI+tTohH6OOPN56vSklBztyWszw3FbNoYbPzbalcEPL4Y3BNOJW8SmQQF4m0zsZW/k+OHh4IvON2uPXte87HJCJqyq0PPzeIOlrl7t3If38+dBWtVxux598x5/o/VTUUxmivkyWVjaVwnVRnX5wwtIs/ugV54GheBb7akoanJye2++9vPJyPhZuVmSX3juvRWKGxI/QO7A1bNvGm1v9/Hr5qTL67X7seP354GNYuOiBnmgTHKjlBco6XYsfvqfK6Tg+CrFixAuvWrYNWq8XIkSMxffr09jwctdVVSzhWNkJ8IWlLy6Dy9moMgogASN+CY6gsONbq/dyHDGl2vjYz0+BM3eLvGpPduy33EY9taCZxW/s/RX0w3+B+EJF9i3r/PXN3gcjmiQBI+bp1Z70Nf8e0/ttMV1bWeNCnPbKKlZkgYT6ubSrKcfXQGLzwy35ZVvfhi3rCtQ1VRVpToqnFg9/ukqeHdfXHtcNj0ZHeGftOhz6+rRs5vbucNbLzjzRUlNbIyzy8XTDgwmi5TKZTgyBPPfUUli1bhksuuQT19fW4//77ZUDknXf4JBO1VdOIvODt5oxjPkopqv7RvnBtJQO2c5NyVfrz7klJ5zza0JQIvJzrPi1py330QZ3W/rat/p/E0RHx4+BsR5eIiIjIfJp+R7f2/W+vv2Pa+n+Ss17vvAPtkd0wE6SteTimD4zAKysPyOIBK3afxPRBkUb/7ad+3Ivs0ip4qZ3w6ox+zXJNkOUR+UUGToyRraayTl4mKsW06zHrRQSjDbZt24bBgwc3no+Li8OuXbvg5qa8cMXpMWPGoKioCNYmIyMDUVFRSE9PR2Sk8W+oTpO6WdnGDDd3T8jEquu06PnkSnn6p7tGom+kL8fYiojpqGJ2iPiBcPpUVSKic9Fs3y637oO47JWIbNvNC7fhj/05uGlUFzx5aduWt8z5ZieW7chEvyhfPDEpQSZXFUERMZPa38MFHmonpBZUIOVkGQ7nlKFQU4PKGi0qa7Wy+ku4rxs8XJywYs9J+Xivz+yHaQM7ft9vR84OuR0YMhDWIMMC9411Wh0yDxUrVWeGhMiqMBXF1XB2VcnThmrzPW677TaMGjUKc+fOhbu7O7p27YrXXnsNM2bMQE1NDebPny8DI9QJvr1O2TIxqs0Rtc9dnR1RVatjmVwrJNbOiqmjpx85ISJqi4z77pNbJkYlIlunzwkS5tv2iiyzh8bIIMiu9GLM/LDhoLABDuWUN56+pE8Ypg7onN9rD/z1gE0nRu1opQWV+OWdXbK6jLauHlEJ/jLwIXKCaOt0GDP73LOajA6CbNmyBa+++ioGDhyI//3vf/jss89w991344033pA5QUSA5KuvvjK4A2SEwTdw2GyYiGZX1VYzCGKFmiYPIyIylN+VszhoRGQXskvanhNEb2C0L4Z3DcDmYwVKVRkvtfzdLCq8FFTUoKZOh0BPNeJDvdAz1Ash3mq4uTjBzVklZ4NkFVfK5uToiKcvTZS5RjrDzLiZnfJ3bNXGbw4jKMYLVz45BJ8+cKp6Wtf+QVj7pXGJetscBFGpVHjkkUfkzI/bb78dHh4eePfddxEeHm7UH6Z2GPMoh8+GiQ/znFIGQYiI7E3QXXeauwtERJ2y/Du/vMbgIIgIWiy+aSiKNDXwdXeBqkkuD5HhoUark7OqLc3t/W83dxesWtaRYllSV+XUvIqQV4CrXBJjjLPXI2qBWAbz+++/Y+rUqRg9ejTee4+ZzIlMHQQRShsS/xARERGR6fJ3pcQntKmsLHXsLBBB5OkwhEhiGuCpbhYA0QdILDEAQiZQD9Trzry4vCEnSIcGQYqLi/Hwww9j8uTJePLJJ2UQRCyRSU5OxrBhw7Bnzx6jOkBG+OcDpZFNB0FEoieyLsXLliPvnXfllojIUIULF8lGRGTL9OVxnRwd5PIVW7c4ZbFsZByRA2TXmvTG82IVU01VHbb+fBwxvQM6Nghy3XXXyaCHKIl78OBBuSQmICAAn3/+OV566SVceeWVcrkMdYKNryuNbJIokyswCGJ9SpYvR/5778ktEZGh8j/+SDYiIluWXaokRQ3xdj1jRoct+mTPJ7KRcUZM746TR0vw1bP/QFurw6pP92HRE5vlUpjhU7t3bE6QNWvW4N9//0X37t1x8803y63euHHjsGPHDjz//PNGdYIMNPktDpkN83bVL4fhTBAiInsS9hx/RxGR/cwEMSQfiDV7Zvgz5u6CVfPyd8WsJ5NweFsuCjLKUVutReLIcFkq18lF1bFBkB49euCjjz7CTTfdhD/++AMxMTHNrnd1dZXlc6kT9LyYw2zDuByGiMg+eY29wNxdICKyyPK41mxM1Bhzd8FqabU6fPXMP7jkzn7oOTQUGGqax23zchhRElfMBhkwYIAshTt//nzT9ICImmEQhIiIiIhslTHlcck+qVSOcgmMqbV5Jkj//v2xbds2k3eAjPDDHcp2yvscPhvEIAgRkX3KeuxxuQ2fx5m1RGS77G05zJMbn5TbF0e9aO6uWKXeYyLx7++puOCaeDiqDC5ua3wQRNRdFmWHyEIc+dPcPaAOxCAIEZF9Kt+4wdxdICLqvOUwPvaxHObvrL/N3QWrlnuiFBkHi5CWUoiACE84n5YH5OLb+nRMEKRXr154+umnMW3aNLi4uLR6u8OHD+P111+X+UIeffRRgztDbXTzWg6VDfNxb0iMWlULna5e1kMnIiLb1+Xbb83dBSKiDlVZo0WRptauZoIsuWSJubtg1dTuTug2IMikj9mmIMg777wjy9/ecccduPDCCzF48GCEh4fLZKhFRUXYv38/Nm7ciH379uGuu+6S5XOpA/lEcHhtmH4mSH09UFZd13ieiIhsm3NoqLm7QGTzQh5/DNrSMqi8vczdFbuUXaoshRHCfO0jCBLqwc92Qx3flYfo3gEyJ8i46xJham0KgogSuCIfiAh0fP3111i8eDFSU1NRWVmJwMBAmSz12muvxezZs+Hn52fyThLZk6ZBD1Eml0EQ66FOiG+2JSIiIsvimpBg7i7YtZPFylIYZ5UDAj3U5u4OWajfPtiD618ZBTcvF7x/+xr85+VRcPdufUVKhyVGFUaNGiUbmdn8kcr2dq4vs0VNgx4llbWIMmtvyBChjytJDYmIjHHs8ily2/XHHziARGSTshoqw4T6uNrNku/pP02X2+8v+97cXbEarl4uyD5eii59A1EPwNTpSQ0KghBRx3N1VsHFyRE1dToZBCEiIiIisgXZ+qSo3vaRFJWM0/u8cPw6fzdE7EO0BQ9vbPW2d8wfa/DjMwhijTgDxC5mg+SVVTMIQkRkRzgDhKjjZc+di+qUA3LpKmdwmm8miL3kAxE4A8RwQyZ3RY+kEJTkVmLF/N0Yd20CXNxMF7pgEITIAjEIYp2qUlIak61xzTEREZHlEQEQTXKyubsBe88JYi/lccl4fqEesiVd0gXdBgWfURq3PRgEsUYlmcqWVWJsPi8Il8NYl5y58+QPK/ekJMQsWmju7hCRlanNzpZbVokhIlt1Uj8TxE7K4wrZFcpnO6vEGGfIpV1gao6G3Liurg4LFy5ETk6OyTtCBvj4AqWRzWIQhIjI/hyfMUM2IiJbZY9BkKtWXCUbWQ6DZoI4OTnhtttuQ0pKSsf1iM6t+3iOkp0EQUSJXCIisg+eo84zdxeIiDpMWVVt4yzncF/7WQ4zMryhsidZDIOXwwwZMgQ7d+5ETExMx/SIzm3K+xwlG+ftqrw1uRyGiMh+hM+ba+4uEBF1mMyGfCBClL+73Yz0i6NeNHcXqL1BkDvuuANz5sxBeno6Bg0aBA8Pj2bX9+3b19CHJKLT+Hm4yK2oEENEREREZO3SC5UgiJerU+OsZyKrCILMmjVLbu+5557GyxwcHFBfXy+3Wq3WtD2kMx38Tdn2vJijY6NiApToeGqBxtxdISKiTlK2Zq3ceo1l3i8isj0ZRcrv2ig/+5kFIqxLXye3Y6LGmLsrVmnXmvQWL3dwAFROjvAJdkd4D184Ojp0XBDk+PHjht6FTO3ne5UtgyA2KzZAmWGVXVqFyhot3ExYEoqIiCzTyWeelluvsRvM3RUiog6bCRLpZz/5QITnNj8ntwyCGGfX6nRUlteirkYLtbsSvqjW1MHJRQVntQqVZTXwDnTDlPsHwMvftWOCIMwFYgFGzTF3D6iDdQk8tczsREEFEsK8OeZERDYu8OZbzN0FIpvnM3Uq3IcMgXNEhLm7YrczQSLtbCbITX1uMncXrNqwKV2xf0MWLrgmHj5BymunOFeDdYsPotd54Qjr5oNVn+zD398exkW39jF9iVy9RYsWYeTIkQgPD0dqaqq87M0338SPP/5ozMORoYbdpjSyWb7uLvBzV9ZKnsivMHd3iIioE/hfe41sRNRxfKdNRdDdd8ktda70ImUmSJS/fc0EmZ0wWzYyzpYfj2HkjB6NARDBN9gdI6d3xz8/HIWnnyuGT+uOk0dL2vyYBgdB5s+fLxOjTpo0CcXFxY05QHx9fWUghIhMI7ZhNsgxBkGsRsyihUg4kCK3RERERHSKvc4EofbRlNSgXld/xuU6Xb28TvDwcUFNtbbjgiDvvPMOPv74YzzxxBNQqU7lKRg8eDD27Nlj6MORMdb9V2lk07o05AXhTBAiIvuQ9+57shER2ZqSylqUVdXZ5UyQ+Tvny0bGiejpJ5e+5KWVNV4mTv/11UFExPvJ8wVZFfAOaFs+EKMTow4YMOCMy9VqNSoqOG2/U2z7TNmOebRz/h6ZNS+IyAlCRES2r+jrpXIbdNed5u4Kkc0qXrYctZmZMicIl8R0nvTCUxUP7W0myDeHvpHb2/vfbu6uWKULronHnwv245t5yXBUKRVg6rX1iIz3w9hrEuR5kSB15BXdOy4I0qVLF+zcufOMBKkrV65EQoLSCepgM77gENvRcpjj+SyTS0RkDyK5rJiow5UsXw5NcjLck5IYBOlEGQ35QETOO0+1wbugVu21818zdxesmoePGpffNwBF2RUozlH2i3xD3OEXeqqQRGRPZUZIWxn8ChT5QO68805UVVWhvr4eW7duxZIlSzBv3jx88sknhj4cGSNmOMfNjmaC5JdXo6yqFl6uSqJUslyp11zb+MOKeUGIyFDugwZx0IjIJtlzPpCBIQPN3QWb4Bfq0Szw0R4GB0FuuukmuLm54cknn4RGo8HVV18tq8S89dZbmDVrlkk6RUSnZoIIJ/I16BPpw2EhIiIiIqudCRLpZ1/5QKj9RALUA5tPIuNAESrLauREjKam3G94kMmouUizZ8+WTQRBysvLERwcbMzDkLGWXKVsr1rCMbRhYqpgkJcaeWXVOF5QwSAIEZGNS79DyQUS9T6ToxKRbc4EifK3v5kgd6+5W27fGfuOubtilTZ+fQgp/2QjtncA/MM94AAlL0h7GBwE+eyzz3DBBRfI3CDu7u6yUSfL3M4ht6MKMSIIwgoxRES2r3LPbnN3gYioQ6QX2u9MkL35e83dBat2eFsuJt7UC7F9Ak32mAYHQUTuj5tvvhkRERE4//zzZRszZgy6d297NlZqp3t2cgjtRGygO7aeKMTxfFaIISKydd1XrTJ3F4iITE4sX2icCWKHOUF+nfarubtg1RydHOAbbNrXjaOhdzh8+DDS0tJkMETMAnn11VfRs2dPREZG4v/+7/9M2jlqhYu70siOKsQwCEJEZOsc3dxkIyKyJUWaWlTUaO12Joibk5tsZJz+46Oxa036GblA2sOonCBiFojICTJ16lRs2LBBVodZvHgxli5dii+//NJknSOyd10bgiAnChgEISIiIiLro58FYq/VYah9Th4pRuahYqTtK4B/mAccVc3ncVx8W5+OD4KsWrUK69atk+3ff/9FQkKCXBLz3XffYfTo0QZ3gIzweqKynbOfw2cnM0GKNbUoqqiBn4eLubtEREQd5PCYC+S2x7q1HGOiDqJOiG+2pc6rDBPo6QI3F5XdDfn4b8fL7Z8z/jR3V6yS2t0JXfubLh+IUUGQiy66CEFBQXjggQfw66+/wtfX16Qdojbw68JhshMx/qfK5IoKMQyCEBHZLpeoKHN3gcjmhT7+uLm7YHfSCzV2PQskyouf7e0x7rqGCQDmDIK8/vrrWL9+PV555RW89dZbjYlRRYuLizN5B6kF16/gsNgJES0P83HFyZIqWSFmYLSfubtEZxHy+GPQlpZB5e3FcSIig8UsWshRIyKbnQlij/lAhAUXLTB3F6i9QZD77rtPNmHPnj3466+/sHLlStx1110IDg5GRkYGTCkzMxOPPPIIfvvtN2g0GlmFZsGCBRg8eLC8XiRIeeaZZ/Dxxx+juLgYI0eOxPz589GjRw+T9oPIXLoEejQGQciyuSYkmLsLRERERBYlvci+Z4KQ4b5+aSsuv28AXD2c5emzufKJIZ2TGFUEHkQ+EJEXZO3atdi4cSN0Op1cJmNKRUVFMqhxwQUXyCCIeHxRncbP79TRcDEj5e2338YXX3yBLl264KmnnsLEiROxf/9+uLq6wiZlN9SaDu1t7p5QJ+UF2XS0AMcLTiWVIiIi21N18KDcuvbsae6uENmsqpSUxlmbPHjRuTNBovztcybIwULls72nPz/b26pLvyConB0bT5uawUGQyZMn4++//0ZpaSn69esnl8HcfPPNMimqqfODvPzyy4iKipIzP/REoKNpMObNN9/Ek08+icsvv1xetnDhQoSEhOCHH37ArFmzYJO+nKZsHzxk7p5QJ+gSoC+TW87xJiKyYWk33SS3cRs2mLsrRDYrZ+48aJKT4Z6UxCVonUDsr2XY+UyQ2/68TW7XzmTS67YacmmXFk+bLQgSHx+PW2+9Feeddx58fHzQkX766Sc5q2PGjBly2Y0ozXvHHXfIoItw/PhxZGdnY/x4JeOuIPo0dOhQbN68udUgSHV1tWx6ZWVlsCp9Zpi7B9TJy2GEY3kV0Onq4ejowPG3UNlz56I65YDMOM/Ea0RkKJ9LLuWgEZFNyS+vQVWtTp6OstOcIJO6TDJ3F6i9QZD//e9/6CzHjh2T+T3mzJmDxx9/HMnJybjnnnvg4uKC6667TgZABDHzoylxXn9dS+bNm4fnnnsOVmviS+buAXWi+DAlyaamRou0Qk1j2VyyPCIAIo4uEREZI+TRRzhwRGRTUguUnHYODkC4r30GQR5KesjcXbA6n8xZ3+bb3vT66M7JCSJmZbz66qtISUmR5xMTE/HQQw/J2SGmJPKMiASoc+fOlecHDBiAvXv34oMPPpBBEGM99thjMrDSNPmq+D8QWaIIXzd4uzqhtKoO+0+WMghCRERERFbhYI4y4z42wAOuzipzd4esxKgZHVvkxOAgyJdffonrr78e06ZNk7MyBJEjZNy4cfj8889x9dVXm6xzYWFhZwQnEhIS8P3338vToaGhcpuTkyNvqyfO9+/fv9XHVavVsumJ/CZWZedXyra/6caaLJeDgwMSwryx5XghUk6WYlKfU691IiKyHcXLf5Bb36lTzN0VIiKTOJitBEF6higzm+3Rj0d+lNvLuys5LOnc4oeHWVYQ5KWXXpIVWe6///7Gy0Qw5PXXX8cLL7xg0iCIqAxzsCFTut6hQ4cQExPTmCRVBEJWr17dGPQQAY0tW7bg9ttvh83681llyyCI3UgMV4Ig+7OsLGBHRERtlvv6a3LLIAgR2VoQJC7UfoMgb+54U24ZBGm7msq6Nt/Wxc3wxS1OxuTpEBViTnfZZZfJvB2mJAItI0aMkMthZs6cia1bt+Kjjz6STX+E/L777sOLL76IHj16NJbIDQ8Px5QpNnwU5cIXzN0D6mRiJoggZoIQEZFtCnmI68aJyLYqwxxqWA5jzzNB5gw6lYaB2ubjOetxrlIQ9SIeAOCO+WPR4UEQUbJWzLzo3r17s8v//PNPeZ0pJSUlYfny5TKHx/PPPy+DHKIk7uzZsxtv8/DDD6OiogK33HILiouLMWrUKKxcuRKurq6wWf2uNHcPqJMlNgRBskqqUKypga+7C58DIiIb43PZZebuAhGRyeSVVaNIUytP97TjmSCTu505gYDObsr9A9CRDA6CPPDAA3L5y86dO+UsDX1OEJEP5K233jJ5By+99FLZWiNmg4gAiWhEtqpHiCecHB1Qp6uXyVFHdAs0d5eIiIiIiM6ZFNVF5YjYAHeOFLVZRJwfLCoIInJtiDwcr732Gr755pvGZKVff/01Lr+cyV46xW8NJfQufrlz/h6ZndpJhe7BnjiQXSbzgjAIQkRke7JfUqrhhT5h2uXFRHRKzKKFHI5OzgfSLdgTTipHux33/279r9w+OuRRc3fFalVrarH/75MoylZKLvuHeSBhZDjURuQDEYy619SpU2UjM9m3XNkyCGJ3S2JkEIR5QSyWz9SpcB8yBM4REebuChFZodKVv8ktgyBEZEtBkHg7Xgoj/H7id7llEMQ4uaml+OntnXByViEkVkkRsGt1Orb/lorL7u2PoGjDX1/GhU4AbNu2DSkpKfK0KGM7aNAgYx+KDHXtTxwze02O+m8mUk4qXyhkeXynMThMRMaLWbCAw0dENkOfFDXOjpOiCp9M+MTcXbBqG789jC59A3HB/8XDsWFGkU6rw9pFB7Dhm0OY9uCgjg+CZGRk4KqrrpJ5QHx9feVlIiGpyA+ydOlSREZGGtwJMlBwPIfMTsvkCkdyy1BTp4OLk/1OKyQiskXq05LOExFZK51OVIYpl6d7hnrCnnXz7WbuLli13NSyZgEQQZweMCEG385LNuoxDd6Luummm1BbWytngRQWFsomTut0OnkdEXVsmdxabT2O5CpfKkRERETUdqnXXIuU+AS5pY6TXqRBZa1Wnrb3mSDUPi6uKpQVVp1xeXlRFZxdVUY9psEzQf766y9s2rQJPXv2bLxMnH7nnXdw3nnnGdUJMtBnFynbG1Zy6OyIv4cLQr1dkV1aJfOC6GeGkOUoXrYctZmZMicIl8YQkaFOzP4/uY1d/CUHj4hsIh+Ip9oJEb5usGfX/Xad3H5x8Rfm7opV6j44RC59GTG9O0K7+sjLso+WYNOyI+iRFNI5QZCoqCg5E+R0Wq0W4eHhRnWCDFSaySGzUyLwIYIgKUyOapFKli+HJjkZ7klJDIIQkcHqsrM5akRkU0GQuBBPODg4wJ7laHLM3QWrNnJ6d4hX0J+f70e9tr5xOUzv0REYPrVb5wRB/ve//+Huu+/Ge++9h8GDBzcmSb333nvx6quvGtUJMtB9ezhkdiohzAtrDuTKMrlERGRbuq/+09xdICIyiYMNSVF72nllGGHldM7eb09umZzjJUi6tAuGTe2G0rxKebl3kBucXYxbCmNUEOQ///kPNBoNhg4dCicn5e51dXXy9A033CCbnsgXQkSmkximTAETy2Hq6+vtPrJORERERJZbGaYn84FQOzg6OuCnt3bh6meHwtvDDQERpkmya3AQ5M033zTJH6Z2qG4okapmZNUeZ4IIJZW1yCyuRKSfu7m7REREJqItr5BblacHx5SIrJaoYngsT/k8i+NMEFTUKmPh4Wybn+1bfz6G5BUnml3mG+KO2c8NQ1VFLbb+fBzpKYUyuambpzO69A/C0Mu6Qu3WtlCEf7gHSvIr4R1outwyBgdBrrtOSexCZvROQy3kBw/xabAzsQEe8FI7oay6DnsyShgEISKyIUcvVhKfx23YYO6uEBEZ7Vh+Oep0Su4GzgQBLl1+qRyLtTPX2uyryj/cA5fd27/xvKNKyQNTUVyNipJqmdTUP8wdZQVVWPfVQWiKq3HRrX3a9NhDL++KTd8fwdDJXREU43XGMhiXNgZTmjL8HmR+kUnm7gGZcUpY7wgfbD5WgF0ZJbi4TxifCyIiG+He/9QPSCIia0+KGujpggBPNexdv6B+sEZlZWUoLT2Vh1CtVsvWEgdHB3j4nHmdWL5ycZNgh0+QO4Zd3g1/LNgHnVYnE5yeyy/v7pLbFfN3ywSpeiLMJs7fMX+sgf8zBkGs06zF5u4BmVHfKCUIsjujmM8DEZENiXznHXN3gYio3Y42LIXpHmya/A3W7s0LrDOdRGJiYrPzzzzzDJ599tkWb1uSq8GCRzbCydkRIV18ZNUWL3/XFm9bU1kHF1enNgVAhCn3D4CpcSYIkZXpH+krt2I5jMiYLGaHEBEREdG5hTz+GLSlZVB5M7deRzmWVy63XYMYBLFm+/fvR0REROP51maBiKDHuOsSZR4QTUk1klccx7JXt+Oqp4fKYEdTleU1SP71OHqNCm9zP0QuEE8/9RkFIUSRiPKiahijbeEXsiwnNiqN7FLfKCUIIvKCHC9QIu1kGdQJ8XBPSpJbIiJDVWzdKhsRdRzXhAR4DB0it9Qxjucrv0+7BtpmIlBDJWcny2ZtvLy84O3t3dhaC4LE9A5A90HBCIz0RHSvAFx6Vz/UaOpwZHvuGTNAfnl3N/zDPJA0uUub+7HoiU2oLKs94/Lqijp5XafOBDly5AiOHj2K0aNHw83NjeU6O9N3DWWImRjVLoX7uMo1lvnlNdiVXoxujLJbjNDHHzd3F4jIimU+8IDcMjEqEVkrcXS+MQgSxCCI8PD6h20+MWpTandnOSukJLey8bKaqjr8/M5OuLiqcPFtfaBq41KYxtwfLUx8r6mug8rZsXOCIAUFBbjyyiuxZs0aOSXl8OHD6Nq1K2688Ub4+fnhtddeM6ojZICkmzlcdky87/pG+mLNgVzszijBtIGR5u4SERGZgP/VV3Mciciq5ZRWQ1Ojlae7BHI5jDCr5yzYk5qqOpTkVSJuqItyvrIOP729EyonR0y6oy+cnJtXd2nNxm8Py62If2z56RicmlSFqdfVI+dEKQIjvTonCHL//ffDyckJaWlpSGgyjUwERubMmcMgSGc4/6FO+TNkufpG+sggyC4mRyUishmBt99u7i4Q2bzsuXNRnXJALl3lDM6OKY8rODk6INLPrQP+gvW5td+tsGV/f3cYsX0DZSLUipIabP35mKwWE5cU0hgAqavR4sIbEuV50QQ3L5ez5jbMTy9rnAlSkFkBldOp2zo6OSIg0hMDxkd3ThBk1apV+P333xEZ2fzoc48ePZCammpUJ4jIMP0akqPuzypFrVYHZwOmlFHHqUpJaUy2xrXGRGTokbNjO/MafxwSnT69vNuAoGZHQsk4IgCiSba+/AzW4lhDZZjoAHf+PrUT5cXVWPXpPlRV1MLN0wVh3X1wxSODZJAj82ARco4rZXa/fOqfZve75sXhMulpa6bMGSi3q7/Yj/NmxsHFzXQ1XQx+pIqKCri7u59xeWFhYavJUsjENr+vbIffwaG145kgQnWdTtZi7x2hnCfzypk7T/6wEslRYxYt5NNBRG229efj2LU6nSNGrSrOicXQy7pyhMiiMSnqmRbtXyS31yReA1s08aberV4X0dMPd34wtl2PLyrPmJrBQZDzzjsPCxcuxAsvvNCYn0Cn0+GVV17BBRdcYPIOUgv+bqg1zSCI3QrwVMsphhlFlTIvCIMgRETWLTdVOVJGxNcIWTOWxz3TZ3s/s+kgSEerrdZix++pyDhQCI2oElMvFsiccs2LIzo+CCKCHePGjcO2bdtQU1ODhx9+GPv27ZMzQf7++2+DO0BGuOxdDhvJJTEiCCIqxFw91Lj1cEREZBnKi6rlNiYKGH/veebuDlmQPxbsQ9q+wsbXCJE1zATpwvK4jZ4b8Zz5nhAbsHZRCjIPF6Pn0FB4+Jhm5YnBQZDevXvj0KFDePfdd2Xt4PLyckybNg133nknwsLCTNIpOoe4CRwikktiVuw5yeSoRERWTmS5ryhRdnD946Ph6uls7i6RBfEOUNbMVxQzCEKWraZOh/QipSxqVwZBGo2OHG2+J8UGpO4rxKV39kVYdyUnoikYlV3Ex8cHTzzxhMk6QUSGE2VyhcO55ais0cKNydIsRtWBA0i95lp5+vTcIPrLzybk8ceaJVbVZ7I/G5+pU+E7bWrj+eJly1GyfPlZ73N6ZnyR2FXkNTkX/p/4PPG1Z9r3U2V5LXR1yvTe2j9+RGWPC+HWt+8570v2wcNXOfJZralDbY0WdQf2If/9+dBVKEfcW8Lvkda/G8V3NHWMtEINtDrls6xLkAeHmUxC7e4EtYdpDw4YHATp3r07/u///g+zZ8+WFWHIDJbdomynfcTht2N9In3g4AD5ZbMvqwSDY/3N3SW75+ihfOHryspazTzfloz0osKMoZns3YcMaXa+NjPT4Oz34u8akzGf/yc+T3ztte/91OwI/95tyH//CKI+mG/we5Fsk6ffqenfFUXVKHt/PsrXrTvrffg90vp3o/iObvqdTabPB+KldkKQJwtm6D224TG5nXfeuQPjdCaREFqU3R33n0Q4m+igr8FBELHs5auvvsLzzz+PQYMGyYDIlVdeidDQUJN0iNrg2Nm/+Mg+eKqd0C3IE0dyy7E3k0EQSxB4x+1ye7ajc6JyzLmIErunH2E+F+eIiDPOn+tvnf644u+2pX+n4/+JzxNfe+17P4nygo3vy5pi6Cq4HIbOnAmif600/Y5p7TXG75GzfzeKAEjgnayy2GH5QII8ZPEMUvxzsnlpWDLMzj/TUJJXiQUPbYRXgCscVc1fW1c+0TzY2RYO9fWnpVdtI5EXZPHixViyZAmOHz8uK8OIgMi11557qrelycjIQFRUFNLT0xEZGQmLV5atbL0YeLJ39yz5Fz/tysLMwZF45Yp+5u4OEREZYe/6TPz11UF5esTmJ+DftwfLbFOjouwKfPXsFnl6/PWJMjkgkSV65Lvd+HpbOqb0D8ebswaYuzsWI0+TJ7dB7kGwBhkWtm+89ZfjZ71+yKVdOicniBAXF4fnnntOtn/++Qe33347rr/+eqsMglgdBj+oQWK4twyC7D/J0opERNaqvKhKOVGvg0sNP8/pLDNB9K8VIouuDONp7q5YFGsJflgqY4IcHRYEEbZu3SqXxnz99dcoLS3FjBkzTNczIjqnxDBvuT2UXY5arQ7OKkeOGhGRlRF5HgR1fSUc63Xm7g5ZGBdXJ7i4qlBTpW18rRBZomMNQZCuTIpKHSA3tRRF2Rp52j/MA0HRzZePd2gQ5PRlMGPHjsXLL78sy+R6ejLq1yneG6ps71SmRpL9SmgIgtRodTiaV474UOU8ERFZD31OELUm39xdIQvl4eeKmpMVzfLHEFmS0qpa5Jcrr88uLI/bzJQfpsjtD1N+MMdTY/U0pTVY9eleZB4qhtpNCV9UV9YhIs4PE2/qBTcvl44PgsTHxyMpKUkmSJ01axZCQkIM/qPUTirDn2iyTUFeagR7qZFbVo39WaUMghARWSF9dRg1l8JQKzx9XVB0skK+VkSpdVF5SCT4PL1kOZG5HM87lbCXQZDmXLjv1i4bvj6E2iotrnp6qJwBIhRmVWD1F/vldRNu6t3xQZCDBw+yNK653bbB3D0gC8sLknswTwZBpg00d2+IiMhQ+qP7Hl6mKf1HtjkTROBMELJUx/KV8rih3q7wULcr44LN+WbyN+buglVL21eAy+4b0BgAEfzDPTB6Vk/89PZOox7T4AQCPXr0MOoPEVHH5gVhclQiIutTU1knj3AJrvXKWmei03k2JEcV08J1YOlRstyZIMwHQqYmatmeXhZXEJcZWei2bTNB/P39ZS6QwMBA+Pn5nbXuc2FhoVEdIQMUpylb32gOG8mZIPogiPggYF12IiLrUd4k0WXg+UkIn94b6q6mz4RPNlIhph6odnA3d3eIznC8QAnixjIfyBmyyrPkNtwznK8cI0T09MPGbw5jwo29Gj8LxXfnxm8PI7KnX8cFQd544w14eXk1nuZOlpl9Ml7ZPnjI3D0hC5oJUqypxcmSKoT7upm7S0REZGA+EKHyq0+Ro0lF3AYue6XmPP1OlcmtcnDHqXNEliG1QJkJEhvAIN3pZv86W27Xzlzb6c+LLRg9Kw6/zt+NhU9savwsFEEQsSTmwhsSOy4Ict111zWe/s9//mPUHyIT6jGBw0mNYgI84O6igqZGK/OCMAhCRGQ9yourGk/7D0yApyrWrP0hC58JIoJlDIKQBTrRUB5X/C6l5kZHjuaQtIOXvytmPp6EjJQiFOUorzO/UA9EJfgb/ZgGZ61RqVQ4efIkgoODm11eUFAgL9NqlXWt1IEuf5fDS6fek44OiA/1wo60YrkkZnwiKzYREVnjTJCuzz0KJxcmR6VzzQThTiZZlmJNDUqr6uTpGM4EOcNzI57r/CfFxjg4OCAq0V82UzA4MWpryUeqq6vh4sLSrURmzQuSVcongIjICnOCqD2ckP/qy7L8afbcuebuFlkYVw9nqJyUn+1VjlxuQJblREM+ECHan69PMo2MA4X46tl/ZALx01VX1uGr57Yg63Bxx84EefvttxujMJ988gk8PT0brxOzP9avX4/4+HijOkEGSvlZ2SZM5tCRlBjmI7esEENEZJ0zQTx9XVGxaTNqjhwxd5fIAonf3x6+LijNr5I5QYgsMR9IsJca7i4sj3u61amr5XZczLhOf26s2a41GUgcFQ4XtzNfU2o3J/Q6Lxw7/0xDeA9fgx+7za9SkRBVPxPkgw8+kMti9MQMkNjYWHk5dYIVDyhbBkHotJkgaYUalFbVwtvVmWNDRGQFyhuCICLnQ01qqrm7QxZMvEZEEEQb3RPRX3wBlbdStIDI3FL1lWGYD6RFL255UW4ZBDFMfkYZhk/t1ur10Yn+2PlHQ9XUjgqCHD9+XG4vuOACLFu2TJbKJTMZ/RCHnprpGeIFRwdAVw8cOFmGIV1Ms16OiIg6ZzmMyPngHB6OWgZCqBWefq4ASqCpVsFj6BCOE1lcECSa+UBadGvfWzv3CbERlaW1cFQ5tHq9g6MDKstrjXpsg+crrV3L0j5mN+Rmc/eALIybiwpdgzxxJLcc+7NKGAQhIrICdbVaVDX8gJNBkOBgBkGoVZ4NFWIqSqpRr6uXOwBEloDlcc9uVvysTnombIuHrwsKsyrgG9zyEsCCzHJ4+Lh0TmLU6dOn4+WXXz7j8ldeeQUzZswwqhNE1H69G5bEbE8zLkEQERF1rorimhZLoBK1RP8a0dXVG330k6gjpBbqZ4KwchGZTkzvQGz56Zg8YHC6uhottv58HDF9AjsnCCISoE6aNOmMyy+++GJ5HXWCNS8pjaiJYV0D5Hbz0YJWqzgREZFllscVR/lrMjPN2h+ynjK5R+5+mFWEyCJUVNchr0z5LIvlcpgWvfvvu7KRYQZPikV1RS0WP/0PdvyeimM782QTpxc/84+8bvDFseiU5TDl5eUtlsJ1dnZGaSnLc3aKHV8o27FPdM7fI6swopsSCc0vr5bLYnqEMGEaEZElKy+uanaUvyIvz6z9IcvWdLZQyZFM+OgKzdofIn1Sfr0Yf84Eacn3h7+X27sG3MUXjQHcvV0w7eFB+OurQ/jnh6PQH+IVCwGjEgNw/lVx8jadEgTp06cPvv76azz99NPNLl+6dCkSExON6gQZ6MrFHDI6Q5S/GyJ83ZBZXIlNRwsYBCEisnAVRTXNjvKXdO+O6pQUs/aJrGMmSLValIQ8NZOIyNz5QHzdneHjzuqELXnzgjc7+VmxHd4Bbph8dz9UVdSiJK8SIhLiE+wGV4/2vdYMDoI89dRTmDZtGo4ePYqxY8fKy1avXo0lS5bg22+/bVdnqI2ikjhUdAYHBweM7B6Ab7ZlYNPRfFw3wrjpYURE1LkzQZxcHOHi5gT/a65BbWYmnCMi+BTQGcQRTwcHQKx4rZJBkByOEllMZZgY5gNpVb+gfp33hNgoVw/ndgc+2hUEmTx5Mn744QfMnTsX3333Hdzc3NC3b1/8+eefOP/8803WMSIybkmMCIKIvCBaXT1UzBxPRGSxKhrL47rKQLbvtKnm7hJZMEeVowyEVJTUoFrtxyAIWYQT+iCIf8sVPIgskcFBEOGSSy6R7XR79+5F7969TdEvOpvFM5Xt7G84TtTM8G5KctTSqjrszypFn0gfjlAnqa6sk4maNE0SHRIRnU3W0ZJmuR7Sb71NbqM+/IADRy3y8HOVQZAi357YqQrEkc/3c6TawNHJEYkjwxHSRamkR6aTVqgsh2FS1NbdufpOuX1v3Ht86VlzEKSpsrIyuRTmk08+wfbt26HVnlnChkzs5E4OKbUoxNsV3YI8cDSvQi6JYRCk8+zbkIkdK1P5yiQig3n5K0GQyv37OHp0ztdK7gmg2tUPGfAD/snmiLVRzvESzHpqKMfLxE7kszzuuewvYLDSZoIgohyuCHwsW7YM4eHhMk/Ie+8xutUp7tvTOX+HrHZJjBIEKcCt53czd3fsRqlI1iRzsyhT24mI2sLV0xl9L4iSp4Puvge1WVkoXracS2OoRf3GRSMv+QBqagEHFzWcApXKcNS6ak0taqq0SlJFMqnqOi2ySpRx5UyQ1v0+/Xe+8qw5CJKdnY3PP/8cn376qSyHO3PmTFRXV8scIawM04mcTmUHJzrdiG4BWPRPKpJPFKKmTgcXJ0cOUieoLKuVW78wD1z1NI80EZHhSn/+GZrkZLgnJTEIQi0K6+aD0VWnXicxcxdypM5BLFXdvPwo6mp0qK3Wwlmt4piZSEZRpUzUK0QHMCdIa1xUxpVxpY7jaEhC1J49e2L37t148803kZWVhXfeeacDu0ZExhjWNUDORtDUaLE7o5iD2Ekqy5RSl25eLA9HREQdx2fqVATeeafc0rk1/V7Wf1eTacvjuruoEOTJg7Rkg0GQ3377DTfeeCOee+45mRRVper8KOp///tfmT39vvvua7ysqqoKd955JwICAuDp6Ynp06cjJ8fGS4a92lNpRC3w83BBYpiS+EssiaHOoWkMgjDaT0TGqdzJnF90bqKKUNDdd3G2UBs1/V7Wf1eTacvjRvu7y300atnYb8bKRlYYBNm4caNMgjpo0CAMHToU7777LvLz89FZkpOT8eGHH8pyvE3df//9+Pnnn/Htt9/ir7/+kjNURH4SmxbUU2lEZ1kSI4hSudS5y2EYBCEiYzm4uXHwiEys6fey/ruaTBsEiQ3w4JCeRVffrrKRFQZBhg0bho8//hgnT57ErbfeiqVLl8qEqDqdDn/88YcMkHSU8vJyzJ49W/59Pz9RF11RUlIi85O8/vrrGDt2rAzQLFiwAJs2bcI///zT6uOJPCYip4m+dWTfO8R1PymNqBWDYvzldk9mCbS6hsWa1GHqarWoqayTp905E4SIjOTakwc4iDp0OUwpZ4J0xHKYGOYDOatPJnwiG1kOgzMmenh44IYbbpAzQ/bs2YMHHnhALlMJDg7GZZdd1iGdFMtdxBKc8ePHN7tclOStra1tdnl8fDyio6OxefPmVh9v3rx58PHxaWxM6kq2pn+Ur9yWV9fhWF65ubtj85oeWWJOECIi6kiielDeO+/KLZ1b04MTXA5jWqmF+vK4TIpK1qVdZSNEotRXXnkFGRkZWLJkCTqCmHGyY8cOGbhoqVqNi4sLfH2VHT69kJAQeV1rHnvsMTmLRN/277ey2s0ndyuNqBWhPq4I8VYSVO1MZ3LUjtY00RqXwxCRsXQaZYeC6GxKli9H/nvvyS2dm5OLCs6uSi5DJkY1HZ2uXlaHEaL8GAQ5mwOFB2Qjy2GS2pkiSeqUKVPw00+mXaKRnp6Oe++9F4sXL4arq6vJHletVsPb27uxeXl5waosvkJpRGfRL1IJDu5ihZhOnQni7s3EqERknKpDhzh0RB1Af4CCOUFMJ7+8GjV1Onk6yp9BkLO5/c/bZSMbC4J0FLHcJTc3FwMHDoSTk5NsIvnp22+/LU+LGR81NTUoLm5+pFtUhwkNDYXN6jtTaURn0a9hScyu9BKOU6fOBGGJXCIyjrpHDziFhkKdEM8hJDIh94bvZs4EMZ30ImXmmigKE+5ruoPVtujSrpfKRpbDCRZs3LhxMu9IU9dff73M+/HII48gKioKzs7OWL16tSyNKxw8eBBpaWkYPnw4bNaEF83dA7KivCApJ0tRVauFq3Pnl7W2F03XGHM5DBEZq+uy7zl4RB06E4SJUU1FvxQmxMsVaif+xjybBwY/YLJxJzsIgohlKr179z4jMWtAQEDj5TfeeCPmzJkDf39/ubTl7rvvlgEQUc2GyJ71ifSR2zpdPfafLMXA6FOVlci09NNrVc6OcFbzhwAREZElBkE0LJFrMukNSVGj/Fnam6yPRQdB2uKNN96Ao6OjnAkiSt9OnDgR77//PmzajkXKduA15u4JWTBvV2d0C/LA0bwK7EovZhCkA+mPLImlMA5iXigRkRGKv1dmgvg2zG4lItPQL1WtKqtBva4eDo78rm6v9EImRW2r5YeVJMZTe0xt97iTnQZB1q1b1+y8SJj63nvvyWY31rygbBkEoTbkBdEHQajjgyBNy/ARERkq99VX5Q6aa2IiXBMSOIBEJp4JUl8PVGlq4ebJ7+v2yihWZoJE+nEmyLm8/e/bcssgiOWwuiAIAZg4l8NAbc4LsmxHJnZlMDlqZyyHYT4QImoPlZ8/ao4dQ87ceYhZtJCDSWQiTQ9SVJYyCGLKmSCRrAxzTg8NfsgkY06mwyCINerD8rhkWJnc4/kVKNbUwNedRz46ejkMEZGxnAICZBCE6Gz01YNYRajtmn4/K9/ZHnyRtYNWV4+sYi6HaatJXSfx9WZhGAQhsmHxYV5wUTmiRqvD7owSjI4LMneXbE59fX1jdRjOBCEioo4W+vjjHGQDNf1+blrRjYyTXVolE+8LXA5D1sjR3B0gI6x4UGlE5yBKliWEe8vTzAvSMWqqtNDVKT8EGAQhonZ9nqSmcgCJOkDT72f9ElZqf2UYlaMDwnxcOZTn8NI/L8lGloNBEGuU8pPSiNqgf0Op3F0ZTI7aESpLTx1RcvfmciMiMl5dURGHj6gDuHo6Aw7Nl7CS8TKKlKUwIgDipOLu5Ln8mfanbGQ5uBzGGv1nhbl7QFZWIQabU/FvWjF0uno4siycSTWdVsucIETUHq49e6Jq714OIp1VVUoKtKVlUHl7sYpQG4nfPm6eznIWCJfDmG4mSJSfuwkezfZ9NvEzc3eBTsMgiDUK7GHuHpAVGdo1QG4LKmqwM6MYA6P9zN0lm9L0iBKXwxBRezi6sdQknZuoHqRJToZ7UhKrCBlAfEeLIEjTGZzUvpkgUf78zGqLLj5d+FKzMJy/RGTjInzd0LdhSczKvdnm7o7Nabq2uGkJPiIiIrIc+tmazAnSfulFykyQSM4EISvFIIg1+uRCpRG10UW9Q+X2t70nZTUT6piZIHLNMRGRkar27+fYEXUQ/WxN5gRpvwz9chjOBGmT//v1/2Qjy8EgiDWqyFUaURtd3DtMbtMLK7Evq5TjZkL6abVqdyeonPiRSkTGU/n7wzkqiksciDoAgyCmUVOnkyVyBeYEaZuCygLZyHIwJ4g1uneXuXtAVqZLoAfiQ71wILtMzgbpHaEsj6H20zQsh2E+ECJqr+5/rOIgEnUQ94blMKK0fV2tFk7OKo61EU6WVELXMKmYy2Ha5rfpv/G1ZmF42JLI7pbEZHNJjAnpp9WyMgwREZHlanqwgnlBjCdmFQsuTo4I9lKb4Jkh6nwMglijyiKlERmxJOZYXgUO55Zz7EwcBGFSVCJqL21JiWxE1NFBEFaIMVaGPimqr5ssPUznVlJdIhtZDgZBrNF7Q5VGZIC4EE90DfSQp3/bwyoxpqI/msTlMETUXodGnYdDQ4ch9ZprOZhEJsaZIKatDBPhx/K4bTXlxymykeVgEMQaRQ9XGpEBHBwcmlWJofbTaXWoqtAHQVgZhojaR+XpySEk6iDu3qe+pzkTxHgZRcpymCh/dxM8K/ZhYPBA2chyMDGqNZr5hbl7QFa8JOb9dUdlgtS9mSVMkNpOleVKAETgTBAiai919+7QJCdzIOmsYhYt5AgZoen3tIbLYYyW3lAeN5IzQdrstTGvGT/g1CE4E4TIjvSO8JZN+N/vB83dHavXNLEagyBERESWy1mtgspZ2fVhYlTjpetngvhxJghZLwZBrNGxv5RGZMSSmEcuipen/zqUh01H8jmG7dB0Om3TabZERMbQlpZy4Ig68DeQfukql8MYJ7ukCnll1fJ0NJfDtNmWk1tkI8vBIIg1Wnaz0oiMcF6PIJzXI1CenvfbAej0xd7JYJrSU0EQzgQhovaqPnaMg0jUgfSV3CqbfH9T2y3Zmia3YT6u6BWuzCymc3t0w6OykeVgThBrNPRWc/eArJyYDbLh8EbsySzBij0nMblfuLm7ZJWaHkliEISI2ss5OBi1mZkcSDorUT1I5I5xT0pifhAD6b+rmRPEcLVaHZYmK0GQWUnRcFLxWHpbzU6YDVu29edjSF5xotllviHumP3cMHl634ZMHNqag7z0MtRWaXHT6+dB7W7eGdQMglij8x4wdw/IyvWO8MHl/cPx484smRtkYq9QuDjxy8xQ+jXFjo4OULvz45SI2sc5PJxBEKIOdGo5zKmcXtQ2q1NykVNaDZWjA2YNieKwGeCmPjfZ/Hj5h3vgsnv7N553VDk0nq6r0SG6l79s//xgGTMe+audyIxKCyqRdagY9WZYkTIzwA8nanNRd7Iaz769BVcPiYbKkYEQQ2QfK2n8USXWGhMREZHlzwQRMzlTNp00d3esynf/Kkf6L0wIQYi3q7m7QxbGwdEBHj7qFq/rN04JmmUeLIKlYBDEGv39trIdeY+5e0LtoK3T4fuXtzfLK9HZJqBhKtqhSvx1iNVijOXapOweEZHRnyWJCXDp2hV+s67kIBJ1YBBEp63HmoUpHGMDJDjU4y9v4P+GxXDcDPT53s/l9j+9/2NVY1dWVobSJgm71Wq1bC0pydVgwSMb4eTsiJAuPhg+tRu8/C03WMYgiDXa/K6yZRDEqlUUV5s1AEKm021gEIeTiNqt5Ndf5TbsuWeRPXcuqlMOnPX2PlOnwnfa1MbzxcuWo2T58rPeR50Qj9DHH288X5WSgpy5887Zt5hFC8/IS3EuIY8/BteEhMbz/D+Z5nmqOnD21wW1LirRH/jRAahjUnhDudY7INHLDSO6BfAlZqAv9n9hlUGQxMTEZuefeeYZPPvss2fcTgQ9xl2XKPOAaEqqkbziOJa9uh1XPT0ULq6WGW6wzF7R2U15nyNkA5om5Rp7bTwi4vzM1peV+7Ix79cD0Orq4axywCV9wzB7aDRCfVxRVatDSWUtAj1d4NSJy2XE3zyaV4FjeWU4ll+B8uo6uKgcoXZWya3IYSK27i4qmaU80t8dkb7ucHU+1ccarU4mf91+olCWddPW10OrEzk8gAAPNQI91fBydUJuWTWyijTILq1CrQ7QL2xJL9SgrKquWb/Eqhd/DxcUa2rleNU51ONQaTEG6eplbhAiImOFNwlGiACISH55Nu5DhjQ7L5Kqnus+p9OWlhl8H6Et9xGP3RT/T6Z9nhw9PAx6DAKSC8vwpocGbrpT39fuLo7Q1OhMNjwuTg7oEughl4ykFWqQWqBpXPYc4OmCPhE+qKlTfp/of2P4ujtjWFd/9Ar3QVaxBkdyK3C8oAIlmlrUapU7q50dMDDaD0O7+EPtpMLezBLsySpBQXmN/F0S4OGCYC81YgI8EBvoIf/W+kN5+G1PNoo0Sg4U8RuvR4gX+kV6o3eEL/pG+qC0sg6f/X0Maw7kyX6G+7rijSv7I8LXTd7nyIFCbP5SmS08qUcIf+sY4cWRL8Ia7d+/HxEREY3nW5sFEtO7SWAs0hMhXbyx8PFNOLI9F4kjLbP4AoMg1qj7eHP3gEygaVIu/3BPeAcqXzbmMPP8LggMccdjy/bIpFcLd2fiyz2ZcFY5orpO+WEQ5KXGf6f1wbiEkHM+nii7KwIXO1KLsCOtCDvTi1FaWQtXFxVcnVRwE1tnR7g5q2RQw62hiWRbR/PKcTC7TAYmjOGldoKPuzO8XZ1xLL9cBnHaRaX830Ww5Hh+hfyBUFJZrURKVMpNRILZGH93zJnQs31/i4jsmud5o5rNBDgX5yY/TvXnRcWQszn9cVXeXue8T0vach/x2Gf72y3h/6ltz5MIgATeeUebny9S/Lw7C7UOgJuHCpW1WhlgKNVqG7/PBRFIiA/zRmyAuwwenCyuxMmSKlTVamXwolqrgzjmIX4jiYMx4gCLplorD7xI9fXIzysDRJNP1qnHLq2sxvEjuU2e2IbLq2uQlpINiHY6fd909fj9RIFspztZUgeUaFp9mp2cHaCrr5etIKcE/+SUANvTGw/uyCBNQz9LyypxzdLt+Pz6ITicW4Y3V+3HzIZdxqQwH76UjDAyYqRVjpuXlxe8vQ0vhSwqv4hZISW5lbBUDvX15kjJaFkyMjIQFRWF9PR0REZGmrs7ZCf2/52FtYuUKa3XvDQc3gHmC4LoVddpsWxHJuavOyqPXrTkysFRuPG8LthwOB+r9mXjSG45Ivzc0FUc9fBxlQGMf9OK5UyO9hJBEfG44seIOMIhfmCIHyEiMFNdq5P9La2qQ2pBhZyZ0RLxQ6VvpK+sZy9+sDg5OqBOV4+c0irZxP3EjJdof3dE+YuZJCqIj0XxyRjsrZZHXSL93GTi04rqOqScLEVWSRVCvNQI93XDpxuP4/NNSrKw12b0w/RB/AwhIiKyNOI7fNCLf8iDI+9cNQAXJoZg/8lSOdvC280ZPm7Octarr7txeb5EgCS/vBqHcspkyyiqRGyAh5xtkRDmLQMp4uDQv+nFckbGoBg/DI71l79L1hzIxeqUHBzOLZf3EbePD/WSv0PELA9PtZOc+fHXoTysP5Qvgxni94l4jJgAdzkbRPymySyulH/7cE45yqrr5G+oK5Oi5G8TtZOjPCiVfKII21ML5W81TY1W9r1HsCfuGx+HKH83XL8gGQUVNfI3mJjxqtYB95Qqv1FHXtEd/cdHm/R5IdvbN66pqpMzQZIu7YJ+Y09VEhKJUX9441+LKJHLIIg1BkG+u1HZXvGpuXtC7bB95YnGMlG3vH0+nF2aHIYwszqtDluPF4qDDvDzcJbLYOb+miK/fA0hjqaIL+mBMb4I9XGTAQx9q6zRoapObEVQQ9mKIzKR/m7yi79niDe6BXvIKZ9tUaypkVNOCytqUFxZI4MbYpnM8K6BcmZIRxE/EG5dtA1/puTKHzWLbhyKYV25XpaIDJf5wINyG/Haqxw+IhP7cWcm7l26U85E3fHUhXB3sd0J8eJgjljm4u3m1Gr1OvFbL+VkGTQ1dTIYI4Iegpj1eu1nW5BeqBzFv7xfGHpuKEG9rh4DJ8bIhJdkmIfXPyy3r4x+xSb3jf/+7jBi+wbKRKgVJTXY+vMx5GeU4+pnhspkxBUlSh7EvNQyrP3yAKY+MBDOrip5e1cP8wRDbPfdb8tObDB3D8gEKksb1meqVRYVABGcVI4Y0T2w2WWfX5+Er7am4aUVKfLIQai3qzyKMjjWTx7dOJZXLrfdgjwxINpXHp0Q60k7q3SsOHJj7NGb9hA/Gt6aNQAzPtgsjyjd9dW/+OP+0fDzYMUYIjJMxdYtHDKiDrJit1ISd1x8iE0HQATx2+tcB4DEb70+kWcubxH5TL6/fQQ+23hC5h+5ID4Yn+/cKHduRWlhMlxytuF5l6xJeXE1Vn26D1UVtXDzdEFYdx9c8cigxmpM+9ZnInmFMmtaWP7aDrkde20CEkaEmaXPtv0JYKtu32TuHpAJE6O6eZl3OpghX6izh8bg0j7hyCuvQtdATybHauChdsKn/xmMi97cIKfCPvXjXrx79UDzPmFEZHW6/vijubtAZJPKqmqxrmE266V9zbPTZU2CvVzx6MWn8tK4eYuj+QyCGOv7y76HLZt4U++zXj9kclfZLEnnlXog0/EIVBpZNX00XR8ltRbiyEL3YC8GQE4T5uOG5y/vJU//svskftmdZY6nh4ismJO/v2xEZFp/7M+ROTtERTkxs4EMo/+tqmmS1J/azt/VXzayHAyCEJm5Ooy1BUGodZf1C8dFvULl6ad+2Is8Iyvc2COxflkknRXl/ERFIZHYTSSrswS70ovx0or92Hy0QPbz9Fw0ltJPos4g8iCJBJNkfiKflvjM3J1RfMZnkzGPtXRrGhZtPiGfY0sl8licyK+QCUBFUMPQpTDjE0JkAnQyjH7WMpfDkK3gchhr9G5DibS7bHt9ma3Tf5G4W8lyGGrbkqEXp/ZG8olCmVn9Pwu24vy4IMQGesjSvSJze3ZpNSpr6mTm9wHRfuge7NmYjOxcRPJYEVgpqKiWeVnEeVExRySSFWt4z5Z/RSa7PVGIVftysD+rFANifOXSpt4R3m3K2yISzh7ILsWh7DKkFVYiwNNF5nwRFXLE3UVfRLlBkeVeZLH3dHWCl9pZlhYWp0VlntOJH+0nCjT4ZVcWftiZiaN5Fc2uF481ZUAEbh/TTeaaETte6w6KzPh5yC6tkn0STSTAHdEtQOaxEflomibTFX9jW6rIhF8kKwQN6eLfeL0IXvybXgQXJ0ckhHqfkcdFjPUrKw/g2+0Z8vzHG45jYLQvbhndDXnl1bLfYkzFvod4HgdF+6FflC/iQjzleZGjRvxIL9LUyKnYEb7usjy0nvghv+FIvjw9OMYPPUOUGVZiLMVYZxVXyUz94v8ullx1NjHeGw7nyaS/mxr6qa+gIMZc/B9FE8/tgewy2bKKK2VFJpFM2UnlIJ9Dse5c5eAATa1WVo0S5bLF66JXuI98/cWHesvqTKIqw9lei2IMxXtI5B4SOzHi+Wy6rr+8uk7+fVm9uqGqwe6MEpnkeXtakXytiOdDNFFZQemfI3zdnXFp33DMHByJrkGe8v2xZGsaVu7LxshuAXjy0kQEeqrP6I94nL+P5MuAXaSfu0zkHObthuMFFdiXVSIrZYnPgbKqOpRX1crqU2JJYVKsX7P/Z61WeRwxg2zSq/fKy96+9iVZESIuxAujugfK3Eun77ilF2rwwV9H5XvCQ62Cn8yL5Cxfj+JzQf9/1Z8Wl4vXuqgQId6TohpEz1Bv+XoVf0s8r+L67SeK5LKBjYfz5Y5xgKdaVucSiatPFFQgrUAjH7NrkId83YqEiqN7BMkqW01lFGnkcyLKlYvnW7yf/j5aIF9L4vQVgyJlE6+PlsZW/C1xf1E+XRy9F1vXhm1LnyenE+99sS8vXo/n+mwUr5e2fA6eLKnEjtRi+ZyL97L4v4lx6x/tKz8P20qMa25ptXwti9e0eJ+IxxHvLzG22SVVShPfGQ2nxViIz3rxt0T1kD9TcmR5dn0lNvH3L+odKiuRiNd+nbZePpb4/4nnTvzN/PIa+ZoUwVvx2hodFyRfj+J74bU/DjYmwhTV30SuK/F/FI8lAiM/7z6J/xsWjakDTiVJFIEIkTRdfL/dMaY7ogPc2zwGOl091h3KxZKt6XIMXJ1UUDs7IshTLT/LR/cIlOXpRZ82H8uXFU1EoFxUT2ka/BCvTfH9l9TFH0Ni/WW1OlEZRXyGiv6JzxZx/frDXArTHvoDdgyCGOeyHy6T25+m/NSu54FMh9VhrLE6zEdjlO0t68zdEzKSyLA9/651cjvoohgMm8JM27Zk5d6TuO1LJenTuYiAQbdgT3QL9JA7FeJHn9ixE5fnllXJnbg9mSU4lqfsELQm3McVI7sHyh+R4kdjepEGmmqtPC92enLLqlssIyx2ssVSHtRD7hiKnW3RB9HED02xI3cwp6zds1rETowoNRzt7yFL/h3Pq1BKE55WSllk7RflC5sS+yYDonyxL6tUlkc+G3H/pFh/jOgWKHfoxJFN8aNZz8NFJQMhYudD/L+aHjwN8VbLnVmxQyR22kU5QlFiUH9dTmm1wf9nfflB/f+jS4CHDByInSgRAGrK21UZe5GZ//QDsWIHZ2CMH87rESif59zSKrmTuvFIvnxuxY6eo4OD3FEO8XZFqI9a7lSdLK6S5a5FcEDtLHaUneXOshgb/f9d7ISLfooKAcpWOS3KT3fmEWGxcxvu6yr7J/ouXosicKHfETz99S/+zz2ClRKS4v0hdnjaS7wf9DuCeiKw8PSliZjUJ0w+N+K505cIF2NkqMQwb4yND5bvb1FCU7yu9e+Dt9a9Kbf3jrmv2X3E89U73FsGacTnhHj/LP83U5b7thR9InwwpmeQfK42HS1o0/PRLcgD946Pg4vKAYdyyuV7UgRaxTif7f8mxkO/c6tvIjAgnr8DJ8uw+kCOLDna9D0rXl8i4NMz1EsGb0XQVQSrxN/ydHGSQSpxf3E7WYa9IYgkggfitAhaiNdia0SA9JK+4UgI85IBCPG+Kq2qlZ81YkxObStlMMJU9AE/Y4n3kf7u+hLyQr9IHzxycTxeWXlQllXVmzEoEs9d3kuWaX3k+92Nr11x35lJUbi8X7is1CaeSxHoFXmyxP9XBD9FgEJ834nvq1X7c+TtzkYE58RngKmIYE3yk+M5E8QIO35PxeblR+XpW946Xyb1p7ab9cssuV166VKrGLYMa9s3NgKDIHbyRJNlqSyvwWcPbpSnR83ogX7jTtXQJtuw5kAO1h7Ik0czRRMBiWCxc+qtlj/g92SUIKuk9R/U5yJ29sWPdfFztaXgRkvETrg4cts/yhcbjxTIo2qG/tjuKnY2Aj1QVFEjd6zFToHog+iLaNr6ennk25Af5SI4cnn/cEzpH4EeIV7yvmKHd3VKDt5fdxRHmgQxREBHHL0UOzMBHmq5gyp2njYdzZfBotZmhIt+pxZqzuiXi8pRBn9a2+ESMwAeuagnpg+MxM6MYry/9qg8Aiv+7sW9Q3FJn3C4q1XY0TDbRAR2RNChrTPTRZUlMSNB7AyfTgQsisy81EaMtwi6iDX0IkgjdmTE600E2cROpHhuxM6eeN4SQr0QE+Ah76fVKUefxXjX6nTQauvlUWX90W4RVBM7oOI5Oz3ocC7i/SP+ZlvGWOxEiSPdIjAmdprFfUUTASN5tFxXL2d+fLMtXe4M64kj7mLavKiIpd8JE++f0/+meE+IGTxix7bpcyX+lgh2iNkRYhaE+L+vO5AnZw61RDyOmM00oVeoHHNxpF7sOG47UYhdGSWtvp/ETvt/RnSRnwfiPSmeGzGbSLyu9f9XMWtCbMU8B/3MEPF/kgHO7LIzduzFTrGYpSZmsYky52LmgNiRFWMm3vsikOfm4oh/04rla37L8cI276iKYOLIboGyjyKIY8nLLs62I50Q7i1nMogAgJgV1tbP4NOJsRafMeIzSDyWeM8IYlaUCGaKGVf6rZjBtjerRAYkRPBAzKKaMShKLsMUwZbf9mbj933ZMtAinnNRsl3ZKqfFa0B8ZopZfCLQLpYdis8t8R4Qr+2p/SNw/4VxclbSEz/sbfbciOtFkEsE5QXxuhDBV/1p8fo+V0CjJeJxL+gZLF/74nUpAuBH88plgLdpgFyM0dCu/ugb4SODWKKJ96KcXVlSJQOJYsaXGBvxOOJzRgSjxOy7tEIRuCyXjydmFT5y0alkn9R2KZuysGbhAXn6/14YDp+gts98IuuTYQf7xgyC2MkTTZalMKsCS55XSiFeeGMi4pKUPBJkX8SPt10ZxfJHnziSLXbCxM5PRbVWLkUQO0+ifF3fSF+5UyZ+DIsfnGLHTj+FXEz5PpZfIX+4/nOsQO6oyCOafu7wdnNqOJKpkztW5/UIkjMN9ERZYzGVvqpOCwfxz0FZciB2UMUPXDEbQuzcxjf86BRHoJsuNRHED+XTp5uLPom/KX6Yl4ulANV1ckcqo1AjfyiLnS6xkyiWQySGeyM2wL3VqehiR2PV/mxsO1Ekd8zEkebWloaI5S2bjxVg89F8Oe1e/Oi9pE8Yrh4aLad+i+v/OpyH5OOFCPN1lVOn9eUBxc58yskyFJRXy0CO2GkXO+vTBkbAy7X5kjXx/xHj2dqU/KparXw+c8qq4OvmLHc8RKBEHBUVgSfxt8SR6DE9g2UwR/zfxU60+BEv+ix2qsVOlphqL54PEWwQ9xPPsWj6nW3xvIilEnGhXnImj+i3eN2I504cdRaPFebtKqeoi5kk+qU5hZoaeaRaP+LitSRmyIgdGTG2+qUH4v/dL8qnw0tJivESswbE8g59v8VOZXl1rZwVIgIJYicw1NtNnhbBITFbRczUETtl4v8jglzitap/LYnXpdixFFPl27LMQbxmxfj/m14sS0KKQKG4n9i5f+GX/XKHXU/soIrXrgiCiaCFeD8K4rbieRTvP/HctUQEfr78J1W+18VrQMw8En0WAQex7KQl4jUgltiJ1+fR3HIcza+Qz901w2JwWf/wNi0NORsx60eMuWji9SOWXxlSblyM9c70IrlsSuTNEYEOMRNL7NiK50sERUUT75mYJu918bn32qqDcuddzHwTr3vxWo4L9lS2IV7y+RevD7HUTiwTE6fFcy/6mlogPjM1OJ5fLmdVieCj6IsIAIkdZhHE6h3h0xi8KqkUS/qUwE9mUaWcPSKuF59t4nNK3F8E90SATXzOif4qy4eU0+LzWHwWn76EUXxGieVWIufEyr3Z8nUgAxBO4n3lpLx29a9hH7dm58XSj6af5cqSQuXvno3oY3ufd/1ra0daMaL83OQsIz2x5PCOxTvkZ534jPrv9L5yNt6XW9Lk+0G/HOWCnkF4dUY/+Vn53fYMvLP6sAzui+BcXLCXnPUhvrNEEEM8x2J8xcw8saRKfH5dMzymMXB6+mtK5DkR7xOxvEe8JtvyPhavD/FaO31pnX5sbb0sbkc6sScfK97bLU9Pf3gQQrueWVqXbEeGHewbMwhijU904XFl69/F3D0hI2UeLMIPb/wrT192X39ExTNjNBGdm9jhOpJXLoMrYmYRdQ6x4yx2vMUOsD7o0RFq0tPl1iXKfmYHiuUmInDRlp3ccwUGxPIvf08XucNN7SMCFWKm1oWJIc2CMiKQ987qIxjRPQD/NzSmWaU4fQCciUdtT86JUnz3323y9KTb+6BLvyBzd8mqpJcpn+1RXtbx2Z5hbfvGRuC3hDX6bKKyffCQuXtCRtI0JEUV3FkdhojaSOxwiCPk1LnEbIHOcOLqq+U2bsMG2IvTZ5cZS8yMMCQxJ52dGMuWxlPMgvrgmkEt3kcEshgAse3qME2rG1LbXfvbtXK7duZaDpuFYBDEGvW82Nw9oHZq+gXCErlERCR4XTCWA0FEFqfpb9WmB/KobcZENRS1IIvBIIg1mvyWuXtA7dRYYswBcPXg25CIiICw55/jMBCRxXF2UcmKMLXVWpbJNcIzw58x/ZNC7dL+rEpEZHQQxNXDGY4mSG5GRERERNTRS2K4HIZsAfe+rNG+H5RGVkv/BeLu3XEJ9oiIyLqUrvxdNiIiS6P/zdo4m5nabNWJVbKR5eA8fGv028PKttcUc/eEjKT/AmmaaIqIiOxb9ksvyq33RQ0J0ImILCwvCIMghpu3dZ7cToidYOJnhYzFIIg1GvOouXtA7aRPKsWkqEREpBd0510cDCKySPrfrBpWhzHY7f1uN/0TQu3CIIg1GnyDuXtAJloOwyAIERHp+c26koNBRBZJP3u5qqwG9bp6ODg6mLtLVmNmz5nm7gKdhjlBiDqZtlaHmso6edqdy2GIiIiIyMLpD9zV1wNVGuVgHpG1YhDEGv35nNLIKlWWn0ooxZkgRESkl/v6G7IREVka94YgiFBZyiCIId7a8ZZsZDkYBLFGOxcrjaxS09JiDIIQEZFe8fJlshERWZqmyfyZHNUwPxz5QTayHMwJYo1mLTF3D6gdNKWcCUJERGeKeu89DgsRWaSmB+70Cf6pbd6+4G0OlYVhEMQaRQ4ydw+oHZpGz1kil4iIGr8T+vblYBCRxQdBOBPEMH2C+pj8+aD24XIYok7WNHredH0lEREREZElcvV0BhzOXNpNZI0YBLFGi6YpjayS/otD5eQIZ1eVubtDREQWIu2mm2UjIrI0jo4OcBOBEC6HMdhtf9wmG1kOLoexRjl7zd0Dagf9FEKxFMbBgTXWiYhIUXXwAIeCiCx6SYw4mFfZJL8dndvBooMcJgtj0TNB5s2bh6SkJHh5eSE4OBhTpkzBwYPNX0RVVVW48847ERAQAE9PT0yfPh05OTmwaffvVxpZeRCES2GIiOiUHmvXykZEZIn0uey4HMYwf1zxh2xkOSw6CPLXX3/JAMc///yDP/74A7W1tZgwYQIqKioab3P//ffj559/xrfffitvn5WVhWnTbHypiMpJaWSV9F8cDIIQEVFTDk5OshERWSL9b1cmRjWMk6OTbGQ5LPrZWLlyZbPzn3/+uZwRsn37dowePRolJSX49NNP8dVXX2Hs2LHyNgsWLEBCQoIMnAwbNqzFx62urpZNr6ysDFZFp1O2jhYdw6JW6L843JvUWyciIqpv+H534Pc7EVkgBkGMo6tXPtsdHbjvZims6pkQQQ/B399fbkUwRMwOGT9+fONt4uPjER0djc2bN591mY2Pj09jS0xMhFV5PV5pZHXq6+sbq8NwJggRETV1+PzzZSMiskT6A3g1VVrU1WrN3R2rMe7bcbKR5bCaIIhOp8N9992HkSNHonfv3vKy7OxsuLi4wNfXt9ltQ0JC5HWteeyxx2RARd/277ey/BohvZRGVkd8aejq6uVpBkGIiKgp17ieshERWaKmv12ZF6Tt4vziZCPLYdHLYZoSuUH27t2LjRs3tvux1Gq1bHqlpaWwFpXlNai9+CvlTH6lubtDBiorqGo87ebN5TBERHRK9KefcDiIyCqCIAUZ5ajXKQf2qGWe/q6ytPCHF37IIbIwVhEEueuuu/DLL79g/fr1iIyMbLw8NDQUNTU1KC4ubjYbRFSHEdfZok3fH8GBza3PciHrwZkgRERERGSNv11XvL/brH2xBn6h7rjyySFQOVnN4gu74Wjp+RNEAGT58uVYs2YNunTp0uz6QYMGwdnZGatXr268TJTQTUtLw/Dhw83QY6K2cVQ5IDDCk8NFRESNKvfslY2IyFJ36p3UKnN3w2oUZWtQkFmOffn7ZCPL4WTpS2BE5Zcff/wRXl5ejXk+RDJTNzc3ub3xxhsxZ84cmSzV29sbd999twyAtFYZxtoljAxH+NGXlTMX/dfc3SEjBcd6wcP31JIsIiKi9Dtul4MQt2EDB4OILI6rhzOufDwJJ48qxSqoZaX5ldj26wl5urK8FndtuUueXjtzLYfMQlh0EGT+/PlyO2bMmGaXizK4//nPf+TpN954A46Ojpg+fboseztx4kS8//77sFXh3X0RPrphRsyIMHN3h4iIiEzEd8pUjiURWTTfEHfZqHXFuZpTQZCyGlze7XIOl4VxqBdrTuxcRkYGoqKikJ6e3iznCBEREREREVFb1VTW4eP718vTI6Z1x4AJ0VY1eBl2sG9s0TlBiIiIiIiIiKyFs6uqMRmqpqzG3N2hFjAIYo22LVAaERER2Yyir7+RjYiIrJeDgwPcvJwbl8N8e+hb2chyWHROEGrFunnKdvD1HCIiIiIbkffuO3Lrd+VMc3eFiIjawd3bBeVF1TII8v5OJV/ljLgZHFMLwSCINbq4oToMERER2YzQJ54wdxeIiMgE3Lxc5LayrBaPTn6UY2phGASxRr2YPZ6IiMjWeF90kbm7QEREJtB0OczM2IkcUwvDnCBEREREREREJp4JIhKjshir5WEQxBr9cr/SiIiIyGacfPZZ2YiIyDaCILq6ery0fh5e2PyCubtETTAIYo0OrFAaERER2Yyy1atlIyIi6+besBxG2HJ8O9akrzFrf6g55gSxRtf/Zu4eEBERkYnFfvklx5SIyIZmgggvDJwL/1g3s/aHmmMQxBoFdDN3D4iIiMjEXGJiOKZERDYWBPHW+iPaO8is/aHmuByGiIiIiIiIqAOCICI5KlkWBkGs0cdjlUZEREQ24/jMK2UjIiLbKJErLNy+GFevuNqs/aHmuBzGGlWVmLsHREREZGK60lKOKRGRDVA5OULt7oRqTR2gcUJZTZm5u0RNMAhije7ebu4eEBERkYl1W8nE50REtrQkRgRBxgZNwCtT55i7O9QEl8MQERERERERdcCSmErmBLE4DIJYI02h0oiIiMhm1BUVyUZERLaTHLW8tArFVcXm7g41wSCINXp/mNKIiIjIZhy77DLZiIjIdoIgeYWFmPrTVHN3h5pgThBrFDvK3D0gIiIiE/NIGsIxJSKyseUw6lp3JAXx892SMAhija74zNw9ICIiIhOLeP01jikRkY1wb5gJIjwz8Hmz9oWa43IYIiIiIiIiog5YDiNUltVybC0IgyDW6OgapREREZHNKP/7b9mIiMj6uXsry2GEbSf+NWtfqDkGQazR8tuURkRERDYj69FHZSMiItuaCfLVjm/M2hdqjjlBrNGwO8zdAyIiIjKxgOuu45gSEdlgEGSU//lm7Qs1xyCINRp1n7l7QERERCYWcNNNHFMiIhuhdnOCo6MDdLp69PEcYO7uUBNcDkNERERERERkQg6ODnBtKJNbWVbDsbUgDIJYow2vK42IiIhsRv5HH8tGRES2tSTmYOYRc3eFmmAQxBpt+UBpREREZDMKFy2UjYiIbIN7w0yQ/MJic3eFmmBOEGs09UNz94CIiIhMLOLllzmmREQ2OBMk1DHS3F2hJhgEsUbdLjB3D4iIiMjEPEaM4JgSEdlgEESncTB3V6gJLochIiIiIiIiMjG3huUwdTU61FZrOb4WgjNBrNG3/1G2Mz43d0+IiIjIRDLuv19uI994g2NKRGRDM0H0FWKc1W6wNVt/PobkFSeaXeYb4o7Zzw2Tp+tqtfj7uyM4vC0H2rp6RCf64/yresLd+9TYdDYGQaxR6iZz94CIiIhMTLNtG8eUiMiGuDcJgmjKauAdaHtBEME/3AOX3dsfeo6qU8t/Nn57BKl78nHRzb3h4uaE9UsP4bcP9mD6w4NgLgyCWKM7/jF3D4iIiMjEuv70E8eUiMhmZ4LUwpqUlZWhtLS08bxarZatJQ6ODvDwOfO66so6pPydhQtv6IXIeH952bjrEvDVs1uQfawEoV19YA7MCWKN3P2VRkRERDbDyc9PNiIisq2cIPrlMNYkMTERPj4+jW3evHmt3rYkV4MFj2zEoic3YdWn+1BWWCUvz0sthU5bj6iEU99tfqEe8PRXyyCIuXAmCBEREREREZGJuXm7oGv/IBkM8Q22rqUw+/fvR0REROP51maBhHTxwbjrEmUeEE1JNZJXHMeyV7fjqqeHQlNaA0cnB6jdTwWD9MuExHXmwiCINXp7gLK9519z94SIiIhM5MjEiXLb/fffOaZERDbA2UWFd4MfladX9FgBa+Ll5QVvb+9z3i6md8CpM5GeCOnijYWPb8KR7blwcrbMhScMglgj9yYvNCIiIrIJTr5cCkNEZGt8XX1hT9TuznJWSElupVwGo6urR7WmttlsEJEkltVhyDA3/ckRIyIisjGxXy81dxeIiMjEFk9abFdjWlNVh5K8SsQNdUFQjLesFJNxoAjdBgbL64uyK1BeWG22pKgCZ4IQERERERERkcH+/u4wYvsGwsvfFRUlNdj68zFZLSYuKQRqNyckjAzHxu8OQ+3hDBdXFTZ8fQihXb0ZBCEDFRxVtgHdOHREREQ2oubECbl1iY01d1eIiMhEUktT5TbGO8Ymx7S8uFpWhKmqqIWbpwvCuvvgikcGNZYHHjWjOxwcgJUf7oG2TofoxACMvirOrH12qK+vr4edy8jIQFRUFNLT0xEZGQmL92rDi+bBQ+buCREREZnIofPOk9u4DRs4pkRENuKCby6Q27Uz18IaZFjbvrERuBzGGiVMNncPiIiIyMS8L7yQY0pEZGPGRY8zdxfoNJwJYifRLiIiIiIiIiJ73ze2zMK9REREREREREQmxiCINdr7vdKIiIjIZpT++qtsRERkO1YeXykbWQ7mBLFGKx9Ttr2nm7snREREZCLZ8+bJrfekSRxTIiIb8XLyy3J7UZeLzN0VasAgiDW64Alz94CIiIhMLOieezimREQ25q7+d5m7C3QaBkGs0aDrzN0DIiIiMjG/GTM4pkRENmZ6HGfvWxrmBCEiIiIiIiIiu8AgiDX642mlERERkc3IffVV2YiIyHa8vv112chyMAhijXYtVRoRERHZjOIff5SNiIhsx89Hf5aNLAdzglijq78xdw+IiIjIxKI++IBjSkRkY94b9565u0C2OhPkvffeQ2xsLFxdXTF06FBs3boVNiu8v9KIiIjIZrj16iUbERHZjsSARNnIcthEEOTrr7/GnDlz8Mwzz2DHjh3o168fJk6ciNzcXHN3jYiIiIiIiIgshE0EQV5//XXcfPPNuP7665GYmIgPPvgA7u7u+Oyzz2CTFk5RGhEREdmMtBtulI2IiGzHLatukY0sh9XnBKmpqcH27dvx2GOPNV7m6OiI8ePHY/PmzS3ep7q6Wja9kpISuT158iSswqFdyjYjw9w9ISIiIhM5sWe33Dry+52IyGbsObpHbjOs5LP9ZMM+sU6ng62y+iBIfn4+tFotQkJCml0uzh84cKDF+8ybNw/PPffcGZcPGTIEVuWlKHP3gIiIiEwtit/vRES2JuoO6/psz8nJQXR0NGyR1QdBjCFmjYgcInp1dXVISUlBVFSUnEVCQFlZmVxatH//fnh5eXFIyO7wPUD2jK9/snd8D5C943vAful0OhkAGTBgAGyV1QdBAgMDoVKp5BPVlDgfGhra4n3UarVsTY0cObJD+2ltSktL5TYiIgLe3t7m7g5Rp+N7gOwZX/9k7/geIHvH94B9i7bRGSB6Vj/twcXFBYMGDcLq1aubRa/E+eHDh5u1b0RERERERERkOax+JogglrZcd911GDx4sMzr8eabb6KiokJWiyEiIiIiIiIispkgyJVXXom8vDw8/fTTyM7ORv/+/bFy5cozkqVS24nlQs8888wZy4aI7AXfA2TP+Pone8f3ANk7vgfIljnU19fXm7sTREREREREREQdzepzghARERERERERtQWDIERERERERERkFxgEISIiIiIiIiK7wCAIEREREREREdkFBkGsyHvvvYfY2Fi4urpi6NCh2Lp1a+N1oirONddcg9DQUHh4eGDgwIH4/vvvz/p4GzduxMiRIxEQEAA3NzfE/397dwKUVfU+cPzgguFCWAhhJioq5oJSlmmZjqAOOa0z4pg6kmnLYGoW5lo25RLTZCZFpqmZe046lgupg2QuuYAbKCqmNo6BRFguieL5z3Nm7p0XeUH4/7D35X2/n5lXufee99xz4Z577vu895zTpo2aNWtWiTTJyckqIiJC+fv7m1fXrl3Vxo0bb1vWQ4cOqe7du5uyPvDAAyoxMbFUmu+++87sU9J06NBBbdiwoVK/D3gfV9QBRzNnzlQ+Pj5qzJgxty0rdQCecP5PnTrVnPOOL0l3O5z/8KQ24Ny5c2rw4MF2Orln2bdvX7l5nz17VvXr10/VrVtXBQUFqYSEBHXjxo0SabZt22bKKbNwtGzZUi1atKjSvxN4F1fUAdnfre2AvOLj48vNm3YAbk1mh4H7W7Fihfb19dULFizQmZmZesSIETogIEDn5uaa7b1799aPPPKI/vXXX3VOTo7+4IMPdI0aNXR6enqZecq2ZcuW6SNHjujffvtNf/vtt7pu3bp67ty5dpp169bp9evX6+PHj+vs7Gw9ceJEXbt2bfOesly8eFEHBwfrQYMGmXTLly/Xfn5+JfLdsWOHrlmzpk5MTNRZWVl68uTJJt/Dhw9X2e8MnsVVdcCyZ88e3axZMx0REaFHjx5dblmpA/CU8/+9997T7dq10+fPn7dfFy5cKLesnP/wpDpQUFCgQ0NDdVxcnMn71KlTOiUlRZ88ebLMfG/cuKHbt2+vo6OjdUZGht6wYYMODAzUEyZMsNNIPrKvsWPHmvugOXPmmPuiTZs2VdnvDJ7FVXUgLy+vRBuwefNmmVlUp6amlpkv7QDcHUGQauLRRx/V8fHx9nJxcbFu3LixnjFjhlmuV6+eXrx4cYn33HPPPXrevHmV2s/zzz+vBw8eXG6ahg0b6vnz55e5/YsvvjBprl27Zq975513dHh4uL0cGxur+/XrV+J9Xbp00a+++mqlygvv4co68M8//+hWrVqZhr9Hjx63DYJQB+Ap578EQTp27FipPDj/4Ul1QO5fnnjiiUrlIUEP+fD5xx9/2OuSk5O1v7+/fW80btw4E2B0NGDAAN23b99K7Qvew10+C8g9UFhYmL5582aZaWgH4O7oDlMNFBUVqf3796vo6Gh7XY0aNczyrl27zHK3bt3UypUrVUFBgbp586ZasWKF+vfff1XPnj3t98jPcXFxZe4nIyND7dy5U/Xo0cPp9uLiYpPv5cuXTbcYi+TpuB8p05NPPql8fX3tdX379lXZ2dnqr7/+stM4Ho+VxjoewJ3qgDzyKY8133rOUgfgDef/iRMnVOPGjVWLFi3UoEGDzGP+jmgD4Ml1YN26dapz586qf//+pltLZGSkmjdvXqluY9JlwCJlki4zwcHBJe5x/v77b5WZmWmn4T4I1aEO3FqOJUuWqGHDhpkuMRbaAVQ3tVxdANxefn6+CUA4NqZClo8dO2Z+XrVqlRowYIDp01erVi3TB3XNmjWmj6mladOmKiQkpFT+TZo0URcuXDB9VaUhHz58eInthw8fNkEPuZDWr1/f5Nu2bVt7u+QpF1vHPonNmzcvVVZrW8OGDc3/zo5H1gPuVAfkJiI9PV3t3bu3zD8MdQCeev5Ln3MZpyA8PFydP39evf/++2a8pyNHjqgGDRqYNJz/8OQ6cOrUKTM+2tixY9XEiRNNWzBq1CjzRc/QoUNNmsDAQBUWFma/p6x7HGtbeWkkUHL16lUzPgPgDnXA0dq1a1VhYWGpQArtAKobgiAeYsqUKeaitGXLFtMYy0UqNjZWbd++3XwbIRYvXuz0vZLm0qVLavfu3Wr8+PHmYjlw4EB7u9z8HjhwQF28eFGtXr3aNPppaWl2IGTGjBn/0VEC/20d+P3339Xo0aPV5s2bzSBkZaEOwFPbgJiYGDudDJItQZHQ0FBzs/3yyy+b9Zz/8OQ6IF/yyJMg06dPN8vyJIgEAb/88ks7CDJy5EjzAjz1s4Dl66+/Nu2CPB3oiHYA1Q1BkGpALmQ1a9ZUubm5JdbLsowAnZOTo5KSkkyj3K5dO7OtY8eO5oImo0hLQ10e66kNuUBKnhIBdrzwybcdVhT54YcfNt+CzJ49W82dO9dpflImZ2W1tpWXxtoOuEMdkEdP8/LyzAjrFvkm5ueffzb7u3btmikXdQCe3AY4CggIUK1bt1YnT54sMz/aAHhSHZBvuB2ffhUPPvhgubNuSJkcZ+2wympts/53djwyEx9PgcCd6oDlzJkzJsDy/fff3/YPRDsAd8eYINWABCEk+LB161Z7nXwzIcvSTeXKlSt230BHcrF07KZSEZJePtj9L2mkTPIh8fr16/Y6+SZdniiRrjBWGsfjsdI4jjUCuLoOREVFme5g8iSU9ZJvBGVcBPnZWQCEOgBPbgPkm0K52Xb2OLWFNgCeVAdk+lAZ08zR8ePHzRNRZZEySdshQXTHexwJcFgBFe6DUN3agYULF5pxcWSMtNuhHYDbc/XIrKj4tFh16tTRixYtMlOpvfLKK2ZaLBl5vKioSLds2VJ3797dTIsl07Z9/PHH2sfHx0xvaxkyZIgeP368vZyUlGSmwJXpb+UlM740aNBAT5o0yU4j6dPS0sy0WYcOHTLLku9PP/1UIo3kbSksLDRT5Mo6mXJLyn7rdFsyRW6tWrVMOY8ePWpmIGCKXLhjHbiVs9lhqAPw1PP/rbfe0tu2bTNtgFy3ZcpPmepTpkzk/Ic31AGZHl3uV6ZNm6ZPnDihly5dau5plixZYqeR6W179epVaorcPn366AMHDphpbxs1auR0ityEhARzH/T5558zRS7csg5YM9E0bdrUzJbkDPdBqG4IglQj0sjKBUjmCJdpsnbv3m1vkwvXCy+8oIOCgkyjGhERUWqaLPnwNnToUHv5s88+M9OzSXqZti0yMtJMaSUXOsuwYcN0aGio2ac04FFRUSUCIELylLwdHTx40EwpJxfr+++/X8+cObPU8axatUq3bt3a5C3lcLxIA+5SByoSBKEOwFPPf5myMyQkxOxTruWyLDfXjjj/4eltwA8//GCCGnJP06ZNG/3VV1+V2C5f5Mi9kqPTp0/rmJgY7efnZwKHElC8fv16iTSpqam6U6dO5nhatGihFy5cWCW/J3guV9WBlJQULd+dZ2dnOy0X7QCqGx/5x9VPowAAAAAAANxpjAkCAAAAAAC8AkEQAAAAAADgFQiCAAAAAAAAr0AQBAAAAAAAeAWCIAAAAAAAwCsQBAEAAAAAAF6BIAgAAAAAAPAKBEEAAAAAAIBXIAgCAABKiYuLU88995zLfjNDhgxR06dPd8m+s7KyVJMmTdTly5ddsn8AAHDnEAQBAMDL+Pj4lPuaOnWqmj17tlq0aJFLynfw4EG1YcMGNWrUKHtds2bN1KeffloqrZS1U6dOFT4ukZGRofr376+Cg4PVXXfdpVq1aqVGjBihjh8/bra3bdtWPfbYY+qTTz75z44ZAAD8NwiCAADgZc6fP2+/JLDg7+9fYt3bb7+t7r77bhUQEOCS8s2ZM8cEKerXr1/lx/Xjjz+aAMe1a9fU0qVL1dGjR9WSJUvM8U6ZMsXO66WXXlLJycnqxo0bd+AIAQCAq9Ry2Z4BAIBL3HffffbP8uFfnpJwXGd1hyksLFRr1641yz179lQdOnRQNWvWVN98843y9fVVH374oXrxxRfVyJEj1erVq82TFRLAiImJsfM5cuSISkhIUNu3b1f16tVTffr0UbNmzVKBgYFOy1ZcXGzykgBFVR/XlStXTHDjqaeeUmvWrLHXN2/eXHXp0sUcr6V3796qoKBApaWlqaioqEqXBQAAuCeeBAEAABUiwQ8JXuzZs0e98cYb6vXXXzdPbHTr1k2lp6ebAIeM5SHBBiFBhV69eqnIyEi1b98+tWnTJpWbm6tiY2PL3MehQ4fUxYsXVefOnav8r5KSkqLy8/PVuHHjnG53fPJFgjzSzUaCNwAAwHMQBAEAABXSsWNHNXnyZDOGxoQJE8x4GhIUkfE0ZN27776r/vzzTxPIEElJSSYAIgOctmnTxvy8YMEClZqaao+/caszZ86Yp02CgoKq/K9y4sQJ87+UpSIaN25sygMAADwH3WEAAECFRERE2D9LoOLee+81XWQs0h1G5OXl2QOcSsDD2dgeOTk5qnXr1qXWX716VdWpU8d0ZalqWutKpffz87OfagEAAJ6BIAgAAKiQ2rVrl1iWQIXjOitwcfPmTfP/pUuX1NNPP60++uijUnmFhIQ43Yc8WSKBh6KiItMlxSKDnEo3mVtJlxsZ/6MirKDLsWPHVNeuXW+bXsYECQsLq1DeAACgeqA7DAAAuCMeeughlZmZaaa3bdmyZYmXDJLqjDXdbVZWVon14eHhav/+/aXSy1gkzp4ocUbGLJEgS2JiotPtjgOjWoO6ShceAADgOQiCAACAOyI+Pt48TTFw4EC1d+9e0wVGBieVGVpkFhhnGjVqZIInv/zyS4n1b775plq/fr2aNm2amdZWAhSTJk1Su3btUqNHj65QeSTwMn/+fJPPM888o7Zs2aJOnz5tBm2VwVJfe+01O62sP3funIqOjv4ffwsAAMCdEAQBAAB3hAwsumPHDhPwkKcwZPyQMWPGmFlYatQo+xZk+PDhpabIlRloNm7caF6PP/64mbJ3586dauvWrap9+/YVLtOzzz5r3ifdeGR6XxkkVYI00tVGpvy1LF++3JQ5NDT0/3n0AADAHfnoyo4SBgAAcAfJ4KjS/WXlypUVGrujqsl4JDLbzbJly0zABQAAeA6eBAEAAG5FZmVZvHixys/Pd8n+z549qyZOnEgABAAAD8STIAAAAAAAwCvwJAgAAAAAAPAKBEEAAAAAAIBXIAgCAAAAAAC8AkEQAAAAAADgFQiCAAAAAAAAr0AQBAAAAAAAeAWCIAAAAAAAwCsQBAEAAAAAAF6BIAgAAAAAAFDe4P8Az00YzUh1Q2YAAAAASUVORK5CYII="/>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Figure 6 comparison window 2 of 2  figure hartebeesthoek_frequency_figure6_090435.png
</pre>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedImage jp-OutputArea-output" tabindex="0">
