<img alt="No description has been provided for this image" class="" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABEEAAARBCAYAAADKYZ7UAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjksIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvJkbTWQAAAAlwSFlzAAAPYQAAD2EBqD+naQABAABJREFUeJzs3Qd4FNUaBuBv0wsBQgi9FxFREEVExYJUQQSsIAqigAKC4FVQEey9UQVBRUEUxIJKBxUVRaWIiqDSpJdQEkJ6snuf7+Csm2WTbMiGTfne+8zF3dnMnp2ZnZ355z//sTkcDgdEREREREREREq4AH83QERERERERETkTFAQRERERERERERKBQVBRERERERERKRUUBBEREREREREREoFBUFEREREREREpFRQEERERERERERESgUFQURERERERESkVFAQRERERERERERKBQVBRERERERERKRUUBCkBFu5ciVsNhs++ugjFDds97333nvG3/eff/4x7/3yyy+jJDtx4gT69++PKlWqmM87fPhwfzdJvHTVVVeZyR+4rzz++OMoTfy5vk9HnTp1cMcdd/i7GcUe93Pu70V9mUVZZmYmRo4ciZo1ayIgIADdu3f3d5NEREQMBUG88M4775gTl7Vr13qczxPkc889F7727LPPYv78+SipfvjhB3NSGB8f7++mlDrct7hfDxo0CLNmzcLtt9/u7yZJEbFo0aJSF+jwp/wc560graepVatWKCm2bduGW2+9FZUqVUJ4eDgaNmyI0aNH+7tZJUJycjImT56MDh06oGrVqoiKikLz5s0xZcoUZGVl+fS93n77bbz00ku48cYb8e6772LEiBEeX2e3283v0XXXXWcCJpGRkeac6umnn0ZqamqB2sDzi4EDByI2NtYst02bNli/fr3HGwO8GVCjRg2EhoaicePGZp3kx+bNm9GpUyeUKVMGFSpUML+rcXFxuf7N7NmzzfeXf+MtrscLLrjAvEdERIRpK4/Z/AyeboR5mn788cc83+f999/HuHHjUBi8XVdbt241+090dLT5rK1bt8bXX3+dr/f6/PPPzfoKCwtDrVq18Nhjj5kAnft5fE7rKjg4OM/32LdvH2677TY0atTIfKfKly+Pli1bmv3e4XCcEqjO6b14rBORMyPoDL2PnObJMQ/+JfXuCYMgTzzxhLlryR8MOXO++uorc9HEkwER9yAIL5I8BUJSUlIQFFS6fjaWLVtW5I7zvXr1QufOnbM9x4s8+uuvv8xd9+Jqw4YN5oKkevXq+N///oeYmBjs2rULu3fvPqPtePTRR/HQQw+hpNm+fTuGDh2Ktm3b4v7770fZsmWxdOlSDB482FwY86LNl78z3I6vvfZanoGZfv36md+ke+65xwS/Vq9ebX6fvvzyS7Oc08mgYXClS5cu+PXXX/Hggw+iYsWKeP31183+tW7dOucFJ4M/HTt2NDe6hgwZYp631smxY8fwyCOP5Plee/bswRVXXIFy5cqZ7zQDEswo/f333/Hzzz8jJCTklL/ha5gpw+BMfqxZswaXX365WWe8sP/ll1/w/PPPY8WKFfj2229P+f4PGzYMF110UbbnGjRo4FUQZOPGjT7PFPV2XfE7f8kllyAwMNBsP66nGTNmmAAe9wsuIy+LFy82x1Zu84kTJ5r3YHDt0KFD2YJcDLIyO9ZVUlKS2R/5fnk5fPiw+Vw8ljPQkpGRgeXLl5vzWx6T+TktDCy5B6x27txpjjnevJeI+IhD8jRjxgyGcR1r1qzxOP/KK690NGnSxCdr0m63O5KTk81/R0ZGOvr27Xvay/r6669Nu+fNm+coil566SXTvh07dpwyj88PGTLkjLeJbeF7s23Fmet+5EndunUdXbp0yXM5KSkpjqysLB+3rnQ6ceKET5bD4w2nwsLvnX4azpz8HOeL8vHJF/s3jzXnnnuu4+KLL871+FVcPfbYY37/bsXFxTk2btx4yvP9+vUzbduyZYvP3qtNmzZenRulpaU5vv/++1Oef+KJJ0ybli9fflrvP3fu3FPOgQ4dOuQoX768o1evXs7nPvzwQ/O6t956K9vf33DDDY6wsDDHwYMH83yvQYMGOcLDwx07d+50Psd2c7lvvPGGx78ZNWqUo1GjRo7evXub40BBvPzyy+a9Vq9e7bNzQJ4j1K5d2+Fr3q6rwYMHO4KCghx//vmn87mkpCRHzZo1HRdccIFX73XOOec4mjVr5sjIyHA+N3r0aIfNZnNs3rw517+dNWuWadPs2bMdp+vaa6812zYzMzPX1z311FPmvTx9D0SkcBTf20VFHKPVV199tbmjwdTKc845x2NqJdPirr32WnPXoUWLFib194033jB3PRiF5l0ZK03OtZ/33r17ceedd6Jy5cpm+U2aNDGpp57wLgfvZLD+AyPpTDn1dFftp59+MumJjM4z7fDKK6/E999/f8rrvH1vRt05j8tiKiM/H+8sEO8yM7JPdevWdX5Gpnu7Ypo402Kt91myZMkp78O7INdcc425o8XUSt7h8pTqybRY3tFgui2XxzshL7zwgrlblBvGZJhOy7sTn3zySa6v5Tbj3UvrPZgayTscrumQ/DxMyXXHdvCuGe8kuD7Huwb87Lzjw3V+9913m7tT3uxH7qz02B07dmDhwoXZ1rs1b86cOeaOBNvCbXf8+PF87R+rVq0yd53Y3vr165t2uPeFt9L6mQLtTd0Jb/Y5q/0ffvghnnnmGZPWzDZwf2BKrTt+Ht5N577J70XTpk0xfvx45/eXy+K+5Y53dHhnim3KifV5N23aZNL6+R5M47W89957uPDCC812Yipwz549PX4np02bZtYhX8fU2u+++y7H7nru3x1rffBfbz83jzHMAiHXFN3cto033z+rjdxfePfZSk3v0aNHnuni9Ntvv5m21atXz2xTHsu4Pxw5cuSU1/Lz8juQ2/6Xn2O0e02Q/OxnW7ZswQ033GDay9fwtdzWCQkJzvWZ23HeVzVBuP74feV+xDbwTqi1j7vuNznVfHFfprU9v/nmG3O3nOuQy3W9+8o71dzGTA3n3fg//vjDq6wb3nlmBgDbygyBgnTR4HGXd/+5z7keU5l5yO+wa1dM/hYwy8m6Q+tpn7FqVXnzu+TpOOgJ0/Kfeuop8xouj+uav9dpaWnO17D9zIhx/R1hNgfbM2HCBOdzBw8eNM/l1o2D64NtdsfvotVNIS95/c5Zx3d2W+B2t/Zt92ORhb+tl156aYHa5AnrofE34/rrr3c+x2PPzTffjM8++8y5jq3jKr+brviY3XH4Wgvv8P/555/Yv39/ttd+/PHH5jeYWQCWdu3a4ayzzjLHCnc8NjBD5tVXX80xu47HCb6XdbzIDfcbyql7cWJi4ildQHLDYx7PEZihYG0/6z2ImRR33XWXWb/cx5s1a+Z1FpG364rbhV21uH9ZeO7Bc1h2aeI6zG1d8feXE8/fXNcxj1ncV/Oql8fzVR7DunXrlu15bnu+F/eFvHCd8TiWnp6e53vxXNjT90BECkfpymsuIB5cmfLmztOBkCchPNHgwZoH3y+++MIceHkCxnRLV0yVY3ozL24HDBhgDvis08DUPF748ABOPEmyTnSYNmqdkPFHnSed/EHiBat76iJP1PnaUaNGmR8uXlTzB4dpxzzRJKab8kKGF2Y8AWU6pXWRwB8itiM/7z19+nSTgskL+vvuu8+cSPBEnBdgvCjkScnff/+NDz74wJwI8MTMNaXbOolk0IHrjSfSPNnjBQVTo3lCSDzB4sk2L8CYVsq+mzzZ5A84T9Avvvhi8zr+CPEigBeuXM/88WV3nIcfftj8oOXU75Un4LzYmjt3Lj799FNzMp8T/qhye/PEj+vj/PPPN0EJBnv4vlZK8C233GJOsA8cOGAujlw/L/uVup6Isa284GDaK9cngxeTJk0yF568oHTtq+ppP3LHvsPct9inmBctPJG11rt1McQTcp6UPvDAA+Ykkf/t7f7BVFOmc3J5/Iw86eLreaJ0uvK7vzMtmO1j+/mdffHFF9G7d2+z71mYpsqTMPaJ5/7J7cAT7QULFpjH3G/5PWV/bZ6EueJzVrp+Xm666SaTWs3AiXWBwO/jmDFjzIk4v+MMAjBgyNReblera9hbb71ltiVPivgZmcbO/YtBE158nI68Pjffj/sgX8f9JC/efv9cL9wYfOE+wf2N3ztuU36/8mo3Pz+/B2wz35cBIv7LgIt1scr1x0AdPx+72vH7++STT2Y7rpzOMdqTvPYznvQyxZ7fIX5utpvHAa5rXqgwmJjbcT43PJ65/xZxeZ76rvM9GXTlOuLxjif1b775prl4LSiuL67bsWPHmgtj4mfq27ev+ewMLLCtXNcMAnL7uF5IuWM6P7FtDGSxywKPP7wYZjcG7vv5wc982WWXmS4CFv4OcXtx2/EYah3TrQuuvGozePO7lJ/jILc/Lx55zOHxmPvPc889Z76X/M0hfsf4+8H93ao/xvbyM/Bf/jZYz5E33QTc8feIrN/igvzO8XNzP+CxjkElfh7r96cw2pQT7m+sBeHePYTfNx4/eA5y3nnnme8og2LuXVZ4wU3cD/mbSvyM/Bzcx60gPp/juRX3WXd8L3YxdMdjOr+XDEh7CpIQtz+PefytdQ9scp/icYTHGQYOeeOC+6P1W+yKy+B24GfkvsQ6LZ7a6ordQ/g9YRcP69zF+m6wWySP8Qz68vjNi/d58+aZNrJN/C3JSX7WFbcLfy/cuW4Xq0uTp3Vl3cRwf69q1aqZ8x9PNzks/F3m7w7P19y7K/E4yu8sz8fcj2dcNzwWcn3zN5DtYZce61zbE7aD33fVPRI5wwopw6REdofJbXJP+fSUytuxY0dHvXr1sj3HVEP+/ZIlS7xOk77rrrscVatWdRw+fDjb8z179nSUK1fO+d5WKmT16tUdx48fPyX1c/z48c6uEw0bNjTt43+7fgZ2m2jfvn2+37tbt255psHm1R0mJCTEsXXrVudzv/76q3l+4sSJzue6d+9uXrdt2zbnc/v27XNERUU5rrjiimyphlyff//9d7b3eeihhxyBgYGOXbt2nZJuzvTJW265xaRtLl261JGX+fPnm799+umnsz1/4403mtRL67P89ddfp3wOK/WzTJkyznX43XffeUzF5L7i/nxu+5EnfL17dxhrf+E+6rr/5mf/4PZg+rBrmuumTZvMOnY93Fjrmd8td3yeaeOnu783btzYpFdbuJ/z+d9//908Zloq2811cOzYsWzLdP18TJeuVq1atu5A69evz7HdntLeXVOu6Z9//jHr4plnnsn2PNvGtF/r+fT0dEelSpUc559/frbPMm3aNLNc1+4w1vHJ/XtkrQ/+m5/PnVt3GPdt4+33z2pju3btsr3XiBEjzPqIj4/PZW16Pp5+8MEHZpnffvut87muXbs6IiIiHHv37nU+x/R+rlv3z+TtMdq9+5G3+9kvv/ziVSr66XSH8TRZ25nb13V5Q4cONccftsdy5MgRR4UKFU7Zb9y3r8V9mdb2bN26dbY078TERNPVYMCAAdn+/sCBA+a76v68u+uuu84sNyYmxnQR+Oijjxxjxowx2+/SSy/Ntu94i8dy7mPWb+CECRPM52nZsqXpjkD8jrPd3B9z67qSn98lb46DGzZsMI/79++f7X0eeOAB8/xXX33l7MLBx6+//rp5zO9LQECA46abbnJUrlzZ+XfDhg0z2zW/64n7MbsN8Pjg2m2gIL9zvugqzONF2bJlTzleeYvfrTvvvPOU5xcuXJjt9/KVV14xj/mb635+wOfZpcH9O+j6fWBXaT43c+bMU97rwQcfNPNSU1Odzy1YsMDs03/88Yd5zGV56g5jfc88/d6w24vr95/daqxjgIVdK9ilh918PvvsM8dzzz1nvlvcN/lbdrrdYcaNG2fe87333nM+x9+sSy65xJzDuJ5vusvPuuLxnN9L9+Xxffg6dgHKbV1Z55jW+Z2riy66yNGqVasc28nvM/920aJFp8zj9srp3JXr2HW7tG3b1uP7u/rf//5nXstjhIicOeoOkw9ME2dk2H1iOrk716ivlUHCTATezXRPbWQUnXfNvAxamVTCrl27mv/mcq2Jy+Cy3Suf9+nTx9whsPCOE++UWhF3ZoQwrZAZGkwvt5bHaDZTvHkXjXdH8/PevJvNOwgs4HW6mK3ieleU65l3nLkOiXd5mT7NoldMk7fws/Gz8I6d1ZWDdyl4B4R3FVzbzffgclzvFBLvrvAuPu/acj15U6yKr+OdFuuunIV397i+mL1ATPnk3TPXu99sA1MzuW6tfYdt5t3d9u3bZ2szszF4R8a9Qnp+9qPc8A6X6/7r7f7Bz8A7gtwermmuvGt2uu06nf2dd4Nc7+hxu5O13/CuC+/g8E6ce0Fe1/R3fm+YFeG6npkFwnXDO7/eYFE1V7yDzHXFLBDXz8IsAd7Rst6LBfp4t4x/7/pZeIeL+8Tp8PZzeys/3z8Lsx1c34vbhsthynVuXPdHZpVxnVmjoVjbn8thJgHbwzt9FnZ7YxZTQY7RnuS1n1nbid8JZkP4Etej++8Q09E9YVcN3onkMcfCjApmrRQU747zmGdhO3gnmBlprvs3X8OsoLxGdbC6orAbCbuM8XvGTB5mpzFzj8UQ88vax/j3VrYEn+NkZU7wTjrbbW3Dgv4ueXsctH6DXbvrkJWhx+4IxMyKs88+2/k7xQwWq1gkM+WsbgH8PMy4ye/3mXfz2W2AWYZ5FT729neuoJg9x+8zM65Ot3A678p7ynhi9w1rPvF4xe8rsz65DzNLjZkizD5yfR3xzj8/p2tXTmu+N+/FcwtmYvLYzi54ueHxnu/lqYsc/5ZtZdcsq7iqe7FNZhHyvIKfi9k7LPRrZc4xm+F0cR/gbxa/5xZmoXGfsDIgcpKfdcXR6/i9ZDYGf7+YucPfL2ukRtft4mld5fVern/vqXsKv3c8/3LHbc/38pTVxnXC7cK/537l3k53PB9gF2RmoeU3U0pECkbdYfKBqXqeUvisC2tXPElh+isrnLufAPME2/VChhev3mKKHn8U+APNyRNePLlyH3KLP4C8MLC6P1gnULz4zQnbzG4/3r43u97wBIbrjO/FIAJ/EJia7C3XE0jXdW3Vw+C64LrNqdsHf1xYZ4Ep7/yMTIP2lBbv2m4L03f5Y84TOtd6ALnhhRwvvlwDTlZbrPkW/qiz3zdTQ9mtgn2l2QY+b2Gbud7Z396bNrvvR0ePHs3WD5UXfd5cQLsvx9v9g6mr/LH3NMQbt5GnlODC2N/d9xsrndbabzj8JuU1rDVPfnhBz8AHgz3cn9h9i/2D3bdxftYlT55yGgbP6s5g7Svur+N814BDfnj7ub2Vn++ft9smJ9yX2b2FJ4vu29sKWPB57n+eRj3w9Fx+jtGe5PVZuO15ccs+/9yHeIHNCxEOo3i6gSwL9wtejHuD+xKDIO68GR3idI8V7CbnCYMFubECU64XV8TfDl60MZDh7ee2sDsE0+cZIGAQgv9yX+JFHLuhMahmBUNc6/YU5HfJ2+Mgtw27arhvC7aNF/6uvxncf6y/ZXt5LsKJAS0+ZlcbjoJiXXh5i10j2H2VgSb3EYcK+jt3uniDgN072N2GF8Kni/uTa20VizXsrrW/cX1zGFUO02rd8OC+yv2Dv3t5dZGyluPNe7FrCc8XuQ8WBNtnfRf4m8SLbv7LoHBOAVHivsbXMSDPgJ1rENNb3Mbcv927GXmzD+RnXTF4zW3A4A2/x1b72c2KgZ+CbpecuqgwoMnfBQYH8zsaWu3atc1kHccYsOZ2YndlT+/HgBHPA3MaPlpECo+CIIWAFxu8aOKdG54As/8+7xjyBIY/gO6FOHPrK+jO+lueSOd0UeopM8WbZfJkyPVuoSv+2FhFCL15b/4Y8qDPTAreieTdfN5VYd9xb3/8c/pxdh9z3dvPyIta/nB6wuwMVzxZZrvZz59BEOsOha8w2MGTemZ78M4G+wTzwoj1DFzbzAAIL6A8cQ/ouO9HrLviekfGtQ9zbtyX4+3+4elEIyc53al0L4J4Ovu7r/YbLocXFLxA4L7Li2ZmhrAt3vK0LvnZGVzz1M68TuoKsi6LgtPdNsyc4QUw73xzH+R64rrk9yWvwsa+OEaf7md55ZVXzJ1JFlZk1gzvlDLAyruxroVEi7qc9qWcjhWsB+Fa78iS1wWFlcHjXjvDCgTnFSzzhIFDZqEwi4I1DFhnggEFvgcD+6zBwSAC94WcguSF9btk8SZzgwEaHot4gWZls/Dv+Dwfc91x/XuTzWLh7wFvWDArgUGHooB30ZmFx1otU6dOLdCyGMR2L2BK1nOuGWOso8J1y3ouzHJkIIHHe0/nB57ex3W57u/FQBWzERhcZVFi1pNhlpyVKccbLtx/eGOKAbucbnzkhr/3DOIwUJxbEIR4vOMNEn7OvAKTvubturIwEMGsO97E4jGax3/Wy8rvdnGvo8XnPNVPIauAvy+y5Zh5ze8tjz+eMmJ5fsdgknvgV0QKn4IghYAF9nhByDsLrneN8koF9ubEiCdpvAPDk1Jv74i5VtAm/tjyZNC6eLRSe13vLHiS3/dmeiYv9jnxB5c/0ozg8+KfQYXTScF3bw9PGBhsccfK3fxhsX74+Bl5ouHtOmOqPU8MWUSS3WJYdCuvE3hG/5n9wirsrnfJ2BZrvusdVP4A844Xf+R5V4bp064//mwzl8fsmfwEylwvwFwvGlxP+PIjP/sH2+m+v5H7NrLumrtXsne/g3Q6+7u3n4cp8HktkyfjXI/8TjNwwfYUpMsR35vfP27/3E7grH2F69L1rjov2tilxfUk19t16e3n9vZ7mZ/vX0FwH2Y3CAZPGUS1uO9nvHDgccXTSEDuz/nqGO0NFl7kxItMBnL4febFHS+GqKDHwbxwX/JmnVj7kvt+xGO3pwsWT6x9jNvidL6v7OrHCwb3kZesi1FvghSeMDDAIq08nrLIJgMeXO/MUmIAgROP9b6Qn+Mgtw0DF3ytayo8u7hwO7j+ZljBDQYJ2M2Ud8eti3cWnuXxnb+5XIfeYGCORVn5u2yNCOWN/PzO5RcDUiyCywwX3hjI7114d7xg5rblOnbNWuD78NjlfgxmgMs10G8V6s1rX2Y2J7e71U3D1c8//+xcJo9lPA/hzRVO7vi7wCwNdnHJLx7P+Dm96crHYA+PlXkF3XM6NnEbMyjhvl692Qe8XVeuuF+7ZrNxu/A7lldmsbUsvpdrwIPHE3bXtopRewqC8FhmdbksCKsrjKftwm3GG4S80Xa652cicvpUE6QQWHeKXO8M8QDIKtH5wQO/+wkpl81+0jxw8mLGnafhJmfOnGlOWCzsI8qTWqufPE+aeMDnEHfufUpdl5mf93YfupIRfPZh5TqxRtOxKm7nNKRbXtgepq7yZM51mEeeQPJHjHfIrLscvJPM9Eb21XbH9/c0dBxPfHhXhRkhvMOS191hphLzYp39ql3xzjJPJtzrEjA4xDvCHOqV6bGuXWGsNnN5TFN2Z1WGzw23Kz+DNeXV/zi35Xi7fzBAwBM4jpRgYdVz9/XO7cKLEfdaLFYf7ILs73lhWi1PNjkyifs6dL+by0AhJ46mwTZw5J6CnJjzgoOfiRf07u/Fx9b3hhcBPFHkxbJrlybeuXVvs3Xh6bouud+4dx/y9nN7+73Mz/fP18dTch/Ria/jfs79z7poti723esU+OoYnRve5XU/rjAYwosG16wpT8d5X+J3ksc+1vZx7V7kKcOM+5L7d5L7kbdZRXwvbnPWc/A0alpe31deADIQzO3gerzl94889c/3BgMIXOfcZ1xrZvB5Zq1wf8lPBkVu8nMctLqfuO/LzE4i19HI+N3lBSR/T7hurQtAtpuZTfxd50WbN8cnbmMeyxhAse5Eeyu/v3Pe4vrh52WdBWaQnk7g39NdeB6PXIe2528tMzBZZyq3EZK4rzJwxuO/axAkpyFy+TvFdrsOdc7gLetY8EaKFRzkDRX3iaPEMCjB/3at1eFp2FceKzx9t6zviGuXbU/fN3aZYvCXx+68tjuPTZ4u3rkPMKPKta4Zj3XsusLACmsr5cabdZUTBpK5PdlVyrVboad1xSAnA57uxzAGDbmvcv/IaaSW3LqVeRoiN6djG7NW+F5Wdx5XzDzk9vRFxomI5J8yQQoBf1x40c8fWQ45yQtH3t3iD6C3d9Ssi09GvHlCxCgxT4KY1stCYbxjyf9mYTpe3PKkln1B+Xr+tyumF/LEjymFPCHgCRf7VVpDvvGHkD+gPHnhjwZfx5Mt3o3j+/CklndOydv35jpgOjRP1Jh2zB8VnjTxJMe6e2TdseKwYDwhY9oy15n7cGS54d1U3hnj52OKKU8AOUQnT3hd77QwjZ4//Lzbx/R0vjdTQZn6ypNHXsR5GoaP2Rk8IWdGANcDl50Ttp0nM/w8XB7v1jMFnheJ7PLiPvQlgxwcXpMTt5H73SaeSHD/Yfo8L2C4TrmOeNeQJ3Hjx4/3+CPua/nZP3hxz6ART8y5PawTI/4d7xy54l1I7k/8lyduPDHnSZC7/O7v3nwengRxe/FOET8P02Z5UsMhKN0vVLjtuY0oP11hPOE+wH2WJ7rcR7h/8fvA7A6eAPPOFN+L25mv4/ZnJggDZHwN90X3miBct7z44TK5LrgvMXjnfgHu7ee2vpfsusGLOV7UuQ7bfDrfv4Lg/sWLNS6PJ53c9/i94vpwx+FIOY/HHdYSsC7WWAfFNQjgq2N0bjisNLO8eFLPO87cHrzgtgJ7eR3nfYVdAFlklAEEDtVrDZHLDBjuL653e/ldZAYc28fX84KJ+4W3Q5RyW3EfY9CYJ/3cbxjMYzCART65Xdwvnl3xN4PHT2b8sKsTvx9sA7cN08VZMNViDR3uafhQd7yLzH2TmRiud3+tLAryVRAkP8dB/kawmx8v0ngxxGM+74Zz+E1+dv6euOLy+N1mMM3KAON65jblsdObeiDMEGNtGusikL8lngK/vvqd8wZv0vBYw0wJ/lZbBWEtXKZrJoA1BHdeXZD4+Xhs5H7Cwq/cjxlo53HBvVsu1z3fg+dGvMDnNuFxgRfrrsECT0PkEmt8cV1y3XCIWP4tu5ByW/H9idkn3K7uGDDjdnef52nYV9YP47GZn411ORgkZ7YLAwP8HXX9jeLvBoNJLJDKYxvXAT8X28Hf1bzw2MRAB2sb8bvHAAe3P79DPM6zTRymloErnkexyyjPL/OqmeXNurL2VZ4ncX+1hkbnjQHunwy05rWuiMvl3/OYz+MRb6bwGMRjnadCpFZwOLfAhKchcpnlzM/P45Z1bOWNE2Zt8bjrqQYT34uBOG8LrYuIj53BkWiKLWvoLQ7t5YmnYeA+//xzR9OmTc1QZHXq1HG88MILjrfffvuUYbU8DVVq+fPPP80wkxyi1X1ItoMHD5qhLGvWrOkIDg52VKlSxQzFxSE03Ydy5FCSDz/8sBlyk8vi+7kO3WfhEIrXX3+9GUItNDTUtO3mm292fPnll9le5817v/HGG6bt1rLq169vhj9LSEjItiwOXcshfDncn+u64X/zPfIaqpE41BuHtuTQbBwes02bNo4ffvjhlL/l8I1cDw0aNDDDHFasWNEMu8hh1ji8m/sQua44NCGf59CFueF7cJhFDq3KdcOhZbmsnIYsvOyyyzwOkeiK6/XCCy80245Dj5533nmOkSNHmqFIvdmP8jtEbk5Denq7f3zzzTemvVzHHG506tSpHoeb5BClHP6WQ2fyc3FZ1lCQ7sN05md/d29/TsPxrlq1ygzvy/fm8IT8vroPW0z79+83Q1ueddZZDm9ZnzcuLs7j/I8//tgML8r35XT22Webz8fhk933Ow5byfXdokULMxys+5CtxCFqOZwkX8chMx955BHH8uXLsw2d6u3n5pCnHFY1NjbWDHnput08bRtvvn85HUPdh/HNyZ49exw9evQwwyVyf+HQoNz/PbWH+2Pz5s3N/sfjzptvvmmGIOSx+HSO0TkNkZvXfrZ9+3YzPCfbwPfg0KVcNytWrPD6OO8up+NTXsdIfncvv/xys3/UqFHDDOPIoWK5LA5fa+FQsRw2lsdGbktuVw55mtMQuTn9JnId8W+5rfjZuQ7uuOMOx9q1ax154bGS+yO/b/yu8zv/6KOPOo/R7kNYejssOIfE5Ot/+umnbPsVn+N7uMtpiFxvf5e8PQ5ySNonnnjCfM+tz8vfKdchVS2TJ082fz9o0KBsz/O7z+fdj8WeWPtvTpOnIZJP93fO2yFycxv62dN3guuVvwHeOHr0qPmd4e8W92m2ydN+y8/D7cTvCI99t956a7ahv93b6ul7unHjRkeHDh3M+/BYxWGeXb9fOcnPELn8Pvbp08e0lccMfr+4jrndTpw4ke3vOWw3h4LmsYdD8nKo+dtuu80MG+4NLo/rgZ+F7XAdLpe/yf369TPHCu7jPC/Ja+j4/K4rbrtu3bqZbc334HeExydPQ/DmNpzwp59+aoabt45/no4n1vGP56MXXHBBrm33NETusmXLzFDK1neCv688v2N7PJ3/8VyY247nVCLiHzb+n68DKyIi7nfoPXUBKQ6YPs2MCd6dHjNmjL+bI6eBd1h5F9FTnYbSinfteTeXd2FPZ4QIf+MdYmYi8A66lB7MGmG2GzMOhgwZ4u/miIhIMaWaICIiuWDKM9OnmeIvRZ9ViM7CwAf7Xns71HVpWCesPcOuOezGVBwDIAymsluAVVxWSg92m2SXOKs7r4iIyOlQTRARkRxqOrAPNfv6MpPA6vsrRRtrprBPOP9ln3LWfGD9j5yGxy4NWOuAQSD2gWddKBbrY+HW4prZxHoWhw4d8nczxA9YV8y1YKyIiMjpUBBERMSDJ5980jmkKYsaSvHAwnQffPCBKW7IonMMALCIHosIllYczYGFC1kU0RqpgIEQFgYVERERKW38WhOEaY2s3Mzq0qzIz+rOVnVsjgLw6KOPmjRmjmnOobA4egYrWruOp80KzKy8zNEpWMGbVZY5akZe45+LiIiIiIiISOni15ogHKKUw6tNnjz5lHnJyclmCEym6/JfDv/F4e041JUrDmPFgnccppFDmTGw4joEnoiIiIiIiIgIFZnRYZii65oJ4gnH227ZsqXp581xuDdv3oxzzjnHPM/x0WnJkiUm9XfPnj3ZMkZcpaWlmclit9tNRklMTIxph4iIiIiISFHBSzaOkMTrG2a/5yY1NRXp6emF0g7W2QoLCyuUZYucKcWqJkhCQoIJUpQvX948Xr16tflvKwBC7DLDA8NPP/2EHj16eFzOc889Z4brFBERERERKS52796NGjVq5BoAqVu7PA4c+u+Gry9VqVIFO3bsUCBEirViEwThF3rUqFHo1asXypYta55j4btKlSple11QUJAZQ57zcvLwww/j/vvvzxZcYWYJDyrWskXk9EyYMMH8O2zYMK1CERERER/gqF41a9ZEVFRUrq9jBggDIDt/7YSyUb691DuemInazZaY91A2iBRnxSIIwiKpN998s0kD43CHBcURAzi5YwBEQRCRgmnatKnz+yQiIiIivuNt1/0yUQEoExXo01Vvh92nyxPxl6DiEgBhHZCvvvoq24UV07EOHTqU7fWZmZmmvgfniciZ5168WEREREREpKjw6+gw3gZAtmzZghUrVpjCpa4uueQSxMfHmyF2LQyUsNDpxRdf7IcWi4iIiIiI+Je9kP4nUhL4NQhy4sQJbNiwwUzEIjv87127dpkAyI033oi1a9di9uzZyMrKMnU+OFnVjhs3boxOnTphwIAB+Pnnn/H999/j3nvvRc+ePXMcGUZECtemTZvMJCIiIiIyefJk1KlTx9QR4Y1qXrdZtm3bZgaziI2NNRn/vAF+8ODBPFfaypUrccEFF5gSBw0aNMA777yTbT7fj12H3KchQ4bkuMy//voLbdq0QeXKlU1b69Wrh0cffdRcl1o++eQTMygHB+eIjIzE+eefj1mzZmkjFzN+7Q7DAAd3NItVrLRv3754/PHH8fnnn5vH3Llcff3117jqqqvMfzNAwsBH27ZtzagwN9xwg7Mwo4iceYsWLTL/cvhqESmZeGOisIZfFBEprXhBn9fwt95izoav8zZOZ3lz584113hTp041AZBx48ahY8eOJuDAIEKHDh3QrFkzk81PY8aMQdeuXfHjjz/muC5447xLly645557zLXgl19+if79+6Nq1apm2bRmzRrzW2XZuHEj2rdvj5tuuinHtgYHB6NPnz4muMIgx6+//mputrOXwbPPPmtewwE4Ro8ejbPPPtsMF7xgwQL069fPDNZhvbcUfTYHq42Wcqy2XK5cOTNKjIo5ihQMf3Tooosu0qoUKWF4yrB3715Te0tERHyLF/0NGzb0OICDt9cr1usObufoMME+bd/xxAxUrrckX9dMDHzwnHDSpEnmMQMKHOVm6NChJthwzTXX4NixY87lcdnR0dFYtmwZ2rVr53GZHDF04cKFJrBhYU8AlklYsmSJx78ZPny4CViwzIK3xWWJARye23733Xc5voafg0GZp556yuvlin8V+cKoIlK8KPghUnJZARAWH+cdPF/dsRQRKe0YHGBJgD179phuGPm5UPfEAbuZfMlaHgMt3oy8yYxB1m58+OGHnc/xd4PBjdWrV6NJkybmc7r+Lbuh8DWrVq1yBkHYA4DdW6wuL/xb9wAJszAY6PCE7XjvvfdMQMN1vd5xxx34559/TNcaT7Zu3WqCKtdff73n9eFwmAwWZrW88MILHl8jRZOCICIiIpInphVbARCm/YqIiG+xOwcDIRztkl0zCiLL4TCTL1nLYyaHq8cee8yUMnB3+PBh89vBGhuu+PjPP/9Eq1atTECdmR3sbsKgwkMPPWT+Zv/+/c7X16pVy6wbC2tEelomgzMpKSkIDw/PNm/+/PkmS4RBD1dcJoNP7i699FKsX78eaWlpGDhwIJ588sls85mtUr16dTM/MDAQr7/+uulqI8WHgiAi4lPsl0ms0yMiJYdVA4QnrCIi4nusMUG+CIIUpt27d2frDuMpC8QbLIY6b948DBo0yNR0ZAZIr169TPcS10zDmTNnFqi9b731lul24z5wxnPPPZdjHZPExERTE+TBBx/Eyy+/jJEjRzrnR0VFmcE8OMgHz3uZYcLsHatmpRR9CoKIiE/98ssv5l8FQURKJnWBEREpHAXtAuPK8e//fMlaHgMg3tQEqVixosmUcB/thY+ZVUgsjMoRYpg1EhQUZAqSch6DCjnhfE/LZJvcs0B27tyJFStWmFFdvGVlurDIP7NSmA3yv//9z3wW63eQI9JYA3hs3rzZBFQUBCk+1JlXRHyKhak4iYiIiEjpzmy58MILnVnCxO4nfHzJJZecEjBhAIQ1Ng4dOoTrrrsux+Xyb12XScuXLz9lmTRjxgzThZOFS08H28shcj11m3F9DbvGSPGhTBAR8akaNWpojYqIiIj4EQeHzSqEZeYXu4r07dsXLVq0QMuWLc0QuUlJSWZYWStI0bhxY9M1hgVP77vvPowYMQKNGjVyLoPD1rIGh9V9hUPjcrQZdlG58847TeDkww8/NCPGuAcnuHy+P7NM3LFgKwt+W91tONwuuyGdd955povP2rVrzWtuueUWZ/cktoGfpX79+ibwsWjRIsyaNQtTpkw5jbUj/qJMEBEREZESjqMfMNWexQFLw/sWNxxdgin+rENQGtY7R+Rg+1hXISccDYQXzGfCmXgv1lXi+/DCujRhAIE1NcaOHWu6jnCbc8QVq7Ap9/3u3bubQAgLkI4ePdq83hWLxboWSq1bt64JeDD7o1mzZnjllVfw5ptvmhFiXLEbDP+WgRJPuEzOtzBQwlFeGKxp2rQpnnjiCdx7771m2RYGcAYPHmxGtrnsssvw8ccfm5Fn+vfv77N1JoXP5mAZ3lLO23G3RSRv/CGg2267TatLpARhxf0tW7agYcOGp/S5lqKPF8Vt2rTBsWPHTMp5YWB/eF7kuF5M8sKPowrxgseX9Q5KGg7ByW4DvAAsLtu7oEEQXsiyjhj3GU8YMOCQpzkNe3o6OMQql+ceHIqLizNFnyMiIlCYmL3w6aefntKVw5vjrLfXK9br/tnWDmWjfJv0fzwxE3Xqr9A1kxR7ygQREZ/isGWcRERyciI+CX/+vAX7t2cvbCe5430rjhpR3GoCMMNBARCYugKe8E70ggULThm+szh/puKGXTEKOwBCvXv3xqpVq/DHH38U+nuJSM4UBBERn2I/Tk4iIp4u4hdNX4ERV4zBEze8jJHtn8Qr/aeYoEhhYobC0KFDzR3g6Ohok5Uwffp0Z790DnfISv+LFy/O9ncbN240wyqWKVPG/M3tt99uRjCwMKW7devW5k57TEwMrr32WjPKgWsWBFOpq1atirCwMNSuXdvZp91TdwDeneZzvIvv2qWB7WKWAPuo8wKK/dy5HN5J591ipoN/9NFH2drOfupnnXWWmc+MAL5fXl599VXTF553xDk6AlO+OQSkq++//96sT14wcl0y/ZzZBryA/+abbzB+/HjTZk58T9duGbxDzfa4r2feGec2SE5Odg6/efPNN5v1WqFCBXTr1i3X9lvvwfR4prBzXbdq1cpsP1dMW2cKO9cjswyYQu96h/7cc891Pp4/f75Z5tSpU53PtWvXDo8++qjz8WeffWaG8uT7cSQLps67Bqn496wTwAKPXKfPPPOMx/azlgG3IWseeLOuibUIhg0bZgo+8v25H65ZsybHdZTX57fay8/tituA2ROu+yyHD73yyivN+7KGArG7ALsz8Lmzzz4br7/+erbl/Pzzz2jevLmZz3oK1khyeWH3IA6ZyvXH9TN58mTnPHZx4HfOPSjDdcIhUT3tJ/y+M5PC2kcff/xxj91hOO+NN94wy+f652djvYqtW7eabcL2XHrppdm+797sE9yO7EIxZ84cFDa7w4EsH09cpkhJoCCIiPgUhw+zhhATEXG14euNeP/ZT5CUkIwyFcogMCgQPy1ch1lPziv0FfXuu++a0Qd4McaAyKBBg3DTTTeZC5n169ebYRoZ5LAuxHnRfvXVV5sLN/bhZ8CDQzDy4tzCIAqL/nE+09s5bGKPHj2cowhMmDABn3/+ubnIZb93XjDyYiu/HnroITz//PNmGEZe5DMAwkJ+vEDnHWUGntkFkUEIK4jA7hVdu3Y1QRb2Vecy8sL2s81cJtcXiw2y8KCFy+Lw5xw2kheEDMjwPTiEJIMfHJlhwIABpp89J2uYSQtT+HlR+f7772d7nuuFNQF4scmLWF7sMyjy3XffmUAAg1CdOnUyQaXcPPjgg+bCnsEA3tln26xMhXXr1pltx9HLfv/9d3PxO2bMGOcFPi/qN23aZLpFENcl9xcrIMXl8DNbQ2CybSzWyCKO/DteMHNZ7oEOvg/3Cb5nTnUJuCwGBlzltq6J24VBDW4n7r8M4nG9seuRJ3l9/vzgvsTPzf2R78ntx3oP/Ox87tlnnzXLZtuIgTRud34WtoPv/cADD3j1Xi+99JIJEDFoYr0v60AQ92t+L11rRTCjht9h1qFwx+86Ax3cD619NLd2PPXUU2Ybc1swsHPrrbfi7rvvNoUy+Z1nUJdBTou3+wTrTfC1hc1RSJNIicCaIKVdQkKC+V7zXxERETlVcnKy49dffzX/nq4J90533FTlLsegFiOd0+31hzj6njXUkXjsRKGt9iuvvNLRunVr5+PMzExHZGSk4/bbb3c+t3//fnMusHr1avP4qaeecnTo0CHbcnbv3m1e89dff3l8n7i4ODP/999/N4+HDh3quPrqqx12u/2U1+7YscO89pdffnE+d+zYMfPc119/bR7zXz6eP3++8zWpqamOiIgIxw8//JBteXfddZejV69e5r8ffvhhxznnnJNt/qhRo8yy+B7emjdvniMmJsb5mMu/7LLLcl3P9913X7bnrM9gve+nn37qKFOmjCMpKck85rlXWFiYY/HixebxrFmzHI0aNcq2ztLS0hzh4eGOpUuXenxf6z3mzJnjfO7IkSPmb+bOnWse33rrrY727dtn+7sHH3zQuZ74fvys/Mx0/vnnO5577jlHlSpVzONVq1Y5goODne1u27at49lnn822PLa9atWqzsds0/Dhwx15adasmePJJ5/M9lxu6/rEiROmLbNnz3Y+l56e7qhWrZrjxRdf9Lje8/r8Vnu5fVyVK1fOMWPGjGz77Lhx47K9pn79+o73338/23P8/lxyySXmv9944w2zblNSUpzzp0yZcsr+76527dqOTp06ZXvulltucVxzzTXOx2z/Cy+84HzctWtXxx133JHjMvlZ+Jk8vddrr72WbV08+uijzsc8LvC5t956y/ncBx98YPZdizf7BI0fP95Rp06dfB9nvb1esV63bWtbx6GDHX06cZm6ZpKSQJkgIuJTrOjtXtVbRISYAQK34piBQQGwZ2UhNTmtUFcSMyic7xkYaLqvsOuHxRqp4NChQ+bfX3/9FV9//bXJQrAm3g0mKwWeBQyZqs+0d95dtrI8rNEG2EWEd5E51CO7Lixbtuy02u6aJcB0fN7pbt++fba2MTPEahfvxl988cXZlsEsjbxwJAVmH7DbATMxmBlz5MgRZ3aMlZ1QEJ07dzZDTTJDhpjNwHXHribWeudn5Ptbn41dYlJTU0/peuDO9TPyb7jeuS6I/7Ibgis+5jZkdgW7P1xxxRUm84NZQLyTz+5A7Hby559/msyQiy66yFk3gu3kSBau28DKgrHWF7lneORUDJPdJ1zltq65HpiZ4vp5uE6ZYWB9Xnd5ff78cP1MzIZie+66665s6+Lpp5/Otj9a3ZTysz96eh0fu35GZoNwCFRipha7WuWUcVOQY4Z1fHA/ZnC/ZDev/OwT7BLm+riwZMFRKJNISeDbksEiUuqxL66IiCfntW6M9St+R3paBkJCg2G3O0xgpOEF9VChSuGOYMGLRFe86HV9zircaXVlYQo/ux9wuER3rPFBnM86H6wvUq1aNfO3rCthddtgbYAdO3aYCzMGGNgdgRf7rN/BrifkOkhfTkUmWX/AYtXoYP0L9xoSrPVwuljvgV0W2E2I6fsMIrALBi9u+Xl48e+LUYFYKPXGG280XWLYNYP/susCh6a0Ph/rn1i1Jlyxi0thYleXadOmma4K7AbF4IwVGGEQhF1mLGwn6z2w25E714t9122XE3a7sWp9WPwxAhO/A+6DRnraJz3tj/wOuAfezkTXWHY/YTcZdhn64YcfTJ2cyy+/3CfL9nR8yOuY4c0+wS5Lhb0vi0juFAQREZ+fkIiIeNKmV2usWbIBm3/6Gw77yYutcrFl0fvRG5xBgaKCAQxmKTC7w7pAd8UMCdb54MWfddHFoIE7XkjzIp8TL/5Z28L1Ioh3iXnBTa5FUnPCugoMdjDbxPWi3BWLOFqZFpYff/wx1+WyVgMv5lhTw9oWrGXifmectU94oZdTgMObrAKOkMFMFtYeYd0RZg24rncW3mRAPbdhQD3hZ6xVq5b5bwYV/v77b7MuiP+yvogrPmbxWOtineuTxXPnzZvnrP3BfxnA4mv/97//ZWsntz9rcRQUtz8zT7xd1/Xr1zfrmm1iEM4KVrAWSk7DyXrz+blPutbXYJZIXhkLzIZgAHD79u1mu+b03rNmzTJZE1YwIK/90eL+Oj62tikxo4v1ZJgNwkAIC5/mxtt99HR4u0+wYK/1nS9MPMT+e5j16TJFSgIFQUREROSMiIgKx0PvDcNPC9Zhx++7TADksu4XoVKtondXdMiQISbAwe4uLELJzAh20+CoDhwJg6M88AKMmQPMDGFQwr34KEdb4Txe8DCwwItrDhfLETf4mCOYsOAp716zG47ryCM5YTcRFnNkMVQGLTgqCEe74AUtgwZ9+/bFPffcY4IZLBTK7gIMcORVAJMXbryQnjhxoslw4fJcR0YhFoRkdwB2E+F78IKSXYZYYJbZDAwY/fTTTyarxOrG4gmzK7geeNHMz+6aQcDnWAyTI8Kwa0GNGjWwc+dOfPLJJ2Y78HFO+HpuE16Yjx492rSJF8jEAAa7s7DYJQNSvGDmiDCuo5gw8MDtyuwUFti0giBc37zr79qdhIVAmTnDoAuDW9ye7A7BC1zXoI43WFyU24kX51ZAIq91zYwdbl+uY7bhxRdfNAELZu544s3nZyFgPscuJ2zLqFGjTsmg8oSBGnb3KleunAnysQsRC4cyEMXCwSwoyu3BriH8XNw/vO02y/2Qn43bkQVR+R1iFpQrrjtuC7aZ+39uuI8yY4MBJhZcZYaTr4bG9XafYKYRt4OI+JG/i5IUBSqMKuI7e/fuNZOIlCy+KIzqL54KdroXQvRUGPLvv/929OjRw1G+fHlTZPPss882hS6top3Lly93NG7c2BEaGupo2rSpY+XKldmWMW3aNFNgk0VYy5Ytawonrl+/3rn8TZs2meKRXDZft2zZMo+FUd2LmfL9WZySBURZIDM2NtbRsWNHxzfffON8zRdffOFo0KCBadvll1/uePvtt/MsjPrqq6+aIo5sD5c3c+bMU/6Gn/HSSy81y+V64eus+SwY26pVK/P3/DsW0szpM4wcOdI8P3bs2FPawSK1ffr0cVSsWNG8T7169RwDBgzIsSCk9R78zE2aNHGEhIQ4WrZsafZXVx999JEppMl1VqtWLcdLL710yrK6devmCAoKciQmJprHWVlZjujoaPO53C1ZssSsC35ebl++J7d5boVGPcnIyDBFTbk8V7mtaxYZZeFdax2xiOrPP/98yjpxXe95fX7+drMYMPfXhg0bOhYtWuSxMKqnYqYs0sp9mOue6+uKK65wfPLJJ9kKi7IALOfzdR9//LFXhVGfeOIJx0033WSKAbNILYuKuuP3ga/t3Lmzwxv33HOPKdTK93/sscdyLIzquu08fXZP6zivfYIFjbktczqO+rIw6qYtVzt2H+jg04nLVGFUKQls/D+UcixoxOg176TkN/VSRLKz7u54O/ydiBQPLN7I9PiGDRv6pV6BSE5Ys6NNmzYm84BZNsXR5MmTTRempUuX+rspxQ4zO1gfh11iPNXjKEqYhcMMlEceeSTfx1lvr1es123acjWionyb9J+YmIlzGn6layYp9tQdRkR8ij/uIiIi4r27777bjEqTmJhoujxJ3tgd7PDhw6brF4Nf1113XZFebSwwzC5O7Mp2JthhM5OvlylSEigIIiI+xWJ3IiIi4j0W32XdDPEe6/CwpgzrxLDmjacCxkUJ67p4U/fHV1QYVSRnRftoISIiIiKSCxYvVe/u0odFTrXdReR0KAgiIj7FUQjowgsv1JoVERER8QN1hxHJmYIgIuJTHMKPFAQREREREZGiRkEQEfGpTp06aY2KiIiI+JG9EAqZcpkiJYGCICLiU+eee67WqIiIiIiIFEkKgoiIiIiIiJQgjkLI3OAyRUqCAH83QERKloULF5pJRERERESkqFEQRER8avPmzWYSESkuw6sOHz7c380oUWw2G+bPn+/z5f7zzz9m2Rs2bEBJkZ6ejgYNGuCHH35AURl2dty4cSgKHnroIQwdOtTfzSj2o8P4ehIpCRQEERGf6tevn5lERIqKO+64w1w8u09bt27FJ598gqeeegpFGQPL1113HcqVK4fIyEhcdNFF2LVrF4qq/fv345prrvF3M4qFqVOnom7durj00ktPmZeWlobzzz//lMAPg0FXXHGF2Rf4Lx+7uvbaa/Hxxx+juHvggQfw7rvvYvv27f5uSrGUhYBCmURKAu3JIuJTMTExZhIRKWojV/Hi3HXixWeFChUQFRVVqO/tcDiQmZl5Wn+7bds2tG7dGmeffTZWrlyJ3377DWPGjEFYWFi+sg3OpCpVqiA0NDTH+RkZGSguCnPdcb+YNGkS7rrrLo/zR44ciWrVqp3y/P/+9z9Ur17dBEaqVq1qggWWuXPnIiAgADfccEOhtPlMbruKFSuiY8eOmDJlyhl7TxEpHRQEERERkdO+iLOnp/tt4vt7ixflvDh3nQIDA0/pDsPgSJcuXRAeHm6CJO+//362LgKeumTEx8eb5xikIP7Lx4sXL8aFF15o3nvVqlWw2+147rnnzHK5/GbNmuGjjz7Ktd2jR49G586d8eKLL6J58+aoX7++yQqpVKlSrpkv3bt3xzPPPGMuohs1amSe3717N26++WaUL1/eBH+6deuWLYsgKysL999/v5nPYDYvwvv27WuWlVt3CWYrPP744x67w1jrixfnV155pQnezJ4928x788030bhxY/Mcgzyvv/56tuX+/PPP5jNzfosWLfDLL78gL8yeGDVqFGrWrGnWO7uavPXWW2beO++8Yz6bK7aT7bPwc/DzsG3cTnzvadOmmfXI7eeK6+/OO+90Pv7ss89wwQUXmL+pV68ennjiiVyDX+vWrTNBLu5v7rjvLFu2DC+//LLHzCBul4YNG5ptbXVB5X746KOPYvLkyfDGoUOH0LVrV+e+bm0XV1w3DEJwn2PmCfcp4nPcF0NCQsz+NWvWrGx/x0wlrp8yZcqgbNmyZr87ePDgKev5jTfeMNsqIiLCvCYhISHbcti+OXPmePV5JDuHw1Yok0hJoNFhRMSneOJI/fv315oVKeEcGRn4q2kzv71/o99+hS0kxKfL7NOnDw4fPmwCGcHBwSYowIvF061pwItYXhBHR0ebAMh7771nukDwAvbbb7/FbbfdhtjYWBMgcMeLbhaaZjCCd8QZBODF6sMPP5wtMOHJl19+aS4+ly9f7ryDz2Vccskl+O677xAUFISnn37aZMgwu4QXs6+88ooJFLz99tsmOMHHn376Ka6++urT+vzu64LLs4IavOAeO3asyYTgc/xsAwYMMBfavMA/ceKE6dbRvn17s8527NiB++67z6vtt3r1akyYMMEEmfh33J75wW5S7E7CrlIMlPEinbUpvv76a7Rt29a85ujRo1iyZAkWLVpkHnOd8r35vpdffrkJbgwcONDMe+yxxzy+D//mrLPOOiUTicECrgsGaBgccMfPtWLFCnTo0MEESpo2bWqef/DBBzFkyBDTXm8wgLJv3z7zubivDxs2zOO+zoDF888/b4Jf3G+4T3Bb8HG7du2wYMEC0w22Ro0aaNOmjdlvrQDIN998YwJBbNctt9ziDBRa6/nDDz/EF198gePHj5uMmMGDB2cLxrRs2RJ79uwxwTQG4EREfEFBEBHxqeTkZK1RESlyeKHGizILa1bMmzcv22v+/PNPc3G5Zs0ak3lgBXYZsDgdTz75pLmItzIUnn32WbN8BiKIwRFmiPBuuKcgCC9IGQzgBSgDFi+88IK58L7++uvNhaunv7EwmMC2M7hBDCTw4pTPWZkPM2bMMJkRvDDlBTUvahlg4fKJwZqlS5fCF5htYy3XCgwwKGI9x+DOpk2bzLpgEIQZOGwvszgYNGnSpIm5GB40aFCO7/H333+bi2oGfnhxbq3j0+kCM3PmTBOcct1f2CYrCMIMHnbX4EU/MeuDgR623Xpf1pphACunIMjOnTtP6e7C7CYGJ+655x6zD7rX+yAG1u6++24TFGAAhOuMATVmJ3EfYUbF2rVrzTZlUMbaB9zXFbNNmG3DGjPEdc3gl7tbb701W62vXr16mTYyYEEMFP7444+mXVwfDMD9/vvvJgBlBWS4PrkN+d2y3i81NdU8z649NHHiRJMVw/2CmVpkrR+uKwVB8ifr38mXfL08EX9REEREfIp3kkREihpenLnWFmCQwN1ff/1l7nSzS4OF3SmYxXE6rECKddebQWIrKOJ6wc1MCE+s7he8qz5ixAjz3+xCwJFEGKDILQhy3nnnZbv4/fXXX00b3LMOeCHKrAV2Q2BXoIsvvtg5j+uCnyE/3Y68WRdJSUnmPXnnnxkPFmYMsPgrsYsHL/Bda59YwaOcMAjAzI3c1os3ateunS0AQr179zZtZZcddrNhtkLPnj1N/Q1r/X7//ffO7iJW9yKuX253TxkdKSkpp9R2YSAgMTHRBKNywqABg3oWBtiY5cMiogyWcRtzX2aWDwMknkZY4frl9mV3LQu7JLl3F3LfdtbfWlkulssuuwzjx493zmfwwzUj5ZxzzjHL5jwrCFKrVi1nAMTavtzn2XYrCMKuOqQbLCLiSwqCiIiIyGmxBQebLin+fH9vMejBgEZBWRe9roGBnIpFugZamNFB7N7ieuFHORURZaYBL1R5AemKd+uZQZIb9yAP358XvJ7qPrhf8Of1+d2DIt4Uy/S0LqZPn54t6EIMYpwu64K5oG33FCBjbQr+LbcfL+LZleW1117L9pmYDeKa7WLJqYgtty8zJlx99dVXpjuP+z7BQAQDMQx0uGOGEbM+uH0ZqGEghN1b2BYur6DDzHpaH2cKux3ldx+Vk+yOADP5kq+XJ+IvCoKIiE9Zd2s83fUSkZLFDDXr45oc/sQCj8xGYH0K6w45syeOHTvmfI11McasCSuDw7VIak4YyOCFLQtGepupwEwOXnDzzrh7VwZmK+QHs1tYnJQFVVkrxBOONPLTTz+ZYVeJ64LFO10zY/j5+dktrOXAbg/5UblyZdPNgUOf8sLeEwZ6WGyTmRRWEIFdLnLD7BdmErAOhdUdxhXbziwLZqJYF/bebDtiGxhUYBCJ+wT3Fdf1wv/mdspPoI37D7OTGFyxuiix+wqDGBbW7GCWB7ede8CImFnBbjrW52D2iRXY4b987AmzPqzta2VmsP0srpoXbhtmvVhdf4iPrWAd57MILycrG4Rdnbhs14Aevwv8fFaXF25fBqqsQr60ceNGE9BhVxoREV9REEREfMqq7u86ZJ+ISHHAC0NePDPVnxenvPjicKTMMLAuUvnfrVq1MnU6WMeCdTs4Ikde2EWBx0V2a+GFOoe9ZRcUXjwyKOF6QemKxS5ZUJKBCXbpYU0QFpJ0LTDpDQYbXnrpJdO1hrVKWMSSdRZY/JN1K/iYxS75uVgDhevi1VdfPeWimEVSWTyVmRHs3sDipqeTvcGsCXafZPcXdttglw7WsWDAiTUmWIeCI+Mws4FdQ1gbw9NIKa5YM4LrkSO2WIVR+Rm5jVgng0EEBugfeeQR894M+PCz5GcdsljrH3/8YQrauuJ64Dx28bjxxhvNxTy7yPAi3jWo4YrbkxkkXN65555rnuPfu7Lq2HAkFm4jVwyecF9lRooV1GG3FGbYsOAq622wfocnDDRwvbO2CPd1Zhyxbkte2TTWPsn1ySAOvy/cH7kfsd4N8TkGpLi+WGeGwRbWD2Hwz7VrDQNL3F7crgymcZtwuVZXGGLGDQvNetMuyc6OADP5kq+XJ+Iv2pNFxKd4dzK/dyhFRIoKXjgyU4FBhx49epiLcAYwXLs0cPQUXtgxW4QXjjld5LpjocwxY8aYUWJ4t5wXoexewWBKTtgG1v/gELm8sGRhU45cwiBKfvDin8UzeZHNjAa+P2tyMNPCygxhwOf22283F6asz8DPzfd3xYAEL2Z5wc8ilhylhhfo+cURxPhZWJyVn4vLZEDCWhe8+OfFNbuL8GKbAREW/cwLL+gZhOBFNwM53H7M/CAOC8wCsRzRhe/5wQcfZBvaNy8MAHEZzJhgkMYVszVYp4OjtTCzgoEyBidy+z3kMMRcv566KHmDQ/dyX+W2sPDzcJsy4MOsFI7KkhOue2ZhcN1zn2BAJbehly3c5qz/weAFMzRYd4TL4nDTxIAhhwtmLR1+jxgUYaFYZrO4Yvv4vhwCmt15WAPGfZhkDo/rWjdGvGcvpEmkJLA5fFHtqphj9Jl3InhHJqcUURERkdKMRRy3bNlisgRK011ZjkjClH7e5bZGBilNOAoIs0E4XKv4HocnZrFcFop1Hb2opGOwhvtUbt2ROHoNA3NcR8xUKe3HWW+vV6zXffXntSgT5X3dJG+cSMzA1Wcv0DWTFHul44giIiIi4gUWkmQXBWYKsPYFu4qwm4VVJ0PEl5j9wAwX1lXhPif/YQYPM0xKSwDE11jENEuFUUU80lFFRHyKd7PodNKjRUT8jcUkWTOCRTvZHeTSSy813RVYH0SksLJt5FTs1iQiUhgUBBERn/r000/NvyqMKiLFEWs7cJKT8lM4VCQ/3WHyU49F8s8Bm5l8ydfLE/EXBUFExKc8DeEnIiIiIiJSFCgIIiI+xaHsRKTk4vCuIiJStI+vWbCZyZd8vTwRf1EQRERERPIUGhqKgIAA7Nq1C1WrVkVISIgZClNERHwTADl06JA5rvL4KiKFR0EQEfGpVatWmX9bt26tNStSgjAAwmEbOWQsAyEiIuJbDIBwNKrAwECfjA7DyZd8vTwRf1EQRER86scffzT/KggiUjKzQerVq4fMzEwziYiI7zADxBcBELIjwEy+5OvlifiLgiAi4lM9evTQGhUp4XcqOVyshowVERGR4khBEBHxqfr162uNioiIiPgRS6z6uoy1ymJLSaGcJhEREREREREpFZQJIiI+9dFHH5l/b7zxRq1ZERERET9QTRCRnCkIIiI+9c8//2iNioiIiIhIkaTuMCLiU4MHDzaTiIiIiPiH3WFzDpPru8l2Wm2ZPHmyGfo3LCwMF198MX7++WfnvG3btpmi+rGxsShbtixuvvlmHDx4MM9lrly5EhdccIEZtaxBgwZ45513ss3n+7GQt/s0ZMiQHJeZmpqKO+64A+eddx6CgoLQvXv3U17zySefoH379s72XnLJJVi6dGm+14n4l4IgIuJTERERZhIRERGR0m3u3Lm4//778dhjj2H9+vVo1qwZOnbsiEOHDiEpKQkdOnQwwYmvvvoK33//PdLT09G1a1fY7TmXYd2xYwe6dOmCNm3aYMOGDRg+fDj69++fLRixZs0a7N+/3zktX77cPH/TTTfluNysrCyEh4dj2LBhaNeuncfXfPvttyYIsmjRIqxbt860ge395ZdfCrSe5MyyORwOB0q548ePo1y5ckhISDARPRHJPx5K/lyzDb+t+gtV61TCpV2bIyhYPe5EREREztT1ivW6j/7oicioEJ+u+KTEdNzYZE6+rpmY+XHRRRdh0qRJ5jGDGzVr1sTQoUNNJsc111yDY8eOOZfHZUdHR2PZsmU5BiJGjRqFhQsXYuPGjc7nevbsifj4eCxZssTj3zBQsmDBAmzZssUEXfLCjBAub/78+Xm+tkmTJrjlllswduzYPF8rRYMyQUSkwDLSMzC6+8t4oNPzWP/PD1i4cj7ubDYKe7ce0NoVEREROcPYdSXLx5PVHYaBFtcpLS3NYxuY1cFsCddgRkBAgHm8evVq83cMSLBLi4VdZviaVatWOZ+76qqrTFDCwr91D5Awu4TP59SO9957D3feeWe2AAiXyWUXBIM6iYmJqFChQoGWI2eWgiAiUmCznpmPX1ZuQlZQMLIyYKZDBxLwdJ/JWrsiIiIiJQgzOZhtYk3PPfecx9cdPnzYdDGpXLlytuf5+MCBA2jVqhUiIyNNZkdycrLpHvPAAw+Yv2EXFkutWrVQtWpV52P+radlMiCTkpJySjuYzcGsDtdACnGZXHZBvPzyyzhx4oSpZSLFh3LVRaTAlry3Co7ISIb3sXHBCfaNAcLD8c/fB3HkQDxiqpTXWhYRERE5QxwIMJOvl0m7d+/O1h3GNZMjP1hcdN68eRg0aBAmTJhgMkB69eplusnwvy0zZ84sULvfeust0+2mWrVq2Z7PKXjjrffffx9PPPEEPvvsM1SqVKlAy5IzS0EQESmwxKQMICTEBEFgpRna7aZOyNGDCQqCiIiIiJQQDIB4UxOkYsWKCAwMPGW0Fz6uUqWK+W8WRuUIMcwa4Ygs5cuXN/Pq1auX43I539My2SYWNnW1c+dOrFixwozq4ktz5swxxVgZxMmpdokUXeoOIyIFFxQEBAaaAEho1MnJBESCgnD0QILWsIiIiMgZ5Ot6INaUHyEhIbjwwgvx5ZdfZquhwcccWtY9YMIACEeJ4cgx1113XY7L5d+6LpM4+ov7MmnGjBkmS4OjyfjKBx98gH79+pl/fblcOXOUCSIiBeYIOhkAQYANTa45GYFf/1EygEDYgrWCRUREREojDo/bt29ftGjRAi1btsS4ceNM7Q8GEawgRePGjU3XGBY2ve+++zBixAg0atTIuYw+ffqgevXqzu4r99xzjxltZuTIkabYKQMnH374oRkxxhUDLlw+359ZJu4efvhh7N27N1t3m02bNplCqkePHjUFTzkEL51//vnOLjBc3vjx483IN6xPQsxAYX0UKR4UBBGRgrMFmAAIHdud9e9zDIoAcXuOaQ2LiIiInEEO2Mzk62XmF4eOjYuLM8PHMmDAYAKHsbUKm/71118mGMGgQ506dTB69GgTBHG1a9eubDVC6tatawIefB2DETVq1MCbb75pRohxxW4w/FsGSjxh8VXOd9W5c2fThcbSvHnzk5+d9e4ATJs2DZmZmRgyZIiZLAyMvPPOO/leP+IfNoe1RUsxb8fdFhHPOtX738nuLx7cPaojegxQX0kRERGRwr5esV43+/fbEREV4tMVnpyYjt7nzdI1kxR7fq0J8u2336Jr166mUi/HbObwRa4Yn2HUkMMXMcWIRWe2bNmS7TWMGvbu3dscDNiP7K677jLDFInImZPjfQGHA5VrVdSmEBERETmDshwBhTKJlAR+7Q7D/mDNmjUzKUrXX3/9KfNffPFFM1zSu+++a9KexowZY9Kc2FcrLCzMvIYBEKYysRhORkaG6V82cOBA018rvxK/+w42DvMpIvnSOCAOyQhGmiMQIbUizX/H7XbAZrfjnAvqam2KiIiIiEiR4NcgCMdr5uQJs0BYOOfRRx9Ft27dzHMsWsP+Y8wY6dmzJzZv3mz6lK1Zs8YU26GJEyeavlwvv/zyKWNBW9LS0szkmjZG+4aPwHGOcCEi+TLA5UjyWcvrwD52ZfZswuaYxihXUV3MRERERM4kO2xm8vUyRUqCIpvTtGPHDlM8x3XcZfZvYxVeVg4m/ssuMFYAhPh6Fs756aefclw2KwtzWdZUs2bNQv40IqXHuRs34ryNG9EucBuG2r/GkTemwZ6U5O9miYiIiJS6IIivJ5GSoMiODmMNN2RVDrbwsTWP/3LcZ1cc/qhChQrO13jCCsQcrsk1E4SBkLDmzREerPE8RfLF4YAjIwNZJ5KQejQedXbuQWBm+sl5yUmIGzcOR2fNQsW7B6L8LbcgIDRUK1hERERERPyiyAZBClNoaKiZ3NV+c7pGhxEpIEd6OuI/+QSHX5+CzEOHzHNZR47g4LPP4ciMdxA7ZDDKde8Om4fx2kVERESk4OwIMJMv+Xp5Iv5SZPfkKlWqmH8PHjyY7Xk+tubx30P/XmRZOG4zR4yxXlOcOBzpcKSvhyP9F/PfIsXRl99+i3UVK6L+sqWoNHIkAsuXd87L3L8f+x8dg+1drkXCwoVw2O1+bauIiIiIiJQuRTYIwtFgGMj48ssvs3VbYa2PSy65xDzmv/Hx8Vi3bp3zNV999RXsdrupHVKcmODH0d5wxA+HI/4+OI72gSP9V383SyTfNmzYYKaAsDDE3NkP9VcsR8V770WAy8hL6Tt3Yt//HsCOHtcj8euvTSFkEREREfENu8NWKJNISeDXfPQTJ05g69at2Yqh8uKJNT1q1aqF4cOH4+mnn0bDhg2dQ+RyxJfu3bub1zdu3BidOnXCgAEDMHXqVDNE7r333mtGjslpZJiiyGFPgOP4E4A9DrBV4DNA1i44jj8OVJgFW0AZfzdRxGu9evXK9jiwTBnE3jsE0b1vxZE338Sx92bD8e/oTGl//YU9gwYjvFkzxI4YgchWxSt4KSIiIiIixYtfM0HWrl2L5s2bm4lYrJT/PXbsWPN45MiRGDp0KAYOHIiLLrrIBE04JG5YWJhzGbNnz8bZZ5+Ntm3bmqFxW7dujWnTpqFYSf8BsB8GbLGALQSwhQK2ioD9EJCe8yg3IkVR9erVzeQuKDoalR98EPWXLUP5Xj1Zxdg5L+XXX7Hrjjuws18/898iIiIicvochTAyDJcpUhLYHMpDN91sOFRuQkKCXwqjOlI+hSPxJcBWGbD9e3Bx2AHHIdiiHoEt/Noz3iaR08HDid2RhABbOGy2wFxfm757Nw5PmoyEL74A3GqDlGnbFrHDhiGs0VnaECIiIlLqeXu9Yr3ujV8HIDwqxKfrLSUxHXc3m+63ayYRX9HwDEVB8AWALRxwxAP4t4gk/9sWAYRc4O/WiXglMfV7xB1/A8s+L2cOLTfecj5iytyWYzAkpGZNVHvhecQM6I+4CRORuGyZc96JL7/Eia++QtkuXRA79F6E1K6trSCFbs/2OKxa+juOH0tC3bOr4bIO5yKijIZ0FhGR4sfuCDCTr5cpUhIoCFIE2IJqAxF94UieATj+HQ3HFgZb5F2wBRaf2iZSeiWn/449Rx+G3Z6I+COdTBLmwYSJcMCO2Kh+uf5taIMGqDFhPFJ+34i48eORtGrVyRkOB44vWIDjixej/A03oOLgQQguhqM+SfHw20/bMHHspziRmGL2vZULf8V3i3/FqFd7ITIq3N/NExERyRfm2Pp6DD6N6SclhYIgRUXE7bAx6yNt9ckuMSGXwhZ8jr9bJeKVY0mfmABIgK0suvb+GjZbEOAIwNETcxFT5lYEsM5NHsLPOxe13pyO5DVrcGjceKRYoz5lZSH+ww+RMH8+onv1QszdAxFUgQWERXyDI4q9//qXSEpMQcXKZWGz2ZCRnomtm/bh6y824NpbT45IJiIiIiLFn3KaigiedNuCz4WtzADYIvsrACLFSnrmLmQ5kpCetRuZ9oPIyNqLDPsxZJkpMV/LirjoItR+bxZqTnsDoec0dj7vSE/H0XffxbZ27RE3YQKyEvO3XJGcHDl0HAd3H0Nk2TBzLKbgEAbyHNj8yy6tOBERKXZODmkb4ONJhVGlZFAQREQKzOGwweHgsLf8NwR2O5PM0mB3ZCAoIDrfy+OFaJkrrkDdjz5C9XHjEFKvnnOePTkZh1+fgq3t2uPw9Omwp6RoC0qBhEeEIig4EJkZ/yX6WjXDy5aP0NoVERERKUEUBBGRAnPA8e/hJAuL53TDkrk9AASaodSyHKefsWELCEDZTh1R7/PPUPXZZxFc7b8aOfaEBMS98iq2duiAo7Nnm0wRkdNRpmw4Lr66MdJS0pGUmIr0tAwcO3wCIWHBaN3pPK1UEREpdnyfBeL7Qqsi/qI9WUQKfiAJKIPwgDKoGRSGqjHxqBITj+igKAQERMLmg8OMLSgI5a/vgXpLFqPymEcRWLGic15W3GEcfOppbLumM+I/+RSOzMwCv5+UPrcOaYfLOzdjDxgkn0hH+ZgyuOP+TmhyYR1/N01EREREfMjmsHJ+SzFvx90WEc/ij09BcNJr4GC4dgSwU4z5rxOB5yO20jyfrzZ2iWH2x5E33zIZIa7YdSZ22DBEdWhvMklE8uPIweM4Hp+EqrViEBYeopUnIiLF6nrFet1r6wcjPMq3w7ynJKZhxAWv65pJij1dIYhIgZXBUQTZQpDB7i+wg7kYNlswytuS4XD4vptKQEQEKg4YgAbLl5mhc20R/9VtSN++HXuHD8c/N96EE99+66ztIOKNmMplUbdRVQVAREREREooBUFEpMBsWXsRGFAWoUF1cfhwIxw5cg6CAqvBhmQgn6PD5Edg2bIm64PBkAp9+8IW8t+d+9RNm7B74N3YedvtSF67ttDaICIiIlLUMDO3MCaRkkB7sogUXFBDUxQ1ACH4eHFTfLToHMCRDARUAgLKFfoaDoqJQeWHH0L9ZUtR/uabgUB2zDkpZd06EwjZ1X8AUjb+UehtEREREfE3OzhEro8naIhcKRkUBBGRgh9Iwm8AAioD9oNoevZeND17F2ALRkBkX9hsHC73zAiuUgVVn3wC9RctRNlrr2WfHOe8pFWr8M+NN2LP0GFI27r1jLVJRERERESKDgVBRKTAbEG1EFh+PGzh3XH1ZWloe0UsAso+jYCwzn5ZuyG1a6P6yy+h7vz5KNO2bbZ5icuXY/t13bBv1ENI37PHL+0TERERKfRMkEKYREqCM3eLVkRKNFtQXQSWfRhFSVijs1Bz8iSk/Por4saPR9IPq0/OsNuR8NlnSFi0COVvvAEV7xmE4MqV/N1cEREREREpZMoEERGfWrt2rZmKkvBmzVDr7bdR650Z5r+dMjIQ/8EcbOvQAQdfegmZx475s5kiIiIiPuHwdT0Qh80sU6QkUBBERHxq5cqVZiqKIlu1Qu05H6DGlNcR2qiR83lHWhqOvvU2trVrj7hJk5F14oRf2ykiIiIiIoVDQRAR8alrrrnGTEWVzWZDVJs2qPvpJ6j2ysumfojFnpSEw5MmmWDIkbdnwJ6a6te2ioiIiJwOBwIKZRIpCbQni4hPNWnSxExFnS0gAOW6dEG9hQtQ9emnEFS1qnNeVnw8Dr34IrZ16Ihjc+bAkZHh17aKiIiIiIhvKAgiIqWaLSgI5W+8EfWXLEblRx5GYIUKznmZhw7hwONPYFvnLkj4/HM4srL82lYRERERb2Q5bIUyiZQECoKIiE998cUXZipuAkJDUaFPHzRYvgyxw4cjICrKOS9j927sGzkKO7p3x/Hly+FwOPzaVhEREZHc8FSlMCaRkkBBEBHxCXvmdmQcfxZ/bv4Jf25eA3vad8VyzQZERqLiPXejwYrliBk4ELbwcOe8tC1bsXfoMPxz8y048f33CoaIiIiIiBQzCoKISIE5Mnch89gw2FPm4/YeP+L2Ht8iI2E0slIWFdu1G1iuHCrdPwINli1F9O23wxYc7JyX+vvv2H1Xf+zqeweS1//i13aKiIiIuLMjoFAmkZJAe7KIFFhm8kdw2A8BAZVQIToCFaLLAo50ZCW9A4cjs1iv4aDYWFQZ/YipGVLuhuuBgP8Om8k//4ydt96K3Xffg9TNm/3aThERERERyZuCICJScJl/m8OJzeZySLFFngyM2ONLxBoOrl4d1Z55BvUWLEDZztmHAD7xzTfY0eN67BkxAmnbd/itjSIiIiJkh61QJpGSQEEQESm4oFrm55YFQ2d82MhMcKTCZisLBJQtUWs4tF5dVH/1VdT99BOUufLKbPMSFy/B9muvxb7Ro5Gxd6/f2igiIiIiIp4pCCIiBRYY3uNkwMN+EOnpQHo6y4c7EBhxC2y2kBK5hsMaN0bNN6ai9vvvI+Kii/6bYbcj4eNPsK3TNTjw9DPIjIvzZzNFRESkFLI7bIUyiZQECoKISMEPJMGNEVT+eQSEtMDdt67H3bftRFDUcARE9CrxazfiguaoNfNd1HzrTYSdd57zeUdGBo699x62duiIQ6++hqyEBL+2U0REREREFAQRER/JDKyNw4HNsQvn4EBAc6QGNcleI6QEs9lsKHPZZajz4VzUmDQRoQ0bOOc5UlJwZNo0bG3XHoenToU9KcmvbRUREZGSz+GwFcokUhKUjisUESlU6ZmHsCVuMPYnTENc/AbsObwQW+PuRULKd6VqzTMYEtWuHerOn49qL76A4Jo1nfPsiYmIGzceW9t3wNGZM2FPS/NrW0VERKTkUmFUkZwpCCIiBXY46WOkZvyD4MBK+Gb+Ffj206uQaT+BfcenweGwl7o1bAsMRLnrrkP9RQtR5fHHEVSpknNe1tGjOPjsc9jWsROOzZsHR2bxHkJYRERERKQ4URBERArsRNqvsNkCzRRbNRGx1RMRFBCFtMxdyLQfLbVr2BYcjOiet6D+sqWoNHIkAsuXd87LPHAAB8aMxfYu1yJh4UI47KUvWCQiIiKFw+4ojOKo2lpSMigIIiIFxgwQmyMZZbL+wjVXf44OVy1EkD0OAQhDYEBUqV/DAWFhiLmzH+qvWI6KQ+9FQGSkc52k79yJff97ADt6XI/Er742wwyLiIiIiEjhUBBERAqsbEhD1AhIQHRACiJtDpQNyEC1wAREB5dDgC1Ua/hfgWXKIHbIEBMMqXDXnbCF/rdu0v76C3sGD8bOnr2Q9ONPWmciIiJy2ljE1NeZICqMKiWFgiAiUmC21AUItQFZsGH77mrYvrs6AmFDRNYfsNtVANRdUHQ0Kj/4IOovW4boW3sBQUHOeSm//opdd9yBnf36mf8WERERKc4mT56MOnXqICwsDBdffDF+/vln57xt27ahR48eiI2NRdmyZXHzzTfj4MGDeS5z5cqVuOCCCxAaGooGDRrgnXfeOeU1e/fuxW233YaYmBiEh4fjvPPOw9q1a/Mscu8+zZkzJ9/vLUWbgiAiUnBZ2+FAAAJsYVj+zRVmsiMIQY4UZGXt0hrOQXDlSqgydizqL16Ect26AQH/HZKTV/+If27pid1D7kXqX39rHYqIiIjXHLAVypRfc+fOxf3334/HHnsM69evR7NmzdCxY0ccOnQISUlJ6NChgwk0fPXVV/j++++Rnp6Orl27wp5LrbQdO3agS5cuaNOmDTZs2IDhw4ejf//+WLp0qfM1x44dw2WXXYbg4GAsXrwYmzZtwiuvvILo6Og82zxjxgzs37/fOXXv3j1f7y1Fn82hDug4fvw4ypUrh4SEBBOBFJH8iT90DQIyN8NuC8W6X882z7Vo+itgC0FU5XUIUF0Qr6Rt3Yq4CRORuGyZ25HahrJduiB26L0IqV1bu6eIiEgp4+31ivW6kasfQWiZMJ+2Ie1EKl685Nl8XTMx8+Oiiy7CpEmTzGMGN2rWrImhQ4eabIprrrnGBCys5XHZDFQsW7YM7dq187jMUaNGYeHChdi4caPzuZ49eyI+Ph5Lliwxjx966CETVPnuu+/y9RkZkPn000+zBT7y+95S9CkTREQKLCyyHxwcHcaRhgua/o4Lm/4GG2wICLlSAZB8CG3QADUmjEedefMQ2br1fzMcDhxfsADbOnfB/jFjkbF/v/ZaERERyZEdtkKZrECL65SW5rnrM7M61q1bly2YERAQYB6vXr3a/B2DDuxW4jynDAszr1m1apXzuauuugp33HGH8zH/1j1AwuwSPm/5/PPP0aJFC9x0002oVKkSmjdvjunTp2f7m8cff9x003E3ZMgQVKxYES1btsTbb7+drWi9N+8tRZ+CICJSYKERNyGkzDDYAsoh0HayW0xAaBuUiR6ntXsaws87F7XenI7as2Yi/MIL/5uRlYX4efOwrWMnHHzueWQeLb3DDxeGrZv2YcarS/DqIx/h89k/IDE+2d9NEhEROS2+Hx735ETM5GC2iTU999xzHttw+PBhZGVloXLlytme5+MDBw6gVatWiIyMNNkVycnJpnvMAw88YP6G3VAstWrVQtWqVZ2P+beelsmATEpKinm8fft2TJkyBQ0bNjRdVQYNGoRhw4bh3Xffdf4NAx3169fPtpwnn3wSH374IZYvX44bbrgBgwcPxsSJE/P13lL0/VeNT0TkNDGKHx51H8Ii78S33y6BzRaBK67sovVZQBEXXYTa781C0qpVOPTaa0jbtNk870hPx9F33zUBkei+fRDTrx8C1ZWvQNZ+9xemPP0FkpN4V+rk49UrNuHhV3uhbPR/QxqLiIiUdrt3787WHcY1kyM/WAx13rx5JkAxYcIEkwHSq1cv002G/22ZOXNmvpfNbjfMBHn22WfNY2aCsAvL1KlT0bdvX/PcvffeayZXY8aMcf43/4aBmZdeeskEUKTkUCaIiPiMLSAKa9buxM9rTl6siw/Wqc2GMpdfjroffYTq48YhpF495zx7cjKOTJmKre074PD06eax5F9Wlh0fTv8GKSnpqFi5LCpWLofyMWWwc+tBfL1gg1apiIgUOxzOtjAmYgDEdcopCMJMi8DAwFNGe+HjKlWqmP9mYVSOEMNCqcwcmTVrlhnVpZ7L+Y47/q2nZbItHAWGmDlyzjnnZHtN48aNsWtX/gr2s6bJnj17nF1+vHlvKfoUBBERn7r++uvNJL5lCwhA2U4dUe/zz1D1uecQXK2ac549IQFxr7yKrR074uh7s2FPT9fqz4ejh47j0P54RJYJM0EnCgoK5FrHX7/v0boUERE5DSEhIbjwwgvx5Zdf/nfOYrebx5dccskpAZPy5cubUWIYELnuuutyXC7/1nWZxO4rrsvkyDB//fVXttf8/fffqJ3PAvMcAYaFWq1AjzfvLUWfgiAi4lOM3OcWvZeCsQUFoXyP7qi3ZDEqj3kUgbEVnfOy4g7j4NNPY3unaxD/yadwZGZqdXshIioMwcFByEj/b32xCBqn6IpRWociIlLsFGZNkPzg8LgsSMpaHJs3bzZdX9jFpF+/fs7haH/88UeTDfLee++ZQqYjRoxAo0aNnMvo06cPHn74Yefje+65x9T8GDlyJP7880+8/vrrpo4H/87C/+Zy2R1m69ateP/99zFt2jRT9NTCEWvatm3rfPzFF1/gzTffNN1m+DesKcK/50g2+XlvKfpUE0REpBgKCAlBhd69Uf7663Fs9mwcnv6myQihjH37sP+RR3DkzTcRO2woojp0MJkk4hkzQFp3PBdLP1qDxIRkBIcEISkxFeERIbii03labSIiIqfplltuQVxcHMaOHWuKip5//vlmKFmruCizNRjgOHr0qBmpZfTo0acEFNiFxbVGSN26dc0wtXzd+PHjUaNGDRO84CgtFg7Ly6FuuWwWO+XfjBs3Dr1793a+ht1vGHyxBAcHY/LkyWa5vBHSoEEDvPrqqxgwYEC+3luKPpvDdcyfUsrbcbdFJG+MhtPNN9+s1XUGZSUm4uiMGTj6zrun1AYJPacxKg0fjsjLL3d295DsUlPSMfeNr7Fq2R8mIySmUlnc1P8KtLo6e39iERGRony9Yr1u2KrHEFomzKdtSDuRigmtn9A1kxR7ygQREZ/Kb8Ep8Y3AqCjEDhuG6Ntuw5Fp03Hs/ffNKDLEUWV2D7zbDLdbafh9ZtQZyS4sPAR9h3fEDXdegRPHU0xx1KBg1gURERERkZJE+dEi4hNZmduRkvA0+vVcgzt770Zm6rdas34QVKECKj80CvWXLUV5ZuME/nchn7JuHXbe3ge7+g9AysY/tH08KFM2HFVqVFAAREREirWiUhNEpChSEERECsyeuRMpR4cgI+UThATtRLBtFVISHkJGygKtXT8JrlIFVZ98AvUXLUTZrl051q5zXtKqVfjnxhuxZ+gwpG3dqm0kIiJSwtgLaRIpCRQEEZECS0+eB4f9IGwBlWELjIEtsArgSEf6ibfhcGiEEn8KqV0b1V96EXXnz0cZlwrolLh8ObZf1w37Rj2E9N27/dZGEREREZEiHQTJyMjA7t27TTVfVvIVkdLNnvk3q1LAZgvA9FnnmQm2MrDbD8Fhj/d384Q1LxqdhZqTJ6HO3DmIvNRlLHu7HQmffYZt13TG/ieeQMbBQ1pfIiIixZzDYSuUSaRUBUESExPNWMlXXnmlqUjMIYwaN26M2NhY1K5d2wwdtGbNmsJtrYgUSbbAWqwKYoYTi4zINBMcKbAFlIMtQCMuFSXhzZqh1ttvo9Y7M8x/O2VmIv6DOdjWoQMOvvgSMo8d82czRURERET8FwTh+MgMesyYMQPt2rXD/PnzsWHDBvz9999YvXo1HnvsMWRmZqJDhw7o1KkTtmzZUjitFZEiKSTiBthsZQH7AfTq8RN6dWdRVAdCInrCZgvxd/PEg8hWrVB7zgeoMeV1hDZq5HzekZaGo2+/jW3t2iNu0mRknTih9SciIlLMqDCqSM5sDt66zUOvXr3w6KOPokmTJrm+Li0tzQRKQkJCcOedd6KkjbstIjnLTFuD9KQ3Yc/4E7aAGARH3oLg8JtMFxkp2hx2OxKXLEHc+AlI37kz27zA8uURM2AAonvfioCwML+1UUREpDTz9nrFet3d3zyJ0DK+/d1OO5GKN64cq2smKR1BkJJOQRAR34mL28+BWk1XOSleHJmZSJg/H3GTX0fmfm7H/wRVqoSKgweh/PXXwxai7B4REZGiHQR5CiE+DoKkmyDIGAVBpNg77Vu0W7duxdKlS5GSkmIeK5YiIvTuu7Px7rvvamUUQ7agIJS/8UbUX7IYlR95BIExMc55mYcO4cDjT2Bbl2tNIVVHVpZf2yoiIiIickaCIEeOHDF1Qc466yx07twZ+/+9W3jXXXfhf//732k1QkRKDhZM5iTFV0BoKCr0uR0Nli1F7PDhCIiKcs7L2L3bDKm7vVs3HF++XAFwERGRIkg1QUR8GAQZMWIEgoKCsGvXLkRERDifv+WWW7BkyZL8Lk5ESpguXbqYSYq/gMhIVLznbjRYsRwxd98NW3i4c1761m3YO3QY/rnpZpxY9b2CISIiIkWI3VE4k0ipDIIsW7YML7zwAmrUqJHt+YYNG2KnW0E9ESk90jN3IS7+Bew+dCsOHH0Ayak/+rtJ4iOB5cqh0ojhaLB8GaJvvx224GDnvNSNG7G7f3/s6tMXyevXa52LiIiISMkKgiQlJWXLALEcPXoUoaGhvmqXiBQjGZl7cCCuDzKS3sDOzfux5ff1OHx0II4nL/Z308SHgipWRJXRj6D+0iUod+MNQMB/PyHJa9Zg5629sfvue5C6ebPWu4iIiB85YCuUSaRUBkEuv/xyzJw50/nYZrPBbrfjxRdfRJs2bXzdPhEpBhISpyLUvh3ByMAPP16E1T+2QJjjGE4cfxYOhwpoljTB1aqh2tNPo96CBSjb+Zps80588w129Lgee0aMQNr2HX5ro4iIiIiIJ0HIJwY72rZti7Vr1yI9PR0jR47EH3/8YTJBvv/++/wuTkRKgMzUrxAAOxjuaHnR2n+fdSAgazcysw4hOKiqn1sohSG0Xl1Uf/VVxAwYgLjxE3Bi5UrnvMTFS5C4dBnK9eiO2MGDEVy9ujaCiIjIGS6M6utlipTKTJBzzz0Xf//9N1q3bo1u3bqZ7jHXX389fvnlF9SvX79wWikiRZrDcfzf/7Lh7EZbzMTaWTaGRZQJUuKFNW6MmlOnoPb77yPioov+m2G3I+HjT7Ct0zU48PQzyIyL82czRURERETynwlC5cqVw+jRo7X6RMTIRBkEIt5kfzD0cbInKpDF/BBboNZSKRFxQXPUmvkukn74AXHjxiP199/N846MDBx77z3Ef/wxKtx2G2LuuhOB5cv7u7kiIiIllsNhM5OvlylSKjNBZsyYgXnz5p3yPJ979913fdUuESlGskIuMQEPHlBW/3QRfvyppQmDJKIqggMr+Lt5cgaxTlSZyy5DnQ/nosakiQht2MA5z5GSgiPTp2Nr+w44PHUq7ElJ2jYiIiIiUrSDIM899xwqVqx4yvOVKlXCs88+C1/KysrCmDFjULduXYSHh5vuNk899RQcjv8GqeZ/jx07FlWrVjWvadeuHbZs2eLTdohI7mKi+uAwqiPJEY4tWxrgry0NccQRjcjIfgiwadSo0hoMiWrXDnXnz0e1l15EcM2aznn2xESTKcJgyNF334U9Lc2vbRURESlpNDqMiA+DILt27TJBCXe1a9c283zphRdewJQpUzBp0iRs3rzZPGZh1okTJzpfw8cTJkzA1KlT8dNPPyEyMhIdO3ZEamqqT9siIjmLCm2O6tHPICnoIrS45g9cfM02lIu6F1XL3anVVsrZAgNRrmtX1F+0EFUefxxBlSs752UdPYqDzz2PbR074di8eabbjIiIiBSc3RQy9fGkDSOltSYIMz5+++031KlTJ9vzv/76K2JiYnzZNvzwww+m+GqXLl3MY77nBx98gJ9//tmZBTJu3Dg8+uij5nXE4XsrV66M+fPno2fPnh6Xm5aWZibL8eNWUUcROV0VIq5GdPhVOCv2CAJtUQgMCNPKFCdbcDCie96Cct274dgHc3DkjTeQFc86MkDmgQM4MGYsjrz5JmKHDjPD7toC8h2jFxERERHJU77PMnv16oVhw4bh66+/Nt1VOH311Ve47777cgw6nK5LL70UX375pRmNxgq0rFq1Ctdcc415vGPHDhw4cMB0gXEt2nrxxRdj9erVuXbp4eusqaZLmraInL4s+xFkZmxBVtbubN3WRCwBYWGI6XcH6q9YjopD70VAmTLOeRk7d2HfAw9gR4/rkfjV19qHREREClgY1deTSKnMBGFNjn/++Qdt27ZFUNDJP7fb7ejTp4/Pa4I89NBDJkvj7LPPRmBgoAm4PPPMM+jdu7eZzwAIMfPDFR9b8zx5+OGHcf/99zsf8z0UCBE5fQx4HEt8A8eT38OSL5rBBhu63RCA2PJPIjBAo4DIqQLLlEHskCGIvvVWHH3rLRx9bzYc/3ZjTPvrL+wZPBhhzZqi0ogRiGzVSqtQRERERPwTBAkJCcHcuXNNMISZGSxGet5555maIL724YcfYvbs2Xj//ffRpEkTbNiwAcOHD0e1atXQt2/f015uaGiomUTEN5JSlyEhaTovbZFwrKx5Ljl1IY4eH4/Y8o9pNUuOgqKjUemBBxB9ex8ceWMqjs37CPi3Nkjqr79h1x39EHFJK1QaPhzhzZppTYqIiHjB8W9xVF9Sjq+U2iCI5ayzzjJTYXrwwQdNNojVzYbBlp07d5ruLAyCVKlSxTx/8OBBMzqMhY/PP//8Qm2biPznRMoSOByZCAqMRa++v5jnsuwRSEpdgRj7AwgIiNTqklwFV66EKmPHosKdd+LwpMlI+Pxzphmaecmrf8Q/q3uizNVXI/a++xDWqHB/e0RERESk5Mp3EIRdUt555x1Tq+PQoUOmK4wr1gfxleTkZAS4FcdjtxjrPTlKDQMhbIsV9GDXFo4SM2jQIJ+1Q0Ry53Aks/RltudsCAQcWXA4WIRYQRDxTkiNGqj2/HOI6X8X4iZMROKyZc55J776Cie+/hplu3RB7NB7EVIIGYgiIiIlQWHU8FBNECm1QRAWQGUQhCO2nHvuubDZCq9ATteuXU0NkFq1apnuML/88gteffVV3HnnyWE3+d7sHvP000+jYcOGJigyZswY012me/fuhdYuEckuPPRSpKT+CHvWEdizHHAwABKQhPCwSxAQEK3VJfkW2qABakwYj5SNfyBu/HgkfffdyRkOB44vWIDjixej/PXXo+LgQQh2yQQUEREREfFpEGTOnDmmVkfnzp1R2CZOnGiCGoMHDzZZJwxu3H333Rg7dqzzNSNHjkRSUhIGDhyI+Ph4tG7dGkuWLEFYmIbnFDlTyoR1RsLxCbDb92He+ycLF99y20coG359oQZKpeQLP7cJak2fhuQ1a3Bo3HikrFt3ckZWFuLnzUPCZ58huldPxAwciCAfDNOedCIVJxJSULFyWQQGBRb8A4iIiPiB3WEzk6+XKVIS2Bz5HMeSgYiVK1cWej2QM4ldaDhUbkJCAsqWPVnUUUS8l3hiFo4dfwFZ9nSsWHq56QzTodN3CA9rg0oxU7UqxSf4c5W0ahUOvfYa0jZtzjbPFhGBCn37IKZfPwSexnE8LTUDc6etxHdLf0dGehZiKpfFzf2vxMVXna2tJyIixeZ6xXrdLUtfQkhkuE/bkJ6UgrkdH9Q1kxR72QtueOF///sfxo8fb05GRUQoKXU5Mu3HkelIw1UdvsRVHZYjw5GClLTVyLIf00oSn2BWUZnLL0fdjz5C9XHjEFKvnnOeIzkZR6ZMxdb2HXB42nTYk1mnxnsMgCz5aA0yM7IQEhKE/buP4o3nFuCv3/do64mIiIiUIPnuDrNq1Sp8/fXXWLx4sanTERwcnG3+J5984sv2iUgxkJpxAA5HFmw2dkNjqqQDcKQj054IOPIdaxXJlS0gAGU7dURUu7ZI+GIBDk+ahIy9e808e0IC4l59FUdnzkTFe+5B+ZtvQkBISJ5dYFYt24iQ0GBElYswz4WGB+PwweP4dslvaHReDW0REREpVni72l4IyxQplUGQ8uXLo0ePHoXTGhEpltJs4QiCDTZk4dChyuZnt3Kl/UhFGLKQyTKpIj5nCwpC+R7dUa5LZxz76CMcnjIFWXGHzbysw4dx8OmnceTttxA75F6U63adeb0nyYmpSE/LNBkgzmXbbGY6dviEtpyIiIhIaQ6CzJgxo3BaIiLFVlBQCySn/4lIWwq+XX6lea7brR8jLaA2ggLK+Lt5UsLZQkJQ4dZbUb5HDxybPRtHpr+JrIQEMy9z337sHz0aR958E7H3DUNUhw4mk8RVhdgoxFYth73/HDYZIAx+ZGZyeGcHGp2rLBARESl+NESuSM5OK089MzMTK1aswBtvvIHExETz3L59+3DihO6YiZRGsWU6IzTAhgBk4ayz/zRTkC0LsZFtEWAL9XfzpJQICA9HTP/+qL9iOSoOHoyAiJNdWyh9xw7sHT4CO264ESe++SZbXSuOAnPTXVciLDzEdIE5fDAB8UdOoHaDSrjq2mZ++jQiIiIiUiQyQXbu3IlOnTph165dSEtLQ/v27REVFYUXXnjBPJ46VSNBiJQ2AVl/IyLABocjGC1b/AIH46u2IITZt/u7aVIKBUZFIXbYUETf1htHpk3HsfffhyM93cxL27wZu+++B+EXXIBKI4Yj4qKLzPMtr2yECrFl8O3i33HscCIaNKmONteej7Ll/wukiIiIFBcO2Mzk62WKlMogyH333YcWLVrg119/RUxMjPN51gkZMGCAr9snIsVASupyBCMFNpvjv8KoyEJG2o9mdJjAgGh/N1FKoaAKFVD5oVGocEdfHJ4yFfEff8xURjMvZf167Ly9DyIvuwyxw4cj/Lxz0eCc6mYSERERkZIr391hvvvuOzz66KMIcau2X6dOHez9tzq/iJQutqx9sIEXl3Zs/KORmYBMBDgSAIfKoop/BVepgqpPPI76CxegbNeurHrqnJf0/ff456absGfoMKRt3erXdoqIiPgKe30WxiRSKoMgdrsdWVlZpzy/Z88e0y1GREofmyPz319HO9aub24mPuYBxoYMfzdPxAipXRvVX3oRdT+bjzLt2mZbK4nLl2N71+uwb9QopO/erTUmIiIiUkLlOwjSoUMHjBs3zvmYVfRZEPWxxx5D586dfd0+ESkOXO6sX3HZ92Y6yQHYgv3WLBFPws46CzUnTUKdD+ci8tJL/pvhcCDhs8+x7ZrO2P/EE8g4eEgrUEREivXoML6eREplEOTll1/G999/j3POOQepqam49dZbnV1hWBxVREohWyRgC4DNFoj69faifr095r+BUDgcJwtSihQ14U2botbbb6PWO+8g/Pzz/5uRmYn4D+ZgW4cOOPjiS8g8dsyfzRQREck3BUFEfFgYtWbNmqYo6ty5c82/zAK566670Lt3b4SHh+d3cSJSAgSHXITMjM3/1gVhd7kAOBCEgMA6CAgo5+/mieQqstXFiPjgfZxYuRJx48Yj7a+/zPOOtDQcffttxM+diwr9+pkCq4FlymhtioiIiJSWIEhGRgbOPvtsLFiwwAQ9OImIRETchLTU5bBnHcHKb1vA4XDg6jYbEVGmD2zqDiPFALt2RrVpgzJXXonEJUsQN34C0nfuNPPsSUk4PGkSjr33HmIGDEB071sREBbm7yaLiIjkqDAKmaowqpTK7jDBwcGmC4yIiKug4LNQPnoCQsPaYueuKti1uwaiyo5BeERPrSgpVmwBASjbuTPqLVyAqk8/haCqVZ3zsuLjceill7CtQ0cc++ADONLV1UtERESkxNcEGTJkiKn9kZnJtHcRkZOCQ5qifIVxGDhwFAYOfADhEd3M3XWR4sgWFITyN96I+ksWo/IjjyAwJsY5L/PQIRx44kls69wFCZ99BoeHEdNERET8yVFI0+mYPHmyqSEZFhaGiy++GD///LNz3rZt29CjRw/ExsaibNmyuPnmm3Hw4ME8l7ly5UpccMEFCA0NRYMGDfDOO++c8hrWrLztttsQExNjyjacd955WLt2bY7LZKmHXr16mfIPfH3jxo0xfvz4U143e/ZsNGvWDBEREahatSruvPNOHDlyJF/rRIpZEGTNmjX45JNPUKtWLXTs2BHXX399tklESrfy5cubSaQkCAgNRYU+t6PBsqWIHTECAWXLOudl7NmDfaMewvZu3XB82TLTDUxERET+wzqS999/vxlJdP369SZ4wGvIQ4cOISkpyYw8yptmX331lRl8Iz09HV27doXdbs9xNe7YsQNdunRBmzZtsGHDBgwfPhz9+/fH0qVLna85duwYLrvsMtOTYfHixdi0aRNeeeUVREdH57jcdevWoVKlSnjvvffwxx9/YPTo0Xj44YcxadIk52vYxj59+piamHzNvHnzTFBnwIAB2uzFiM2Rz7O2fv365Tp/xowZKG6OHz+OcuXKISEhwUQgRUREPMlKSMCRt2fg6MyZcKSkZJsXdu65iB0+HJGXXaosKBER8cv1ivW6674Yh+BI3w5akZGUgs+7Dsfu3buztYHZGJw8YebHRRdd5AwkMLjBTIuhQ4eaTI5rrrnGBCys5fHzMVCxbNkytGvXzuMyR40ahYULF2Ljxo3O53r27In4+HgsWbLEPH7ooYdMwOK7774r0GdmL4jNmzebII01UuqUKVNMBotl4sSJpqfEnj17vF5uWlpajutMimAmCIMcuU0iUrpNnTrVTCIlUWC5cqg0YjgaLF+G6D63wxYc7JyXunEjdvfvj119+iJ5/Xq/tlNERKSwMIjBQIs1Pffccx5fx6wOZle4BjMCAgLM49WrV5tAALNAXIMB7DLD16xatcr53FVXXYU77rjD+Zh/6x4gYXYJn7d8/vnnaNGiBW666SaT3dG8eXNMnz492988/vjjpptObhiUqVChgvPxJZdcYoJAixYtMhmg7Lrz0UcfoXPnzrkuh9koffv2Rb169Ux2CrvSMPBz5ZVX4plnnsG+ffty/XvxcxCEWA9kxYoVeOONN5CYmGie44bjcLkiUrplZWWZSaQkC6pYEVUeeQT1ly5BuRtvAAIDnfOS16zBzlt7Y9fddyN10ya/tlNEREonh8NWKBMxCMDggDWxy4gnhw8fNueElStXzvY8Hx84cACtWrVCZGSkyexITk423WMeeOAB8zf79+93vp5lGFh7w8K/9bRMZsGk/JuluX37dpOx0bBhQ9NNZtCgQRg2bBjeffdd599UrFgR9evXz3Ed/vDDD6Y7z8CBA53PsYsNa4LccsstCAkJQZUqVUwgiHVPPPn0009x1llnmbohQUFB5rOytATb9Oabb5ogCK+rGRy55557EBcXl2N7xE9D5NLOnTvRqVMn7Nq1y0Tv2rdvj6ioKJMCxMe6AyxSejEifvegvgiwafhQKR2Cq1VDtaefRsxdd+HwxEk4vmiRc17SN99ixzffIuqaTogdOgyh9er6ta0iIlJ6FKSQaW7LJGYw+KKEAIuhsqYGAxQTJkwwGSAsTMpuMvxvy8yZM/O9bHa7YSbIs88+ax4zE4TdZ3ityowMuvfee83kCV/brVs3U8uEdUssrC1y3333YezYsSb7hMGaBx980AQw3nrrrVOW8+KLL+K1114z3X5cP5OFhWCtIq7sVsN6JCNGjMj355VCDoJwo3OHYvVcVtq1sKqvCsKIlF5HU1ZjV8JbSMnciaCAKFQtcz2qR/WCzfbfHXKRkiq0bl1Uf/UVxAzoj7jxE3Bi5UrnvMTFS5C4dBnKde+O2CGDEVy9ul/bKiIiciYw0yIwMPCU0V74mBkUxAAD62swa4SZEiyuz3nMjMgJ53taJgMzHNWFmDlyzjnnZHsNR3v5+OOP82w3Ax1t27Y1GSCPPvpotnns+sNsEAY+qGnTpiab5fLLL8fTTz+dLWOFXLvo5KZ69ep4/vnnvXqt+KE7DIvLcGdg+o8r9qdiBEtESp/jaRvx15HHkJi+CWnJIaab3D8Jb2BP4mx/N03kjApr3Bg1p05B7Q/eR0TLlv/NsNuR8Mkn2NrpGhx4+hlkKt1VREQKE7uuFMaUD7xevPDCC/Hll19my9DgY9bWcA+YMADCAqQcOea6667Lcbn8W9dl0vLly7Mtk4GKv/76K9tr/v77b9SuXTvXNnPEF446w2wR1upwx2477hkdDPRQbuONsKuOpxFv2PWH86SIB0G48Tz192c1XHaLEZHS58CJz5FpP4HQwMpY/en5+Gl+S9gQiP0nPoXdke7v5omccRHNm6PWu++g1ttvIey88/6bkZGBY++9h60dOuLQK68iKz5eW0dEREosDo/LgqSsxcFRVtj1hbU/rBFHObDGjz/+aLJB2BWEhUzZHaRRo0bOZXBIWte6I+x6wpofI0eOxJ9//onXX38dH374YbZuJPxvLpfdYbZu3Yr3338f06ZNM6O9WDhiDTM+XLvAMADC7BS2m7VHOLnW6eDwvazpwXojbANHoGGtkZYtW6JatWo51gVhT4rU1NRT5vE5jp7zxRdfFGg9SyEHQbhTjBs3zvmYFX1ZEJX9pfKqiisiJVNa1j7T7YXHg4rVT5gpwBaKTHuimURKI34fIi+9FHU+nIsakyYitGED5zwOr3tk+nRsbd8Bh6dMQdaJJL+2VUREpDCwgCiHlWUNjfPPPx8bNmwww9hahU2ZrdG9e3fTVeXJJ5/E6NGjzetdsRala6HUunXrmiFymf3RrFkzvPLKK6bIKGt0WBhYYPDhgw8+wLnnnounnnrKXMP27t3b+Rp2wXEd6pajvDDgwWAMu7VYE5dl4Sg1r776qgmgcLkM2jBgw8BIThgwYcCGI8K4swrDWkMIy5lhc+SWt+MBMz64g/HPtmzZYqJa/JcpTN9++60ZgqikjrstIp7tODYZexNnIySwEmy2AHN8SM+KQ0RwHTSvMtM8J1LaOZjyumgR4iZMRMbu3dnmBVaogIp3D0T5nj0R4DJUoIiISH6uV6zXXfvZBARHnqyP4SsZSSlY0G2YrpnyiRkivE5u0OC/myGumKlyxRVXaJjcolwYtUaNGqYoKocL4r/MArnrrrtMVM0qRCMipUvVqB44nPI1UjP3IcAWBLsjC4EBYahZrp8CICL/sgUGolzXrijbqRPiP/7EZIBk/lvYLevoURx87nkcmfEOKg4ehPI9esAWHKx1JyIip8V1SFtf8fXySotjx44hMzMzx/kZ7Cp77NgZbVNp59XtWQ5TZG0Ypimlp6eboAeH/GEfrP79+ysAIlKKhQVVw7mVxqN61C1I3N8UGYeuxjkVX0BsxH/9LEXkJAY3onvegvpLl6DSqFEIjI52rppM9j8e+xi2XXstEhYshMNDETUREREpPjiAyNq1a3Ocz3l5FWwVPwRBWMSGBWzoiSeeMNkfIiKuwoOqo170fdj4bR2sX1kO5cNaaAWJ5PYDHBaGmH53oP7y5ag4bCgCypRxzsvYuQv7HngAO7r3QOJXX+VacV5ERMQdfzYKY5L8u/76602tE/dhfYmFVzny6g033KBVW9S6w7CIDSv4tm7d2pyIsVhNGZeTNVcseiMipReHJBMR7wWWiUTs4MGI7tULR996C0ffmw3HvxXk0/7+G3sGD0FYs6aoNGIEIlu10qoVEZE8FUbQQkGQ0/PQQw/hs88+Q8OGDXHbbbc5R77hyDazZ89GzZo1zWukiBVGZdVejv7C6rnr16/HOeecg6CgII+V8Dm/uFFhVBERKSoyDh3Ckalv4Ni8eWZIXVcRrVqh0vD7EH7++X5rn4iIFP3CqNd8MrFQCqMuvn6oCqOeBm43DvPLuppWmYny5cujZ8+eeOaZZxDt0jVWiuDoMAEBASZtpziOApMTBUFERKSoSd+zF4cnT0bCZ58BbrVBylx9NWLvG4awf+8miYhIyZbvIMjHkwonCHLDvQqC5FO9evWwZs0axMTEmF4VHJqX/8bGxpokAjnz8j1upd1uL1EBEBHxrW+++cZMIsUNT0h274jDxnX/IDE+2d/NQUiN6qj23LOo98XniOrYMdu8E199ZeqF7P3fA0j/5x+/tVFERERy988//yArK8v8N4MeDH7weloBkGIUBKFZs2aZfv8c83jnzp3muddee830dRKR0o2Rbk4ixQmDHi89NA+P3v0unntgLv53+zQsnPtTkShIGlq/PmqMH4c6H3+EyCsu/2+Gw4HjCxdiW5drsX/MWGTs3+/PZoqISBHiKKRJpNQURnU1ZcoUU/x0+PDhpv+SFdViP6Zx48ahW7duhdFOESkmbrzxRn83QSTfZk5agfWrt6FMVCgiIkNwIjEVc6d/g2q1K6J5q/pFYo2GN2mCWtOmIXntWhx6bRxS1q07OSMrC/Hz5pluM9G9eiJm4EAExcT4u7kiIiLyr6VLl5puSrm57rrrtL6Kak0QFkV99tln0b17d0RFReHXX381/Zw2btyIq666yvRxKm5UE0REpHRngdzXa6rJ+ihTNsz5/OEDx9G6QxMMebTonZSwrUmrViHutXFI3bQp2zxbRAQq9O2DmH79EJhLv3ERESm5NUE6fVQ4NUGW3KiaIPnFmpp5YdcYK7lAimB3mB07dqB58+anPB8aGoqkpCRftUtEROSMSEvLMPWuAgNPLU6WmpxeJLcCT5bKXH656SJTffx4hNSr55znSE7GkSlTsbV9BxyeNh32ZP/XNxERESnNOLAIzzVymhQAKeJBkLp162LDhg2nPL9kyRI0btzYV+0SkWJqzpw5ZhIpLirERqFm3VicSEyD3X4yOTI9LROwAee2qIOijMGQsh07mOKpVZ97DsHVqzvn2RMSEPfqq9jaoSOOznoP9vSiGdAREZHCYAMcPp64TMn/ltAIMMU/CHL//fdjyJAhZoxjpuP+/PPPpjYIxz0eOXJk4bRSRIqNPXv2mEmkOKWp3jb4apSvEImjcYk4fPA4EhNScN6FdXBlp6YoDmyBgSjfozvqL16EymPHIDC2onNe1uHDOPjMM9jWqRPiP/4EjsxMv7ZVRETOAFVGLTKKQpF1KWBNEJo9ezYef/xxbNu2zTzmKDFPPPEE7rrrLhRHqgki4jtpaWnOLnIixUncgQT8+PVmHD+WjLqNqqDF5WchJCTf9cOLBHtKCo7Nno0j099EVkJCtnkhdesidthQM+yuzYt+yiIiUgxrgsybjOAIH9cESU7BkpuG5NkGya5fv36YMGGCqacpxTAIkpmZiffffx8dO3ZE5cqVkZycjBMnTphxjoszBUFERKQkykpMxNEZ7+DoO++cUhsktHFjVBp+HyKvuEKpuiIiJSwI0vHD1wslCLL05sEKguTTb7/95vF5bqdatWrpN7g4ZIJERERg8+bNqF27NkoKBUFERKQkyzx61GSFMDvE4VYbJLx5c8SOGI7Ili391j4REcmdgiDFu9st64K4X3bzubCwMAwfPhxPPvkkAgMD/dbG0ibfeb4tW7bEL7/8UqKCICLiO+PGjTP/8oAuIkVDUIUKqDxqpBk69/CUqYj/+GOmd5p5Kb/8gl19+iLysssQO3w4ws8719/NFRERKTE4uqon8fHxWLduHcaMGYPo6Gg88MADZ7xtpVW+gyCDBw/G//73P1P48MILL0RkZGS2+U2bFo8iciJSONRHVKToCq5SBVWfeBwxd92JuEmTcPyLBazYZuYlff+9maLat0PssGEIbdjQ380VEREp9nJKHuDzzZo1M+fOrK+pIEgR7g7DdJ5TFvJveg//LY5jHKs7jIhv2B3pSM08iODA8ggOUPEnkaIu9e+/ETdhAk6s+DL7DJsN5a7rior33ouQmjX91TwRETnt7jBTCqkmyCDVBCmETJHzzjvP1NqUIpoJklM6j4iUbgeTluCfhBlIzzqCAFsoqkR2Qt3ydyPAFuLvpolIDsLOOgs1J01Cym+/IW7ceCT98MPJGQ4HEj77HAkLF6H8jTeg4qBBCK5cWetRRETExw4cOIDY2Fit16IcBFEtEBFxdyxlDf4++grsjjSkxseajJDMrA9hQzDqRd+jFSZSxIU3bYpab7+FpB9/Qty4cUjZsOHkjMxMxM+Zi4RP5yO6d2/EDOiPoOhofzdXRETywlz/fOX7e8HXyxPExcWZmiBt2rTR2ijKQRAREXcHkhbD7khBSEBl/LD4bPNc614/4kDSItQudwcCA8K00kSKgchWFyPig/dx4ptvTGZI2p9/mucdaWk4+vbbiJ87FxXuuAMV+t2BwDJl/N1cERHJiYIgRUbz5s09DoPLrk2ss9moUSO89957fmlbaaUgiIgUWHrWYVYMMgf4KvUSzHM2WwjsjlRkOZIQCAVBRIoLfo+jrroKZa64AolLliBu/ASk79xp5tmTknB48mQz1G7MgAGI7n0rAsL0/RYREclJ9+7dPT7P2i4MgHTs2FHD455hCoKISIGVC22K+NT1cDgy0fjSA6ZQcrr9BMoEN0JwgFLnRYojW0AAynbujKgOHZDw2WeImzQZmfv3m3lZ8fE49NJLOPrOO6g4eBDK33ADbCGq/yMiUmQoE6TIeOyxx/zdBHFz6lAvHkyYMAGpqanmv3ft2mUucERELNWieiAyuB7S7UeQlnkQ6VkHERRQBnXLD4DN5tVhRkSKKFtQkAly1F+6BJUfeQSBMTHOeZlxcTjwxJPY1rkL4ufPh6MYjhAnIiJSWHTdXDR5dXVy//33m+GWqG7duqaAi4iIJSQwBk0rj0PdcncjafeVSNt7HZpVGo8K4RdrJYmUEAEhIajQ53Y0WLYUsSNGIMBliMaMPXuw/6GHsb1bNxxftkwnfSIifsZ71oUxSf40adIEc+bMQXp6eq6v27JlCwYNGoTnn39eq7iodIepVq0aPv74Y3Tu3Nmc2LCAi5UZ4q5WrVq+bqOIFAMhgRVQq9xt+PDHl83jDpee5e8miUghCIiMRMW7ByK65y048vYMHJ05E46UFDMvfes27B12H8KaNEHs8OGIbH2Zx2JwIiIipcHEiRMxatQoDB48GO3bt0eLFi3MtXVYWBiOHTuGTZs2YdWqVfjjjz9w7733mkCIFD6bw4scnWnTpmHo0KHIzMzM8TVcDE90sophKiyzXMqVK2cq9LJAjYicvg3/Dq15/vnnazWKlAKZhw/j8LRpiP9gDhwZGdnmRbRogdgRwxFx4YV+a5+ISEng7fWK9boO709BcES4T9uQkZyCZbcO0jXTaWCgY+7cufjuu++wc+dOpKSkoGLFimbkGBZG7d27N6I1BH3RCoJQYmKi2WBNmzbFihUrEOPSJ9hVs2bNUNwoCCIiIlIwGfv24fCUKYj/5FPA7YZI5JVXoNJ99yHsnHO0mkVEToOCICJ+GB0mKioK5557LmbMmIHLLrsMoaGhPmyGiIiIFGfB1aqh6lNPocKdd+LwxEk4vmiRc17SN99ixzffIqpTJ8QOG4rQevX82lYRkRLPYTs5+XqZIiVAvodt6Nu3rwmArFu3Du+9956Z1q9fXzitE5FiZ+nSpWYSkdIptG5dVH/1FdSd/ynKtGmTbV7ikiXYfm1X7HtkNDL27vVbG0VESjqbo3AmkVKVCWI5dOgQevbsiZUrV6J8+fLmufj4eLRp08ZUvo2NjS2MdopIMfH777+bf9m/UURKr7Czz0bNKa8j+ZdfEPfaOCT//PPJGXY7Ej75BAlffIHom29GxXvuRpDOHURERKSoZoKwQCrrg7CC7dGjR820ceNG009t2LBhhdNKESk2brvtNjOJiFBE8+ao9e47qPX2Wwhr2vS/lZKRgWOzZ2Nr+w449MqryIqP1woTEfEVRyFNIqUxCLJkyRK8/vrraNy4sfO5c845B5MnT8bixYt93T4RKWaqVKliJhERC0ePi7z0UtSZOwc1Jk9CaMOGznmO1FQcmT4dW9u1N4VVs04kacWJiIhI0QmC2O12BAcHn/I8n+M8ERGR4ijuQDw+/+BHzHr9S6xa8QfS07IP9yq+CYZEtW1r6oVUe+lFBNeq5ZxnP3ECceMnYFuHDjj67ruwp6VplYuIFLQwqq8nOW1XXnklZs6caYbHlWIWBLn66qtx3333Yd++fc7n9u7dixEjRqBt27a+bp+IFDMcQYqTSHHy1+97MGbILHwwbSUWzVuD159bgBcf+Qipyen+blqJZAsMRLmuXVF/4QJUeeIJBFWu7JyXdfQoDj73PLZ17IRjH34IR4aCUSIiUvw1b94cDzzwgMmYHjBgAH788Ud/N6nUyncQZNKkSab+R506dVC/fn0z1a1b1zw3ceLEwmmliBQbx44dM5NIccEsxllTvkT80ROoEBuFipXLIqpsOP74ZSdWLvnN380r0WzBwYi+5WbUX7oElUaNQmB0tHNe5oEDODD2MWy79lokfLEADmWbiohIMTZu3DiTSMCbhRxs5IorrjBlJV5++WUcPHjQ380rVWwOhyPfJW74JytWrMCff/5pHrM+SLt27VBcMYBTrlw5JCQkoGzZsv5ujoiInEGHDx7HA3dMR1BwAMIjQrM9f+GlDfHAMzdoe5whrAdydOa7OPr2DNM9xlXoWWchdvh9ZthddqsRESlNvL1esV7XceYbCI4I92kbMpJTsLTP3bpm8hEGQqZNm4ZnnnkGWVlZ6Ny5sxlohD0vpIhlghBPPtq3b29GiuFUmAEQdrXhSBMxMTEIDw/Heeedh7Vr12YLyIwdOxZVq1Y189mWLVu2FFp7RESkZAkNC0JAYACysk6taxVRJsQvbSqtAstEInbwYNRfvgwx/e+CLSzMOS/t77+xZ/AQ/HNLTyStXu3XdoqIFHkaHaZI+/nnn/HYY4/hlVdeQaVKlfDwww+jYsWKuPbaa02XGSmCQZAzhSn1l112mSm6ypFnNm3aZHaUaJd02RdffBETJkzA1KlT8dNPPyEyMhIdO3ZEamqqX9suUlqlp6ebSaS4iCoXgRaXNUBKcgZSktKQmZGF+KNJCA4JxCVtzvF380qloOhoVHrgAdRfthTRt97K6uvOeam//YZd/e7Ezjv6IWXDBr+2U0SkyFIQpEhmfvBa9txzz8Xll1+OuLg4fPDBB/jnn3/wxBNP4M0338SyZcvMda0UriAUYS+88AJq1qyZrcgi64+4ZoGwb9Wjjz6Kbt26medYcbdy5cqYP38+evbs6XG5aWlpZnJNGxMR32BQkhTFluLk9sFtkZSYho2/7DRV2yOjQtG996U4/+J6/m5aqRZcqRKqjB2DCnfeicOTJyPhs89YxMXMS/7xR/zT80fTPYbdZMIaNfJ3c0VERHJUo0YNU0/zzjvvxB133IHY2NhTXtO0aVNcdNFFWotFsSbImcJCMczq2LNnD7755htUr14dgwcPNtV0afv27WZH+uWXX3D++ednG36Ij8ePH+9xuY8//riJtrlTTRCRgmNEm3r16qXVKcUKfw737jyC4/HJqFm3oskQkaIlbds2xE2chMQlS7LPsNlQtnNnxA69FyF16vireSIiRacmyIxphVMTpN9AXTOdpu+++85kgIj/FenuMAxyTJkyBQ0bNsTSpUsxaNAgUyzm3XffNfMPHDhg/mXmhys+tuZ5wj5XPIBY0+7duwv5k4iUHgx+KAAixRHrXdWoUxHnnF9LAZAiKrR+fdQY9xrqfPwRIq9wOZF0OHB84UJs63It9o8Zg4z9+/3ZTBERkVMoAFJCusMsXLgQK1euNNVsWbvjhhtu8PmwhS1atMCzzz7rHFt548aNpp9U3759T3u5oaGhZhIREZHiJ7xJE9SaNg3J69bh0GuvIWXtupMzsrIQP+8jJMz/DNG39kLMwIEIionxd3NFRM44m+Pk5OtlSsF89NFH+PDDD7Fr165TauitX79eq7eoZ4KMGTMGI0eONHfOmEI8YsQIM1KML3HEF3aJccXheLnTUJUqVcy/7uMq87E1T0TOrJ07d5pJRKSwRVx4IWrPmoWa06cjzOV8wZGRgaPvzsTW9h1waNw4ZKn2l4iI30yePBl16tRBWFgYLr74YjMyimXbtm3o0aOHqY/Bbj4333zzKdd2nvBG/AUXXGBubDdo0ADvvPNOvkcZ9YTXmV26dEFERIQZteXBBx9EZmamcz5refD6131q0qSJV3Xz+vXrZ3otsJxDy5YtTdvY++Gaa67J8+/FD0EQ9x1m7ty55jmOzvLaa6/hiy++wHvvvefDpsFkl/z111/Znvv7779Ru3ZtZ5FUBju+/PLLbP3gOErMJZdc4tO2iIh35s2bZyYRkTOBJ59lLm9tushUHz8eIfXrO+c5kpNxZOob2NquPQ5Pmw57crI2iojIGcRrxvvvv98MB8tMh2bNmpmajxwpJSkpCR06dDDH8a+++grff/+9yY7o2rWr6RGQkx07dphARZs2bbBhwwYMHz4c/fv3N+UT8jPKqDv2buBy2YYffvjBlGBgcGXs2LHO17Dm5P79+50TyypUqFABN910U57r4vXXX8e0adMwceJEhISEmISC5cuXm3IPLNEgRbAwKrultG7d2nRNYWSsU6dO5jE3OHcURvgY0WIAwlfWrFmDSy+91BQxZVSQUUMWReXO07t3b+cIMs8//7zZSRkUYYbKb7/9ZnZ0Rht9WWhIROBVZJ6uuuoqrS4ROeMcWVlI+OILHJ44CRl792abF1ixIirefTfK33IzAkJCtHVEpMQWRu30duEURl1y50Bz4e/ahtxKDTDzg6OdTJo0yTxmcIOjf7IHATM5mAHBgIW1PH4+Bio4VGy7du08LnPUqFGmLAPLJFg4Kmh8fDyW/Fs4+6GHHjJBFRYj9RaDJddeey327dvnrDnJMgx8Pw5ny8CFO45Iev3115vAjHWjPie8ht68ebN5HbNMGABhUGjLli1o1aoVjhw54nVb5QxlgjC4we4p3FmZ9fH222+boAeDFCzywhFc3n//ffgSvzCffvqpGW2C4yk/9dRTZkhcKwBCjKDxSzRw4EDz+hMnTpid39sAiIj4FoMfCoCIiL/YAgNRvnt31F+8CJXHjkGQyxCEWYcP4+Azz2Bbp06I//gTOFxSnEVExDsMYjDQYk3PPfecx9fxRvm6deuyBTMCAgLM49WrVyMtLc1kgbgGUHgNx9esWrXK+RzPK9kNxcK/dQ+QMLuEz1s+//xzcxOfN+wZcGBtyenTp58yYii76bgul11mXAfd4HIZWPrjjz88fsa33nrLtCWvAAixB8PRo0fNf9eqVQs//vij+W8GUIrwgK2luzBqYGCgiYJxR+IoLZGRkSaiV61atUJtIKNxnHLCL86TTz5pJhERERFzfhASggq33oryPXrg2Pvv48i06cj6N904c99+7B89GkfefBOxw4YiqmNH2AKK9IB5IiL5w2tqX19X/7s8T5kgnhw+fNh0MfE0kueff/5psh94TclrTPY2YCCAGRz8G3Y1sTBgwJvxFo4C6mmZDFakpKSY+h/WKKPsivPII4+YHgbsdsJsDmuAjYoVK6K+SxfKnJZrzXPHjBFmj3ibCHD11Veb4AwDMqwNwpqaLJTKEhPMJpEzJ9+/+PXq1TP9rVjA5oorrjDdYERELIxqW5FtERF/CwgPR8xdd6H+iuWoOHgwAiIinPPSd+zA3hH3Y8f1NyBx5UrdiRMR8QIDIK7T6Y66yWKorCPHXgZlypQxWSXs0sKeB8wGscycOTPHbJOcsNsNl8PgCoMO7DXAsgrs3mK59957s9WWzC+WYyhfvjy6d+/u1etZ0mH06NHmv4cMGWJ6VnDQD97MZ8BGimAQhDsku56wUM2jjz5qgiDsIsOoGqN4v//+e+G2VESKBaYvuqYwiogUBYFRUSbrg8GQCv36mUwRS9qff2LPPYOw89beSHIZtUBEpHhngth8POWvCcy0YG+C3EbyZGFUjhDDQqnMHJk1a5YZ1YU33nPCv/W0TAZkmAXizSij+VmuNc8Vs1YYxLj99ts91grxhIGdoKCgbHVMOGIMSzt4uww5w91hmDbEQEivXr1MxIxdYriTsmIuH99yyy0mQMJCpSJSevE4ICJSVAVVqIDKo0aiQt8+ODxlKuI//hj4tzZIyi+/YFefvoi89FLEjhiO8PPO83dzRUSKLV7YX3jhheZa0cqWYIYGHzMLwz1gQhwlhgGR6667LsflchTQRYsWZXuORUZdRwfNa5TRnJb7zDPPmPdnHRFruQyuuAdUvvnmG2zduhV33XVXruuAA3Z4q2nTpl6/Vs7Q6DBRUVGmECrHYWY/Lf7LIi6W1NRUk8rDlKPiRqPDiIiIlE7pu3YhbtIkHP9iAW/tZZsX1b4dYocNQ2jDhn5rn4jIaY0OM52jw/zX/c8XMpKTsWTAwHyNqMkhcnkz/Y033kDLli3NIBcffvihqQnCehszZswwGRrsGsPCpPfdd58pgsrhbC19+vRB9erVnV1ieA3KQTPYpeTOO+80gRPW++CIMSxk6u0oo6xvyUE4rC4xvMY9//zzTc3LF1980dQBYaYHh991v8bl8xzVJa8u4Mz+YA1LXnLz39zw/aWIdYdp2LCh2WkYQWNfKvcoGiv5FscAiIj4jt2RgeSM3cjIOq7VKiLFQkitWqj+4ouo+9l8E/Rwlbh8BbZf1w17R440wRIREckf9hZ4+eWXMXbsWBNg2LBhgxnJ0yo4ymwNZolYtTFYM4Ovd8UuLK6FUuvWrWsCHtYQswyYvPnmm84AiLejjLL7DbviWNh1Z8GCBeZfZoXcdtttJgDjPgAHg0Aff/xxnlkgVsCGRVr5L/+GbX/99ddNcgEn/jeLs3KeFMFMEO6wjIJxbGPuwNzRuLOWBMoEESm4/UlLsT3+Hfy2Mho2BODqzo1Rv/wABNrUx1FEio+U339H3GvjkPTDD9lnBAWh/I03oOKgQQh2Gz1ARKTIZYJMK6RMkIH5ywSR/zAThsPydu7cOdtqYdeeMWPGmOGEpYjVBGHgg8P3iIi4O5qyFn8efRV2RzqO7WEhKwd2J85DAILQIPpurTApFjIyMrFx/U4kHE1C3bOqoHb9k/2BpXRhHZBab7+FpJ9+Rty4caZOiJGZifg5c5Hw6XxE33orYgYOQFB0tL+bKyIixQQHEmEmiDs+t2nTJr+0qbTyKgjiTR8mESm99iUtQZYjFaEBldCy+8laQTaEmOfrluuLwIAwfzdRJFcH98Xj1cc+xZ5/4pCVZUdoWAiu6nQe+t7bNtswfVJ6RF7cEhHvz8aJb75B3LjxZgQZcqSl4eiMGYj/8ENUuOMOVOh3BwLLlPF3c0VEsuGVm6+v3nQ1WDDsRcG6JuxRYY0Gk56ebp4rKT0siguvzuyaNGmCOXPmmI2UGxaH4agxzz//vK/aJyLFQFrWYdMFhsHSsDKZZgqwBcPuSEGmI8nfzRPJ07uTVmDn1oOIKhuOipXKIjDAhhVfbMAPX23W2ivFeEyLuuoq1P3kY1R/7VWE1KnjnGdPSsLhyZOxrW07HHnrLdhTUvzaVhERz8Pk+nCSAmFdzaVLl6JGjRpo166dmfjffI7zpIhlgkycOBGjRo3C4MGD0b59e7Ro0cJUzWUx1GPHjpn0nVWrVuGPP/4wwx0xECIipUf50KY4lvoL7A4GP4JM9lim4wTKBjdCSIDSxaVoiz9yApt/3Y2IMqEIDjn5sxgZFYaU5ONY98NWtG7XxN9NFD+zBQSg7DXXIKp9eyR89hniJk1G5r9F+rISEnDopZdx9J13UXHwIJS/4QbY/r3DJyIi4loThEVSZ8+ebUbHsQrH3nrrrYiMjNSKKmpBkLZt25p6IAx0cJgjbridO3ciJSXFjOncvHlzUzmX1Xaj1T9WpNSpEdUNccnf4kTmP1j/aQvz3MU3pKB++f6w2dSVQIo2u6kP7jDZTKfMs+vWl/zHxuKoN9yAsl27In7uhzg8dSqyjhwx8zLj4nDgiSdx5K23UfHeISjXtStsgYFafSLiH4WRvaGfxAJjsGPgwIG+2BpyJgqjUuvWrc0kIuIqNDAGzSu/iv0nFuP3gL9hswXhgkqvISqkoVaUFHnRMWXQsEl1/LZmB0LCghAYGICU5HQEBNhw4SX1/d08KYICQkJQ4fbbUP6G63F01nsnu8McPzk0eMaePdj/0MM48uabiB02zGSPqK6aiIhIMRwityTTELkiIqXb3p1H8Opjn2D/nmOmO1dwcCAuadMYA+7vhKBg3c2X3GUdP44jb7+NozNnwZGcnG1eWJMmiB0+HJGtL1MwRETO2BC5nadOQ3C4j4fITUnGons0RK4UfwqCKAgiIiIAUlPS8ctP23D8WLIZIrfhOdV00Sr5knn4MA5Pm4b4D+bAkZGRbV5EixaIHTEcERdeqLUqIvmmIIiI76izvoj4FO9QcBIpbsLCQ3DJVY3RsceFOKtJdQVAJN+CKlZElUceQf2lS1D+phsBl5ogyWvXYmfv27Br4ECk/PGH1q6IFK+RYTRCzGmZMGECUlNTzX/v2rXLZJuK/ykIIiI+NX36dDOJiJRWwdWqoepTT6Hegi9QtnPnbPOSvv0O/9xwI/YMH4G07dv91kYRESl8999/v8niobp16yIuLk6rvbgFQTIzMzFz5kwcPHiw8FokIsVagwYNzCQiUtqF1q2L6q++grrzP0WZNm2yzUtcsgTbr+2KfQ8/gvQ9e/3WRhERKTzVqlXDxx9/bEZWZRbInj17TEaIp0mKcE2QiIgIbN68GbVr10ZJocKoIiIiUthSNmzAodfGIfmnn7LPCA5G9M03o+I9dyMoNlYbQkQKXhNkSiEVRh2kwqj5MW3aNAwdOtQkE+SEl+McRSwrK8sHW0l8PkQutWzZEhs2bChRQRARERGRwhZ+/vmo/e47SFq92gRDUn/77eSMjAwcmz0b8R9/bIbejbnrLgSWL68NIiKnzeY4OfmSr5dXGgwcOBC9evUymSBNmzbFihUrEBMT4+9mlXr5DoIMHjzY9G3avXs3LrzwQkRGRmabz40rIqXXX3/9Zf5t1KiRv5siIlIkRV5yCeq0aoUTX32FuHHjkbZli3nekZqKI9PfxLEP5iDmrjsRfXsfBJbJfp4lIuKVwihkqiDIaYmKisK5556LGTNm4LLLLkNoaKiPN4wUeneYgIBTy4gwfac4p/GoO4yI77z88svm3wceeECrVUQkD46sLBxftBhxEyciw61PeGB0NGLuHojoXr0QoJNmkVItv91hukwunO4wC4eoO0xBrVu3zpSXoHPOOQcXXHCBD7aOFGomyI4dO/L7JyJSirRu3drfTRARKTZsgYEo1/ValO3UEfGffIrDr7+OzH8L0GcdO4ZDz7+Ao++8i4qDB6F8jx6wBQf7u8kiUgyoO0zRc+jQIfTs2RMrV65E+X+7PMbHx6NNmzaYM2cOYlUTqugOkctaILlNIlK6tWrVykwiIuI9Bjeib7kZ9ZctRaWHRpksEEvmgQM4MPYxbOtyLRK+WACH3a5VKyJSzLBAamJiIv744w8cPXrUTBs3bjTZO8OGDfN380qVfAdBaNasWaY/E4f8YZEXGjduHD777DNft09ERESk1GC3l5g77kD95csRe98wBJQp45zH7jL7HnwQO7r3QOJXX5muyCIiudYE8fUkp23JkiV4/fXX0bhxY+dz7A4zefJkLF68WGu2KAdBpkyZYgqjdu7c2aTvWDVAmNLDQIiIlG5M8eMkIiKnjwVRKw4ahAYrliNmQH/YwsKc89L+/ht7Bg/BP7f0NCPNiIhI0We32xHsoUsjn+M8KcJBkIkTJ2L69OkYPXo0AgMDnc+3aNECv//+u6/bJyLFzNq1/2fvPsCbqto4gL/du6Vllr33ko2yNyJ7g+whCMgURFFQPweKMmTIRhBkCcjee28FBGTvDW3pXvme/8Eb05JOUpI0/9/zXNLkpjfn3tyEnve+5z3H1UJERK8OU+VmGT5cDZPx7dwZfy3r12GK3Zs9esqNbt0l9NQpHm4iIgtWp04dGTx4sNy9e1f/2J07d2To0KFSt25ds7bN1qSqMOobb7zx0uOY6ickJMRU7SIiK9W2bVtzN4EoxTCs4PCei7J9w5/y9NFzKVYqpzRpW1Fy5M7Io0kWwSlLFsn26Rjx69FDHk+bJoEYgvzvlcPQI0fkRsdO4lm7tmQeMlhcOUU5EZHFmTp1qjRr1kzy5s0ruXLlUo/dunVLTZ/766+/mrt5NiXFQZB8+fLJ6dOnXyqCijFOhuObiMg2sUAyWaPt6/6UX2bslOioGHF0cpC7t/6SP49fl7E/dpAs/i8quBNZAuecOST7N19Lxt695NFPU+X55s36dcG7dqnF++23JdOggeKSL59Z20pEZpQWNTxYE+SVIPBx8uRJ2b59u1y4cEE9hv5zvXr1TPP+UNoFQVAPZMCAARIeHq6unB09elR+++03+eabb2TOnDkp3RwREZFZRUZGyx/LjoguVieZsnirxzA298mjINmx8S/p2KsG3yGyOC4FCkjOSRMl7FxveTR5soTs3adfF7RxowRt2SIZWrWUTO+/L07+/mZtKxERvWBnZyf169dXC1lREKR3797i5uYmY8aMkdDQUOnUqZOaJWby5Mlq3mMism0IikLHjh3N3RSiZAl4EizPA0LFzd1Z/5i9vb36Q+Xm1Uc8imTR3EqUkNyzZknoiRPycOJECTt+4sWKmBgJWLFSAtf8IRk6dpBM770njhk5vIuIiChVU+R27txZLl26JMHBwXL//n25ffu29OrVi0eTiFSBJyxE1sI7g7u4e7pIeHiU/jFkOsbqdOKf09esbSNKLvfy5SXPokWSa/ZscS1RQv+4LipKni1cJJfrN5CHkyZJTFAQDyqRLeAUuUSmC4LMmzdPFUcFd3d3yZIlS0o3QUTp2AcffKAWImvh6uYsDZuXk9iYWHn65Lk8DwqTxw+DxCeDu9R5u7S5m0eUbMhe8qxeTfKuXCE5pkwW5wIF9Ot0oaHy5OeZcrlefXk8c5bEhobyyBIRkU1KcRAEtT8KFiwouXPnli5duqg6IJcvX06b1hGR1XF2dlYLkTVp1qGSdO1fW7Jl9xVHR3t5o3J+GfF5S8mZJ5O5m0aUqmCId4MGkn/tH+L/7TfilDOnfl1sUJA8mjhRLjdoKE8X/SqxkZE8wkTpkJ0ubRai9MBOh5zfFEKq++7du2Xv3r2yZ88eNTTG399fatWqZZXT+wQFBYmPj48EBgaKt/eLonhERGR78F8iFtQEIUovdJGREvD77/J4+gyJfhS3zo1jdn/JPGCA+DRvLnaOKS4VR0QW1l/Rntd00ixxcnM3aRuiwkJl3ZC+7DO9gitXrsj8+fPVLWpqYlTFpk2bVIJBCYOhjJS2UvVXXo4cOVRdkIkTJ6o3DxkhDx48kKVLl5q+hURkVX788Ue1EFnrFXQGQCi9sXN2Ft+OHaXA1i2S5cMR4uDjo18Xffee3PtkjFx9p6kEbdokuthYs7aViEyENUEsDpIHSpUqJUeOHJFVq1ap+prw559/ytixY83dPJuS4iDI1q1b5eOPP5Y333xTMmbMKKNHjxZfX19ZuXKlPIp3dYGIbA++D7AQEZFlsXdzk4y9ekmB7dsk04ABYu/+31XiyOvX5c7QYXKtVWt5vnu3yogiIiLT+eijj+R///ufbNu2Lc7Q8Tp16sjhw4d5qF+jFOc9NmrUSDJnzizDhw+XjRs3SoYMGdKmZURklXr06GHuJhARUSIcvLwk86CB4vtuZ3kya7Y8W7JEdBERal3EhQtyu19/cXvjDck8dIh4VKrEY0lEZAJnzpyRJUuWvPQ4hsQ8fvyYx9iSM0GQ5v7WW2/Jd999p8YtderUSWbNmiX//PNP2rSQiIiIiEzO0ddXso4aqYbJZOjQXsSgJkjYqVNys2s3udmzl4SdOcOjT2RlWBjV8iB54N69ey89furUKVVugiw4CDJkyBA1hgnRqs2bN6thMbgtWbKk5DSoPk5Etics+oH8fX2LXLl1hKnURERWwilrVvEfN04KbNwg3s2aojiOfl3IwYNyvW07uTVwoITzghcRUap16NBBRo0aJffv31c1yGJjY+XAgQMyYsQI6dq1K4+spRdGxTjRkydPqvFMW7ZskV27dqk3EcNkiMj26HSxcunZHDl4t6esXrZbli75Q04+HCWRMYHmbhoRESWTc+7ckuO77yTfH2vEq369OOuCt++Qa81byJ2RIyXy5k0eUyJLx8KoFufrr7+WokWLSq5cuVRR1OLFi0uNGjVUUsGYMWPM3TybkuIgSNOmTVVB1EqVKsnixYulcOHC8ssvv6jMEKTyEJHtuR+6W64HLVPBkGwFnkuW/AHyOPyo/PPsZ3M3jYiIUsi1cGHJ+dNPknfFcvF4883/Vuh0ErR2nVx5u4ncGztOoh484LElIkomFEOdPXu2mh53/fr18uuvv8qFCxdk0aJF4uDgwONoyYVREb167733pHr16moOaiKiByG7RCfR4uKQUQpVeVHYKSrWXR6G7Zfo2IHiaO/Bg0REZGXcSpWS3PPmSsiRo/Jo0iRVJ0SJjpaAZcskcM0a8e3USTL27aPqixCR5dUEMfU26dXlzp1bLWRFQZDvv/8+bVpCRFYrRhcuovtvDPkL9iozJFYXbaZWERGRKXhUriTuSxZLyN698nDSZIk4f149jhllns6frwIift27i1+P7mrmGSIiMl5SYuXKlaqUxMOHD1U5CUOou0kWXBNkz549alhMwYIF1dKsWTPZt2+f6VtHRFYhk1tlETsEQyLk3j/ecvcfT4mODZYMLsXF2YEZY0RE1g5F/Dxr1pR8v6+UHBN/FOe8efXrYkND5fH06XKlXn15MneuxIaFmbWtRMSaIJYIE4x06dJFrl27Jp6enmpUheFCFpwJgrFLPXr0kFatWskHH3ygHkNV27p168qCBQvUlLlEZFtyeL4tj8OOyJPwk3L5WFH1WPXCIVLY9z1zN42IiEzIzt5evBs3Fq/69SXwj7XyaNpUib77YsrHmMBAefj9BHm64BfJ2L+f+LZpI3bOzjz+REQiqvYHsj3efvttHg8zs9MhLycFihUrJn379pWhQ4fGefzHH39UhV7O/5siaU2CgoJU9C0wMFC8vb3N3RwiqxSri5JHYYflzz9Pi5O9p7xVoaU4O2Qwd7OIiCgNxUZGSsCy5fL4558l5smTOOuccuSQTIMGik/TpmLHon9Er6W/oj2v+fezxMnN3aRHPSosVP74sC/7TKmUL18+2bRpk6qxSVYWBHFxcZFz586pYTCGLl++LCVLlpTw8HCxNgyCEBHZNvxXeGDXedm+4U95+ui5FC2VU5q2rSS58mYyd9OIrAKGxDz9dbE8mTNHYoOC4qxzLlBAMn/wgXg1qK+G1RBR2gdBWnyXNkGQNSMZBEktzKi6efNmmTdvnri5uZn0vaE0rgmCeY137Njx0uPbt29X64iIiKzN1rWn5OcJm+TC2dvy7Emw7Nl6Vr79ZKU8uBdg7qYRWQV7d3fJ1LePFNy+TTL2e0/s3P/rfEVeuSJ3Bg+W623aSvC+/SroSERka9q1ayfPnj2TLFmySKlSpaRcuXJxFrLgmiDDhw9XtUBOnz4tb/47dzxqgqAeyOTJk9OijURkRZDmB40bNzZ3U4iSJTIyWtatOCrol2XK/OLqWmysTp48DJKdG/+Ujr1q8kgSJZODt7dkGTJE/Lp0kSezZsmzJb+JLipKrQs/d05u9ekj7hUqSOahQ8S9fHkeV6K0glijqeONjF++km7dusmJEyfk3XfflaxZszIzzpqCIP3795ds2bLJDz/8IMuXL9fXCVm2bJk0b948LdpIRFYEw+WAQRCyFgFPgiUoMEzc3P8r4Ghvbyd29nZy89pjs7aNyFo5ZswoWUePFr9u3eTxjBkSsGq1SEyMWhd6/Ljc6PyueNSoLpkHDxa3EiXM3VwiojS3YcMG2bJli1SrVo1H2xqnyG3ZsqXs379fnjx5ohb8zAAIEUHXrl3VQmQtvDO4i4enq4SHvbhaDUjX18XqJHsuX7O2jcjaOWXPLv5ffikFNqwX7yZN4qwL2btPrrduI7cHD5GIK1fM1kaidJ8NYqollaZNmyZ58+YVV1dXqVy5shw9elS/7sqVK6pvmTlzZlXrBENGHjx4kOQ2d+/erYaQoF4lalViVIKhcePGqUwLwyUlBUlR79LLy0syZIhb5B+vE3+72K/kQOkITsJhxUEQOH78uJrmBwvSeoiIAOMcsRBZC1c3Z2nUopzE6mLl6ePn8jwoTB4/DBIfXw+p3ai0uZtHlC44580rOX6YIPnWrBbP2rXjrHu+ZYtcbdpM7o7+WCJv3zFbG4nI9DBaYNiwYTJ27Fg5efKklClTRho2bCgPHz6UkJAQadCggQok7Ny5U5VYiIyMlKZNm0psbGyC27x27Zo0adJEateurUo0DBkyRHr37q2yLAyVKFFC7t27p19w4T45oqKipGPHjlK9enWj6xHIMNzujRs3krVdjKQYOXKkXL9+PVnPJwsaDnP79m11UuAk1SJjAQEBqj7I0qVLJWfOnGnRTiIiojTTtG1FcXNzlm3rT8uzp8FS8o2C0rJjVcmZh7PDEJmSa9GikmvGdAk7fVoeTpwkoUeOvFgRGyuBq1dL4Pr14tu2rSqu6sSAOpFF1gTBDDSGkI2BxZgff/xR+vTpIz169FD3f/75ZzUsBDOkIJMDAYFTp07pMyQwg4qvr68KitSrV8/oNrENTDeLoIJWmgEBjokTJ6oAi8bR0VGVcUipMWPGqKyRunXrysGDB19aj6BNaraLWiChoaFSoEABcXd3Fycnpzjrnz59muJt0msKgiDKhujY+fPnpUiRIuqxixcvqhMb6zDtDxHZLvynBj179jR3U4iSzd7eXho0e0MtGArDaTyJ0pZb2bKS55cFEnLokDycNEnC//zrxYqoKHm2ZIkErFolfl3elYy9eolDvHR0IjKv+DOCIssDw0/iQ1YHRgyMHj06zv+3CG4cOnRIZWrg/1vDAAqGluA5CGpoQZBatWqp4TTakBf8bvwACYIfyAgxdOnSJcmePbvaZtWqVeWbb76R3Llz69d3795dBWEwtEaD4MuKFStUhsmqVauM7n9wcLDkyZNHZasgkPP111+rfUnKpEmTknwOWWgQZM+ePSoipgVAAD//9NNPCaYMEZHtiH91gMjaMABC9Pp4VK0qeatUkeBdu+TRxEkScemSelwXHi5PZs+RZ78tFb+ePcSvazdx8PTgW0NkAW7duhWntkVCWSCPHz+WmJgYNROKIdy/cOGCVKlSRTw8PGTUqFEqkICLEB999JH6HQwz0SBw4e/vr79///59o9vE36BhYWHi5uamao8gaIJ+Krb1+eefq77q2bNnVa0PwDYNh92g1iUCI7/++muCtTuwPVzwK126tAQGBsqECRPUiAhMDJDUiAjMDkNWGgRB5A+ZIPHhZEWkjYhsW/woPBERUVKBR686dcSzVi0J2rhJHv00RaJu3FTrYoOD5fGUn+TZol8l43t9xbdjR7FPoMNFRAafK92LxZS07SFAYIoCnyiGiqwLzD46ZcoUlQGCsgvIrsDPmoULF6Z424azFCJggaAIsjcwu2mvXr3U48gMMYRhO506dZIaNWokuF1klGDRIACC4TgzZ86UL7/88qXnIzCjHaukLhSyaKoFF0b9/vvvZdCgQaowqgY/Dx48WEXCiIiIiIhSys7eXnzeaSIF1q+XbF98Lo4GV3pjnj2Th9+OlysNGsqzZctFZ+SCHBFZlkyZMomDg8NLs73gvlZTA4VRMUMMCqUicwSTbty5c0fy58+f4Hbxu8a2iSACskCMQS3LwoULq1lfEoKhMOjPopYIFgRLkO2Bn7Xh3vGhrscbb7yR4HZR3wT7prUB9+Mv2uNkwZkgSBFCQRdE03BCQHR0tPoZNQAM6wCwuAuR7YmIiEg0NZKIiCgxdk5O4tuunfg0by4BS5fK459nqiAIRD94IPfHjpUnc+dK5kGDxLvJ2yp4QkSvrzBqcjk7O0v58uVlx44d0qJFC/UYhp/g/sCBA18KmGiBCAQNmjVrluB2kYmxcePGOI9t27YtToaGsToeCLZ06dIlweeg1ghGN2j++OMPGT9+vCoFkSNHDqO/g+efOXNG3n77baPrsT9+fn7q5127diX42mThQRAWdCGixKA+EIwYMYIHioiIUg3DXvy6dROf1m3k2aKF8mTuPDU8BqJu3pS7H34oT2bNksxDBotnnTqs50NkgTA9LmphVKhQQSpVqqT6kpgaV5stZv78+Wo4CYbGIAiB0QVDhw6NU3+ya9euKgihDV/p16+fTJ06VU03iwvwCDRgmAtmndHg71BMtYshMHfv3lXFW5GVguE2GhRsRdaJNtwG7TCE0Q4YllOyZEn9Y1988YWqZVKwYEE1QypGSWCKXEwQYkzNmjX1P2NGG5SWiF97DLVQUGeFLDgIwoIuRJQYTpNNRESmhIKomfr3V/VAEAh5umiRKpwKKKR6e8BAcS1dWrIMHaIKrRKRZWSCQPv27eXRo0fy2WefqYKmZcuWVbOJaoVNMcsoghEYQYAZYD755BMVBDF08+bNODVCEExAwAPPmzx5svrbc86cOXGmx719+7YKeKDYKQIs1apVk8OHD6ufNSiYim2nxLNnz1TtEOwLhrAg0wWZIsWLF0/yd9FuvGaWeNN/Y9+xzjALhdKWnQ6hJxuHIjU+Pj5qzBcL0hARERFZrqiHD+XJzFnybPlyNaWuIffKlVVmiPsbb5itfUTm7K9oz2v51SxxcnU3aRuiwkNl9Sd92WdKJQRyULvEMBADyCRBEAUZMmShmSBERERERObilCWLZPt0jPj16CGPp0+XwDVrUGhArQs9ckRudOwknrVrq2CIq0FKPZEtwYALuzTYJqVuSJA6fnZ28umnn4q7+3/BKWR/HDlyRGXI0OtjVZWkvv32W3XyGE7BGR4eLgMGDJCMGTOKp6entG7d+qVqwUT0+ly/fl0tREREack5Zw7J/vVXkn/9OvFq1CjOuuBdu+Ra8xZyZ9hwibh2jW8EEZnNqVOn1IIBGCiiqt3HcuHCBSlTpowsWLCA79BrZDWZIMeOHVPzL2OeZ0MYC4YxYZhjGqlfqDTcqlUrOXDggNnaSmTLVq5cqW5ZGJWIiF4Hl/z5JeekiRL+dx95OHmyhOzZq18XtHGjBG3ZIj4tW0jm998Xp+zZ+aaQbbCQmiD036wwKAaLGiYsv2DFmSCYC3nLli0SFham7qdlaRFMadS5c2eZPXt2nDmUMSZu7ty58uOPP0qdOnVUYRpUGEZxGhS+IaLXr2LFimohsjb4f+zm9Udy9vQNCQoINXdziCiFXIsXl9wzZ0qexb+KW4Xy/62IiZHAlb/LlYaN5P7XX0v048c8tmQzw2FMvVDqoZ/KAIiVBkFQYbdevXpSuHBhNR8yKtxCr169ZPjw4WnRRjXcpUmTJup1DZ04cUKioqLiPF60aFHJnTu3mmIpIREREapokOFCRKaBqcAMpwMjsgZBgaHy3WerZMygxfL16JUyrPc8WbfyWJoG+IkobbiXLy95Fi2SXLNni2uJEvrHdVFR8mzhIrlcv4E8nDhJYgID+RYQEdmgFAdBMPzE0dFRTSdkWNQF0x9huiNTW7p0qZw8eVI/L7QhTE3k7OwsGTJkiPM4plzCuoRgWxg6oy2Yr5mIiGzXwp93yckjV8XJ2UG8M7hJRHikLF+wX04dvWruphFRKqCGnGf1apJ35QrJMWWyOBcooF+nCwuTJzNnqmDI45mzJDaUmV+UjofDmHohssUgyNatW2X8+PFqPmZDhQoVUtP7mNKtW7dk8ODBsnjxYnF1dTXZdjEXNYbSaAteh4hMA1lYiWViEVliFsiJw1fEzd1ZLY6ODuLj6yFRUdFycM8FczePiF4xGOLdoIHkX/uHZB//rTgZ/P0aGxQkjyZOVMGQpwsXSWxkJI81EZENSHEQBPMXG2aAaJ4+fSouLi5iShju8vDhQylXrpzKPsGyZ88emTJlivoZGR+RkZESEBAQ5/cwO0y2bNkS3C7aifFYhgsRmQaKErMwMVmTyIhoiY3ViYND/P8S7SQ8NMpMrSIiU7JzcBCf5s2lwMYNkm3sZ+KYObN+XcyTJ/Lg66/lSqNGEvD776KLjubBJ+vHTBAi0wVBqlevLgsXLowTYY+NjZXvvvtOateuLaZUt25dNY3Q6dOn9UuFChVUkVTtZycnJ9mxY4f+dy5evKiG6lStWtWkbSGi5GnWrJlaiKyFXyZPyZU3kwQ/D1fBEC0wggJwpd7Ibe7mEZEJ2Tk7i2/HjlJg6xbJ8uGH4uDjo18Xffee3PtkjFx9p6maVUYXG8tjT0SUDqV4ilwEOxCcOH78uMrCGDlypJw7d05lgpj66q+Xl5eULFkyzmMeHh6SMWNG/eMoyDps2DDx8/NTGR2DBg1SAZAqVaqYtC1ElDwomkxkTezt7eXdPjVl4v/WytPHweoxOzuRkm/kkZoN4/4fRETpg72bm2Ts1VMytG8nT+cvkKcLFkhsSIhaF3n9utwZNlxcZs2WzEMGi2fNmuqiH5E1sdO9WEy9TSKbDIIg+PDPP//I1KlTVZAC09e2atVKzeDi7+8vr9vEiRPVH7CtW7dWs740bNhQpk+f/trbQURE1qtoyZzy1ZR35dCeCxIYECr5C2WTCm8WFGfnFP83SURWxMHTUzIPGii+73aWJ7PnyLPFi0UXEaHWRVy4ILf79Re3smUl89Ch4lG5krmbS0REJmCn4/x/aopczBKDIqmsD0KUOs8jr8v1oBVyYPMDcbB3k+YtGksW9zd5OImIyGpEPXggj2fMkICVv4vEqw3i8eabknnoEHErVcps7SPbldz+iva8NuNmiZPry3UcX0VUeKisHNeXfSayvZogBQsWlHHjxsmlS5fSpkVEZHVCom7L8Yej5HbwJnlyx1ke3oqR04+/lDvBW8zdNCIiomRzyppV/MeNkwKbNopP82Yvxsb9K+TgQbnetp3cGjhQwv/5h0eViMhWgiAY9rJhwwYpUqSIVKxYUSZPniz3799Pm9YRkVW4+fwPiYh5LK4OWaRCy1tqidVFy9XA39QtERGRNXHOlUuyjx+vptb1ql8vzrrg7TvkWvMWcmfkSIm8edNsbSQiotcUBBk6dKgcO3ZMLly4IG+//bZMmzZNcuXKJQ0aNIgzawwR2Y7nkVfU14mdnb24uMeoxdHOXcJjHktUbJC5m0dERJQqLoUKSc6ffpK8K5aLx1tv/bdCp5OgtevkyttN5N7YcWoYDZFF4RS5RKYLghjOAPH555+rIqn79u2TR48eSY8ePVK7OSKyYu5OOUQkRgxLDMXowsXJ3kstRERE1gx1QHLPnSO5f/lF3N54478V0dESsGyZXKnfQB58O16inz41ZzOJiCgtgyBw9OhRGTJkiLRs2VIFQ9q2bfsqmyMiK5XLs6k42XtLeMwDObIylxxZmVNdgsjj3Urs7ZzM3TwiIiKTwAwxeZYsllwzfxaXYsX0j+siI9U0u1fq1ZdHU36SmOfPecTJIqbINfVCZJNBEAQ7xo4dqzJB3nrrLTl//ryMHz9eHjx4IEuXLk2bVhKRRfNxKSxvZB4nGV3Lib2DThwdHKSo3/uS16u1uZtGRERkUnZ2duJZs6bk+32l5Jj4ozjnzatfFxsaKo+nT1fBkCdz5khsWBiPPhGRtU+Ra29vrwqidurUSTp06CBZs2YVa8cpcolMB4VQ7cRB/ZFIRESU3umioyXwj7XyaNpUib57L846h8yZJFP//uLbpo3YOTubrY1ke1Pktv00babIXfElp8gl6+eY0l+4ePGiFCpUKG1aQ0RWz94uxV8rREREVsvO0VEytG4l3k3fkYDlK+Txzz9LzOPHal3Mo8fy4Isv5enceZJp4EDxadZU7BwczN1kIiKbluLhMAyAEFFiAgIC1EJERGRL7J2dxe/dzlJw6xbJPGyY2BtcrY+6c0fujR4tV5s1l6AtW+MUEidKE5wdhujVgiB+fn7y+N+Itq+vr7qf0EJEtm3OnDlqISIiskX27u6SqW8fKbh9m2Ts30/s3P8bkhB55YrcGTxYrrdpK8H79jEYQmnGLo0WovQgWXnrEydOFC8vL/3PHOtPRAlhthgREZGIg7e3ZBk8WPzefVeezJolz5b8JrqoKHVows+dk1t9+opbhfKSZcgQca9QgYeMiMhSC6OmRyyMSkRERERpKerePXk8fYYErFolEhMTZ51HjeqSefBgcStRgm8CmaQwartP0qYw6vKvWBiVbLAmiIODgzx8+PClx588eaLWERERERFRXE7+/uL/5RdSYMN68W7SJM66kL375HrrNnJ78BCJuHKFh46IyJKCIAkljkRERIgzp/4isnnnz59XC5G1uXv7qSxfdFDm/LRddmw+I2FhkeZuEhGlQ85580qOHyZIvj/WiGedOnHWPd+yRa42bSZ3R38skbfvmK2NlA7okPJv2kUVWyVKB5I9l+WUKVPULeqBoOihp6enfl1MTIzs3btXihYtmjatJCKrsWHDBnVbrFgxczeFKNnOnLohk77ZIMFBYfr/6/ZuPycjx7UUD08XHkkiMjnXIkUk1/RpEnb6tDycNFlCDx9+sSI2VgJXr5bA9evFt21bydjvPXHKkoXvABHR6w6CoCCqlgny888/xxn6ggyQvHnzqseJyLbVqFHD3E0gSpHYWJ0snrtPBUAyZvZSAZCoyGi5eO6u7N52Vpq0LM8jSkRpxq1sWcmzYL6EHDokDydNkvA//3qxIipKni1ZomqIYOpdv169xNHXl+8EJU9aZG4wE4RsLQhy7do1dVu7dm1ZtWqVmiqXiCi+SpUq8aCQVXny6LkaCuPh6aqf/czJ2VEF/c/9eYtBECJ6LTyqVpW8VapI8K5d8mjiJIm4dEk9rgsPlydz5sqzpcvEr2cP8evaTRw8PfiuEBG9rpogu3btYgCEiIjSDVc3J3FwtFdDO+Pz9HI1S5uIyDYhEOtVp46qF5J9wgRxypNbvy42OFgeT/lJrtSvL0/mL5DY8HCztpUsm6nrgejrghDZYhCkdevWMn78+Jce/+6776Rt27amahcRWamdO3eqhchaeHm7SeW3CktYWJSEhERIZGS0PHsaLM4ujlKtNmvbENHrZ2dvLz7vNJEC69dLti8+F8ds2fTrYp49k4fjx8uVho1UdoguKopvERFRWgZBUAD17bfffunxxo0bq3VEZNtOnjypFiJr0qVPTalWq6joYnUSGhIh3j7u0rVvLSldLo+5m0ZENszOyUl827WTAls2S9bRH4mDn59+XfSDB3J/3Di50uQdCVy3TnRGstmIiOgVaoJogoODjU6F6+TkJEFBQSndHBGlM+3btzd3E4hSDDPAfPBRE3l4P1ACA0IlZ+6M4ub+8v91RETmYO/iIn7dukmGNm3k6aJF8mTuPIl9/lyti7p5U+5+OFKezJotmQd/IJ516+rrG5GN4/AVItNkgpQqVUqWLVv20uNLly6V4sWLp3RzRJTO5MqVSy1E1ggFUV1cncTBIcX/PRIRpTl7Dw/J1K+fFNy2VTL26SN2rv/VLUIh1dsDB8n19h0k5OBBVdyZiIhMkAny6aefSqtWreTKlStSp04d9diOHTvkt99+kxUrVqR0c0RERGYXFhYpC2ftlsP7/5GoqBjJ4Osh7d59U2rUZXCfiCyPQ4YMkmX4MPHr2kUez5wlz3CB8t/aIOF//SU3e/YS98qVJfOQweL+xhvmbi6ZA6fIJUpQii91NW3aVNasWSOXL1+W999/X4YPHy63b9+W7du3S4sWLVK6OSJKZxYvXqwWImuyZN5e2bnljMTG6tRsMU8eBcmcadvl7zO3zN00IqIEOWbOLNnGfCIFNm0Sn1atROz/+9M+9MgRudGxk9zq11/CL1zgUSQi+leq8n2bNGkiBw4ckJCQEHn8+LGaCaJmzZpy9uzZ1GyOiNKRe/fuqYXIWoQEh8uBvRfVMBhMievi4iS+GT0lIjxK9u44b+7mERElyTlnDsn+9VeSf/068WrcKM664N275VqLlnJn2HCJuHaNR9NGcIpcooS98qDn58+fy6xZs6RSpUpSpkyZV90cEVm5IUOGqIXIWmBa3OioGHF0ctA/pooK2okEBoSYtW1ERCnhkj+/5Jw4UfKt+l08ataIsy5o40a5+k5TuTtmjETdvcsDS0Q2K9VBEEyH27VrV/H395cJEyao+iCHDx82beuIyOo4OjqqhchaZMzkJVn9M0jI83CJiYmV6OgYiYqMVuOpi5XMae7mESXbg2fPZcPR87Lp2AV5FBjMI2fDXIsXl9wzZ0qeJYvFvUKF/1bExEjgyt/lSsNGcv+rryX68WNzNpOIyCxS1FO5f/++LFiwQObOnaumw23Xrp1ERESoGiGcGYaIiKwRZoJp925V+e6rVRLse15cfSMl8KqPZMmST2o3KGnu5hEly+bjF2XGhoMS8DxMZTH5ebnLB82rS+0yBXgEbZh7uXKSe9FCCTlwUB5NnCjh586px3VRUfJs0SJ5umKFHKxWUTa++YaUyldIRlaoIR5OnB6ciNI3x5QUREX2B+qBTJo0SRo1aiQODg7y888/p20LiciqIDMMRowYYe6mECXbX9f+kpKfHBIXr3DVgdTF2snzS3fl7t23pYg3s0HIst1/9ly+Wbldnvs/Eaeyoeqx69fc5cul26RMfn8VECHbheF9ntXeEo+33pTn27bJoylTJPLylRfrwsPlre37pPS+I/J75RJS89xJ2dxpgGRy9zB3s8lENUFMydTbI7L44TCbNm2SXr16yeeff64CIQiAEBHFlzlzZrUQWYvQkAi5mXeRZPF9Ijmcn0pOpyfi7xwgmYvckrUX55i7eURJ2nT0vIRVvSGeJYLE1TNKLV4lgyS44nXZffoyjyDpgyHeDRpI/j/+kGzffiP3fTz1R8YrIlK67z0lU6b/Jgu/+ERiIyN51NLFFLk6Ey/m3imi1xwE2b9/vyqCWr58ealcubJMnTpVzQxDRGSoW7duaiGyFjefXJGcfg/F1yFMnO1jxNk+VtwcIiWbc5DE5jtg7uYRJWnqhU3i5hkj9nY6JDKpBT+7ekfJD0c38whSHHYODnKqXEnp/V4zmdq4kjzxdNOv8w0Nl8ZrtqiaIQErV4ouOppHj4hsNwhSpUoVmT17tpr68r333pOlS5dK9uzZJTY2VrZt26YCJERERNZm8/214uUQoe9AAm4d7HSSzSXIzK0jSppjkWD9uWvI3k4kqhgvWNHL1l+8ILHODrKxQhHpPbCFzKlXToLc/qsFEo3p7sd8qmaTwawyuthYHkYrY0lT5E6bNk3y5s0rrq6u6mL60aNH9euuXLkiLVu2VFnE3t7equbkgwcPktzm7t27pVy5cuLi4iIFCxZUdSsNjRs3TmU/GS5FixZNcpvNmzdXE394eHhI2bJlZfHixQk+H/1hbLdFixbJOg5kxbPD4ITo2bOnygw5c+aMDB8+XL799lvJkiWLNGvWLG1aSURWA4FSLETWIsDugOosGuNiz6ugZPmc7BPumTg5svNKL9t6/eKLaK+IRDg5yqqqJaTHoJbya43SEurspH9e5PXrcmfYcLnWqrU837VLdBgSQZQCy5Ytk2HDhsnYsWPl5MmTUqZMGWnYsKE8fPhQQkJCpEGDBiqQsHPnTjlw4IBERkaqWpS40J6Qa9euqfIMtWvXltOnT8uQIUOkd+/esmXLljjPK1GihP7vUizovybm4MGDUrp0afn999/lr7/+kh49eqjZUNevX//Sc69fv67q31WvXp3ngxWy05ng2ywmJkbWrVsn8+bNk7Vr14q1wUw3Pj4+EhgYqCKQRJR6LIxK1ubzvS2kWPZbRtfhT7AOBU+89jYRpUSVzR+Kq5PxDkNYlL0cafQ9DyjFUX3BdLntFGD0qHiHhMvWAC95tnix6CIi4qxzK1tWMg8dKh6VK/GIWmh/RXtep2GzxNnlv6FOphAZESZLfuyboj4TMj8qVqyoSikAghu5cuWSQYMGqUyOxo0by7Nnz/Tbw7Z9fX1l69atUq9ePaPbHDVqlGzYsEHOnj2rf6xDhw4SEBAgmzdv1meCYAZTBEleBYItWbNmVf1cw75vjRo1VGLAvn371OvitSgdZ4IYgyKpSAOyxgAIEZkWIuhYiKxFzJUKCdZ6i45lEXCyfNFB7kbPYTzmFJDBDC0iS/dFjfoJrgt0dZWsIz+UAlu3SoaOHUQc/5tMMuz0abnZrZvc7NlTwv766zW1liwNAi2GS0S8YJkGWR0nTpyIE8ywt7dX9w8dOqR+D1kgGNKiwZAZPMcwa6NWrVrSvXt3/X38bvwACbJL8LihS5cuqfIN+fPnl86dO8vNmzfjrMc2se3EICjj5+cX57EvvvhCjYLApCFkw0EQIiIN0hqxEFmLSnlrSFiMo9EO5L0gZgeS5VtWc5CERzlKrEEkBD+HRTrK6sYfmLNpZKHeyJFTdAmM9ivkmkXdOmXNIv5jx0qBTRvFp3kzTC+jf07IwUNyvV17uTVwoIT/88/rajZZSE0QZHIg20RbvvnmG6NtwCQayJpAJoUh3L9//76qOYlSC8jsCA0NVcNjMMQEv2M4tDp37tyqTocGv2tsmwjIhIWF6TNQUCcEmSEzZsxQQ2gwdMWwjiW2iW0nZPny5XLs2DE1LEaD4MzcuXNVrUyyXgyCEBGRTStTsKRcuJxDgmNcJFpnp4bAROns5Emkh5zfWMrczSNKUoGsmaS/T2t5HuQqoVFOanke6Cojs3SUzD5ePIL0kgwubtKlUAWRaDvR4UsPs5/GiLjEOsuXNeJeyHDOlUuyjx8v+df+IV7142aQBG/fIdeat5A7H46UyHhX2Sn9unXrlsqQ0JbRo0enajsohrpixQpVVsHT01MFVDC0BMNkkA2iWbhwYYKBloRgmE3btm1VdjKyRDZu3Ki2jcCGBtvEto3ZtWuXCn4g2IHaIoAASpcuXdRjmTJlStU+k2V4+dIXEdErQNErwH9gRNbAz89DLi8rJw5dT4lX5mA1K0xUlL3cPuEvhZxqmrt5RMnSvWolaRpcUo5dvy32dnZSMW9O8fUwbT0ASl9GlK8hkbExcuDuDYmIjRFfZ1fpXaqSVMlm/Mq4S6FCkvOnKRJ25ow8mjRZQg78O4W4TidB69ZJ0KZNkqF1a8n0fn9xineVnswAWRumrmP77/ZQvyM5NUEQKEDZhPizveB+tmzZ1M/IHsYMMcgacXR0lAwZMqh1GMKSEKw3tk20yc3N+Pcetlu4cGG5fPlyku3es2ePKs46ceJEVRhVg3aiICrWabQCrmj7xYsXpUCBAklun8yPQRAiMilU9wYGQchaeHi4SMO33pK1UxzFPc9TcfKMkpC7HuIckkUGfl7R3M0jSraMnu7SqGRhHjFKFh8XVxlfrbHcfB4gT8PDpICPn3g5/1ebISFupUpJ7rlzJOToURUMCfv34odER0vAsmUSuHq1+HbqJBn79hHHeLUUKH0EQZLL2dlZypcvLzt27NBPI4ugAe4PHDgwznO1zAr8HYmZYxKbdbRq1aoqs8PQtm3b1OMJCQ4OVkEMZHIkNU3uO++8I+PHj5e+ffvGWYcpdjE7qqExY8aoDJHJkyerYUJkHRgEISKTQsohkbXp0q2amvrxwP5/JOphjGT385AOvapI8RI5zN00IqI0ldsrg1pSyqNSJXFf/KuE7N0rDydNlojz59XjushIebpggQQsXy5+3buJX48e4uDFYVm2CtPjduvWTSpUqCCVKlWSSZMmqdofWp2N+fPnS7FixdTQGBQ2HTx4sAwdOlSKFCmi3wayMXLkyKEfEtOvXz8128zIkSPVDC0InGCYC2aM0aC2CDI28uTJI3fv3lVT9CIrpWPHjvrnYBjPnTt39ENiMAQGARC0oXXr1qr2iBbMQXFUFG0tWbLkSxkmEP9xsmwMghCRSZUqxRoKZH1cXZ2kb7860r5jFQkKCpNs2TKIkxNnhiEiSgxm9vCsWVM8UHBy61Z5NHmKRF67ptbFhobK4+kz5OniJZKpT2/x7dxZ7BMYqkBpQIdCLyZOBUnF9tq3by+PHj2Szz77TAUVypYtq4qVaoVNMYQEwYinT59K3rx55ZNPPlFBEEOY1cWwRki+fPlUwAPPQwZGzpw5Zc6cOXEuxN2+fVsFPJ48eaICLNWqVZPDhw+rnzUovmo4Y8wvv/yiCrQi2GJYg6RmzZoqQ4TSDzsdLn3ZuOTOu01ERERERMbpoqMl8I+18mjaVIm++9/sHuCQOZNk6tdPfNu2FTtnZx7CNOqvaM/r/MFMcXYxbdApMiJMFk95j30msnqcHYaITAqRecN0RCIiIrINdihs2bqVFMCV/jFjxMFgBo2YR4/lwZf/kyuN35aA1WtEFxNj1ramd3ZptBClBwyCEJFJnT9/Xi1ERERkm+xRQ+HdzlJw6xbJPGyY2Pv46NdF3bkj90aPlqvNmkvQ5i2i+3d2DSKi14VBECIyqe7du6uFiIiIbJu9u7tk6ttHCm7bKhn79xM7d3f9usgrV+TOkCFyvU1bCd63TxWnpjSYHcbUC1E6wCAIEZkUpjjTpjkjIiIicvD2liyDB6tgiF+3bnFqgoT//bfc6tNXbnTpIqHHj/NgEVGaYxCEiIiIiIjSnGPGjJJ19EdSYMtmydC2rYjDf7NwhR0/ITfe7SI3+/SVsLPn+G68Ijtd2ixE6QGDIERkUpiiDAsRERGRMU7+/uL/5RdSYMN68X7nHcy1q18Xsm+fXG/TRm4PHiIRV67wAL7qFLmmXojSAQZBiMikQkJC1EJERESUGOe8eSXHhO8l35rV4lmnTpx1z7dskatNm8ndj0ZL5O3bPJBEZDKOptsUEZHI4MGDeRiIiIgo2VyLFJFc06dJ2OnT8nDyZAk9dPjFithYCVyzRgI3bBDftm0lY7/3xClLFh7ZZEiL4SscDkPpBTNBiIiIiIjI7NzKlpU88+dL7vnzxLVM6f9WREXJsyVL5EqDhvJwwgSJfvbMnM0kIivHIAgRmVRYWJhaiIiIiFLDo2pVybt0qeScPl1cChfWP64LD5cnc+bKlfoN5NG0aRITzOG3RJRyDIIQkUlNmzZNLURERESpZWdnJ151aqt6IdknTBCnPLn162KDg+XxT1PlSv368mTefIkND+eBJqJkYxCEiEwqd+7caiEiIiJ6VXb29uLzThMpsH69ZPvyC3HMlk2/LubZM3n43XdqmMyzpctEFxXFA64dN06RS5QgBkGIyKTatWunFiIiIiJTsXNyUsVRC2zZLFlHfyQOfn76ddEPH8r9cePkyttNJHDtWtHFxPDAE1GCGAQhIiIiIiKrYO/iIn7duknBbVsl85DBYu/lpV8XdeuW3B05Sq61aCHPt28Xnc7E06NYk1hd2ixE6QCDIERkUlevXlULERERUVqx9/CQTP36qWBIxj59xM7NTb8u4tJluT1wkFxv116CDxyw3WCIzsQLUTrBIAgRmdSqVavUQkRERJTWHDJkkCzDh0nBrVvE9913RZyc9OvCz5yRW716y81u3SX05Cm+GUSkMAhCRCZVuXJltRARERG9Lo6ZM0u2MZ9Iwc2bxKd1KxH7/7o5oUePyo1OneRWv/4SfuEC3xQiG8cgCBGZVPXq1dVCRERE9Lo55cgh2b/6SvKvXydejRvFWRe8e7dca9FS7gwbJhHXrvHNIbJRDIIQEREREVG64pI/v+ScOFHyrfpdPGvWjLMuaOMmufpOU7k7ZoxE3b0r6ZKp64GwLgilIwyCEJFJHThwQC1ERERE5uZavLjkmvmz5FmyWNwrVPhvRUyMBK78Xa40bCT3v/paoh8/Nmczieg1YhCEiEzq0KFDaiEiIiKyFO7lyknuRQsl15w54lqypP5xXVSUPFu0SC7XbyAPJ06SmMBASQ/sdGmzEKUHFh0E+eabb6RixYri5eUlWbJkkRYtWsjFixfjPCc8PFwGDBggGTNmFE9PT2ndurU8ePDAbG0msnX4nGIhIiIisiR2dnbiWe0tybtiueT4aYo4FyygX6cLC5MnM2eqYMjjn2dKbEiIWdtKRDYaBNmzZ48KcBw+fFi2bdsmUVFR0qBBAwkx+FIaOnSorFu3TlasWKGef/fuXWnVqpVZ201kywoWLKgWIiIiIksNhnjXry/5//hDso//Vpxy5tSviw0KkkeTJsnlBg3l6cKFEhsRIVaJNUGIEmSn0+msJrHp0aNHKiMEwY4aNWpIYGCgZM6cWZYsWSJt2rRRz7lw4YIUK1ZMpeNXqVIlWdsNCgoSHx8ftT1vb+803gsiIiIiIrIUushICVi1Sh5Pmy7Rjx7FWefo7y+ZB7wvPi1aiJ2jo9namNz+iva8Hr2mi7Ozm0nbEBkZJvPnvs8+E1k9i84EiQ8fevDz81O3J06cUNkh9erV0z+naNGikjt37kRrEkRERKgvCMOFiExj5cqVaiEiIiKyBnbOzuLboYMU2LZVsnz4oThkyKBfF33vntwb86lcbfKOBG7YILrYWLO2lYhsKAgSGxsrQ4YMkbfeektK/lvM6P79++Ls7CwZDL6oIGvWrGpdYrVGECHVlly5cqV5+4lsxfXr19VCREREZE3sXV0lY6+eUmD7Nsk0cKDYe3jo10XeuCF3h4+Qay1byfNdu8Tik+k5HIbI+oMgqA1y9uxZWbp06Stva/To0SqrRFtu3bplkjYSkUj//v3VQkRERGSNHDw9JfPAASoY4tezp9i5uOjXRVy8KLf7vy83OnSUkMNHzNpOIkrHQZCBAwfK+vXrZdeuXZLToHBRtmzZJBJj+AIC4jwfs8NgXUJcXFzUWDrDhYhMw8PDQy1ERERE1szR11eyjvxQCmzdKhk6dhAxqAkS9uefcrN7d7nZs6eE/fWXWBo7nS5NFqL0wKKDIEgzQwBk9erVsnPnTsmXL1+c9eXLlxcnJyfZsWOH/jFMoXvz5k2pWrWqGVpMRERERETpiVPWLOI/dqwU2LRRfJo3x/Qy+nUhBw/J9Xbt5daAgRJ+8R+ztpOI0kEQBENgfv31VzX7i5eXl6rzgSUsLEytRz2PXr16ybBhw1SWCAql9ujRQwVAkjszDBGZ1tSpU9VCRERElJ4458qlptTNv/YP8apfP8664B075FqLFnLnw5GqfojZsSYIkXUGQWbMmKFqdtSqVUv8/f31y7Jly/TPmThxorzzzjvSunVrNW0uhsGsWrXKrO0msmUoVoyFiIiIKD1yKVRIcv40RfKuWCEe1ar9t0Knk6B16+RKk3fk3mdjJSqRiRqIyHzsdBZf2thy5t0mIiIiIiIyFHL0qDyaNFnCTp58eerdTp0kY98+4ujn91r6K9rzenabKs7ObiZ9oyIjw2TeLwPZZyKrZ9GZIERERERERJbMo1IlybP4V8k1a6a4FC+mf1wXGSlPFyyQK/Xqy6MpUyTm+fPX1ia7NFqI0gMGQYjIpJ4+faoWIiIiIlthZ2cnnjVqSL6VKyXHpInibDChQ2xoqDyePkMu16svT+bMkdh/6xsSkXkwCEJEJjVv3jy1EBEREdkaO3t78W7USPKvWyv+X38tTtmz69fFBgbKwwk/yOUGDeTp4sUqUyTNoOJBWixE6QCDIERkUkWKFFELERERka2yc3SUDK1aSv7NmyTrmDHikCmTfl3Mo8fy4Mv/yZXGb0vAqtWii442a1uJbA2DIERkUk2bNlULERERka2zd3YWv3c7S8GtWyTz8GFi7+OjXxd1547c+/hjudqsuQRt3iK62FjTvXBsGi1E6QCDIERERERERGnZ6XJ3l0x9+kjBbVslY/9+Yufurl8XefWq3BkyRK63aSvBe/cKJ+8kSlsMghCRSZ07d04tRERERBSXg7e3ZBk8WAVD/Lp1U9PoasL//ltu9X1PbrzbRUKPH3+1Q6dLo4UoHWAQhIhMatOmTWohIiIiIuMcM2aUrKM/kgJbNkuGtm1FHBz068JOnFCBkJt9+krYWV5YIjI1BkGIyKRq1aqlFiIiIiJKnJO/v/h/+YUU2LhBvN95B3Pt6teF7Nsn19u0kdsfDJaIK1d4KIlMhEEQIjKpChUqqIWIiIiIksc5Tx7JMeF7ybdmjXjWrRtn3fOtW+V6h44pOpR2Ol2aLETpAYMgREREREREFsC1SGHJNW2q5F22VNyrVvlvhSlnjiGycQyCEJFJbd++XS1ERERElDpuZcpInvnzJfeC+ernFEPWRlosROkAgyBEZFKnT59WCxERERG9Go8qVSTP0t8k+48/Wu2hnDZtmuTNm1dcXV2lcuXKcvToUf26K1euSMuWLSVz5szi7e0t7dq1kwcPHiS5zd27d0u5cuXExcVFChYsKAsWLIizfty4cWJnZxdnKVq0aJLb/euvv6R69eqqrbly5ZLvvvsuzvrZs2er9b6+vmqpV69enP0h68AgCBGZVIcOHdRCRERERK8OHXivmjVS9kuxabSk0LJly2TYsGEyduxYOXnypJQpU0YaNmwoDx8+lJCQEGnQoIHav507d8qBAwckMjJSmjZtKrGJDP+5du2aNGnSRGrXrq0uvA0ZMkR69+4tW7ZsifO8EiVKyL179/TL/v37E21rUFCQak+ePHnkxIkT8v3336tgyqxZs+IEXzp27Ci7du2SQ4cOqUAJfufOnTspPzhkNnY6HfOacML7+PhIYGCgikASERERERFZW39Fe17v9pPF2dnNpG2IjAyTOcsGp6jPhMyPihUrytSpU9V9BDcQOBg0aJDK5GjcuLE8e/ZMvz1sGxkWW7duVVkWxowaNUo2bNggZ8+e1T+GC3ABAQGyefNmdR/BizVr1qQoO3nGjBnyySefyP3798XZ2Vk99tFHH6ntXLhwwejvxMTEqPZi/7p27Zrs1yLzYiYIERERERFROmInujRZtECL4RIREWG0DcjqQEaFYTDD3t5e3UcWBX4PWSAY0qLBMBQ8xzBro1atWtK9e3f9ffxu/AAJskvwuKFLly5J9uzZJX/+/NK5c2e5efNmnPXYJrZtuN0aNWroAyDadi9evKgCNcaEhoZKVFSU+Pn5JfJukKVhEISITGrRokVqISIiIqL0B5kcyDbRlm+++cbo8x4/fqwyJbJmzRrncdxHtkWVKlXEw8NDZXYgmIDhMSNGjFC/g+Ermty5c4u/v7/+Pn7X2DYRkAkLC9NnoKBOCDJDkOGBITSo5fH8+XP972Cb2HZS29XWGYO2I9CSUNYKWSZHczeAiNKX5BSzIiIiIqI0lBazufy7vVu3bsUZDmOYyZESKIa6YsUK6d+/v0yZMkVlgKDeBobJ4GfNwoULU7xtDLPRlC5dWgVFUOtj+fLl0qtXL/V4QsGb5Pr2229l6dKlqk4IMljIejAIQkQmNXToUB5RIiIiInNLoxltEQBJTk2QTJkyiYODw0sXyHA/W7Zs6mcUFcUMMcgacXR0lAwZMqh1GMKSEKw3tk20yc3NeB0UbLdw4cJy+fLlFG9XW2dowoQJKgiyfft2FWQh68LhMERkUvjPDgsRERER2S7U1ihfvrzs2LFD/xgKo+J+1apVXwqYIFCBWWIwc0yzZs0S3C5+13CbsG3btpe2aSg4OFgFWwyH1Rjb7t69e1WND8PtFilSRBU/1WDa3C+//FINtalQoUIiR4AsFYMgRGRS+M8tsWnNiIiIiCiNWcgUuZged/bs2fLLL7/I+fPn1dAX1P7o0aOHWj9//nw5fPiwClD8+uuv0rZtW5VVjMCDBrOujB49Wn+/X79+cvXqVRk5cqSatWX69OlqmIthNjJqi+zZs0euX78uBw8elJYtW6qLdBhuo8E2DWd06dSpkwrcYLjMuXPn1PS+kydPVvugGT9+vHz66acyb948yZs3r6oVggVBFrIeHA5DRCb1448/6v/zISIiIiLb1b59e3n06JF89tlnKlhQtmxZlUGhFRzFzCsIRjx9+lQFFTBFbfyh1ZjVxbBGSL58+dQUuXgeghQ5c+aUOXPmqJlcNLdv31YBjydPnqjaI9WqVVPBFvysQfFVwxljUOQVU/MOGDBAZbAgOwXt7tu3r/45KLKKWW/atGkTp41jx45V0/KSdbDT6UxdMSf9zrtNREnTZobp0qULDxcRERHRa+yvaM/r2+ZHcXYyXh8jtSKjwmTWymHsM5HVYyYIEZkUgx9ERERERGSpGAQhIiIiIiJKT9Jwilwia8fCqERkUnfu3FELERERERGRpWEQhIhM6rffflMLEREREZk5E8TUC1E6wOEwRGRSqPpNRERERGbE4TBECWIQhIhMql69ejyiRERERERkkRgEISIiIiIiSk8wcsXUo1c4GobSCdYEISKTOn78uFqIiIiIiIgsDTNBiMikdu/erW4rVKjAI0tERERkBna6F4upt0mUHjAIQkQm1bhxYx5RIiIiIiKySAyCEJFJlShRgkeUiIiIyJw4OwxRglgThIiIiIiIiIhsAjNBiMik1q9fr27feecdHlkiIiIic4jVvVhMvU2idICZIERkUhcuXFALERERERGRpWEmCBGZVI8ePXhEiYiIiMyOmRtExjAIQkQmlTFjRh5RIiIiInNiYVSiBHE4DBERERERERHZBGaCEJFJzZ49W9326dOHR5aIiIjIXCNhTD0ahqNrKJ1gEISITCo8PJxHlIiIiIiILBKDIERkUoMGDeIRJSIiIjInTpFLlCDWBCEiIiIiIiIim8AgCBGZVGhoqFos0aNHj2TGjBny9ddfy+nTp83dHKtw48YNdcyIiIjImsSm0UJk/TgchohMavr06ep2xIgRFndkDxw4IIUKFZJ69eqZuylWI0+ePNK/f/9kPffUqVPy119/Sbdu3RJ8zvz58+X27dtib/8iBp8rVy7p2rWrfv3+/fvl4MGDEhsbK2XLlpUGDRron2vo2rVr8ssvv4iTk5P+sU6dOkm+fPmMPnft2rUyePDgOI9PnjxZmjVrZvR3iIiIiCh9YhCEiEwqb968FnFEY2JixMHBIc5jgYGBCXZ40em2s7NTC6UtBB7KlCnz0uP//POPHDlyRHr16iUuLi6ycOFCOX78uFSqVMnodnx9fV8KbBARERFmctG9WEzJ1NsjMhMGQYjIpNq0aZPkcx4+fCjr16+XBw8eqI5s48aNVcbBn3/+KSdOnJCePXvqn7tp0yYVmGjUqJGEhYWp+1euXFEBjqpVq6oFdu3aJU+ePBGdTqc6061atZJixYrpt4MO9fXr1+XmzZvqtVHA9ffff1evi+3dv39fZa88f/5cNm7cqO57e3ur182fP7/axtOnT2X16tWq3XjM0dFRMmbMKLVr134pCwIBl4kTJ8q4cePU/aTajm0jEHPp0iXJlCmTOo5+fn5qPdqyefNmdYvMhzp16qjnrFixQoYOHaoP3Bw6dEgNX+nQocNLxxxtqVixomonhishCKFlWeB19+zZo9YheFS8eHG1Dq8VP4sC26lSpYp6n3CsSpUqJU2aNJFnz56p44ptffXVV+Lp6ZniAAWOX4UKFdQxhTfffDPRIIgpffPNN6rtmqioKBk1apS4ubml+WsTERGZXFqMXuFoGEonGAQhotcqOjpalixZojrSCBhcuHBB3UeHuWjRoqojjQCCj4+P6pT+/fff0r59e/W7CEAgaDJkyBAJCQlRwyEyZ84sBQsWVOvPnz+vntu6dWvVmTeEIRcYilGuXLk4WQjoeL/77ruSIUMG1bZFixapAECJEiVUQGH58uUycOBA8fDwkJUrV6rgB9p9+fJlta569erJ2u/ktL1z584qeLNu3ToVGMF+YMphtKlWrVqqnZGRker4+Pv7qyAM2qhl35w5c0aqVauWYBvOnj0r3bt3Vz9jmydPnlRBBwQ/cJyRgYHAx9KlS2Xv3r1St25do9tBW3v06KGO8axZs1SwqUCBAvLOO+8kORwGtmzZopYsWbKoY509e3Z9zZaSJUvqn5c1a1b1WEKCgoLku+++U1kjCMbUrFnzpeyf5Bo9erT+ZwSrEFBzdXVN1baIiIiIyHIxCEJEJoVMB0Cn2Jg7d+6obA0EQQDBBgyBQAYEghOo2XHu3DmVBYCsDXT0c+bMKcHBwSorAUEOdHQRtEAHHp13LZCArI7ChQurn43VkTAGQRFkVQACMghMoEMNGDqD18Y+5c6dW2WAoPOPNiFgg3XJkZy2I7iiDdVBIABBAkBWC4InyOIAvLa7u7v6uXTp0irwgSAIOu3IJtH235jKlSuLl5eX+hlZKMi8QTsQHMHxRuAJEHBBICahIAjeOwSFAK+NDJWE3u/46tevr44x3p9jx47J4sWLVZAJGRcI8CCgoUEQAo8Zg/esX79+KmsE+46sGARwEgpKBQQEqGwPQ8a2jYK5OBf79OnDoVFERGS9OByGKEEMghCRSSHjIbHCqBhCoXW2NbiPx7UAAIpjolOOYIiWGYBOLDI1cOVfg2CKYQ0Sw+3++uuvKksCmjZtqgIGxhj+Dl4Dv2PYWUY2Cl4D7UPH37AQJ4IZyZGctmtBBcBraB10ZDsgCGIM9mn27Nny9ttvq2AIMjIQJEmI4b7iZwRnjL0nhu+HMQm1NTkMA0d4j5GFcuvWLRW8cXZ2loiICP16/IzHjEEwRwvoIKiCLBAUvk0oCIL3ylhh1PgBuq1bt6psGQ6DISIiIkqfGAQhIpPSMjwSgo4rhnMYwn0tIwKZIH/88Yc8fvxYZUpoM4egPgc6xB999FGyrtBj6EhK4TWQ0YBZRowFMlBLA7UitEAI2q0FKNA2rNNgyIvhdlPS9vhtunjxotF1qBmCjAhkLiAIguEoiTE87vgZdTuMvSf4WQswpERqisoa/g6CGagXgywbQIYJHkur1zaEgNCyZcvUMcQwHSIiIuuGIqamLmTKwqiUPiQvX5yIKJlQkyKxuhQ5cuRQtxgCg5oSCHRgmAmCH4AAAzrBGzZsUMM+UBdCCwZgOtXt27erDAFkaKDDjKv3poJsBHS8kYGCtiF7A8VUERRAJgE6x6iVgXUITCCDQYN24nfRJrQP2SyaV2k72oThHihEitdFIObevXtxskF27typAjAYDpSYo0ePqgwPLIcPH1ZDkQC3mJYW+4kCriiSalibI7mQIYLMlfj1WDTYNoYW4bhiQRsQfMCx0fYFhVAxrAePo9BrQhk8GF6kBW5wfPC+FClSRFID7UV9F0zJi6KwRERERJR+MROEiF7vl46jo3Ts2FEFOdB5RyYFZjPR6lwAOuCoFYFZVwyhaOi2bdvkp59+Up1+ZEFgphRTQQ0KZJBgJhYUaEV2AYp2ahkWKFSK4T4I4KCGh2GHGW1B8GfevHlqO/gZAZ5XbTu21aVLF1WsE0M1kFGCWh0ojKoFMNBe1PtIqg4KnovisAikILiAeiiAWwQv5syZowI0GFZTo0aNFB8/1DRBsOj7779XARHMwGMI20YgCEELtDVbtmyqGKw29AQBH8wEg3YgMIGgBGqWaDDrDN4fBHsQCFq1apUqHIvXQh2XxIJvicG+o/4MtonAi2b48OEsjkpERFYqDabIZSYIpRN2OgxMt3H4Axhj4HFVEVdsiSj19u3bp26TO2uKNcOwHXxnxA/WvE4ILPzwww8qUIKgQkIwtS0CMUllixAREZH19le0571X73NxdjTtLGeR0eEyc/tY9pnI6jEThIhMClkSthIEsQSYkhZ/7CQWACEiIiIbE6t7sZh6m0TpAIMgRGRSLVu25BF9TebOnSvPnj2Tdu3a8ZgTERHRfzhFLlGCGAQhIpPC7Cq2onnz5mZ9/V69eiX7uUOHDk3TthARERERWQMGQYiIiIiIiNIVTpFLlBBOkUtEJrVixQq1EBERERERWRpmghCRSd24cYNHlIiIiMicWBiVKEEMghCRSb3//vs8okREREREZJEYBCEik3J3d+cRJSIiIjIjnU6nFlNvkyg9SDc1QaZNmyZ58+YVV1dXqVy5shw9etTcTSIiIiIiIiIiC5IugiDLli2TYcOGydixY+XkyZNSpkwZadiwoTx8+NDcTSOyOVOmTFELEREREZkJsjbSYiFKB9JFEOTHH3+UPn36SI8ePaR48eLy888/q5T8efPmmbtpRDYHnz0OiSEiIiIyIwZBiNJvTZDIyEg5ceKEjB49Wv+Yvb291KtXTw4dOmT0dyIiItSiCQoKei1tJbIFvXv3NncTiIiIiIiI0mcmyOPHjyUmJkayZs0a53Hcv3//vtHf+eabb8THx0e/5MqV6zW1loiIiIiIKI3FxqbNYuLajVeuXJGWLVtK5syZxdvbW9q1aycPHjxIcpu7d++WcuXKiYuLixQsWFAWLFiQ4HO//fZbsbOzkyFDhiS7zZcvXxYvLy/JkCHDS+tWrFghRYsWVftTqlQp2bhxY7K3S5bB6oMgqYGskcDAQP1y69YtczeJKN148uSJWoiIiIjItiVWuzEkJEQaNGigAhQ7d+6UAwcOqCz/pk2bSmwiAZdr165JkyZNpHbt2nL69GkV3EAm8pYtW1567rFjx2TmzJlSunTpZLc5KipKOnbsKNWrV39p3cGDB9W6Xr16yalTp6RFixZqOXv2bAqOCpmb1QdBMmXKJA4ODi9FDHE/W7ZsRn8HEUNEGg0XIjKN+fPnq4WIiIiIbFtitRsR9Lh+/brK4kBGBZZffvlFjh8/roIiCcE28uXLJz/88IMUK1ZMBg4cKG3atJGJEyfGeV5wcLB07txZZs+eLb6+vslu85gxY1SmB7JS4ps8ebI0atRIPvzwQ/XaX375pcpImTp1agqPDJmT1QdBnJ2dpXz58rJjxw79Y4gc4n7VqlXN2jYiW4T/ELAQERERUfqDeoqGi2GtRWO1G1Gr0VjtRvweskBwgVqDISZ4zv79+/WP1apVS7p3766/j9813CYguyR+PcgBAwaojJH4z9Vgm9i2IQRfMNwFQ3iMSe5rk2Wz+sKogBSrbt26SYUKFaRSpUoyadIklV6FiCMRvV74z4aIiIiIzEcXqxNdKmt4JLZNiF9PEUNdxo0bl6LajRcuXJAqVaqIh4eHjBo1Sr7++mvR6XTy0Ucfqd+5d++e/vm5c+cWf39//X3UfTS2TQRkwsLCxM3NTZYuXaqG32A4TEKwTcNhNxjOjcDIr7/+muBIgYReO6FalGSZ0kUQpH379vLo0SP57LPP1AlYtmxZ2bx580snKBEREREREaUe6ikaBgkMMzlSAsVQkXXRv39/mTJlisoAQb0NDC/Bz5qFCxemuH2DBw+Wbdu2qcyShGCyDEMYttOpUyepUaNGKvaGrEm6CIIAxoJhISLz0gpDlSxZkm8FERERkTnodC8WU29TJNk1FZNTuxGFUTFDDLJGHB0d1WwsWJc/f/4Et4v1xraJNiELBENwUHgVwRQNskv27t2randgGA7aFR+Gwqxdu1YmTJjw7+7qVKYI2jVr1izp2bNngq+dUC1KskzpJghCRJYBWVjAIAgRERGRmSBeYeIYSEq3Z1i7ETOoGNZujH/xGgETLRCBAEazZs0S3C7qPsaflhZZH1o9yLp168qZM2firEeZBBQ7xdAbYwEQQF0PBEs0f/zxh4wfP17NCJMjRw79a6P9htPtGr42WQcGQYjIpDBdGRERERFRUrUbMaMgCupjaAyCEBjGMnToUClSpIj+4HXt2lUFIbThK/369VMZHSNHjlTZGQicLF++XDZs2KDWe3l5vXQxDrVHMmbMGOfx0aNHy507d/TDbeIX9scsNRiWY/g7aF/NmjXVzDSog4faI3geMkXIejAIQkQmhYg/EREREZmRLvbFYuptmrh248WLF1Uw4unTp5I3b1755JNPVBDE0M2bN+PUCMH0uAh44HmYsjZnzpwyZ84cNUtLSqD4KradEm+++aYsWbJETaP78ccfS6FChWTNmjXMgLYydjoMdrJxqCTs4+MjgYGByRrfRkREREREZGn9Fe15fSqOEGfH1BUsTUhkdITMPjaBfSayeswEISKTwrhIqF+/Po8sERERkdmmyATpW/AAAQAASURBVDXttW5Tb4/IXP7LKyIiMoE///xTLURERERERJaGmSBEZFKYX52IiIiIzCkNpsg1+XQzRObBIAgRmVT27Nl5RImIiIiIyCIxCEJERERERJSOYO4LU89/wfk0KL1gEISITEqbax1zuhMRERGR7U6RS2SJGAQxiGpiSikiejXafOv8PBERERGZhvZ3VXKzMSJjIk1+6NNim0TmYKdjXpPcvn1bcuXKZZY3gIiIiIiIKDlu3bolOXPmTHB9eHi45MuXT+7fv58mBzRbtmxy7do1cXV1TZPtE70ODIKISGxsrNy9e1e8vLzEzs5OzB3lRUAGX3De3t5mbQtRavAcJmvG85esHc9hsnY8h43Ddevnz5+rAvT29vaJHkMEQiIj0yZrw9nZmQEQsnocDiOivkgSi6iaAwIgDIKQNeM5TNaM5y9ZO57DZO14Dr/Mx8cnWccOWRrM1CBKWOJhRCIiIiIiIiKidIJBECIiIiIiIiKyCQyCWBgXFxcZO3asuiWyRjyHyZrx/CVrx3OYrB3PYSJKayyMSkREREREREQ2gZkgRERERERERGQTGAQhIiIiIiIiIpvAIAgRERERERER2QQGQYiIiIiIiIjIJjAIQkREREREREQ2gUGQNDRu3Dixs7OLsxQtWlS/Pjw8XAYMGCAZM2YUT09Pad26tTx48CDRbep0Ovnss8/E399f3NzcpF69enLp0qW03A2yUWlx/nbv3v2lbTZq1Og17A3ZoqTO4VmzZkmtWrXE29tbrQsICEjWdqdNmyZ58+YVV1dXqVy5shw9ejQN94JsWVqcw0ltk+h1nL9Pnz6VQYMGSZEiRdTfs7lz55YPPvhAAgMDE90m/w4mIlNgECSNlShRQu7du6df9u/fr183dOhQWbdunaxYsUL27Nkjd+/elVatWiW6ve+++06mTJkiP//8sxw5ckQ8PDykYcOGqkNKZOnnLyDoYbjN3377jW8cmeUcDg0NVefjxx9/nOztLVu2TIYNGyZjx46VkydPSpkyZdR38MOHD9NoD8jWmfocTmqbRKaU0LmGvxmwTJgwQc6ePSsLFiyQzZs3S69evRLdHv8OJiJTcDTJVijhA+zoKNmyZXvpcUS6586dK0uWLJE6deqox+bPny/FihWTw4cPS5UqVYxGvydNmiRjxoyR5s2bq8cWLlwoWbNmlTVr1kiHDh34TpDFnr8aFxcXo9skep3nMAwZMkTd7t69O9nb+/HHH6VPnz7So0cPdR8B6Q0bNsi8efPko48+MlGridLuHE5qm0SmlNC5VrJkSfn999/19wsUKCBfffWVvPvuuxIdHa1+Lz7+HUxEpsJMkDSGoSrZs2eX/PnzS+fOneXmzZvq8RMnTkhUVJQazqJBiiDSAQ8dOmR0W9euXZP79+/H+R0fHx+Vjp3Q7xBZyvmrwR/rWbJkUSmw/fv3lydPnvBNotd+DqdGZGSkOvcNz3t7e3t1n9/BZA3ncFpuk+hVzzVcYMHQLmMBEODfwURkKgyCpCEEJ7T0vhkzZqgv7+rVq8vz589VMMPZ2VkyZMgQ53eQ1YF1xmiP4znJ/R0iSzl/AWnbyF7asWOHjB8/Xg2jady4scTExPCNotd6DqfG48eP1bnK72Cy1nM4rbZJ9KrnGr5fv/zyS+nbt2+CB5N/BxORqXA4TBpC505TunRp9Z9Bnjx5ZPny5aoIFJGtnb+GQ7ZKlSqltosUWGSH1K1b1yTtJkrOOZzUuHOi9HoO83NBr0tyz7WgoCBp0qSJFC9eXBVTJSJKa8wEeY1w1bxw4cJy+fJlNT4SqdXxK7ljdo2Exulqj8efgSOx3yGylPPXGKTHZsqUSW2T6HWew6mBc9XBwYHfwWS15/Dr2iZRcs81ZIUgS9TLy0tWr14tTk5OCR48/h1MRKbCIMhrFBwcLFeuXFHT25YvX1590WNYgObixYtqrGTVqlWN/n6+fPnUfwCGv4PoOWaJSeh3iCzl/DXm9u3bqiYItkn0Os/h1MAQMJz7hud9bGysus/vYLKGc/h1bZMoOeca/oZt0KCB+m5du3atmnY8Mfw7mIhMhUGQNDRixAhV8+D69ety8OBBadmypbqK2LFjR1XQFKmAmGpx165dqtgeZhvAH9KGM2ug2CQi44D51VEJ/n//+5/6z+LMmTPStWtXVXCqRYsWabkrZINMff7ij58PP/xQzR6DbaLjiFmOChYsqKYYJXqd57A2vvz06dP6q5L4TsX9p0+f6reBYVpTp07V38c5P3v2bPnll1/k/PnzqrhvSEiIfrYYIks/h5PaJtHrOH+1AAi+PzHbHO7jfMZiWCeMfwcTUVpgTZA0hKvc+KLHle7MmTNLtWrVVAcQP8PEiRPVzAKtW7eWiIgI1RGcPn16nG3g6jqqZWtGjhyp/sNA4SgMRcA2UXAqqeg5kbnPX/zh89dff6nOI85dBO/wBxAKoWHaXKLXfQ5jetvPP/9c//waNWrop3vu3r27+hlXLVGwT9O+fXt59OiRfPbZZ+qP9bJly6rv4PjFUoks9RxOaptEppLYuYZaYMhkBlwMMYQCqnnz5lU/8+9gIkoLdjpMuk1ERERERERElM5xOAwRERERERER2QQGQYiIiIiIiIjIJjAIQkREREREREQ2gUEQIiIiIiIiIrIJDIIQERERERERkU1gEISIiIiIiIiIbAKDIERERERERERkExgEISIiq7B7926xs7OTgIAAdX/BggWSIUMG/fpx48ZJ2bJlX0tb8FpZs2ZV7VmzZs1reU1rVaNGDVmyZIlJt/n3339Lzpw5JSQkxKTbJSIiovSPQRAiIht0//59GTRokOTPn19cXFwkV65c0rRpU9mxY4dJX6dWrVoyZMgQeR1GjBhh8vYbc/78efn8889l5syZcu/ePWncuHGav6a1Wrt2rTx48EA6dOigfyxv3rwyadKkl56bkiBW8eLFpUqVKvLjjz+atL1ERESU/jEIQkRkY65fvy7ly5eXnTt3yvfffy9nzpyRzZs3S+3atWXAgAGvvT06nU6io6NfeTuenp6SMWNGSWtXrlxRt82bN5ds2bKpIFJ8kZGRad4OazBlyhTp0aOH2Nub/s8NbHfGjBkmOXeIiIjIdjAIQkRkY95//301jOPo0aPSunVrKVy4sJQoUUKGDRsmhw8f1j/v5s2bqqOP4IK3t7e0a9dOXdWPf+V+0aJF6uq+j4+PuuL//Plztb579+6yZ88emTx5sno9LAjAaMNaNm3apIIxCCLs379fIiIi5IMPPpAsWbKIq6urVKtWTY4dO5bs/YqfSYDXb9GihUyYMEH8/f1VgARBnqioKP1zkMnRpEkTcXNzk3z58qlhGwllKmivgYwZQMce+2H4Wl999ZVkz55dihQpoh6/deuWOm4YtuPn56eOJ46BJiYmRh13rEf7Ro4cKd26dVPb0hhrD/YTbdFgiFDv3r0lc+bM6r2qU6eO/Pnnn8l+ryA2Nla+++47KViwoHpPcufOrfYHsL2BAwfGacOjR4/E2dk5wewbrEegTTteKaWdM4YL2q6pX7++PH36VJ1jRERERMnFIAgRkQ1BpxFZHwgGeHh4vLReq7GBDjE67Fonc9u2bXL16lVp3779S1kRqImxfv16teC53377rVqH4EfVqlWlT58+KtiABcNuNB999JF6LoaXlC5dWgUAfv/9d/nll1/k5MmTqjPesGFD1YbU2rVrl2ojbrFd1BHBounatavcvXtXBWbw2rNmzZKHDx8mOuRm/vz56mdtnzQIBly8eFEdKxwLBFvQfi8vL9m3b58cOHBABZQaNWqkzxT54YcfVHvmzZunAkHY19WrV6d4P9u2bavajcDSiRMnpFy5clK3bt04xy6x9wpGjx6t7n/66aeq5gYCQqh7Agiw4D4CVZpff/1VcuTIoQIkxmB/3N3dpVixYpIa2vHFcvnyZXU+oL6IBgEYBHZwbImIiIiSTUdERDbjyJEjOnz1r1q1KtHnbd26Vefg4KC7efOm/rFz586p3z169Ki6P3bsWJ27u7suKChI/5wPP/xQV7lyZf39mjVr6gYPHhxn27t27VLbWbNmjf6x4OBgnZOTk27x4sX6xyIjI3XZs2fXfffdd3F+79mzZ+r+/PnzdT4+Pvrnoz1lypTR3+/WrZsuT548uujoaP1jbdu21bVv3179fP78ebW9Y8eO6ddfunRJPTZx4sQEj83q1avVcwzhtbJmzaqLiIjQP7Zo0SJdkSJFdLGxsfrHsN7NzU23ZcsWdd/f31+/fxAVFaXLmTOnrnnz5vrHsA/x24P9xP7Cvn37dN7e3rrw8PA4zylQoIBu5syZyXqv8LiLi4tu9uzZRvc5LCxM5+vrq1u2bJn+sdKlS+vGjRuX4HFCm/Pnz//S49gfZ2dnnYeHR5wF77/h+6fB8WvZsqWufPnyutDQ0Djr8Hj37t0TbAMRERFRfI7JD5cQEZG1Q/2N5EB2BrI2DDM3UIwSmSJYV7FiRfUYhicg00GDYSeJZVIYqlChQpwsBWROvPXWW/rHnJycpFKlSur1UgvDfBwcHOK0DzVQAFkbjo6OKmtCg2wDX1/fVL1WqVKlVHaCBsNRkMFgeHwgPDxc7W9gYKDKcqhcubJ+HdqD45Lc90l7neDg4JfqoYSFhenrlyT1XuEYI8sD2SPGYHhSly5dVMYKhvcgU+fs2bOq8GlC8Pr4PWM+/PBDNYQofv2QvXv3vvTcjz/+WA4dOiTHjx9Xw5YM4X5oaGiCbSAiIiKKj0EQIiIbUqhQIVVb4cKFCybZHgIVhrBtDKVJDmPDcUztVdqXUvH3B4EJ1DxZvHjxS89F7Y7kQu2R+EERw7omeB0ENDCkJz7DKYQTOxbxgwvGYEgMhp/cvn1bDQnCMJg8efIk+PxMmTLJs2fPElyHgJMh1EyJD0NuJk6cqPYNQ2/iw3CfAgUKJNl2IiIiIg1rghAR2RB0NFGnYtq0aRISEvLSehTYBNRxQFFPLBrUicB6ZIQkFzIjUPwzKejI4rmom2HY0Udh1JS8XkqgeClmFjl16pT+MWRuJNRxTylkmFy6dEkVekWH33BBYVIsCF4cOXJE/ztoD2p6xA+YGNYeCQoKkmvXrsV5HUx5jCyS+K+DYENyg2MIhCQ2xTAyXZClMnv2bFUfpGfPnolu84033lDtSu3xRPYHAi+YihjT4RqDbBS8DhEREVFyMQhCRGRjEABBYAJDTVAMFB11DIfAcAQUMoV69eqpTm/nzp3V0AfMJIMiojVr1owzjCUpGIKBTj5mRHn8+HGCWRjIoujfv78aJoHCrQi4oKAqhjr06tVL0kLRokXVfvbt21ftH4Ih+BnBAG3Wl1eBY4cgBArMongnAhfIaMAMOMimgMGDB6tipChYiuwczNyjBaI0yLjArC7YBobyYPYYwyE+2Ae8b5hRZuvWrepYHzx4UD755BM1hCQ5MGxl1KhRqjjtwoUL1TAazBQ0d+7cOM9DUALtRWZKy5YtE90mghPYf8PAVnIheILtYwYbBO1wHwtmnNFgP+/cuaP2n4iIiCi5GAQhIrIx+fPnV4GN2rVry/Dhw6VkyZJqulFkAcyYMUM9B0GAP/74Q9XHwIwc6Gji95YtW5ai18JsKuiwI5sDGQ2Ydjch6Fxjyl7UnkB2A7IytmzZkuoaHcmBDj9mQME+otONwAvqZiRUyyIlMDMKalxgqtlWrVqp7BoEdFATBNPYAo4/9heBDQQy8NrxgwuYtQXBp3feeUdN54tgh+EQELxXGzduVPvQo0cPNeUxggc3btzQz+6SHJgVBu357LPPVFsxE1D8+i4dO3ZUGSe4TeoY4X1He4wNB0oKAkKYjhkz+iBbRlu0WjTw22+/SYMGDRIdkkNEREQUnx2qo770KBERkQ1ChgaKwW7fvj3BIqFpDQVDkQ2C7BBLg+wLBGAwTMmwoGxCkL2B4rQIupkyWIEphjGEB8NyDIvpEhERESWFhVGJiMhm7dy5UxUWxdAf1N3AcBAM4UFWBUmc+ixPnjyRMWPGqPocyQmAQLZs2dSQGmQAmTIIgu1h1hgGQIiIiCilGAQhIiKb7tyjM3316lU1FOXNN99Uwzfiz6Ri61DXA8OnMNRm5cqVKfpdDN8xNa3wKxEREVFKcTgMEREREREREdkEFkYlIiIiIiIiIpvAIAgRERERERER2QQGQYiIiIiIiIjIJjAIQkREREREREQ2gUEQIiIiIiIiIrIJDIIQERERERERkU1gEISIiIiIiIiIbAKDIERERERERERkExgEISIiIiIiIiKbwCAIEREREREREdkEBkGIiIiIiIiIyCYwCEJERERERERENoFBECIiIiIiIiKyCQyCEBEREREREZFNYBCEiKyCnZ2dDBw40NzNIBHp3r275M2b1yzHAq+L16eUGzdunPocWYPvv/9e8ufPLw4ODlK2bFlzN0edc56enq/9dWvVqiUlS5ZM8nm2+LnYvXu3Op9xaw3tXLlypbmbYvHM+X8LEdkWBkGIyGIcPHhQddQCAgLM3RQyI54HqRcaGqo+Q5beMUzM1q1bZeTIkfLWW2/J/Pnz5euvvzZ3k8gGpfR7aMmSJTJp0qQ0bxcREb06BkGIyKL+6Pz8888ZBLFxiZ0HFy9elNmzZ5ulXdYSBMGxMxYEGTNmjISFhYml27lzp9jb28vcuXOla9eu8vbbb5u7SRbPFj8XNWrUUOczbi3h/yMGQYiIrAeDIERENiIkJESsnYuLizg5OYktCw8Pl9jY2BT/nqOjo7i6uoqle/jwobi5uYmzs7NJtqfT6awi+PMqbPFzgUAZzmfckmm/K2ylPURku/g/BxFZBKQdf/jhh+rnfPnyqTHUWK5fvx7neWvWrFFj5PFHf4kSJWTz5s0vbevOnTvSs2dPyZo1q/558+bNS1Y7tm3bJtWqVZMMGTKoGgBFihSRjz/+WL8+MjJSPvvsMylfvrz4+PiIh4eHVK9eXXbt2hVnO2g32j9hwgSZNm2aqm/g7u4uDRo0kFu3bqmO2Zdffik5c+ZUHb7mzZvL06dPX2rPpk2b1PbxOl5eXtKkSRM5d+5ckvuxYMEC9fp79uyR999/X7JkyaJeK6Xb1Y43Ohu4Xb16dbLH5mvHAG0xdOHCBWnXrp1kzpxZ7TuO8SeffJKs88BY7YOrV69K27Ztxc/PTx3jKlWqyIYNG4y2cfny5fLVV1+pY4F9qlu3rly+fFmS49SpU9K4cWPx9vZW5wZ+9/Dhw/r1x48fV6/xyy+/vPS7W7ZsUevWr1+fovNUa/fSpUtVJkeOHDnUPgYFBb30GjhGOKaAK9jascMxTagmiFZrZ8WKFVK8eHH1flStWlXOnDmj1s+cOVMKFiyojhXqU8T/PMKRI0ekUaNG6vOAttWsWVMOHDggqYH2YAgMAnZa+7XzJzo6Wn1mChQooI4XzgV8NiMiIuJsA4+/88476phXqFBB7RP2IzHYB2Sc+Pr6qs9E6dKlZfLkyS89D+9ZixYt1PuPYz1ixAiJiYmJ8xx08jAsAu8njhve3/fee0+ePXv20vbwOcTxwmcQ51XFihVVRkFSw4VwnDt27KiOibHPhfb5x/swbNgw1VbsV8uWLeXRo0cvtRfnRvbs2dV2a9euLX///Xey64zgO+7NN9+UjBkzqmON70Zj9S8QiPrggw8kU6ZMan+bNWumjqfhOQo3btxQ31n4XsD2sF18vuOfe8a+d7QaKmg/9gP7g8/Md99991J7fvrpJ/Ue4Tl433GuaMc+uf8fGb4uvnPQdu258Wtb4Dgn57sntZ+npL4rkrtdvCe9evVS5wM+Z9j//v37q//7UvOdm1B7kvN/CxFRWnFMsy0TEaVAq1at5J9//pHffvtNJk6cqP5QBq1TB/v375dVq1apP5DxR/SUKVOkdevWcvPmTfWHMjx48ED9QaZ17vD76Gjgjzr88TVkyJAE24AgADpP6AB98cUX6g9A/JFq+IcitjFnzhzVAenTp488f/5cpe03bNhQjh49+lIRx8WLF6s/HgcNGqSCHPhjHAGAOnXqqD8SR40apV4Df5CjQ2XYCV60aJF069ZNbXv8+PFqqMOMGTNUkAYd8uQUkMOxwjFA4EbLBEnudtHZwvFF5/ibb76RJ0+eSI8ePeIEU1Lqr7/+UsEXXLXu27eveq0rV67IunXrVAchOeeBIbzf6IBhH9DBwnmAIAQ6WOiIodNn6Ntvv1VXjnGsAwMD1fvRuXNn1UFIDM4NtBsdVdSrQPvRsUbnB4GmypUrq04Ugl0ItOD4Glq2bJnqaOGYp+Y8RecfmRFoNzr9xrIksA28j+iwYL9xLAHnc2L27dsna9eulQEDBqj7eK/xOcB+Tp8+XZ1D6MDjWCFog+EqGvyMwBA6vmPHjlXHFkEMnN/YbqVKlSQlcG7OmjVLfZbwOQO8v9C7d2/13rZp00aGDx+u3jO09fz58y91oDA8BJ9RBB/wOUWHOrHAJ/bX399fBg8eLNmyZVPbRMAK9zUIduD9w3uNjv/27dvlhx9+UEEZHHMNXhNBCHxWcE5eu3ZNpk6dqj5b+C7RMjbwHBxPdMRHjx6tAq94DgK7nTp1MtpWtAn73759e/VdgcKxicH3Ds47vDfowCM4g/MN56MGr433tmnTpmr//vzzT3WLq/bJgWARPm/4HOG7Dp1edJDRVgRXNQio4LPRpUsXde7jc2O4XnPs2DE1FKVDhw7quwbtxnmNzxqCG+hIJwbnKjr7OP/xXYvvAXzPlipVSp2rgKFDeG9wLPEeY1/x3YRzCsc+pd9DCOLi++T27dvq+RC/kG5yvntM8Xky9l2R3O3evXtX/YwhQPh+Llq0qAqK4BjiOxbbSul3rrH2pMX/LUREKaIjIrIQ33//vQ5fS9euXXtpHR53dnbWXb58Wf/Yn3/+qR7/6aef9I/16tVL5+/vr3v8+HGc3+/QoYPOx8dHFxoamuDrT5w4UW3v0aNHCT4nOjpaFxEREeexZ8+e6bJmzarr2bOn/jHsA7aVOXNmXUBAgP7x0aNHq8fLlCmji4qK0j/esWNHtX/h4eHq/vPnz3UZMmTQ9enTJ85r3b9/X+1H/Mfjmz9/vnqdatWqqTZrUrLdsmXLqmNp2P6tW7eq7ebJk0f/2K5du9RjuDWkHQO0RVOjRg2dl5eX7saNG3GeGxsbm6zzAK/brVs3/f0hQ4ao5+7bty/OPubLl0+XN29eXUxMTJw2FitWLM77N3nyZPX4mTNnEj2eLVq0UO/PlStX9I/dvXtX7Qv2yfD9dXJy0j19+lT/GF4Px9zw/Ejueaq1O3/+/Imeuxqcu3j+2LFjX1qHx+L/t4/7Li4ucY71zJkz1ePZsmXTBQUFxdk3w/cF71mhQoV0DRs2jPP+oZ04/vXr19elBt5fDw+POI+dPn1avXbv3r3jPD5ixAj1+M6dO+OcI3hs8+bNSb4WPhtoK34Hn2NDhvuENmGbX3zxRZznvPHGG7ry5cvr7+M8xPMWL14c53loi+Hj+Ezh3KlcubIuLCwswdetWbOmrkSJEurn33//XZ1b+Ixq53VCnwvt81+vXr042xs6dKjOwcFB/5nG597R0VGd34bGjRunft9wmwmJf15GRkbqSpYsqatTp47+sRMnTqjt4fNqqHv37i+dr8bO80OHDqnnLVy4MNHvHRyv+M/D5w/ncuvWrfWPNW/eXH9cE5LY95AxTZo0ifO9GL+dSX33vOrnKaHvipRst2vXrjp7e3vdsWPHXtq+9rsp/c419t2V3P9biIjSCofDEJHVqFevnrrqqsEVblyZR2ouoE/3+++/qyua+Pnx48f6BVc2cfXt5MmTCW4fV2Lhjz/+SHDcMq68alfh8RxkdyAlHVkAxraNK6JIP9bgKjK8++67qkaD4eO4ioqrbtrVaVyNw9Vsw/3A6+O58YffJARXwQ2vFid3u/fu3ZPTp0+rjAbD9tevX19dvUsNpOHv3btXXf3OnTt3nHWpnbp148aN6solslg0uAKLq5i4gowrx4ZwtdEwiwLZHaCdQ8YgAwBXLjEMApkeGmQO4KoxMpS0FG9coY+KilIZSxr8Lo451qX2PMX7gKEBaQFp+YZZRdo5iiu1yLiK/7h2rHB+XLp0SR0DXMnV9gEZR9gm3mtTjf/H+wwY2mEIGSEQPxUfKfxa1k1ikHmBTA1k3mif/8TOyX79+sW5j/PH8NzBsCJ8XvA5MXxfcQUe56X2+cLnEFlkH3300Ut1Woy9LjIScP4gywQZSMmtg4HPgeH20F6czxi2ATt27FDfX8j2iZ9BklyG5yWyMHD+4nUMz2Ft2GJyXsdwe/gs4dzCkCy8P4l9f2twnPH9qsHnHd8Rhu8TtoWsDWSdvC5JffeY6vMU/7siudvFgiEq+F7C/2fxaedRSr9z47cnLf5vISJKKQ6HISKrEb/jDEj11sbao5ONzibS6bEkVHQxIehkIAUfaffonOAPRKRFI2XasNOB1F+kwaO2Bf5IN+x4JdVm7Y++XLlyGX1c2xf80QpIVzYGwZ/kiN+m5G5X6yQVKlTopedgaEFyOiPxaX/sY/y3qaCdWufcULFixfTrDV8v/vuB8weM1WvQ4LxC6rexIRV4HXQeUOcFwxrKlCmjUsgx3ABDWwA/I51eO+apOU+NnVum8qrnaPyhP4bQIdaO8avA+4jPIDrDhjB0BR1a7XxN6fHCUKzknpMIVsQfDmH4/aMdE+wzavAk9r6m5HURpEGnHgFVDJtLiaTOd+24xT+uqPWQ3PcNw17+97//qY6tYX0Ww+CL9v7Ff1/iv65WOwRDJDBcA0HhFwlLL+DYJgVDKuIHkrAvGO6iwfAYDGdCZx5tQK0mBAkwLXNaSeq9MNXnKaHv/KS2iyA8grlJnZMp/c6N3560+L+FiCilGAQhIquR0Ph37Y9k7SoZOgwJ/cGXWH0EXK3CVTFcrcWVZVy9RAcWnVdczcfr//rrr2psO7ICUDgPnR08jj/atY5Nctqc3H1BjQR09OIzzCJJTPzsAVNtNzlZHPELRlqCpI67KSCYhvomuNqKTArU20DmjXZsU3OeplUWiCnO0e+///6lWjia+HURXlVyM4bS4nglVX9DOyb4TkAtIGMSqimRGGQcYcEVeBTfNXaV3lznO+pJoBYEpqlF/Ri0EzVPEMBIqsBrQpAdgt9Hdg6K9CL4hvcdNUKSkwmRnH1Ghx11YxDAwfc8MrPQftROQlHhtPC6Pk8JfecntV1jhblNIS2/u4iIUotBECKyGKkdEmHYwUCnE51vDJ1JDVytRAYIlh9//FG+/vprVfQOgRFsE4XfMCQCwx0M24tic6akDftBhyq1+/Iq282TJ0+cq4iG0HkwpF2ZRHaDofhX57WhJGfPnjXZeYB2xm8PIEtHW/+qcF6hGGNCr4NzxjBrAkEQdKTQscLMILi6ig6cKc/TtPoMpeZcQvaQqfcjPryP6MzhfNSuOAOKNOK8S+37rO0DzklT7AO2hwwDZBQk1vkzfF1j2RDxM1DQWUcwFgU/UVAUWUemoB03FGc2vGKPYROJZUdpcI6jfZiJB4WkNQhiGHv/kNVimAFgbHYUfMciOIhsOw0Kl8b/fnlVmC0Hn1UsyIJA1h+ClygUi31K6WfpVT97afV5Su528b2E5yT1/fyq37kp+b+FiCitsCYIEVkM/FEKqf1jF1faUMcAf5gb+0Mu/tSQ8Rm7EqZdOdPSvLWreYZXFVHd/9ChQ2JKqGeAP0gRhDEccpPcfXnV7eKKLvYdQ38MU9BRyyD+mG/8UYvjgiwaQ7iyGv+PbFwxxqwWmNHHkOHxTMl5gGlNMZOI4fHHWHcMM0GdC1OMMce+IV0etWIMp8hEBxxXuzE23nB4EjrpmIkCWURYcCyx36Y6TxOjzZxh6g6jMahzgQ4WZkoJDg426X4Ye58Bs5sYQqASjM0ykhzlypVTnX9sN/4xS022BGYjQXALM2LEh9ob2mvgfEIgDBlk8WdhMfa6yIZAoAHBS9ROMJZ1lhoI9iJDCbOvGMJsNsmBcxmdf8OsL3xGUFvCkFafJf53grHhPdhm/GOA55kyswxBHkOo1YHvCryu9r2Y0v+P8PzkDNd53Z+n5G4XwVxkOGKmLmQcxae9J6/6nZuS/1uIiNIKM0GIyGLgjzVA5gWunCOtGkXatD9GkwPTECJrA2OWURQUf5AhuIFxxrhCm1jKL6bFRUceHSp07DF+H3+0Y4y5VgQOU2kiCwTTAOJ5uLL5888/q9cx9gdmaqFTjY4JppNERw3HA0EEBA8wVAdXmpPbUUntdtFBwz5i31HMFMcOnRFchTbcV3TQtHoF6BDhD25cuTZWfwXTGmN7eG0U0kMHFJ0mvDZqCqT0PEDtFhSNxPSPmK4RtQzwxzXeFwQZkltAMimoeYA/0tF2FHdExxEFKhEcw1SX8eHqMlLrcUUZtUHit+NVztPEIPsA20LwpXDhwup4YHy+KeuwaLBPqKGDY49zAoUfc+TIoeo4YN9wrqFDpcG5UbNmTTU1dEqh1gqyA9DRQqcU20FHDO81Om61a9dO9T7g84DzCx0z7AM6abiqjWmREXhICbQLxUvx2cH5jGAHzl9c9UbRVEwnixpDODaYShX1hypWrKjqUSCjCtPTov4M9is+1JXRzkFc0UdBXhzvV4FMJUwRi6wLDGtBpgnagOma8XpJZTfg+wGBKPwe9gGf+WnTpqnsFsMaHPhMI/CHYBMCENoUuZiGFgxfB9+xGK6H7xWcy+hs4zOhTYNuCnhfMBwQ33c4BpgSGd972B+tGHBK/z/C8/G5Q/FevKcYYoLnp9XnKS22i+A4hn7iPMb3MwK6KGSKcxfnG+rvmOI7N7n/txARpZk0m3eGiCgVvvzyS12OHDnUNH2G0xPi5wEDBrz0/PhTQ8KDBw/Uc3PlyqWmlMT0iHXr1tXNmjUr0dfesWOHmjoxe/bsajpU3GLq2n/++SfONIFff/21el1MLYopMtevX6/aYDi1nzY9LKZZNKRNG7hixYo4j2tTWsafmhDPx9SGmDbV1dVVV6BAATWt5PHjxxPdl4S2l9LtYlpOTO2IfS1evLhu1apVL+2rNjUrpqB0d3fX+fr66t577z3d2bNnX5oiF/B4y5Yt1bSxeO0iRYroPv3002SdB8beb0xb26ZNG/32KlWqpN6T5Bx3Y9P4JuTkyZPqmHl6eqr9rF27tu7gwYNGn3vp0iW1XSz79+83+pzknKcJtTsxaBOmbcU5bDj9aEJT5Mb/XKX03D116pSuVatWuowZM6rzBO9Ru3bt1OfJcApN/C6mAE7NFLmAKaU///xzNRUnjheOG6bt1aaV1uD1MV1pSuA9wlShmLYWr126dOk4U28n1CZjxxTwHuI9cHNzU9ssVaqUbuTIkWpaZUNr167Vvfnmm+p53t7e6tz97bffjE6Rq8E04ZheFJ9LbTrvhKbINfZ9En9aWUwTjM8fzj+0A1Pbnj9/Xr2f/fr1S/LYzZ07V03Bive+aNGi6rWNHZeQkBB1rvn5+anPEKblvXjxonret99+q38epiru0aOHLlOmTOp5+MxduHDhpX1MaIpcY1Pfxv/OwjTQmNpaO2fx/ffhhx/qAgMDk/U9ZExwcLCuU6dO6nvIcKrXlH73JOfzZExS3xXJ3S6mL8dUuZjeHc/DFLd43wyn932V79yU/t9CRJQW7PBP2oVYiIiIyNahqCeu8CPLAEOFyLIh2waZKciAQiZEWkG2zBtvvKEKTnfu3DnNXoeIiMgQa4IQERFRmkLaPYYUMABieTAlbXxa7ZVatWql+etg+IRhzRwiIqK0xkwQIiIiIhu1YMECtaDgJepYoPYDaj6gbkZKa6IkBjMmnThxQtVvQU0d1B3BgtoTqK9DRET0ujAIQkRERGSjUIx35MiRamgKpnNGoVAUMcVQGARFTAVFXREIwQwgKH6ZO3duVaAZw20QFCEiInpdGAQhIiIiIiIiIpvAmiBEREREREREZBMYBCEiIiIiIiIim8BBmCISHR0tp06dUuNgUaWciIiIiIiIyNbExsbKgwcP1BTm6bVmU/rcqxRCAKRSpUrmbgYRERERERGR2R09elQqVqwo6RGDICIqA0R7o/39/cXi/Vz9xW2/feZuCRERvYKrLVuq2/yrV/M4EhERpUNt17VVtyuarhBrcO/ePZUgoPWR0yMGQVAY5d8hMAiA5MyZUyxepXde3FpDW4mIKEEOjRqpW39+nxMREaVLDcs0VLdW0c80kJ7LRHCKXBG5ffu25MqVS27dumV1JycRERERERGRKdy2gb5x+g3vEBEREREREREZYBDEGv39x4uFiIisWtCWrWohIiKi9GnbjW1qIcvBmiDWaOOHL26LNzd3S4iI6BXc/9+X6ta7YQMeRyJKF2JiYiQyMtLczSCyGPNOzVO31bJUE0vg7OwsDg4OYssYBLFGNUeauwVERGQCmd9/n8eRiNIFnU4nd+7ckadPn5q7KUQWZUSeEer20qVLYin8/PwkR44cYmdnJ7aIQRBrVLG3uVtAREQm4NuxI48jEaULWgAkW7Zs4uHhka5nliCyVrGxsRISEiL3799X99Nr4dOkMAhCRERERESvNARGC4BkyZKFR5LIgnl4eKhbBEL8/f1tcmgMQ7TWaMeXLxYiIrJqDydNUgsRkTXTaoBonSsi+k9wZLBaLInHv59VW63fwyCINTq16MVCRERWLeD339VCRJQecAgM0cvCY8LVYknsbXy4mln3fu/evdK0aVPJnj27KsqyZs2aBJ/br18/9ZxJ8a6YIfWuc+fO4u3tLRkyZJBevXpJcLBlRdpMrsOSFwsREVm1XFOnqoWIiIjSJx9nH7WQ5TBrEARFWcqUKSPTpk1L9HmrV6+Ww4cPq2BJfAiAnDt3TrZt2ybr169XgZW+fftKupazwouFiIismluZMmohIiIyh927d6sLzQEBATbxuubg5OCkFrIcZi2M2rhxY7UkVWl60KBBsmXLFmnSpEmcdefPn5fNmzfLsWPHpEKFF0GBn376Sd5++22ZMGGC0aAJERERERERvR61atWSsmXLxsnof/PNN+XevXvi48MMCXr97C19Cp8uXbrIhx9+KCVKlHhp/aFDh9QQGC0AAvXq1VNjnI4cOZLgdiMiIiQoKEi/PH/+XKzKr21eLEREZNVu9u2rFiIiotTS6XQSHR1tVQfQ2dlZzSaEbJD0LiAiQC0JiYqKeq3tIQsPgowfP14cHR3lgw8+MLoe0/rEn4YLz/fz89PPfWzMN998o6KO2lK8eHGxKvf/erEQEZFVCz9/Xi1EROlJdEys3AsMM8uC105JhgIyzocMGSK+vr6SNWtWmT17thqy36NHD/Hy8pKCBQvKpk2b4vze2bNnVTa7p6en+h1ctH38+LF+PTLVq1Wrpi7WZsyYUd555x25cuWKfj1m5Bg4cKCantTV1VXy5Mmj+idw/fp1FRg4ffq0/vkYMoLHMITEcCgJ2lW+fHlxcXGR/fv3qwvI2E6+fPnEzc1NlR1YuXJlnLZv3LhRChcurNbXrl1bvV5SfvzxRylVqpSaUSRXrlzy/vvvv1SD8cCBA+p4uru7q2PZsGFDefbsmXTv3l327NkjkydPVm3Ggtc0HA6Di9JoT/zjjJIIeA9CQ0PV/Vu3bkm7du3UcUV/r3nz5om2X3uNDRs2SOnSpdWxrlKlinr/DP3+++/qgjuOY968eeWHH37Qr5s6daqULFlSfx81LLHNn3/+Oc5F+DFjxujv//HHH1KuXDn1evnz55dvvvxGwiP/K4yK358xY4Y0a9ZMHdOvvvoqyfeA0tFwmMScOHFCfVhOnjxp8gjh6NGjZdiwYXGG3FhVIGToOXO3gIiITKDQzp08jkSU7jwKjpCq35jn++3Q6Dri7+OW7Of/8ssvMnLkSDl69KgsW7ZM+vfvrzrfLVu2lI8//lgmTpyoghw3b95UHXx02uvUqSO9e/dW68LCwmTUqFGqc77z3+90BFHQ10DHG8GCzz77TG0PgQ1krE+ZMkXWrl0ry5cvl9y5c6vOPZaU+uijj1QJAHS0EXhAAOTXX39VHfRChQqpWonvvvuuZM6cWWrWrKleo1WrVjJgwABVQ/H48eMyfPjwJF9HazOCK1evXlVBEByz6dOnq/XYr7p160rPnj1V/w0XpXft2iUxMTHq/j///KMCCV988YV6PtpjGLzABBcIFC1ZsiROqYTFixdLixYt1HFHtgQCK1WrVpV9+/ap1/jf//4njRo1kr/++ktlliQEowrQDmSe4D3FxBxok5OTk+pz4r0bN26ctG/fXg4ePKj2D8ErBHBw3HBB/tGjR6rdCOhkypRJBVgwcQfahdEJeC8Abevatas6XtWrV1fBLxxrN0c39Roa/Pztt9+qIULYF3q9LPaI4wR6+PCh+mLQ4IOEDypOFnxwcCLjOYaQCoYZY7AuIYjyYdEg+mhVWFiHiChdsHNioTQiInNCtoR2FR8XStExRSe3T58+6jEEMHDVHh1tZBEgM+CNN96Qr7/+Wr+NefPmqQwJdKyRZdG6des4r4H16ED//fffKhiAgAqCFMgWwcVeZIKkBoIK9evX1w/3R5u2b9+uAgWA4AgyRGbOnKk689iPAgUK6DMdihQpImfOnFHZ94lBpowGmRIIPiAAoAVBvvvuO1WeQLsPhqUMEKBAICOx/hkmu0CwCVkfeC76Z8jgQEAKEKBCpsucOXP0F8jnz5+vskIQkGjQoEGC2x47dqz+OCHolTNnTrVdBD+Q5YIAzqeffqrW4/3D+/T999+rIAjeL2SdIPjRpk0b9VrojyKoAgieIRCCGifw+eefq4BIt27d9O/Bl19+qYJGhkGQTp06qWwjMg+LDYLgQ4DUIkOI/uFx7YTBBxzRWETwkAoGiMDiA1K5cmWztJuIiIiIyJZl9nRRGRnmeu2UQLaGxsHBQWUAYOiHBsNdQLvw+ueff6osBwyFiQ9X/dGJvnTpkgqeoEYhhsmgbwIIfqBTjc41OuUIQiCTAVkQiXXiE2JYF/Hy5csqgKB19g2H3iBoo00qEb+PpAVMEoPACrJMLly4oIITuOgcHh6uD1ggE6Rt27byKjCxBTIzkCHToUMHNUQFGSJafxDHHfuI4TGG0A7DoUbGGO4jAho47jgWgFsMqzH01ltvqYvuuACPc6JGjRoq+IG2IECCTBEEfnA8EBypWLGiOg5aOzE0yHCIC7ZjeLziv3dkY0EQpIfhZNZcu3ZNfYhwciIDBF9ChvDBQAQRJy4UK1ZMfXEgUou0L0ThML4OH5x0PTPMhMIvbkf8Y+6WEBHRK/inenV1W3jfPh5HIko3HB3sUzQkxZzQvzCELAPDx7SsAy2Qgf4LhlMYy55AjQ/AemR3oL4I+iT4XQQ/EJAA1ItAvwc1MBBgQEYCOtio34GhJ1qx06QKZ6KehEar0YHsiRw5csR5nmEGfEoh+x5BGgwTQsce/TRkl/Tq1UvtDzr1qOfxqpAtgkwLDIlBXw63GJ6iDRXB/uGiN4bIxIcsm7SEWiezZs1SIxUQUEJwRguMIAiCLBsN2olsEAw70jwNf6puUSPE2HtHNhYEwTg0FOTRaHU6kD60YMGCZG0DHwQEPpDGhC8NpJ9hDFa6lsWK6pcQEVGCXAv9G9QmIiKrgAAGshQwLMRYLYcnT57IxYsXVQAENSEAQYP40JFGJx8LOv+4sIsh/VqHHtPHahkchkVSE4L6hgh2INvEsFNuCBeQkWlh6PDhw4luFxn3COJgCI0WoEEtk/jZNDt27FCd/4QCHMiGSAqGxCCT5dy5cyq7H8NuDI87hsRgUgwcu5TAPmolFlCsFcOWcCwAt8jcMIT7yOhBFgjgeGJI0IoVK1RABHCLABaea1hXBe3E+4+CupqA8Bczw2jHj2w8CIKTxzDKmRRj1X8RjUSk0KZ0XWPuFhARkQnknjeXx5GIyIqgqCgCHB07dlR1HtAXQWb70qVLVb0KFChFNjsyB5AZgqCEVjRTgzoUWIcgBzrG6Fwj2x31LXAftUdQmwSFSDEMx3DmkYRgmMiIESNk6NChKmiBeiOBgYGqk46gAS4yo44HghkoFIrCrghwJHXhGZ15ZKL89NNPKsMF2zOcGUWrpYIhRBgmgtdA0ANDhjBEBvVVEDDC0CD05TCMCMfMGGRX4DggGIJ9Nxy6g8dQpwNDV1ALBXU9bty4IatWrVLvA+4nBM/He4KhTZ988olqEwquAgIYGM6Cuh0ISKHIKeq+GNY3QZAH7yv6nOvXr9f3Y3G8kSmE4TMaDINC5gyCLghu4f3EEBnMSGMY1CHzYjiKiIiIiIgoGTC8BYEAZDagjgc6/8gS0AIYWBAQQYABQ2AQlEDnPX7AQismig44ggOYulbLFEAhVdTdwPAPbDu5nWd05FHgE/U7tLIBGB6DgAKgY44sFkzzioKwCGYYFng1Bs9D0AbDf7A/yMLXpvPVIGti69atqrNfqVIlVYMD08RqmTIIFiCrAtkqyHRBYMgYBBQQXMJ2EPQwhGE3mO0G+4ChJtg/DMlBrY2kMkMQUBo8eLA6nvfv35d169bpZ5NB5gYyW/CeYf8QxEDQBHVbDNuFrB7cIrikBUbwungPDYe2oIYlAiU4HnhvEdDCLEKpLX5LacNOl5JUjHTq9u3bqqIzpo1KLIpoMe7+mxKXvay5W0JERK8g7NyLKc/dDKroExFZG0wTi2KgmPHEFPUhiEwBNTtQegFDYBCkMpeo2Bc1XZzsnaziM3vb2vrG6Wl2GErEknYvblkYlYjIqt3q10/dsjAqERFR+hQYEahuM7llMndT6F8MglijMh3M3QIiIjKBDPGm5SMiIqL0xdXhv1lhyDIwCGKN6n9h7hYQEZEJZBkxgseRiIjIAibhSCuezp7mbgLFw8KoRERERERERGQTGASxRid+ebEQEZFVe7ZihVqIiIgofQqLDlMLWQ4Oh7FGu756cVu+m7lbQkREr+DRlCnq1rdtWx5HIiKidCgkKkTdujly5iRLwSCINWoUd25uIiKyTtlGjzZ3E4iIiCgNeTqxJoilYRDEGpVsbe4WEBGRCXi//TaPIxERUTrm6sjZYSwNa4IQERERERERkU1gEMQabRj+YiEiIqt2/4sv1EJERGRt088OGTIkTbadN29emTRpUoLru3fvLi1atJDX5fr162JnZyenT59O1e8/j3yuFrIcDIJYo/PrXixERGTVgrZtUwsREZE1WbVqlXz55ZeSniDQEX+pVq2a5MqVS+7duyclS5ZM1XYjYiLUktYWLFggpUuXFldXV8mSJYsMGDAgzV/TWrEmiDXqscncLSAiIhPIu2gRjyMRESUoMjJSnJ2dkzxCMTExqtNub/96rnH7+fmZpN2WZv78+dKoUSP9feyDg4ODZMuWLdXbzOCSIVnPe5Vj9uOPP8oPP/wg33//vVSuXFlCQkJUBgsZx0wQa5SxwIuFiIismnPevGohIiLzDOkYOHCgWnx8fCRTpkzy6aefik6n0z/n2bNn0rVrV/H19RV3d3dp3LixXLp0Sa3D8zJnziwrV67UP79s2bLi7++vv79//35xcXGR0NBQdT8gIEB69+6tfs/b21vq1Kkjf/75p/7548aNU9uYM2eO5MuXT13VT+iqf4YMGWTt2rVSvHhx9Ro3b96UiIgIGTFihOTIkUM8PDxUh3j37t0v/W7u3LnV/rRs2VJ1nrGtxIabYOgLjldCw2EwhAWZIThW2K++ffvq97969eri5uamMio++OAD1UHXPHz4UJo2barWY38XL16czHdP5PPPP9cfx379+qkgAixcuFAyZsyojoUh7FOXLl0S3SaOAwIe2oJgj7HhMDjuhQoVUu9P7dq15ZdfflHPwftr+D6Co72jWjDEB8cp/nH+6quvJHv27FKkSBH1+K1bt6Rdu3aqLXj95s2bJxrQwDk6ZswYtd+dOnWSAgUKqIyQZs2aJftY2hpmghARERERkckFrFotgatXJ/ocl2JFJdvHH+vvh58/Lw++/ibJbedZtDDO/RtduopPy5aSoVXLFLURnddevXrJ0aNH5fjx46rzjgBBnz599B1VBD3Q6UVne9SoUfL222/L33//LU5OTlKjRg0VZGjTpo3qjJ4/f1516C9cuCBFixaVPXv2SMWKFVXAAdq2bavWb9q0SQVeZs6cKXXr1pV//vlHn11x+fJl+f3339WQE2QhJASBlfHjx6uACTr9GAKBgA7atnTpUtWxXr16tcpsOHPmjOq0HzlyRO3vN998ozrgmzdvlrFjx4opTJgwQT777DP99q5cuaJe+3//+5/MmzdPHj16pA86IeNCO753796VXbt2qeOJIAkCI0nZsWOHCkDg2CNA0KNHD3UMEFDAMcZ28J7hZ8A2N2zYIFu3bn3l/bx27Zp6vwcPHqwCWqdOnVKBp9TAfuC82vbv0NioqChp2LChVK1aVfbt2yeOjo7q+OE4/vXXX0YzRfC7sbGxcufOHSlWrJg8f/5c3nzzTRXcQuCJXsYgiDWaU+/Fbe/t5m4JERG9guvtO6jbvMuW8jgSUboTdeeOhB47lqLfiQl6nuLfAfyOe6VKKf49dBInTpyoruLjSjyCBbiPIIgW/Dhw4IDqVAIyFfA7a9asUR1sZEQgkAF79+6VN954Q2UQoHOOIAhua9asqc+KQLAFHXJkbmiBA2wL2SRa9gQyGnBVH1kOiUGHefr06VKmTBl1H5kgCC7gFgEQQOccgQ48/vXXX8vkyZNVh3rkyJFqfeHCheXgwYPqOa8KWS3Dh/83eQMCBJ07d9ZnjCAIM2XKFHU8ZsyYodqJYBCOCQJFMHfuXNWRTwqCAQisILhUokQJ+eKLL+TDDz9U2SgIMiEjAvusBUF+/fVXFdwyzGYxpmPHjnECT/g9LaNDg/cb5wqGngB+Pnv2rArAGPMs/FmCr4dsHQSxtOAGXg8BDTyGcxKwH8gKwbnUoEGDl7Zx9epV9Tva+4vgGjJD6tevn2DgxNYxCGKNQp+YuwVERGQC0QEJ/2FERGTtnHLkEPd/O7eJZYIYcvD2SvJ3jMHv4PVSqkqVKvrOJuAKPK6go8YGsjpwJR5DSjTINkCnF+sAHXpkBCDLAVkf6GRrQRBkXCDAoAUcMOwlODhYbcNQWFiYyprQ5MmTJ8kACKBzi2EPGgRw0G4ENgxhWIj2mmg3hsAYwj6bIghSoUKFOPexv+iEGw5xwRAidNiRTYHsFxzf8uXL69cjcGQ4NCchCPxo2TXaPuDYYigJjh+CWAisIDsCQ4MwBAhZJ4bvtTEIgNWr9+8FZxE1tAnvraGLFy/qgzaaSokE4GJ1sQmuK1WqVJwgBY4ZMoG8vLziPC88PDzOORJn+7GxKiCGAJMWJPntt9/UeYgMG2SWUFwMglijD06ZuwVERGQCBbds4XEkonQLQ1NSOjzFtVixl4a6JEdqfscU0InFMBYEQLAgGwCdTwxTOXbsmOqcalkk6KSjUx2/RgcYdvyRHZAcyHgw7NRj+8hiOHHixEvDaDw9PZO9TyiualgXBbAfSYnfbrTnvffeU0NT4kNWBoIgaQUZOQiUIKMGgYFz586p4TBJwXtXsGDBOI/FD4Kk9BhmdMuY4DE0dswQFDJWGyWhwJhWgwa1YQyfixo3yLahlzEIQkRERERENgk1MgwdPnxYDdtAEAHDMqKjo9VztEDGkydPVCaA1uFEEAKFP//44w/V0caUqshQQPYFhk0gO0Lr6JYrV07u37+vsh8MC2SasuOPTBAMt0GbjME+GdtnQ+hAY3iHIRQFRc2OlMD+oj5J/KCCYdYHji+CNlpmBY6tVlw0MciYQAYNAkHaPiDQY1gDA8NxUIwU2SDI7jBVfQxkAm3cuDHOYwh4xT+GeK8RCNECVYaFVRM7ZsuWLVP1XVArJDneeust/bHLmTOn+vnp06fy+PFjlRVDL+PsMNYo9OmLhYiIrFr0s2dqISIi88CV8mHDhqkOJIYQ/PTTT2p4CyAYgpk5MLQC9TzQ8X733XfV8Ao8rsEQGPwuakegI44sABRMxdV8rR4IoCOOYRsoSIoCnSjoieEyn3zyiSrK+qowDAY1ODBDC4qqYsgJ6m2gCKqWBYGsDAx9QS0S1DyZOnXqS0NhUNsD7UEWBZ6DQqfxgyLJgSKy2D8UQkUAANtCsAj3tWAC6pMgWwSBGQRDELjQAhuJQd0UDDdCkAUBCbQR2zWcIhh1QW7fvi2zZ8+Wnj17iqmgvSh8i/1DNsvy5cvVcBvQAh44J5BB8t1338mlyy+OM+qfJAXvHzI4cH6hMCreQ2QO4X3DviT0vuP5OG9xvPFedevWTQWZMHMNvYxBEGs0vcqLhYiIrNrVZs3UQkRE5oGAATIKUNNhwIABqiOpFSjVilJieMI777yjAhi4so9Ot2FWBAIdyMCIP4Vs/MfQQcbvIkCC2UzQee3QoYPcuHFDsmbNapL9QXuxTyhQiiADAi7IUsDwE60GCoICKKCJ4SIIxqCIpiHUkMBUwahlggwNzDaCbaYU6pVgiBACBchMQaYKZo/RirZq7cV9HMNWrVqpY48siKRgRh0EqXAs27dvr6aDxbS0hlAgtHXr1iowFX/K31eBqXxRyBaBJuwjirwikAVawVtk3KBo7bRp01RwbN/hfcmaQQZZRCiwi/cLxwPbQbAHNUESywxBwAq1a5o0aaKOJc5PBLdSmr1jK+x08Qd82SBE1ZAehUI6WgqRRVvR/cVt2xcRRyIisk63hw5VtzknTjR3U4iIUg1BBFzlR6c0OVfxLQUCFOigYsiELUMWA2ZwSc4wFGuDYAlmj0HR0LSEWjA///yz6k/GFxgRqG59XHzEGj6zt62tb5wKrAlijRj8ICJKFxj8ICIiMr1nz56pYSRYkJFhatgmsmQw6w6mUMZ0udown/gsKfhBLzAIQkREREREROkGht4gEIJZejAsyNSQRfG///1PFSDF0BUMPxo9erTJX4fSBofDWGPKz5VdL24LsNANEZE1Czl4UN16/DvrABGRNbLW4TBEr0NkTKS6dXZwtpgDHsbhMGR1Vr/34nZE2s2tTUREae/OqFHqtvC+fTzcRERE6VBQZJC6zeSWydxNoX9xOIw1qtzP3C0gIiIT8OuS8mr7REREZD3cHJkdZWkYBLFG1YeZuwVERGQCmfr24XEkIiJKxzycPMzdBIrHPv4DRERERERERETpEYMg1mj/pBcLERFZtSdz5qiFiIiI0qfQqFC1kOVgEMQaHZ7+YiEiIqv25Jdf1EJERETpU2h0qFrIcjAIYo1a/vxiISIiq5b922/VQkRElJQFCxZIhgwZ9PfHjRsnZcuW1d/v3r27tGjRIs0PpE6nk759+4qfn5/Y2dnJ6dOn0/w1rZm3s7dayHKwMKo1KlDH3C0gIiIT8HzrLR5HIqJ0LG/evDJkyBC1pLXJkyerAEVa27x5swrI7N69W/Lnzy+ZMnHq18Q4Ozin+XtCKcMgCBERERERkZnExMSojAp7+1dL0vfx8ZHX4cqVK+Lv7y9vvvlmgs+JjIwUZ2d2/skycTiMNVrZ88VCRERW7c6w4WohIqLXLzY2Vr777jspWLCguLi4SO7cueWrr77Srz9z5ozUqVNH3NzcJGPGjGoISHBw8EvDTyZMmKCCAnjOgAEDJCoqSq2vVauW3LhxQ4YOHaqCHFgMh7WsXbtWihcvrl775s2b8uzZM+natav4+vqKu7u7NG7cWC5dupTs/Yk/HAav/8EHH8jIkSPV0JVs2bKpITSGLly4INWqVRNXV1fVlu3bt6t2rlmzJsHXGDRokGovnodMF+21Bg4cqDJekBnSsGFD9fjZs2fVfnh6ekrWrFmlS5cu8vjxY/32QkJC1D5jPY7hDz/8oLZlmDljrD04fjiOmlu3bkm7du3U49jX5s2by/Xr15P9XkFERISMGjVKcuXKpd4TnBdz585V2TX4Gb9rCMOA0LbLly8n+r4ERQSphSwHM0Gs0fX95m4BERGZQMixozyORJQu7Vv+jzy+9V/A4HXJlMtTqrcrnKznjh49WmbPni0TJ05UgYB79+6poIDWOUdHvmrVqnLs2DF5+PCh9O7dW3X0DTvfu3btUp1q3KIz3L59e1Wno0+fPrJq1SopU6aMCp7gvqHQ0FAZP368zJkzR3XIs2TJIh07dlRBDwRHvL29VYf87bfflr///lucnJxSdTx++eUXGTZsmBw5ckQOHTqkggFvvfWW1K9fX2WgIDCA4A/WP3/+XIYPH57kkJsCBQrIrFmz1HFxcHCI81r9+/eXAwcOqPsBAQEqiITjhmMcFham9gnBip07d6rnfPjhh7Jnzx75448/1DH4+OOP5eTJk3FqnSQFgQztvdq3b584OjrK//73P2nUqJH89ddf+oyUxN4rQDAGx2jKlCnqfbt27ZoK2CDQ0bNnT5k/f76MGDFC/7q4X6NGDRUgSUxkbGSy94VeDwZBrNH7h83dAiIiMoH8a9fyOBJRuoQAyN1LAWKp0OFHh37q1KnSrVs39Rg69wiGwJIlSyQ8PFwWLlwoHh4e6jE8t2nTpip4gawGQNYGHkcwoGjRotKkSRPZsWOH6lgjIwGPe3l5qSyM+B336dOnq842aMEPBBC0YSaLFy9WWQnIgmjbtm2q9rN06dIyduxY9XOhQoVUW9E+BEG2bdumhragtofWPmTCYF1iQ26wP9iv+PuE7SOzRoNAxBtvvCFff/21/rF58+apffrnn38ke/bsKtPi119/lbp16+oDKTlz5kzRPi5btkxl9SCgpGXbIECBrBDsW4MGDZJ8r9Ce5cuXq2NSr1499XzUO9EgePTZZ5/J0aNHpVKlSur9wzkSPzvEGD9XvxTtD6U9BkGskTs/SERE6YGjr6+5m0BElGYZGZb8uufPn1fDH7TOt7H1CFBoARBABgU62xcvXtQHQUqUKBEnGwKZBhhGkxRkJyBAYfh6yGCoXLmy/jFkiBQpUkStSy3D19Dah6wWwH4gIGEYzEAHP7XKly8f5/6ff/6psi4w1CU+BF+QGYLaIYb7jMAR9jkl8DrI7EBwxhCCWHgdTWLvFYa2YF3NmjWNvgYCNgiaIIiDY7Ru3Tp1/iQnOGVvxwoUloZBECIiIiIiMqnkDkkxF9T5MIX4w1SQiYBASXJeX8taSEupbV9qGAaMAPVTtMyZ+BCASKqWhmGb4896Y1jLA6+DAAwyZ+LLnDlzso5Fcs4HDOtBTRMM7UGmCYbToHYLWR8GQazRT/9GWQedMHdLiIjoFVxp1FjdFti8iceRiOg1wtANdHwxHAKd2/iKFSuman+gNojWucdQFczgkpJMBWR8oPZGUvB60dHRqjaHNhzmyZMnKlsDBUvTAvYDBUUfPHigz2xBnQ9TKVeunPz++++qeCqyXOLD8CMEJrDPqEsCKA6LoSmGGRkIZKBeiwZDh1BTxfB1MCQGNUVQSyU1SpUqpQIiqE+iDYeJD/VZcC7MmDFDTRO8d+/eZG37SdgTdZvRLaOkR0fXXZVjG/4rQgsZsrpL58+rqJ9X/3DypaFxJapnl1qdi4q5MDfHGrn6vFiIiMiq2Xt7q4WIiF4vzIaCIp2YOQV1PzBs4vDhw6pGBXTu3Fk9B/VCMMMJhnVgVhRkAmgBg+RAAACd5Tt37sSZFcVYUAYzmqA+xf79+9UQj3fffVdy5MihHk8LqP2BQAT2EQVEEeQZM2aMWmeKLBXMvvL06VNV8BXBFRzjLVu2SI8ePVRgCMNkevXqpYqjolAqjjNqb8SfKhjFVVHL49SpU3L8+HHp169fnKwOvFeYkQbHCYVRUdAUtUAwM87t27eT/T7hOKAAKmqwaNtAnRANhsugfSioi/cLhViTA8Nh0vuQGL/sHtJ9/Fv6pdWH5eKsL14te5z1b7ZKvJhsWkvf70Z61Wfni4WIiKxavuXL1EJERK/fp59+qmZDQcFLZGJgeINWLwPDHNBhRye+YsWK0qZNG1U/BJ3xlPjiiy/UVK0INhgOzTAGQywwrOOdd95RHWwMAdm4cWOqZ4ZJCjr16PBjOAn2ERkxn3zyiVqHANCrQh0NBFYQ8EBxUmRbYOpbFCzVAh3ff/+9VK9eXQ2bQQYGCtPGry2CaXNRuwTP69Spk5qhxXAYCn5GoAnZJK1atVLvJYIrqAmSkswQZHjgfX7//fdV4VQEpJAJZAjbRR0TBHKSy9fVVy3pmZ29nXj4uOgXN88XM/JoHJ3t46x3djPvgBQ7XfwBVjYIEUJ8sJAOltJqxEREREREtgwFLjFEQRtiQtYLQQsEIlCvA4Ebc6hVq5aaunbSpEliaZBpgmAY+o0pyQiyps/s7X/7xpiaGZlIGhcXF7UYGw5zattNFdhwdLKXrPl8pGrLAuLl56ofDvP0XoiITsTdx1nylsokFZrkFSfn/4rUvm6sCWKNnvxb5Tijeb6YiIjINCJv3FC3znny8JASEdFrt3r1ajUsBZ1hBD4GDx6sZsExVwDEUmEmmEePHsm4cePUjDApCYBEx0arW0d76+p6F49XiwZTLWP/40PQo2634qoOSGhghBzbcE1WTTghHT+rLM6ujlK4UlYVEPHI4CKPbwfLodVXJOBBqDTuV0rMxbreCXph/otCejLiHx4RIiIrdv3dd9Vt4X37zN0UIiKyQc+fP1e1UW7evKnqamBICoafUFy//fabGgqDDBXUkEmJgIgXRUEzuWWyqsP6t5FMEGPylDQo+JrTU7Lm85aFHx+UyyceSvG3skuJ6v9tI2MOT/HwcZY/Jp2WwEeh4pPZPLPrMAhijYo2MXcLiIjIBLzq1uVxJCIis+natataLAkKkloaFETFkhouDsaDB5bOy8srVbPtuLg7qayQwIdhRtcjcwSwnkEQSr53JvJoERGlA/5G0kqJiIgo/fBy9hJbEhkeLYGPwqRw5bjFUTWPbz1Xt+4+5gsOMROEiIiIiIheWWxsLI8ikY19Vg+svCR5S2dSdT9CAiNVoVTMFlO4YlY15OWfow/UkBlXDyd5cidY9q+4JNkLZZBMOT3FXBgEsUbnVr+4LdHS3C0hIqJXELR5s7r1btSIx5GIrJaz84srvphO1MPDw9zNIbIo4dHh6tbV8dWnHTaVkH+n/tU+u68iOCBCts49J+EhUWpqXP+CPtJmVHlx83KW6KhYuX3hmfy585ZER8SKp6+LFHgji1R4O6+YE4Mg1mjTqBe3DIIQEVm1+199pW4ZBCEia+bg4CB+fn5y//59dR+BEHt7e3M3i8giPAt/pm59XX0tIgMkJCREfVbxmcVn91U17F0ywXXIDmk5vJxYGgZBrFGt0eZuARERmUDmgYN4HIkoXdBmkdACIUT0QlRslLp9bP/YYg6Jn59fnJlfbA2DINaoQg9zt4CIiEzAt307HkciShfs7OwkZ86c4u/vL5GRkeZuDhElwNnZ2SQZINbMrEGQvXv3yvfffy8nTpyQe/fuyerVq6VFixZqXVRUlIwZM0Y2btwoV69eFR8fHzVv9bfffivZs2fXb+Pp06cyaNAgWbdunUq7a926tUyePFk8Pc1XaIWIiIiIyBahc+Xm5mbuZhARJcisg/UwHqlMmTIybdq0l9aFhobKyZMn5dNPP1W3q1atkosXL0qzZs3iPK9z585y7tw52bZtm6xfv14FVvr27Svp2vZxLxYiIrJqD3/4US1ERESUPk06MUktZDnsdDqdTiwkhc4wE8SYY8eOSaVKleTGjRuSO3duOX/+vBQvXlw9XqFCBfWczZs3y9tvvy23b9+OkzFiKCIiQi2aO3fuqO3cunVLpfFZvAmFX9yO+MfcLSEiolfwT/Xq6rbwvn08jkREROlQ7eW11e2udrvEGty+fVty5cplPX3j9F4TJDAwUAVLMmTIoO4fOnRI/awFQABDZjAs5siRI9KypfEpZL/55hv5/PPPxWp1XGruFhARkQnkmj6Dx5GIiCgdm1pnqrmbQPFYzdxV4eHhMmrUKOnYsaN4e3vrq09nyZIlzvMcHR3jTNFlzOjRo1VARVv+/vtvsSo5yr1YiIjIqrmVKqkWIiIiSp9KZCqhFrIcVpEJgiKp7dq1E4zcmTHj1a+aubi4qEUTFBT0ytskIiIiIiIiIsvmaC0BENQB2blzpz4LBLJlyyYPHz6M8/zo6Gg1YwzWpVuL/h3m02W1uVtCRESv4Gav3uo299w5PI5ERETp0Hvb3lO3M+vPNHdTyBqCIFoA5NKlS7Jr1y7JmDFjnPVVq1aVgIAANcVu+fLl1WMIlMTGxkrlypUl3XpwztwtICIiEwj/5yKPIxERUTr2zzNOZmFpzBoECQ4OlsuXL+vvX7t2TU6fPq1qevj7+0ubNm3U9LiY+jYmJkZf5wPrnZ2dpVixYtKoUSPp06eP/PzzzypoMnDgQOnQoUOCM8OkC8MumLsFRERkAoX27OFxJCIiSsd2tN1h7iaQJU2Ru3v3bqld+8WUQYa6desm48aNk3z58hn9PWSF1KpVS/2MoS8IfKxbt07NCtO6dWuZMmWKeHp6JrsdtjANEBEREREREZGt943NmgmCQEZiMZjkxGeQFbJkyRKxKTHRL24dLHo0ExERJUEX/eL73M6R3+dERETpUXTsi//rHe35f72l4DthjSYWf3E7guPLiIis2aV/syEL79tn7qYQERFRGqi/sr663dVuF4+vhWAQxBplLWnuFhARkQm4FinK40hERJSOFfEtYu4mUDwMglijLqvM3QIiIjKB3HNm8zgSERGlYz/X/9ncTaB4GAQhIiKKJ/LGDbn/v68k9NgxsXNyEs9atSTbmE/EwcdHgvcfkEeTJ0vE5cti7+khPk2bSZahQ9TzEvJk/gJ5tmiRRD16JM65c0vmQYPEu1FDtS5g1Wq59/HHcZ7vkCGDFD58KMHtXa5TV6Lu3o3zWNYxY8Tv3c4Sdvq0PJw4SbUv9vlzccySRTK0biUZ+/UTOzs7vtdERERk0xgEsUa3T7y4zVne3C0hIkp3dDExcuv9ASoQknngQIl++FCeLVkiuvBwyfzBILndv7/Ye3pK1lGjJOTAAXk6b57Ye7hL5gEDjG4vcP0GeTh+vLi98Yb8n737AG+y2v8A/u3eey/KKNCyV0GGKKCguBiKKCruvdf/ivs6UK96VfTixgk4LnjFLQKyoezVsumie++R9P+c8zalLS00aZI3b/r9PM95TpKmyelpmr7vL+f8fkG3346CTz5B5sMPw7X7f9FQW4vajHR5P//ZV8MzMVFednB1Pes4nQICEPbUk03XPfr3l33N8RMy4WrQzTcDTo7I/89C5L39DpxDQuB/5ZVmmiUiIiLqiL15e2U/MGQgJ8xGMAiiRUuvUXomRiUiMjsR2Kg9ehReY8ci+M475G2lf/6Bsj//hFtCPBrq6uA9aSICZNBihLy96MuvmoIghlUa3b/7Dh4DB6Dwiy/k7aGPPwbPoUNFmAXZzz2Pwq++Qvnff0NfXS2/7jFgAHzOPx+OXl4txpO34F3kv/ceAq69FuHPPN10u6OHh7y/g7s7HJycmm73vWQq/KdPa7pen5WFws+/QPWBA3y1EBERWdn9q++XPROj2g5HtQdAJhgyR2lERGR2tSdOyN4lMqLpNtfIKNm7de8u++q9+1Cbno7yNWvkdV1xMXQlJWd5vEilj4pWbj9+Av7TZ8BzmLKqL+vpZ3Bw+AgcGjsOBZ8uOus467Ky5P1TBg9B6o03yZUrgmOzVST6ykqUb9ggL3uNG2fCbBAREVFnTIubJhvZDq4E0aILnlV7BEREXUpDQ0PTFhSfKVNQ9vvvOHrhZDh4eAAiF0hdHRr0enmfXn/+Ib4BDs7t/IttUO4nhD78ECq3bYPXqFFw7dEd9Tk5yH3jTeS+9hrc4/vCa8wYBN9zN4LvuhNwPPW5hd/MGXDtFitXjRQv+y/KV/6Fk0/MQ/fFXzfdp76oCBn33IvaI0cRfO+98Jk40XITRERERG16YNgDnBkbwyAIERFRM66Nqz3qMk8lHq3LOtn0tei330JtRgbqc/Pg6OmB49NnwCUqCs4BAU05RUQQBE5OMhGp+J7qPXvk47mEhTUlNHXtHit7zxEjZDOo3LEDpT+uQPXBQzIIAr1ePqZMadoYCGmef8QtrpcMgtQcPNh0W82x40i/8075XOHPPSe37hARERERgyDatO1TpR9xs9ojISKyOyIXiGvPnqjYuhX5738gE6Pq8vLhc+EFcImIkFVj3Pr2kUlNixYvkQEPsdLC4NhFF7fICRJ4/XU4+djjyP3Xv+B3xRUo+PgTwMEBgdddh6Kl36BkxQp4DOgPtz59UJ+Xj7I/V8pgh+fwYfLx8he+3yInSPXBgzLRqte54+Hk64uSn1bI+xmSqlYnJ8vtMfqSErlixNHHGyU//wzX6Gh4DB6s0qwSERF1Td8e/Fb2s/rOUnso1IgrQbRozStKzyAIEZHZiSSj0e+9i5wXX0L+++/LbS2+l1zSVIml5ugRlCxbJhOkimBJpAhuXHZpu4/nd9llMpBS+NXXyH7pJbjGxCDqzTfgnpCAtNtvh76qCvrychR/970Mjrj17o3g22+Dx6BBbT6e2JLj4O6Bgk8/gb64BE5BQfCfNUturRGqk1NkAEQo+e8y2eQ4pk1jEISIiMjKFu5eKHsGQWyHQ4Nho3MXlpGRgZiYGKSnpyM6WklYZ9P2/6D0/Zlgh4hIy0p/+132vhdNUXsoREREZAF/nPhD9pO7T9bE/GZo7dzYBFwJokUMfhAR2QUGP4iIiOybVoIfXQlL5BIRERERERFRl8AgiBateEBpRESkaVnPPCsbERER2afnNz0vG9kOBkG06OCvSiMiIk0rW71KNiIiIrJPa9LXyEa2gzlBtOhmJZEeERFpW/fFi9UeAhEREVnQFxd/wfm1MQyCaFFgD7VHQEREZiDK5RIREZH9ivHh/3pbw+0wRERERERERNQlMAiiRR+erzQiItK041deJRsRERHZp9k/zZaNbAe3w2hRbYXaIyAiIjPQV1ZyHomIiOxYZT3/19saBkG06N4ktUdARERm0OuXnzmPREREduzHaT+qPQRqhdthiIiIiIiIiKhLYBBEiyrylUZERJpWX1goGxEREdmnwupC2ch2cDuMFi0co/SPHlJ7JERE1AnHrrhC9n3WreM8EhER2aGZP86U/epZq9UeCjViEESLup+r9giIiMgMvEaO4jwSERHZscTwRLWHQK04NDQ0NKCLy8jIQExMDNLT0xEdHa32cIiIiIiIiIisLqMLnBszJwgRERERERERdQkMgmjRkZVKIyIiTStft142IiIisk8bMjfIRraDOUG06Ie7lZ6JUYmINO3kvCdkz8SoRERE9umpDU/JnolRbQeDIFo0+l61R0BERGYQdONNnEciIiI7NrffXLWHQK0wCKJFY+9XewRERGQGQbfczHkkIiKyYzcOuFHtIVArzAlCRERERERERF0CgyBatO4NpRERkablf/ChbERERGSfPt77sWxkOxgE0aItHyiNiIg0rfCrL2UjIiIi+/R18teyke1gThAtmvGR2iMgIiIziPrXvziPREREduyVc19RewjUCoMgWtTzPLVHQEREZuB1zjmcRyIiIjs2KmKU2kOgVrgdhoiIiIiIiIi6BAZBtOjbuUojIiJNy3jwIdmIiIjIPj2y5hHZyHZwO4wWpW1SewRERGQGldu3cR6JiIjs2I7cHWoPgVphEESL7tmi9giIiMgMev30E+eRiIjIjv1wxQ9qD4FaYRDEnAqOAr8+DpzYADi5An2mAFNfAzwCgCN/AateBPJSADcfYNAsYNKzgJNL+4+38V2lFG5ZFhDYE5gwD+g/TXm85s/5wXigthzoPQWY8237j/fD3cCh34HqEsDdF4geCVz0svLYwqJLgNT1Lb9n9L3AlJc6OzNERNQGJz8/zgsREZEK0krT8PLWl7E9eztcHF0wPmY8nhj5BPzc/LAxcyMW7FyAoyVH4eXihUt7Xor7h90v79eez/d/jsXJi5FblYtuPt1wz5B7MLn7ZPl4U76fgpMVJ0/7nhfGvoBpcdPafLzb/rgNyYXJqKirgJ+rH0ZGjJTjC3APwA9HfsDTG54+7XsivSLx+5W/d3Jm7J9JQZC6ujpkZ2ejsrISISEhCAwMNP/ItEavA5ZcAxQeBc5/AijLBpI+AuqrgAlPAktmK8EPEVA4ugrYuABw9QHO/7+2H2/v98AfTwIxo4BzHwI2vA18fxMQ1AsIH6jcR1cHfH9zx8fo3w04/x+Aqzew77/AoV8BfT1w3fct7zfzk1OXg/uYMhtEREREREQ2SafX4b5V98lAyN1D7kZuZS6WHlyKmvoaGby4d9W98HbxxqMjHsWmk5vw2f7P4OniibsG39Xm4/1y7Be8vu11DAkZglsG3oJF+xbhsbWPIdY3Fn0D++KJUU+gSpwXAqjR1eD5jc9D16DDoOBB7Y6xd0BvXBh7oQy8fH/oe/x6/Ff4uvriqXOewoiwEXht/GtN9xVfW52+GoNDBltgtrpwEKSsrAxfffUVli5diq1bt6K2thYNDQ1wcHBAdHQ0Jk+ejNtvvx2JiYnokkRgI/8g0GsiMP5R5bbkH4HkFUD4IEBXC/SdCoy4GYgdq9y+5f1TQZB/DwRK0oDbVgNRw4DN/1Fun/wiEDMSaGgAfn5YWRlyYp3ytfhLgdKTyvOtfK7leHZ+Dfzv7parQ0QARKwCqa0A8g8BR/4EHBxO/1niLwEcnc+8SoWIiDrtyIWTZR/35x+cTSIiIivZeHIjjpUcw5jIMbht0G3ytpVpK2UTQYs6fR0mdJuAWX1nyYCDuF2s8jAEQQwrO5ZeshT9g/vjq+Sv5O2PjHgEQ0KHyMsvbH4Bi1MWY2vWVnn915m/yv6blG9Q31CP82POR09/ZUX+f3b9Bwt3L8TsvrPx5DlPytseT3wcJTUlciXItpxt2JO/p2n80T7RsglirG9se0NevmnATXwNmSsI8uabb+Kll15Cr169cNlll2HevHmIjIyEh4cHCgsLsW/fPqxbt04GQkaNGoUFCxagd+/e6FIKjii9n/JibFp5UZ6jrN4QTu4ECo8Dh35TrlcVAlVFLbe3tPd4AbGnbvcKVYIZIlAy53tl1UlHLbn21JaX0H7AJW+efp+XIpTgSMQQ4JI3lKAMERGZnXNQEGeViIjIylJLU2Uf4RXRdFukdyTyq/LR3be7vL4vfx/Sy9Lxd8bf8npxTbEMSojtLa2dKD3R4vGivKOU20tOIMjj1P96fYMeXxz4Ql6+ZcAtZx3nrBWzmrbRiGDMfUPvO+0+YhVITmUORkeMRkJQglHz0FV1KAiSlJSEtWvXon///m1+feTIkbj55pvx/vvvY9GiRTIg0uWCIG1p0Cu9ZxDQ7wrgwP+Ad4YALp6A2E+mr1NWeAgP7FIuO7XzKzHcT7jxJ+DfA4D+M4CA7kD2XuX2ukqgOE0Jvgy5Fhh0NeDQqgrylBeVoMm+ZcDeb4E184Fp/zm1AmToHMAjEDj4C7Djc+Cb64CHD5h/boiICN2XLuEsEBER2QCxy0Hwd/eX21D+TP0TU5dNhYezB5wdnVGvr2+6zy8zfkEDGuTtbRHBDoOvpiqrRISVqSuRVpaGYaHDmlaMCHcOvhO3D7odjq3O3V4Z/woKqwrx3eHvsCFzg7IaZUjLLTliq45w80Aj0iR0cR0KgixZ0rGDNDc3N9x5553okoLilL44/dRtJRmnvjbrC6DoBFCWA7h6Au+fqwQrPBvzqYjcHOKPytFJWYUhvidzu/J4vpFKcEM+Vi+grgqoyAX2fa80A7FNRiQ3fWivEoARjykeD83+mCKHKn3sGCUIsutr4NJ/A85uwOi7T90vbhKw80ugNBOoLDw1TiIiIiIiIg0TuTqEk+WnkpVmVWTJXqwEefP8N5FRliFXhoggyFUrrpKrO0SARBD5PEQQxKnBSaaHEN+zN3+vfIwwr7CmxzI8z2kBiwE3nxY0EY8pNA+EDA1Vzt3E1hcRBPnu0HctgiBrM9bicNFh9Avqh3MizjHzLNkvk6vDHDlyBEePHsX48ePlthhDfpAuS+QCEUlERSBi7evKaguxFUbk7RBbWn55HAjrr+QG2fqRiDUqCVQNFoxomRNk1J3AstuAP58GBs9WEqPCARh5B1CaBVz0CuDTuHzrxHolCavYvjLxKeW23Utb5gTJOaBUp+l5npIYVeQrEYL7KgEQsb3myxnKahCfcKWKjAikiC0zDIAQEVlEzbHjsnfr2YMzTEREZCUiF0gPvx5Iyk7CR3s+kolRRcBjUrdJCPcKx/wt89EnoA9q9bVYmrJUBjyaJ0W9bPllLXKCXJtwLZ5Y94TMzXFZr8vw6b5P4QAHefvxEuV/vXh8ESiJ84/D+OjxLcbz4Z4PW+QEWZ+5Hj8d+wlDQ4bCxckFyw8vl/cT+UqaEwlY2wqqkJmDIAUFBbj66quxatUqGfQ4fPgwevbsiVtuuQUBAQF44w0lKUuXI1ZczF4C/PqYEgQRSUUHXAlM/ZfydVEaV6y6EEEQESyZ8TEw6Kr2H0+U0BWlcbd8qARQAnsAV34KRAwCXm+s2PLoIaUXiU4F7zCg94VtP56bt7J6ZNVLctuMziMIqeEX4V2Ha5D5wSYMDHfDDQ3BiNj8IZyrC6B380N29FR8538LVr+7HicKKjG5Xxievbw/vN1YWZmIyBxS594g+z7rGhNeExERkcU5OTrhnQnvYP7W+TIAIba1XNzjYswbOU9+XZTGFWVoRdJRESx55dxXcEnPS9p9PFFCN68yTyZCFY8Z4xOD1857DfGB8Zjw7QR5n4RAJV/Hjf1vPOvigQC3ABwrPoY16WtQp6uTeUWu7HMl7h96f9N9RM4SkTBVPJfYvkMd59Bg2NjUQTfccANyc3Px8ccfIyEhAbt375ZBkN9//x0PP/ww9u/fD63JyMhATEwM0tPTZaUbm/dzY/WZS17v8Lfo9Q04nFuOVSm5+G1/NnanF7d7X0cHsSSr7a91D/LEu9cOw4Co0xMCdURFTT0+XX8c7i5OuH50rOw7Y8uxAuxKL8a0oVEI83Xv1GMREVlb9j9fkH34M09z8omIiOzQS5tfkr2h6outy9DaubE1giDh4eEy4DF48GD4+Pg0BUGOHTuGQYMGoby8HFpjb79oEfAorKzFsbwKJJ0oxLYThdieWoTS6voW9wv2dsOU/mEI9HLFgZOlOJBViqyS6qav+7g7Y1i3AAyPDYCbsyP+vfIQquv0cHFywBMXJ+Cmsd2N2gK1OiUXT/2wD5nFSo3sboGeeO7yfpgYH3ZaoGTZjgz8fSgP/SL9cP05sQjxcWtxn6ySKrz0czJ+2qPst3N1csSVI6Jx13m9EBPoecZx6PQNyCiqRFphJWIDvdAt6Mz3JyIiIiIi6goy7OzcuC1G72uoqKiAp+fpJ42iVK5IjErWVV2nk4GAVSk5OFlcjdzSauSW1aC+naUcMYEemNIvHBcNCMfQbgFwEss+mimsqMXB7DIEebsiLsQbjs2+PjE+FPcu3omDOWX4508HsOZQnrxPQUWN/L6C8lroGxqQ2D0Q43oH45yeQfDzcEFeWY28/4rdSuIhDxcn6BoaZBDi5s+24YKEUDx7WX/U6fT4YlMq/rs9A2U1SsBmZXIu3l9zFFcMicQt5/ZAz2BvfLrhON756zAqa5XkQZ6uTvLy4i1p+CYpHVcMjsTlQyLl3BRV1qFYtlqkF1XiaG4FjhdUoLb+VMZmEeSZPjQKlw6KgL+nq0V+T0RERERERPZm64pjSPpZKRFs4B/miTnPt0zUKtZe/PTubqTtL8TFdw5EzyEh0MxKkKlTp2L48OF44YUX5EqQPXv2IDY2FrNnz4Zer8f33zerVqIRmot27f0e2aVV+KBwmAwYtF7hYSAWaSSE+2JE9wCM6B6IEbEBiPT36NRTi8DCCz8dwNdbGqvVnIGInwyO8ZcrUkqq6uRt5/UJwYvTBshgyfMrDsjtOYJYXVKnO/VS9HJ1wgX9wrDxaIEMohgEebmioKJWXg73dcdTlybgwn5hWLYjEwvXHJWBlY5ydnRoESwSY5jQNxRPX9rvrKtJiIjMoeSnn2Xvd2n7+4yJiIhIu3459ovsp/acCns8N9664hiO7szD5Q+cKvnr6OQAD++WHy7vWpmG9OQipO0vUD0IYvRKkNdeew2TJk3Ctm3bUFtbi8cff1zmARErQTZs2GDUY61duxb/+te/sH37dmRlZWH58uWYNm1a09dFfObZZ5/FRx99hOLiYowdOxYLFy5E7969m+4jnve+++7DihUr4OjoiJkzZ+Ltt9+Gt7c37NEf+7ORuPxROOoasKjmP/I2sVXl4gHh6BfpK/NihPq4I8zXDeF+7vB0NW8SU5HD46XpA3Fu7xB8ty0drs6OcjuNCE4Eebuhqk6HDUfysfV4IWrq9diZpuQeCfZ2xTOX9cdlgyKattB8emMiVh7IwXMr9iOjSNki0zPYCzeMjsXM4dHwcXdBTb0OK3Zn4eN1x5CSXSYDICJYccu4nrhvYhy8GpO0XjOyG64aHo2f92bh/b+P4UhumVyFIlZ2+Df24X5ucuVKr1Bv9ArxlnO1I61IBlB+3nNSBpP+OJAjV9L8cM9Ys84bEVFbcl59RfYMghAREdmnf237l6aCIAZlZWUoLS1tui52fbS388PB0QFefu3vCslLL8Oulem46okR+Oz/jIsZWILRZ8gDBgzAoUOH8O6778qVICIHyIwZM3DPPfcgIqKxZKsRW2tEbpGbb75ZPkZbAZd33nkHn3/+OXr06IGnn34aU6ZMwYEDB+DuriTBnDNnjgyg/Pnnn6irq8NNN92E22+/HYsXL4Y92pFWjD9rlKoycaHeuHZkN8wcFg0/TxerjkNspxGtLXee10uuGNmRWoT1R/JloOTGMd3b3GoiVnuIrTM/7MxEVIAHxvYKbrEFx83ZCVcOj8bMYVHYdLRArgwRSVDFz96as5MjrhgSJVtHSzaLrTuiPXtZPzmGfyzbKxOtii1BfcN9jJ4XIiJjhD74ICeMiIjIjjWv6KIl/fr1a3FdLE547rnn2rxvSW4lFv3feji7OCKshx9GT+8Fn0DlfL2uVoc/P9mP8bP7nDFQYtPbYSxFnLA2XwkihhUZGYlHHnkEjz6qVEMpKSlBWFgYPvvsM7n9Jjk5Wf5ykpKSMGLECHmf3377TW7ZEct4xPe3paamRjaDzMxM+Tha2A6TVlCJN/48iLml+xC47k+c6TTfLSEe4fOUMk9CdXIycl6ef9bniP3yixbXU69XSjieSdi8J+CeoJR9ErJffhk1ySln/B6/6dPhP2N60/XiZctRslypga3GzyT+EPZkFKOqVocIPw+MfOOFFj8TEREREZEtUfv42R7PCSzxM2lJRuN2GLHwICoq6qwrQVL3FaCuRifzgFSW1CDp5+MoL67BNc+Mgqu7M1Z/nYIGfQMmXq/M4Xt3rurwdhjxfZmHi5F1pBhlBdWor9XB3ccVITHeiI4PbAq0WHwlyKJFi+RWk6uuUlYjGHz33XeorKzE3LlzYQ7Hjx9HdnY2Lrjggqbb/Pz8MGrUKGzatEkGQUTv7+/fFAARxP3FtpgtW7Zg+vS2X3jz58/H888/Dy0SlUzenj0UeQs2ID8pyajv1ZWWodLI7xE68j3isZsTbwxn+z7PkSNbXK/LzDR6fOb+mZo2WhUANUUlYNFdIiIiIrJVtnD83Pqx7eGcoPVjd/Zn0iIfHx/4+vqe9X6xA4JOXYn2RlgPX3wxbyOObM+Fh7cLMlOKMOvJRKOeWwQ7RA6RfX9norqyHsHR3vDyd5MrTUpyq3B8Vx5Wf3UQMQmBSLykO8J7+lk2CCICCB988MFpt4eGhsptKOYKgogAiCBWfjQnrhu+JnrxvM05OzsjMDCw6T5teeKJJ/Dwww+fthJEM/54Cj4Oh1GZmHjWCGlzTr4+8DzL97SlI98jHvtMz90Wl2aRRcN1T5V/JlGhRmw5EiuRThbUYZLRj0xE1HE5ryn7hMMef4zTRkRERrOF4+fWj32m59bKOUHrxz7Tc5/tZ3pj2xuyf2TEI+gK3Dxd5KoQEawoyCxHSX4VPn54XYv7/PbBXkTE+WP6I8PafIyvn90st9Wcf108YvoFwsnJ8bT7lBZU4XBSDv74eD+GXxyL/ue2fB2ZdTuMyMWRkpKC7t27t7j9xIkTSEhIQFWVkuCys9thNm7cKBOhnjx5skWukVmzZsn7fvPNN3j55ZdlvpCDBw+2eCwRGBErPe666y77rA7zeh+lf/SQ2iOxS3d8uQ2/78/BhL4hmJ+1UkZ7Wy+5IyIyh0Pnniv7PutaHhwQERGRfZjw7QTZr561GlqQ0clz49rqerkSJPHSHogbHorqcqVKqMHSF7Zi3Kze6DEoGL7BbVcuLcyqQGCEV4eeT6fTo7ywGn4hnpZbCSICDKIsbusgyO7duxEU1GwpTCeFhytJN3NycloEQcT1IUOGNN0nN1cpsWpQX18vK8YYvt8uzdFeGWItuToxRgZB/j6Uh7LUA6jfsV3tIRGRner24YdqD4GIiIgsaOEFC+16fjd8fxjdBwXL/BwVJbWyZK6oFtMnMQwePq5tJkMV920vACJ0NAAiiFUixgRAhNPXlZzFNddcg/vvvx+rV6+GTqeTbdWqVXjggQdkng5zEdVgRCDjr7/+arpNlOgRuT5Gjx4tr4telM4VJXYNxFj0er3MHWK3IgYpjSxifO8QhPq4Qd8A5JWdSqBLRGRuItEaEzATEZEpRALRvAXvyp5sl2dDN8R6N2UetDsiCeofn+zH189txu8f7YO7twuu/L/hMgBiDl8+tRF/fX4Aujp9i9urymvl10xh9EqQF154QW59mTRpksy/IYigww033CC3pxhDlNc9cuRIi2Sou3btkjk9unXrhgcffBAvvvgievfu3VQiV1R8MWyZEdtvLrroItx22214//33ZYnce++9VwZj2qsMQ3Q2otSuKMv7nzVHZRAkgFNGRERERDZGVFARCTpFXgutViKxd3p9A+5dsgO5pTV49cpBOK/P2SuiaM2UWwcYdf973p9o1P1LC6rh4FiCZa9vx9S7BzWtLGnQQ1aMMYXRK0FcXV1lPg6RF+Trr7/GsmXLcPToUXz66afya8bYtm0bhg4dKpsgkpWKy88884y8/vjjj+O+++6TCVcTExNl0ESUwBV5SQzEGOLj42VQRpTGHTduHD609+XFn1+uNLKYq0bEyL66TsdZJiKLSb3pJtmIiIjI/vy0NwuHHd9Aif+7CPIyz8qIrsYBwGX3DYF3gDu+ezkJOSdKO/2YRq8EMejTp49snXH++efLKhztEQlQ//nPf8rWHrFqZPHixehS8lomgiXz6xHshZE9AgHmKiQiC6o9cpTzS0REZIdq6nX41+8pcAzMgbuLEwZEGVfGlRQiWuDi5oSL7xyITcuP4oc3dihVYxICYbUgiMgB8tlnn8lcHSIpqdgK05zIyUEW9iiDINYwa0QMdF8ol+tFghAiIjPrvW4t55SIiOxefnkN0gorMTTGX37Q3RV8vTkN6YVVcC15Gr89cp7aw9Esh2aXR0/vhcBIL6z+KgW9E8OsFwQRCVBFEOSSSy7BgAEDusyLmLqeqQPD8Yuj8vourKhFL7UHRERERESkIUfzyvHxumP4745M1Nbr8f51w3HRADuu4tmotLoOC1YdlpdvGB2LmEDjqpfQKa0/iu47Khx+IR745f29sFoQZOnSpfj2229l/g1SSX1jxRLn08sNkfl4ujojwFPZu1dW3bK+NRGROehra2XvaGROLSIiIlu2PbUQH/x9DH8m56B59oOkE4VdIgjy/pqjKKqsg4+7M24b3w21ulq4OvF/vSnuWXh6ItXwnn6Y/dRIFGVXWCcIIpKfxsXFmfRkZCZvDVT6Rw9xSi2s+LzJWLUlGu4x0TAujzER0dkdmTRJ9n3WMQERERHZB7Hy48Wfk5uu9wrxQoiPGzYfK0RKdueTWtq6rJIqfLL+uLx8z4Q4zP7tMnl59azVKo/Mvnj6uspmlSDII488grfffhvvvvsut8KoJWKIak/d1XhdfgW+Lo2Bn4cLnmpo4GueiMzKo19/zigREdmVn/Zkyb5/pC8euqAPJsaHyiopIgiSnFUmC2PYc0qFf/95CDX1ekT4uePGMd2xd20/tYekSd+8tLVD97v6yZGWD4KsX78eq1evxq+//or+/fvDxcWlxddFyVyysDnfcoqtpEewt+xLqupkXpAgb25BIiLzifngfU4nERGZxC0hvkVvC6rrdNh/skRefuLiBIzrHSwvJ4T7yF4cT+eV1SDU1x326GB2Gb7fniEvPzK5r6wK896k99Qelib1GBxy6kpDA7b/nooB50bBzatl/MEURgdB/P39MX369E4/MZEWxAZ5QgSqxV7GY/kVDIIQERERkU0InzcPtmZvZgnqdA0QtQUGx5wqCdsj2Auuzo4yOWpydpndBkFe/+MgRFHJ+HAfTB8apfZwNG3kpT1aXN+1Mh2DJsbIpKhWD4IsWrSo009KnZSepPQxiZxKC6te8SPuOr4ehxx8cCxvIBK7m16Pmoiotapdu2TvMYTbHImISPu2pxbJvm+4L3zcT31i7+zkiD5h3tiXWYqUrFKc16fZp/x2IrO4CiuTc5pWgTg1Vpncnbdb9oNDBqs6PupEEESor6/HmjVrcPToUVx77bXw8fHByZMn4evrC29vZfsAWdA3c5SeiVEtrmT5cly2Kwl7gnriWP7Vln9CIupS0u+7T/ZMjEpERPZg2wklCDI81v+0r8WH+ypBkOwy2KNvk9Ll6vEofw+ZB8XgwdUPyp6JUTUcBElNTcVFF12EtLQ01NTU4MILL5RBkFdffVVef/997m+2uGFzLf8cdJpjeaaVYCIiak/AVVdxcoiIyCTVycnQlZbBydcH7gkJqs+iSHi6I80QBAk47etii4iQnGV/FWJ0+gZ8uy1dXp41IqZpFYgws/dMFUdGZgmCPPDAAxgxYgR2796NoKCgpttFnpDbbrvN2IcjU0x8kvOmgmN55Zx3IjKrkPvv54wSEZFJcl6ej8qkJHgmJiL2yy9Un8UTBZUy8akwvNvpW8gTInxlfyS3XOYGETlC7MXfh3KRVVItc6HMSoxu8bV7h96r2ri0bPcqJahkoNc3IGVTFty9WyZGHTwxxvJBkHXr1mHjxo1wdW1Zk7d79+7IzMw0egBEWpFWWIl6nV7uaSQiIiIiotPzgQR7uyEm0KPdlSD1+gYczStvCorYg8VblBP2CX1DEeHX+cSdBOz+q2UQxNPXFQe3ZLe4TRSwsEoQRK/XQ6fTnXZ7RkaG3BZDVrD1I6UfyZU31iQyXacXVcns1kRE5lC4eLHsA6+9lhNKRER2EQQR+UAcxNlpK0Hebgj1cUNuWQ1SskvtJgiSXVKNVSlKQtTZI7ud9vWlKUuVr8XPtvrYtOyGl8ZY7LGN/kh78uTJeOutt5quixd4eXk5nn32WUydOtXc46O2rP2X0shqHBv39XFLDBGZU/7ChbIRERFp3Y7U9vOBGMQ3Bj5SsuwnOep329JlWdwwXzdM6Ht61ZsP9nwgG9kOo1eCvP766zIxar9+/VBdXS2rwxw+fBjBwcFYsmSJZUZJLV3yBmfEyjxcnGR/PJ/JUYnIfMKfeYbTSUREmldSVYdDuWVnDYIkhPtg7aE8HLCT5KgiT8XSpFMJUdvaNv/UqKdUGJm2HU7KQe/EsA7dt6ywGuWF1YiIO70ikdmCIDExMTIp6jfffCN7sQrklltuwZw5c+Dhwf1PVpFwmXWeh5q4NwZBjrJCDBGZke+FF3I+iYhI83alF8vysK5Ojugf6dfu/eIjlPQJ9lImd92RfGQWV8ncFCII0pZJsZOsPi6t27c2E0k/H0f86Ah0HxSMwIiW6QhqquqRdaQYh7bmID25EBOvjzfq8Y0KgtTV1SE+Ph4//fSTDHqIRmTP3BKUP6g6r3DZczsMEREREVHb+UAGRPk2fXjYlvhwZTtMXlkN8strZBJVLVuyJU325/YOQUygp9rDsRvTHxmG47vzsGd1Bjb/cBTObk7w9HGFk4sjairrUVlaK6vEJIwOxzXPjJJJUy0WBHFxcZFbYEhl/2sss3TFu2qPxO6Fz5sn+127MoGlu3CM22GIyIxOPqUskY188UXOKxER2XU+EKFXiDdcnBxkwYGD2WUIjtNuECS3rBork5WEqNeObL9CybMbn5X982Oet9rY7EGPwSGyVZXXIutICcoKqlFfp4OHtyuCY7wREuMDh8a8jcYyejvMPffcg1dffRUff/wxnJ2N/nYyh8N/cB6trGewd1PUuqy6Dj7uLetTExGZovzvvzlxRESkaTp9A3amdSwI4ursKAMhYjtMclYpxsYFQ6u+25Yhy/2K1SyTEtrPX7E2Y61Vx2VvPLxd0XPI6QlnO8PoKEZSUhL++usv/PHHHxg4cCC8vFruz1m2bJk5x0dtuXUl58XKeoScep0fy6vA4JiOJ94hImr3vWWpUjaPiIjIWLFffmETkyZWdFTU6uTlYd3OHAQRRGlcJQii3bwgVbU6LNpwQl6eNSIaLm0kRDX4eurXVhwZWSQI4u/vj5kzZxr7bWRO/qfXnybLqE5Ohq60DM6+PrLsVU5pDY7llzMIQkRm4RIVxZkkIiJN255aKPuYQA+E+rqf9f7x4YbkqNqtEPP1llSZ08TdxRE3j+txxvtGekdabVxkoSDIokWLjP0WIs3KeXk+KpOS4JmYiJ7n3i2DIMdZIYaIiIiIqEVS1OEdWAViWAkiHM4pR71O32ZZWVtfBfL+38fk5RtGd9d8cteuyKRXXH19PVauXIkPPvgAZWXKMqaTJ0/KcrlkBe+fqzRSZUvMUSZHJSIzOTZjhmxERERatb2D+UBal8mt1elxXIPH1c1Xgdw+vudZ7z9rxSzZSMNBkNTUVJkL5IorrpBJUvPy8uTtIlnqo48+aokxUmu6WqWRVfUM9mrKCUJEZA4NtbWyERERGSv1+huQHJ8ge7XkllYjvbBKXh7WwSBIiLcbgryUkqbJ2WV2vwqkVlcrG5km46ASZFN1O8wDDzyAESNGYPfu3QgKCmq6ffr06bjtttvMPT5qyz1bOC8qEJmsheP55dDrG+BoYkkmIqKm95WffuJkEBGRZu1oXAXi5eqEvmHKCo+zcXBwkKtBNhwpkBViLh+snZwZi7emGbUKRPhh2g8WH5c9W7FgF7z93ZAwJgJ9z4mAT+DZ886YPQiybt06bNy4Ea6uSvTOoHv37sjMzOz0gIhsVc/G7TDVdXpklVYjyt9D7SEREREREalmd0aJ7AdF+xuV2yM+3FcGQVKytJMctbpOrAI5Ki8zF4j13PjKWBzcnI2UzdlI+ukEouIDZEBElM11cna0ThBEr9dDp1NKIDWXkZEBH5+ORf+ok8qyld4nnFNpRdEBnnB1cpT7F4/llTMIQkSdVpebK3uX0FDOJhERaY5YySH0j1SSnXaUITmqKJWrFV9vSUNemXGrQIS8SiV9RIhniAVHZ788vF0x5IJusuWllSF5YxbWLjkkW++RYeg3NgLB0cbFIYwOnUyePBlvvfVWi+VMIiHqs88+i6lTpxr7cGSKD8YrjazKydEBsUGe8rIWkzgRke05PnOmbERERFqUkqUEMeIbgxodZSiTm1VSjeLKWrteBTLrp1myUeeFdPPB8ItiMfD8KNTV6GRA5NuXt2HZ69tRcLLccitB3njjDUyZMgX9+vVDdXU1rr32Whw+fBjBwcFYsmSJsQ9Hpuh5PudNJT2CvXA4t5zJUYnILLxGj+ZMEhGRJhVV1CK7tLpFUKOj4kK95QeMOn0D9p8sxdi4YNiyb5LSTVoFIpwTcY7FxtVV6EQloV35MuiRkVyIkFgfjJ/dB70Tw1BVVostPx7D7x/uw7XPnWOZIEh0dLRMivrNN9/IXqwCueWWWzBnzhx4eDBHglXM+NA6z0On6SmTo+bgaB7LQRNR50W99hqnkYiINMmwlUUEM3qHKQUEOsrdxQkJET7Yl1mKnWlFNh0EaWhowJebU+Xl2YndjFoFIsw/d76FRtY1rF16CIeTctCABvQdFY4xMxIRFHXq9ebi5oExM+Pw2T82dPgxOxQEGTZsGP766y8EBATgn//8pyyFK4IeohHZs9gvv2gzOSrL5BIRERFRV2bIB9IrxAtuzk5Gf/+wbgEyCLIjrRi2bOvxQhzJVT4Ave6cbmoPp8spzKrAubN7o9eQUDi5tJ3Nw8PbBdMeGmrenCDJycmoqFByIDz//PNy9Qep6NAfSiOrE2/ywsmSKrk3kIioM8r//ls2IiIirUnJLm2q9GIKEQQRxEoQsdrClhOiCqN6BCIu1PhCIGsz1spGphHBjT6J4e0GQARHJ0dE9VFeT2ZbCTJkyBDcdNNNGDdunHyBvv766/D2bnvJ0zPPPNPhJycT/Xiv0j96iFNoZT2Dlde9eJ8WyVENma2JiExx8qmnZN9n3TpOIBERGSVs3hPQlZbByddH1e0wph4PG4IgRZV18rha2XZuW/LLa/Drvix5ec45sSY9xrMbn5X96lmrzTq2rmL7byfg4eOKfmMjW9x+YMNJVJfXYdgU438vHQqCfPbZZ7L6y08//SSrwfz6669wdj79W8XXGASxgrEPWuNZqA0BXq4I8HSRb9ZiSwyDIETUGcG33soJJCIik7gnJKg2c/U6PQ42BkHiI0wLwsQEeiDY2xX55bVyS4wtBkG+25aBOl0DgrxcMaV/mEmPcfOAm80+rq5k/9qTuPCW/qfdHhjphT8+3m+5IEjfvn2xdOlSednR0VHmBwkNDTX6ychMRt/NqbSS1OtvQGVSEjwTE5vyg4g36O2pRTjG5KhE1EmBc+dyDomISHNOFFSipl4vLyeYuB1GfIA+tFsA/jyQgx1pRbhyeDRsiV7fgMVblYSosxJjTMp7Ilzf73ozj6xrqSythZef62m3e3i7orLEtPLKHcoJ0pxer2cAhLo0Q14QVoghIiIioq6cD0SskA7zNa5aSltbYnakFsHWrDuSj/TCKjg4ANckMiGqWrwD3JB1tOS027OPFsPL//TgiEWCIMKXX36JsWPHIjIyEqmpSnTs3//+N/73v/+ZNAgy0t//UhqpQtQ1F45wJQgRdVL+woWyERERGSv75ZflqmXRq1UZRiRFFSs6TDWsm7/sD+WUobymHrbk68ayuON7h6BbkKfJj/PB7g9kI9P0GxeJ9d8eRvLGkygtqJJN5ANZ/90R+TWrBEEWLlyIhx9+GFOnTkVxcTF0OqVChiif+9Zbb5k0CDJS0kdKI1X0atyveDS3Qi6TIyIyVeHixbIREREZqyY5RW7bFr21pWR1Lh+IwaBofzg7OkAcUu9Ot51SuVklVfgrJVdenjOqc6tAlh5cKhuZZujkbkgYG4G/lxzCV09tkm3dN4cwaGI0hl/U3aTH7FBOkOYWLFiAjz76CNOmTcMrr7zSdPuIESPw6KOPmjQIMtKVn3LKbCAIUlWnQ3ZpNSL9Pfj7ICKTRL3xBmeOiIg0p7OVYQw8XJ3kY+zNLJFbYsbGBcMWLN2aDp2+AeG+7pgY37lcmK+Nf81s4+qKHBwcMGZGHEZM7Y6i7Eo4uzjCP9TzjCVzzR4EOX78OIYOHXra7W5ubqioqDB5IGSE7uM4XSqKCfSEq5MjanV6HMktZxCEiEzmNXIkZ4+IiDSlpKoOmcVVnUqK2npLjAyCpNlGXhBR+WZpUpq8PHtkDJydTD/ZFhLDE800sq7N1d0ZYd07/3ozKQjSo0cP7Nq1C7GxLUvR/Pbbb0hQsUwTkbU4OTqgR7AXDuaUyeSo4/uEcPKJiIiIqEtIacwH4ugA9A7rfFnbYbEB+HxTKnamF6OhoaFTOUbM4ff9OcgprZHH/LOZEFV1dTU67Pg9FRkphagsqwMaWqYjuP7FMZYPgoh8IPfccw+qq6vli3Tr1q1YsmQJ5s+fj48//tjoAZAJls5R+tlfc/pU0iv0VBCEiMhUGffdJ/voBQs4iUREpKmtMD1DvOHuYlrZ2LYqxBRX1uFYfkXT1nM1iPPb9/8+Ki9f1D8c4X7unX7MB1c/KPu3JjB/pilWf5mMzMPF6DsqHF5+plci6lQQ5NZbb4WHhweeeuopVFZW4tprr5VVYt5++23Mnj3bLIOis8hI4hSpLK5ZclQiIlNV7trFySMiIk2Wx40P71xSVIPoAA8Ee7shv7xG5gVRMwiy4UiB3Joj3HV+L7M85u683WZ5nK4qdX8hLr1nECLilEpCVg+C1NfXY/HixZgyZQrmzJkjgyDl5eUIDe1cshgy0n3bOWVWEjbvCehKy+Dk2/JNvhfL5BKRGfT69TfOIxERacqBLPMkRTUQ21+Gx/rLbSg70opx1YgYqGXh30dkf27vYAyI8jPLY/40/SezPE5X5ebpDDcvF7M+plFZXpydnXHnnXfKrTCCp6cnAyBqcPNRGlmce0ICvEaNlH1zhgh1XlmNTA5FRGQKJ28v2YiIiLRAVEw51FQZxnznI4YtMTtVTI4qSvSKlSDmXAUieLl4yUamGXV5T2xdcQx1tTqYi9HbYUaOHImdO3eelhiVqCvpGXLqjexYXjmGNr5xExERERFZg9/06fAcORIuUVFWm/C0wkpU1Skno/FmqAzTPDmqIHLulVbXwdfdvJ/8d8TCNUoukMEx/hjdM8jqz09t27UyDSV5VVj02Hr4BLnD0all4tyrnxxp+SDI3XffjUceeQQZGRkYPnw4vLxaRrUGDRpk9CDISG8NVPoH93LqVOLp6owofw9ZHkyUyWUQhIhMcWTSBbKP+2slJ5CIiIziP2O6apVhfN2dEWGGpKEGA6P84OzogHp9g1yRcW5v61ZfFMfzvx/IlpfvPr+XWSvUXPTfi2T/20xugTVFj8Hmfy0YHQQxJD+9//77m24TLxJDOSOdznzLVKgdvtaL9nZ12S+/jJrkFLglxCN83rzTVoOIIMjRPCZHJSLTOIeHc+qIiEgzkhuDICIfiDkDBaLKTP9IX+zOKMGOVOsHQT5ce1RWXu0V4oULE8LM+thhnuZ9vK5m5KU91A+CHD9+3OyDICPdzCiitYgASGVS29V44kK9se5wPsvkEpHJun/9FWePiIg0I7kpH4j5tsIYiJXVMghi5bwgWSVVWL4zU16+87xecHQ0X3BH+Pziz836eF1RTWUdju7Ik9tihk7uBncvF+SllcHDxxXeAW6WD4IwFwhRy+SoR/PKOSVEREREZFXFy5ajLjNT5gSx1tYYc5fHbZ0X5LONJ2RyVL2+wezBiPZ8vO446nQNcnvPFUO44t7W5GeU48e3d8LV3RllBdXoNy5SBkGO7sxFeWENLripn2Wrw5CNyE1RGtlEECS1oBK19Xr+NojIaDVHjshGRERkrJLly5H/3nuyt4ay6jqkF1ZZbCVIYvcAiB02pdX1WLHnJKxBJGFdsjVNXr7t3J5wdTb/6fHR4qOykWk2fH8Y8edE4LoXRsPJ5dTvJ3ZAME4eLjbpMRkE0aIvLlcaqUpshzGUCksrZF4QIjJe6k03yUZERGTrkrOUrTAiUNEnzPwrQSL8PDCtcSXGG38cssqHjJuPFqCyVgc3Z0fMHhljkee49Y9bZSPT5J4oRf/xkafd7uXvisrSWvsLgogkq08//TR69OgBDw8P9OrVCy+88IJMwmogLj/zzDOIiIiQ97ngggtw+PBh2LX+05VGqgr2dpWZsYUjuQyCEJHxfC+6WDYiIiJb99s+pXqKSGDq4epkked4+MI+cHFykKV4lyYpKzQsafOxQtmP6B4gqz9awpTuU2Qj04jVH7VVpxdfKcmpgoePi+WCIO+88w6qq6vl5bS0tBZBCEt69dVXsXDhQrz77rtITk6W11977TUsWLCg6T7iuhjf+++/jy1btsiSvVOmTGkar126+FWlkapERuxejatBmBeEiEwR/uQ82YiIiGyZWJXxwy4leeiModEWe56YQE/MGRUrL7/z1xFU1NTDkjYfK5D9OT2CLPYc/xj5D9nINN0HBSPp5+PQ6fRNK5HKCquxcfkR9BwaYrkgyMMPP4zSUiUJjliVkZeXB2vYuHEjrrjiClxyySXo3r07rrzySkyePBlbt26VXxfBmLfeegtPPfWUvN+gQYPwxRdf4OTJk/jhhx+sMkbq2uIMyVFzmRyViIiIiOzT6oO5KKyohbOjA64YcvrWBHO6Z0IcPF2dkF9eg0UbLFeZtLiyFsmNiV5H97JcEIQ6Z+yVvVFXo8Oix9ajvk6P5W/swFdPb5KJUs+5opdJj9mhNT+RkZH473//i6lTp8rAQ0ZGRrsrLbp16wZzGTNmDD788EMcOnQIffr0we7du7F+/Xq8+eabTeV6s7Oz5RYYAz8/P4waNQqbNm3C7Nmz23zcmpoa2QzKypT9bZqx+xulH3y12iPp8rgShIg6o+THH2XvdznzPBERke36fnuG7CfGhyLI2/iSpMYI8XHDreN64J1VR/DB38fkypAAL1ezP8+W44UQGxw8XJwwKNoflrLi6ArZX9brMos9hz1z83DGFQ8OxckjxSjIKJcBkZBuPohJCDT5MTsUBBErLe677z7ce++9cgtAYmLiafcRwRHxNZHHw1z+8Y9/yBUo8fHxcHJyko/90ksvYc6cOfLrIgAihIWFtfg+cd3wtbbMnz8fzz//PDTrz6eVnkEQi/ObPh2eI0fK0mNnLpNb0fQ3QETUUTn/+pfyXsMgCBER2SixImN1Sq68fOVwy22Fae628T3x5eZUFFXWYeHfRzFvaoLZn2PT0YKmfCCWqApj8OZ25QN8BkE6JzLOXzZz6FAQ5Pbbb8c111yD1NRUueVk5cqVCAqy/JKhb7/9Fl9//TUWL16M/v37Y9euXXjwwQflypS5c+ea/LhPPPGE3OJjkJmZiX79jK8vrJoLnlN7BF3G2WquGyrElNfUI6e0BuF+7lYaGRHZg9CHH1F7CERERGf0v10nUa9vQKCXK87vG2qV2fJxd5HbYl78ORmfbTyBm8Z2l9VjLJIPpKdlz2sfHPagRR/f3iX9fOYtUYmX9DD6MTucAtfHxwcDBgzAokWLMHbsWLi5WXYZlPDYY4/J1SCGbS0DBw6UgRixkkMEQcLDw+XtOTk5sjqMgbg+ZMiQdh9XjL35+A35TjRjyLVqj4AaxQR4yAzWdboGmRyVQRAiMob/9GmcMCIiMolbQnyL3tJbYUQuEEuumGjtunNi8en64zhZUo35v6TgrauHwNHRPKuuRX6TlOwyqwRBroi7wqKPb++O7WqZj1Sva0BpfpV8LfiGeFg2CGJgWIGxfft2WbFFEKsohg0bBnOrrKyEo2PLPzSxLUav1zclaRWBkL/++qsp6CECGqJKzF133WX28RC15uzkiO5BXjicWy6DIGPjgjlJRERERGRx4fMsX11s/8kSJGeVWnUrjIG7ixMevLAPHv9+D37cLVaj6PHGVUPMUp5363FlFYhIwDoo2s8MoyVLufrJkafdVltVj78+T0bPIaadexkdBMnNzZUrM9asWQN/f2VPTnFxMSZMmIClS5ciJMS0MjVtueyyy2QOEJFsVWyH2blzp0yKevPNN8uvi/wLYnvMiy++iN69e8ugyNNPPy23y0ybZsefrv3+pNJPeUntkdi94mXLUZeZKXOCtLc1RmyJEUGQI6wQQ0RGynlFKXce9o//49wREZHNMawCSYjwRf9I6wcLrhoejcM5Zfho3XH8sjcbmUWb8NHcEQj1cTdTPpBAuDhZdnXLv5KU/F+PJT5m0efpSlw9nDHysh74+b096HvOqR0hFguCiASpoprK/v37kZCgJKg5cOCAXCFy//33Y8mSJTCXBQsWyKDG3XffLYMvIrhxxx134Jlnnmm6z+OPP46KigqZt0QEY8aNG4fffvsN7u52nJth73dKzyCIxZUsX47KpCR4Jia2GwQ5lRyVZXKJyMj3mJ9/kj2DIEREZGtq6/UyH4gaq0AMxIfeT17SDz1DvPH0D/uwO6ME097dgE9uTJSBGVNtPlYo+3N6ml5hpKN+Of6LXQdBtq44hqSfT7S4zT/ME3OeP0deXv11CjKSC1FRUgsXNyeE9/TDmBm9EBDu1annramqR211vUnfa3QQRAQYRGJUQwDEsB3mvffew+TJk2FOIg/JW2+9JduZ/jD++c9/ytZlXLdM7RFQM71ClT/go7kVnBciMkq3jz/mjBERkUmqk5OhKy2Dk68P3Judm5nL6oO5MneGs6ODzAeipmtGdkO3QE/c+dV2mSPkyoUb8d6cYSYlai0or8HBHOvkAxHev+B92LvASC9c/sCpnJyOTqdyt4R280HfkWHwDnBHTWU9tv50HD++vQvXvzSmQzledq9Kb3lDA1BZWoODm7PRrX+QdYIgIh+Hi4vLabeL2wy5OsjCwgdwim1IXIiP7LNLq2WVGG83o/+siKiLcu/bV+0hEBGRRuW8PL9pxXLsl19YbCvMhPhQBHtbvijG2Yjce8vvHoubP0tCWmEl7vhyO764eSRGGRnI2HJcWQXi5eqEgVGW3+LTN9D+/9c7ODrAy6/t10j/c6NaXB91eU988+JWlBVUwS/E86yPvfuvlkEQBwfAw8cVfUdHYPhFsSaN1+iztYkTJ+KBBx6Q217E9hRDidmHHnoIkyZNMmkQRFrWM+TUUi6RF2RIjHnqVxMRERERqaGooharU3JV3QrTXi6+H+4Zi9kfbsKhnHLc+vk2LLn9HAwwIphhzXwgWlZWVtaiimrrCqvNleRWYtH/rYeziyPCevhh9PRe8Ak8PT1FXY0OKRuz4BvsLleGdMQNL42BuRn9W3/33XflZHTv3h29evWSTSQkFbeJHB5kBYsuURrZBC83Z0T5K3XLDzUurSMi6ojU62+QjYiIyJasP5KPen2DXC0xwYQtJ5YU6OWKL28ZhegAD5TV1GPup1uNys23+ZgSBBndy/JbYYSbfrtJNq3p168f/Pz8mtr8+fPbvJ8Iekya2w+X3TcE513TV67wWPb69hb5OvauycAHD/yNDx/4G6n7C+TWGScrllvu9EqQmJgY7NixQ+YFSUlJkbeJ/CAXXHCBJcZHbSk6znmxMX3CvJFZXCWzVxMRdVRteqt9rkRERDZg/eH8pkCBq4onq+0J83XHV7eMwpXvb0J+eQ2u/3gLvr9rDCIbP5hsj7ivqOporXwgQnqZNv/XHzhwAFFRp7aytLcKJHZAs3mM9kZYD198MW8jjmzPRb+xys6RPqPCEZMQKHN57PwzHb9/tB8zHhsGZ5ezlzv+ZeEemQe0Iy6+c2CH7mdS8gIxiAsvvFA2UsHDBzjtNqZPuA9WH8zDwRxWiCGijuu9ZjWni4iIbEpDQ4NcCSKMiwuGreoe7IUvbxmJqz/YJJOlXvfJFiy97RyE+rqfdRWIyOE3INL06jLGWHnVSmiRj48PfH2NnyM3TxdZHaYkt+rUbR7OsonbxcqRjx9ei2O78tAnMfzsj+fhLO8ryuKGxirjyU0rRW2VDj0HBwMdi4+0wAyORGbQJ1RJjnoomytBiIiIiEi7juVXyBXOwrjeIbBlokzuopsSMefjLTiWV4EL/70WT16SgKuGR7e5esAQBEnsHgBn5gOxCLENpiSvCn1GubZ9hwal6erEhbPz8HVF3PBQnDcnvqmajF7fgL+XHISruzPGzowzeoy2t7aJzq62UmlkcW4J8TLjtujPpG/4qQoxJVV1/M0QUYfoq6pkIyIisrWtMBF+7ujVrACArRoeG4hP5iYiyMtVHoc//v0euSoktaCi6T7phZX4ZP1x/LYv26r5QISq+irZ7NWG7w8j81ARSvOrkHW0BL++v1dWi+mTGCaDIdt/O4Hc1FKUFVbLr//20T44uTq23EZzBskbszDkwm4tyumKy0MmxSB540mTxsyVIFr0TmMN5kcPqT0Suxc+b16HM1WLYHNDA2ReEJFtmojobI5Mniz7PuvWcbKIiMgmrDt8aitMR3Mx2EL53JUPn4eXfkmWpX03HCnAlLfWYvrQKOxKL0Fy1qkqJ8J5fayX7HXqsqmyXz3LPrfAlhfX4I9P9qO6og4e3q6IiPPDlf83XJax1etqcPJwiSxzW1NZD09f8XV/zHxsuLzcEQ36BhRlVyIgvGVATtwmV5WYgEEQLYoarvYIupzq5GRZi/1M3kovxgPn3IGDzYIgHan6EDbvCbgnJDRdz375ZdQkK0mH2+M3fTr8Z0xvul68bDlKli8/4/eI1SzNgzod+ZmE1nXn+TNZ9/dE9s1j4CC1h0BEZsL/jwoex1j/2Myc6nT6pi0j43rbbj6QtgR4ueL1qwZj2pAoPLF8D9ILq7Bk66mkpGJly+R+Ybh8SFTTKm5rGBA8APZsyq3t/3xe/m647L7BnXr8+NERWP1lilxpEtpdyQmSc7wUO35PlV+zehDk559/xpo1a6DT6TB27FjMnDmzMw9HHXXNEs6VlelKy1CZlHTG+/Rp7A83S456tu8xPHZz4sT6bN/nOXJki+t1mZkdeq7Wz2vs9wj8maz3exIHQ+L35OTr0yJQRvYj5j/vqT0EIjIT/n9U8DjGesdmlgiG7E4vRnlNfdPqCi0SwZvfHxyP91YfwY7UYgyPDcDk/mEYGOWnysqWBRMXWP057cnYmXFy1ciuP9NQUVorb/PydcXQC7vJbTJWDYI8/fTTWLZsGS655BKZQfihhx6SAZEFC/hLJvsjTkJFbpAzSS9S8rQcbJYc9WzfY3js5s6Wf0RwaVauynD9bM/V+nE78jO1hT+T9X5P4tMgcTAkvseSn/oQEVHn8f+jgscx1j82s8RWmH4Rvgj2brskqhZ4ujrjsSlnP1Yj2yfyiwybEitbbZUSoBOVYjr1mA0igtEB27Ztw4gRI5qu9+nTB7t374aHh1KLWVw+//zzUVRUBK3JyMhATEwM0tPTER0dDZuXuknpY0erPRJq5sfdJ3H/kp0yKdP2p1k+msyztJpBEPtWuX277D2Hc5sjERGpb+bCjdieWoQ7xvfEE1O5CtUcduTskP2wsGHQggwbPDfW6/TIPFSsVJ0ZGSarwlQU18DF3UleNlaHv+POO+/EuHHj8PLLL8PT0xM9e/bEG2+8gauuugq1tbVYuHChDIyQFXw3V+mZGNWm9A1TVnQUVNQiv7xG09FzIrKOjAcflD0ToxJpE4PVZE9Kq+uwK71Yk/lAbNkjfz9i14lRLa20oAo/Ldgtq8vo6hsQkxAoAx8iJ4iuXo/z58RbrkTuli1bEBERgWHDhmHFihX49NNPsXPnTowZMwbnnnuujBgtXrzY6AGQCUbcrDSyKT2CveDcWLrpUE7LPB9ERG0JuHq2bERERGrbfLQAOn0DXJ0dkchKh2Yzq88s2cg06789jJBYH9z65ng4u5wKX/QcEoKMFNN2oXR4JYiTkxP+7//+T678uOuuu+Dl5YV3330XkZGRJj0xdcL5/+D02SDxD0MEQg7nluNQdhnG9GIEnYjOLOTeezhFRERkE9YfUfKBjOoRCHcXJ7WHYzfuGnKX2kPQtJNHimVJXSfnlus3fILc5ZYYU3R4JYiB2Abz+++/Y/r06Rg/fjzee4+Z7YkM+jSW2zqUe6pCDBERERGRrVvfmBR1nEarwpCdagAa9KffXN6YE8SiQZDi4mI8/vjjuOyyy/DUU0/JIIjYIpOUlIRzzjkHe/fuNWkAZILN7yuNbDYviFgJQkR0NoVffCkbERGRmjKLq3Asv0JeZj4Q8/o6+WvZyDQiB8juVelN10WV49rqemxdcRyxA4IsGwSZO3euDHqIkrgHDx6UW2KCgoLw2Wef4aWXXsLVV18tt8uQFax/U2lkc/qEecv+YE6ZLB1NRHQm+R99KBsREZGa1h/Ok72ocpgQ7stfhhl9vPdj2cg0Y2bGIetoCRY/txm6Oj3++GQ/vnxyk9wKM3p6nGVzgqxatUomQo2Li8Ntt90me4NJkyZhx44d+Oc//2nSIMhIl73NKbNRfRpXgpRV1yOntAbhfu5qD4mIbFjE8/y/SURE6lvXuBVmbFwwHBsT/ZN5PDv6WU5lJ/gEumP2U4k4vC0XBRnlqKvRod/YSFkq19nVybJBkN69e+PDDz/Erbfeij///BOxsbEtvu7u7i7L55IV9L2Y02yjYoO8ZILU2nq9XA3CIAh16vX05RecQDvnM3GC2kMgIqIuTq9vwMajBfIyt8KY3/kx51vgUbsGnU6Pxc9uxiX3DEbfUeHAKPM8boe3w4iSuGI1yNChQ2Up3IULF5pnBER2xMnRAXEhypYY5gUhIiIiIlt3LL8chRW18vLonqblWCCyBCcnR7kFxtw6vBJkyJAh2LZtm9kHQCb44W6ln/YfTp8N6hvugwNZpTiUw+SoRHRmJ5+YJ/vI+VxJSaRFYfOegK60DE6+ynZYIi1KOlEk+wg/d0QHeKg9HLvz1PqnZP/iuBfVHoomDTg/Gjt/T8WE6+Ph6GR0cVvTgyAiwaODSMNKtuHISrVHQB3IC8IgCBGdTfn6dZwkIg1zT0hQewhEnZZ0olD2I7oH8pzPAjac3GCJh+0yck+UIuNgEdKSCxEU5Q2XVnlALr5zoGWCIP3798czzzyDGTNmwNXVtd37HT58GG+++abMF/KPf/zD6MFQB922mlOlgQoxh3LK5R5LJpciU6VefwMqk5LgmZjI/CB2qsd336k9BCIi6uK2Na4ESeweoPZQ7NKSS5aoPQRNc/N0Rq+hIWZ9zA4FQRYsWCDL395999248MILMWLECERGRspkqEVFRThw4ADWr1+P/fv3495775Xlc8mC/KI4vTbMsBKkqk4na67HBHqqPSQislEu4eFqD4GIiLqwnNJqpBVWyssjYgPVHo5dCvfi/3pjHd+dh24DgmROkElz+8HcOhQEESVwRT4QEej45ptv8PXXXyM1NRVVVVUIDg6WyVJvuOEGzJkzBwEBjCBS1xbl7wEvVydU1OpwMLuMQRAiIiI7lf3yy6hJToFbQjzC5yk5foi0uBXGx81Z5rUjsgW/vr8XN702Dh4+rvjPXatw46vj4Onb/o4UiyVGFcaNGycbqWzhWKW/i/vLbJHY/hIX5oPd6cWyTO4F/cLUHhIR2ahjV0yTfc///aD2UIjIBCIAIrYtEml9K8yw2ABZ5ZDMb+aPM2X/38v/y+ntIHcfV2QfL0WPQcFoAGDu9KRGBUGIqGP6hnnLIMhhVoghIiIiIhtfCcJ8IGRLBpwbiV8W7oGIfYi26PH17d737oUTjX58BkG0iCtANJMX5GBOudpDISIbxhUgRESklrLqOiRnlTZVhiHL4AoQ4428rCd6J4ahJLcKPy/cg0k3JMDVw3yhCwZBiCwYBDmaW456nR7OZqppTURERERkDjvTiqFvAFycHDA42p+TSjYlINxLtsRLeqDX8NDTSuN2Bs/MtKgkU2lksxIifGVfq9PjSB5XgxBR2+qys2UjIiKytm2NW2EGRPnBw4wnmNRSdkW2bGSakZf2MGsAxOggSH19Pb744gvk5OSYdRBkpI8mKI1sVoiPGyL83OXlPRklag+HiGzU8auuko2IiMjakhqToiZyK4xFXfPzNbKR7TBqO4yzszPuvPNOJCcnW25EdHZxF3CWNGBglB+ySqqxN6MEs0bEqD0c0qCweU9AV1oGJ1+WrLNX3uPOVXsIRETUBdXp9NiZrgRBRsQGqD0cuzY2srGyJ9kMo3OCjBw5Ert27UJsbKxlRkRnN+0/nCUNGBTthz8O5GBPJleCkGncExI4dXYucv7Lag+BiIi6oP0nS1Fdp5eXhzMIYlEvjnvRsk9Alg+C3H333Xj44YeRnp6O4cOHw8vLq8XXBw0aZPwoiOyQ2F8piKzbtfV6uDozBQ8REZE98Zs+HZ4jR8IlKkrtoRCZlA+kV4gXgrzdOHvUpRgdBJk9e7bs77///qbbHBwc0NDQIHudTmfeEdLpDv6q9H0v5uzY+HYYQQRADuWUNQVFiIgMylatlr3PROZ5ItIi/xnT1R4CkUmSGoMgzAdieWvS18j+/JjzrfBs9mf3qvQ2b3dwAJycHeEX6onI3v5wdHSwXBDk+PHjxn4LmduKB5SeQRCbJqLqUf4eyCyuwt7MEgZByGjZL7+MmuQUuCXEI3zePM6gHcp69hnZ+0xcp/ZQiIioixAfXm9rTIo6gklRLe75Tc/LnkEQ0+z+Kx1V5XWor9XBzVMJX9RU1sPZ1Qkubk6oKquFb7AHpj00FD6BSmEKswdBmAvEBox7WO0RkBF5QQxBEOaEJmOJAEhlUhInzo4F33a72kMgIqIu5nh+BQoqauXlxO5Mimpptw681eLPYc/OmdYTB9adxITr4+EX4ilvK86txJqvD6L/uZGI6OWHPz7ejw3fHcZFdwzs0GOalKTgyy+/xNixYxEZGYnU1FR521tvvYX//e9/pjwcGeucO5VGNm9gtLIFRlSIISJqLfCG62UjIm0qXrYceQvelT2RVhhWgYT4uKFboHJSSZYzJ2GObGSaLf87hrFX9W4KgAj+oZ4YOzMOm384Cu8Ad4yeEYesox0/3zI6CLJw4UKZGHXq1KkoLi5uygHi7+8vAyFEdMqgKH/Zp2SXoqae+XKIiIjsScny5ch/7z3ZE2ktH8jI7oEypyORLassqUWDvuG02/X6Bvk1wcvPFbU1OssFQRYsWICPPvoITz75JJycnJpuHzFiBPbu3Wvsw5Ep1ryiNNJMctQ6XQMOZpepPRwisjF5774nGxERkbXsSi+W/TCWxrWKhbsWykamieobILe+5KWdOpcSl/9efBBR8cp2roKTFfAN6lg+EJMTow4dOvS0293c3FBRUWHsw5Eptn2q9Of/g/Nn4/w8XRAb5InUgkrsySjBoGhlZQgRkVD0zVLZh9x7DyeEiIgsrk6nlzlBhPhwH864FXx76FvZ3zXkLs63CUQukJWLDuDb+UlwdFJWLjXoGhAdH4CJ1yfI6yJB6tgr4ywXBOnRowd27dp1WoLU3377DQkJyiDIwq76nFOsIaI0rgiCMC8IEbUWzW2kRERkRWmFlahv3FoQF+rNubeCN857g/PcCV5+brjiwaEoyq5AcU6lvM0/zBMB4V5N94nua1yCX6ODICIfyD333IPq6mpZXmnr1q1YsmQJ5s+fj48//tjYhyNTxI7mvGnIoCg//LwnC3symRyViFryHD6cU0JERFZzJLdc9j5uzgj1cePMW8GwsGGcZzMQQY/mgY/OMDoIcuutt8LDwwNPPfUUKisrce2118oqMW+//TZmz55tlkER2WOFmEM5Zaiu08Hd5VQuHSIiIiIiawdBeoV6MykqaYJIgJqyKQsZKUWoKquVCzGam/bQMMsHQYQ5c+bIJoIg5eXlCA0NNeVhyFRLrlH6a5ZwDjWyHUbQ6RuQnFWKod1Yj506xm/6dHiOHAmXqChOmZ1Kv1vJBRLzHyZHJSIiyzvaGAThVhjruW/VfbJfMHGBFZ/Vfqz/5hCSN2ej+4AgBEZ6wQGdr2hkdBDk008/xYQJE2RuEE9PT9nIyjK3c8o1xNfdBT2DvXAsvwJ7M0sYBKEO858xnbNl56r27lF7CERE1IUcyWMQxNr25e+z+nPak8PbcjHl1v7oPjDYbI9pdBBE5P647bbbEBUVhfPOO0+2888/H3FxHc/GSp10/y5OoQa3xIggiKgQQ0RkEPfHH5wMIg1zS4hv0RPZMrGNoGklSAiTolrLLzN+sdpz2SNHZwf4h5p34YWjsd9w+PBhpKWlyWCIWAXy+uuvo2/fvoiOjsZ1111n1sFRO1w9lUaaMbBxSwwrxBBRc44eHrIRkTaFz5uH2C+/kD2RrcsqqUZFrU5e5nYY6/Fw9pCNTDPkgm7YvSr9tFwgnWFSThCxCkTkBJk+fTrWrVsnq8N8/fXXWLp0Kb766iuzDY7IXgyK9pf94dwyVNbWw9PVpD896mKKly1HXWamzAnCrTFERERkjqSors6OiAnkB6qkDVlHipF5qBhp+wsQGOEFR6eW6zguvnOg0Y9p9JnYH3/8gTVr1si2c+dOJCQkyC0x33//PcaPH2/0AMgEb/ZT+ocPcPo0on+kLxwcAFGW/cDJUozoHqj2kEgDSpYvR2VSEjwTExkEsVOHz58g+95rVqs9FCIi6iJBEJGrzsmx88klqWMu+O4C2a+8aiWnzARuns7oOcR8+UBMCoJcdNFFCAkJwSOPPIJffvkF/v7KJ9xkRQE9ON0a4+XmjF4h3vKfj8gLwiAIEQmuMTGcCCINq05Ohq60DE6+PnBPSFB7OEQdSooqyuOS9cT48H99Z0ya27gAQM0gyJtvvom1a9fitddew9tvv92UGFW0Pn36mH2A1Iabfua0aNCgKD8ZBBEVYoiIBJFLgIi0K+fl+U0r9vj3TFpZCcKkqNa16KJFVn5GMnti1AcffBDLli1Dfn4+fvvtN4wZM0b2AwYMkMlRzS0zM1MmXA0KCoKHhwcGDhyIbdu2NX1dJEh55plnEBERIb9+wQUXyOStRLZYIUbYnV6s9lCIiIiIqItpqgzDlSBk4755aSuqK+qaLp+pmcKk7Iwi8CDygYi8IKtXr8b69euh1+vlNhlzKioqwtixYzFhwgT8+uuv8vFFgCMgIKDpPmJFyjvvvIPPP/8cPXr0wNNPP40pU6bgwIEDcHd3h13Kbqw1HT5A7ZGQEUbEKnlARKncnNJqhPna6euTiDqs+uBB2bv37ctZIyIiiymqqEVBRa28zCCIdR0sVP7X9w3k//qO6jE4BE4ujk2Xzc3oIMhll12GDRs2oLS0FIMHD5bbYG677TaZFNXc+UFeffVVxMTEYNGiU0uIRKCjeTDmrbfewlNPPYUrrrhC3vbFF18gLCwMP/zwA2bPng279NUMpX/0kNojISP0i/SFn4cLSqrqsOFIPmYMM//KKSLSlrRbb5V9n3Xr1B4KERF1gXwgIh9qj2AvtYfTpdy58k7Zr57FJOgdNfLSHm1eVi0IEh8fjzvuuAPnnnsu/PyU5f2W8uOPP8pVHVdddRX+/vtvWZr37rvvlkEX4fjx48jOzpZbYAzEmEaNGoVNmza1GwSpqamRzaCsrAyaMvAqtUdAJhBZuMf0CsKv+7Kx4UgBgyBEBL9LLuUsEBGR1fKBiNK47i5OnHErmtpjKufbxhgdBPnXv/4Fazl27BgWLlyIhx9+GPPmzUNSUhLuv/9+uLq6Yu7cuTIAIoiVH82J64avtWX+/Pl4/vnnoVlTXlJ7BGSisXHBjUGQfLmSyUHUzSWiLivsH/+n9hCIiKgLYFJU9TyW+JiKz65NHz+8tsP3vfXN8dbJCSJWZbz++utITk6W1/v164fHHntMrg4xJ5FnZMSIEXj55Zfl9aFDh2Lfvn14//33ZRDEVE888YQMrDRPvip+BiJrBEGE7NJqHM2r4J5MOiO3hPgWPREREVGngiBMikoaMO6q3hZ9fKODIF999RVuuukmzJgxQ67KEESOkEmTJuGzzz7Dtddea7bBiYovrYMTCQkJ+O9//ysvh4eHyz4nJ0fe10BcHzJkSLuP6+bmJpuByG+iKbsWK/0Q8801WUf3IE9E+Xsgs7hKrgbhPyI6k/B58zhBdq54+Q+y958+Te2hEBFRFwiC9GIQxOr+d+R/sr8iTslhSWcXP/rUub1NBEFeeuklWZHloYcearpNBEPefPNNvPDCC2YNgojKMAcbM+cbHDp0CLGxsU1JUkUg5K+//moKeoiAxpYtW3DXXXfBbq18TukZBNEcsf1lbFwQvt2WIYMgc8d0V3tIRKSi3DffkD2DIEREZCmVtfXyAziBH8BZ31s73pI9gyAdV1tV3+H7unoYv7nF2ZQ8HaJCTGuXX365zNthTiLQMmbMGLkdZtasWdi6dSs+/PBD2QwnlA8++CBefPFF9O7du6lEbmRkJKZNs+NP1S58Qe0RUCe3xIggyKZjBajX6eHspJR/IqKuJ+wx7hMm0rLYL79QewhEZ3Usr6LpMoMg1vfw8FNpGKhjPnp4Lc6WObFBxAMA3L1wIiweBBEla8XKi7i4uBa3r1y5Un7NnBITE7F8+XKZw+Of//ynDHKIkrhz5sxpus/jjz+OiooK3H777SguLsa4cePw22+/wd3dHXZr8NVqj4A6YUwvJS9IWXU99maWYGi3AM4ntak6ORm60jI4+frAPSGBs2SH/C6/XO0hEBFRF9kKE+rjBl93F7WH0+Vc1uv0BQR0ZtMeGgpLMjoI8sgjj8jtL7t27ZKrNAw5QUQ+kLffftvsA7z00ktla49YDSICJKIRaUGIjxviw32Qkl2GjUcLGAShduW8PB+VSUnwTEzkp41ERERkEiZFJa2J6hNgW0EQkWtD5OF444038O233zYlK/3mm29wxRVM9mIVvzaWVLz4Ves8H1lkS4wIgqw/nI97JrRcVUVEXUf2S0r1s/AnmQSXiIgsg0EQdb2y9RXZ/2PkP1QeiXbVVNbhwIYsFGUrW7sCI7yQMDYSbibkAxFMSkYwffp0rF+/HgUFBbKJywyAWNH+5UojzRLJUYXtqUWoqtWpPRwiUknpb7/KRkTalHr9DUiOT5A9ka06ksfyuGr6/cTvspFpclNL8eXTm7D7r3TUVNTLJi5/9dQm5KWVmfSYpoVOAGzbtg3JycnysihjO3z4cFMfiox1w4+cM40b2SMIzo4OqNXpkXSiEOP7hKg9JCJSQeyiRZx3IiKymDqdHifylU/P40K8OdMq+Hjyx5z3Tlj/3WH0GBSMCdfFw7GxoIRep8fqL1Ow7ttDmPHocMsHQTIyMnDNNdfIPCD+/v7yNpGQVOQHWbp0KaKjo40eBBkpNJ5TpnHebs4Y2s0fSSeKsOFoPoMgRF2UW6sk40REROaUWlCJer2oo8HKMGrp5d9Ltee2B7mpZS0CIIK4PHRyLL6bn2Sd7TC33nor6urq5CqQwsJC2cRlvV4vv0ZExlWJ2XAkn1NGRERERBbLB+Lj7iyT8xNpjau7E8oKq0+7vbyoGi7uTtYJgvz9999YuHAh+vbt23SbuLxgwQKsXbvWpEGQkT69SGmkaeN6K0GQ/SdLUVRRq/ZwiEgFJ+ZcJxsREZElHG2WD0RU1STrm/vrXNnINHEjwuTWl8PbcmQwRLTDSTlY/VUKeieGmfSYRm+HiYmJkStBWtPpdIiMjDRpEGSk0kxOmR0YEuMPL1cnVNTqsOlYAaYOjFB7SERkZfXZ2ZxzIiKyfGUY5gNRTU5ljnpPbgfGzoyDCN+t/OwAGnQNTdthBoyPwujpvawTBPnXv/6F++67D++99x5GjBjRlCT1gQcewOuvv27SIMhID+7llNkBFydHjOoZhFUpuVh3OJ9BEKIuKO6vlWoPgYiI7NihHKV6Rp8wH7WH0mX9NvM3tYegWXp9A3KOlyDx0h44Z3ovlOZVydt9Qzzg4mraVhiTgiA33ngjKisrMWrUKDg7K99eX18vL998882yGYh8IUTUvrFxwTIIsvZQHhoaGrhMkVqI/fILzggRERGZRKdvOLUSJIyVYUh7HB0d8OPbu3Htc6Pg6+WBoCjzvI6NDoK89dZbZnli6oSaxnrIbozoat2EviF44Scgs7hK/pPqzSg9UZeiK1fKFjp5e6k9FCIisjMZRZWoqdfLy1wJop6KOuV/vZeLff6v37riGJJ+PtHiNv8wT8x5/hxUV9Rh64rjSE8ulLk8PLxd0GNICEZd3hNuHh0LRQRGeqEkvwq+wR5mG7PRQZC5c5nURXULGmshP3pI7ZFQJ/UI9kJskKcsX7b6YC6DIERdzNGLlSTXfdatU3soRGSCsHlPQFdaBidffjBFtudQjrIKROSgi/RzV3s4Xdalyy+V/epZq2GvAiO9cPkDQ5quOzopSXgrimtQUVKDMTPjEBjhibKCaqxZfBCVxTW46I6BHXrsUVf0xMb/HsGoy3oiJNbntG0wrh0MpjRn/HeQ+qIT1R4BmYnI0j2hbyg+23gCq1PycPt41hEn6ko8h5w6YCAi7XFPSFB7CETtOpyrrB6PC/PhlmsVDQ4ZDC0qKytDaWlp03U3NzfZ2uLg6AAvv9O/JravXNws2OEX4olzruiFPxfth16nlwlOz+and3fL/ueFe2SCVAORIlVcv3vhRCN/MgZBtGn212qPgMzo/L4hMgiSdKIQZdV18HF34fySlHr9DahMSoJnYiLzg9ip6AUL1B4CERHZqcONK0H6hDIfiJremqDNdBL9+vVrcf3ZZ5/Fc8891+Z9S3Irsej/1sPZxRFhPfxk1RafwLZXH9VW1cPV3blDARBh2kNDYW5cCUKksnN6BsHdxRHVdXpsOJKPiwawVC4RERERdQ4rw1BnHDhwAFFRUU3X21sFIoIek+b2k3lAKktqkPTzcSx7fTuueWaUDHY0V1Vei6RfjqP/uMgOj0PkAvEOcDttNZMoKlFeVANTdCz8QrblxHqlkV1wd3HCmF7B8rLYEkNEXUfF1q2yEZE2Zb/8sly1J3oiW8LKMLYjKTtJNq3x8fGBr69vU2svCBI7IAhxw0MRHO2Nbv2DcOm9g1FbWY8j23NPWwHy07t7EBjhhcTLenR4HF8+uRFVZXWn3V5TUS+/ZtWVIEeOHMHRo0cxfvx4eHh4sLynNX3fWIaYiVHtqkqMKJUrkqOyVC5R15H5yCOyZ2JUIm2qSU6R2xaJbA0rw9iOx9c+bveJUZtz83SRq0JKcquabqutrseKBbvg6u6Ei+8cCKcOboVpyv3RchGI8pg19XBycbROEKSgoABXX301Vq1aJZekHD58GD179sQtt9yCgIAAvPHGGyYNhIyQeBuny86c3zcUwH7kltXgQFYp+kf6qT0kIrKCwGuv5TwTEZHZsTKM7Zjddza6ktrqepTkVaHPKFflelU9fnxnF5ycHTH17kFwdmlZ3aU96787LHsR/9jy4zE4N6sK06BvQM6JUgRH+1gnCPLQQw/B2dkZaWlpSGiWEVsERh5++GEGQazhvMes8jRkPTGBnogL9caR3HKsOZjHIAhRFxF8111qD4GIiOwQK8PYjjsG3wF7tuH7w+g+KFgmQq0oqcXWFcdktZg+iWFNAZD6Wh0uvLmfvC6a4OHjCkfHNpZ4NMpPL2taCVKQWQEn51P3dXR2RFC0N4Ze0M06QZA//vgDv//+O6Kjo1vc3rt3b6Smppo0CCICJsaHyiDI6pRc3DMhjlNCZOd0Oj2O78pHZalpSb2IBHEAGTtQOfgkIjJgZRiylvLiGvzxyX5UV9TBw9sVEXF+uPL/hssgR+bBIuQcV8rsfvX05hbfd/2Lo2XS0/ZMe3iY7P/6/ADOndUHrh7mq+li9CNVVFTA09PztNsLCwvbTZZCZrbpP0o/+m5OrZ2Vyv1w7THsSCtCUUUtAryUJWREZJ8OrDuJtUsPqT0MsgOBf2fKLPxERK0rw/QOY3lctX154EvZX9/vetijKbcOaPdrUX0DcM/7Ezv1+KLyjLkZHQQ599xz8cUXX+CFF16Q10VeEL1ej9deew0TJkww+wCpDRsaa00zCGJXRsQGwtvNGeU19Vh7OA9XDDlVkoqI7M/JI8VqD4HsROHJCvkJnLuXi9pDISIbqwzTO8y0nAlkPp/u+9SugyCWVlejw47fU5GRUohKUSWmQWyQOeX6F8dYPggigh2TJk3Ctm3bUFtbi8cffxz79++XK0E2bNhg9ADIBJe/y2mzQ67OjhgXF4zf9mfLvCAMglDYvCegKy2Dky8PYOxRUVaF7CPCgKmPnav2cEiD0g4U4M9PDzS9niLi/NUeEhHZAFaGsS3Pj3le7SFo2uovk5F5uBh9R4XDy888O0+MDoIMGDAAhw4dwrvvvitrB5eXl2PGjBm45557EBERYZZB0Vn0mcwpslMT4kNkEOTvQ3kyiu90hmRBZP/cmyWfJvui1+lRnKOUjgsdEAN3b36CT8YLjfVtulyUXckgCBFJrAxjW8ZHj1d7CJqWur8Ql94zyKz/40zKLuLn54cnn3zSbIMgoualcoHCilrsySjG0G4BnBpC9ssvoyY55czvy9Onw3/G9KbrxcuWo2T58jN+j1tCPMLnzWu6Xp2cjJyX5591xmO//KLF9dTrb+jQqpbmQZ2u/jOV5ldDV69XbvxrOar6XgSPQYPO+pxEzfkGu8uSg+K1VNi4skio2rMH+f9ZCH3Fqdvawr/lzv8ti95z5Ei4RHELK9kOVoYhe+Lm6Qw3M2/3NDoIEhcXh+uuuw5z5syRFWFIBctuV/oZH3L67UyYrzv6RfjiQFYpVh/MYxCEJHEwXpmUdMbZEAfhzdVlZp71e1oTW2+M/R6hI98jHru5rv4zFWWfOjl13rEG+f85jpj3Fxo9TuraHJ0c4R/miYLM8havKREAKV+zxujH49+y8X/LzQO1RLaClWFsyxPrnpD9/HPP/qEMnW7U5T1l2d1JN/aDi6sTVAmCiG0vixcvxj//+U8MHz5cBkSuvvpqhIeHm2VA1AHHjD+wIW1tiRFBkDUHc/HwhX3UHg7ZALG64WxafwoprnsmJhr1uCL3yNm+py0d+Z7WeU26+s/U/FN7z8ps6CuCjR4jkRAQoQRBmr+mQh64Hz6TJyP3zTfh1qNHhyeKf8umvz8R2RJWhrEtm7NaloYl4+xamYaSvCosemw9fILc4ejUMl3A1U+2/NCsIxwaGlqlV+0gkRfk66+/xpIlS3D8+HFZGUYERG644exLiG1NRkYGYmJikJ6ejujoaNi8smyl92HgyR5tO1GIK9/fJC8nPXkBQnxYeprI3qz87AAObs6Gm74SY9c+Jk8+W29NIOqIpJ+PY+uK4/LybW+Nh6u7STudichOiJxy/Z75DTX1eiy6KRETGrdak3ryKvNkH+IZoolfQ4aNnRtv/Un5H9eekZd2PNhvYPJ/yj59+uD555+XbfPmzbjrrrtw0003aTIIojkMfti1ITH+8PNwQUlVnUyQeuVw9d98iMgylWG8G0o4tdQpAeFeTZeLcypbJEsloq6HlWFsj1aCH7bKlCDH2Th25pu3bt2KBx98ENOnT5crQ6666irzjYyoi3J2csT4Psqb5eqDuWoPh4jMTCzALMyulJe99cWcX+r0dpjWwTUi6rpYGYbsVW5qKQ5uyZYtL61lXjaLrwRpvQ1m4sSJePXVV2WZXG9v704NhjrovVFKf88WTpmdmtA3BCt2n8TaQ3mo1+llYISI7EN5UQ3qa3TysltGstrDIY3zD/WEg6MDGvQNKMyqbFHdpHW1JCKyf6wMY3um/TBN9j9M+0HtoWhSZWkt/vhkHzIPFcPNQwlf1FTVI6pPAKbc2h8ePq6WD4LEx8cjMTFRJkidPXs2wsLCjH5S6iQn43/RpC1iJYiDA1BWXY8dacUY2SNQ7SERkZk0/7Teq5qrvahzRIlcvxAPuRXGUCGmI9VNiMg+sTKM7XHluVunrPvmEOqqdbjmmVEIjFC2gBaerMBfnx+QX5t86wDLB0EOHjzI0rhqu3Od2iMgCwv2dsOgaH/sTi+WW2IYBCGyH82reATFBkCfo+pwyA4EhHvKIEjz1xYRdU2sDGN7vr3sW7WHoGlp+wtw+YNDmwIgQmCkF8bP7osf39ll0mMavca+d+/eJj0RERm/JUZYncJPionsSVFjPhA3T2f49o2VlWE6UpKTqD2GA8PSvCro6vScKKIuXBnmSG65vNw7rGUZdyKtamjAaWVxBXGbiYVuO7YSJDAwUOYCCQ4ORkBAABzEOv12FBYWmjQQMkJxmtL7d+O02TFR0uytlYeRkl2GrJIqRPh5qD0kIjLjdhhR1SN4zlx52SUqinNLJgtoDIKIY8HiXCXIRkRdDyvD2KaT5SdlH+kdqfZQNCmqbwDWf3sYk2/pDy9/t6b8auu/O4zovgGWC4L8+9//ho+PT9PlMwVByAo+vkDpHz3E6bZjA6P8EOTlioKKWqw5mIdrRjLoRWQXlWEagyCBEZ44Pnu2vNxnHbc5kumaLxEWry9mDiPqmlgZxjbN+WWO7FfPWq32UDRp/Ow++GXhHnzx5EZ4B5wKgogtMRfe3M9yQZC5c5VPqoQbb7zRpCciM+o9mdPZBTg6OuC8viFYtiNTbolhEIRI+6rK6lBTWd/06b33eeepPSSyA/5hLcvkMmU9UdfEyjC2aXz0eLWHoGk+ge6YNS8RGclFKMo5tZo2JsH0whFGJ0Z1cnJCVlYWQkNDW9xeUFAgb9PplLJ/ZEFXvMvp7UJbYkQQZMORfNTU6+Dm7KT2kIioE5onrhRBkMA5c6ArLUN1cjLcExI4t2QSFzcn+AS5o6ygWpbJZRCEqGtiZRjb9PyY59UeguY5ODggpl+gbOZgdGLU9pKP1NTUwNWVCzCJzGl87xA4OTqgolaHbSeKOLlEdlQeV1T0yHl5PtLmzpU9UWeIT8Xka6yxTC4RdT2sDEP2JCOlEIuf24zaKmUFbXM1VfVY/PwWnDxcbNmVIO+8805TFObjjz+Gt7d309fE6o+1a9ciPp7Z7a0ieYXSJ1xmnecj1fh5umB4twBsPVEot8SMjQvmb4PIDoIgzuKT+wB35BUxuEnmIXLMiDKColSuzxXT4TlyJBPuEnUhrAxju/5K/Uv2k2InqT0UTdm9KgP9xkXC1eP0kIWbhzP6nxuJXSvTENnb33JBEJEQ1bAS5P3335fbYgzECpDu3bvL28kKfn5E6RkE6RLOjw9RgiAHc/HUpaYl/yEi21DYWB43IMwTDo4OqE1NVXtIZGcVYvS6BjieOwWBzfKEEJH9Y2UY2/XilhdlzyCIcfIzyjB6eq92v96tXyB2/dlYNdVSQZDjx4/LfsKECVi2bJkslUsqGf8Yp76L5QV57beDOJpXgbSCSnQL4oEtkdZXghiqebhERqKOgRCyQIWY5slSicj+sTKM7bpj0B1qD0GTqkrr4OjUflVa8WFSVXmddRKjrl7N0j6qG3mb2iMgK4oP90G4rzuyS6vlapC5Y7pz/ok0qLqiDpWltfJyQIRyguoSGsogCJmFyDFjoOQFCeHMEnUhrAxju2bHz1Z7CJrk5e+KwpMV8A9tO6hfkFkOLz9X6yRGnTlzJl599dXTbn/ttddw1VVXmTQIImqfyMMzIV45mBVBECLSpqLGrTDNk1gSmYubpws8Gw8Gs7ekIG/BuyhetpwTTNTFKsP0Dj2Vt5FIy2IHBGPLj8dQX3d69dn6Wh22rjiO2IHB1gmCiASoU6dOPe32iy++WH6NrGDVS0qjLuP8vkpJ6k1HC1BVyzLURFrUvGqHYetCbWamiiMie2N4XRVllCL/vfdQspxBEKKuVhmmTxiDILbm3Z3vykbGGTG1O2oq6vD1M5ux4/dUHNuVJ5u4/PWzm+XXRlzc3TrbYcrLy9sshevi4oLS0lKTBkFG2vG50k98klPXRYiqMC5ODqip12PzsQJMiFeCIkSkHSJPg+Do7ADfYHd5uT4vT+VRkT0RK4wyUopQ7uiHBrS/j5qI7Asrw9i2/x7+r+zvHXqv2kPRFE9fV8x4fDj+XnwIm384iobG28V/t5h+QTjvmj7yPlYJggwcOBDffPMNnnnmmRa3L126FP36sXKFVVz9tXWeh2yGt5szRvYIxIYjBXJLDIMgRNpTlHWqMoyjk7IQ0y0uDjXJySqPjOypTK6gc3BBtVsAuOmKqOtVhuF2GNvz1oS31B6CZvkGeeCy+wbLvGoleVUQkRC/UA+4e7l06nGNDoI8/fTTmDFjBo4ePYqJEyfK2/766y8sWbIE3333XacGQx0Uk8ip6qJVYkQQZFVKLp6/vEHmCiEi7VWGaZ4PpOfyZSqOiOxN89dWpVc4glQdDRGpURkmyt+DE29jBocMVnsImufu5dLpwEencoJcdtll+OGHH3DkyBHcfffdeOSRR5CRkYGVK1di2rRpZhsYEbWdFySjqEqWyyUi7air0aGssFpeDmhWypTInJq/tio8wzm5RF0EK8MQWXgliHDJJZfI1tq+ffswYMAAUx6SjPH1LKWf8y3nrQvpFeKFmEAPpBdWYc3BXMQx+7dda9A3YOefaU2rB0jbaqrq2yxlmn7HnbKP+eB9VcZF9sXDxwVuXs6oqajHyYgxqHatwJHPDqg9LLvi7OaEQROiWeGJbAorw9i2e/66R/bvTXpP7aFQZ4IgzZWVlcmtMB9//DG2b98OnY6VKywua5fln4Nss1Ru31B8sSlV5gW59dyeag+JLCh1fwE2LT/KObZDgZGnPq2vOrBf1bGQ/f2fEBViso6UoNIrAjILzeZstYdld0rzq+UedSJbwcowtu1AAYPRdhMEEeVwReBj2bJliIyMlHlC3nuP0S2reHCvdZ6HbI4hCLL1eCHKa+plwlSyT4UnT60A8Q50gwMrPdiF2AFBTWVMBddusajavh2p19+A2C+/UHVsZD8lBde8tQZ1tXo4uLrBOThY7SHZDZGYT2xtKzyp5F8gsgWsDGP7fp/5u9pDoFaMOoPKzs7GZ599hk8++USWw501axZqampkjhBWhrEiZzdrPhvZkHN6BsHN2VFmAN9wJB9T+nPPt70qza+SvZunM+a+PFbt4ZCFODganZqL6Iy69QvC5O4HUZOcArfu8QifN48zZiZbfjyGbb+cQHlxDXT1ejg58++X1MfKMLbP1cm0Mq5kOY7GJETt27cv9uzZg7feegsnT57EggULLDg0ImrNw9UJo3sp+f5FXhCy/yCIbzCzvBORcUTgQ6wsYgDEvHyC3JULDUBZgZLomEhtrAxDZMEgyK+//opbbrkFzz//vEyK6uTkBGt75ZVX5H7XBx98sOm26upq3HPPPQgKCoK3tzdmzpyJnJwc2LXX+yqNuuyWGGF1Sh4aGhrUHg5ZcM+54Gs46Ca7VLWLOZ6ItKJ5ULq0QAlUE6mNlWFs38RvJ8pGGgyCrF+/XiZBHT58OEaNGoV3330X+fn5sJakpCR88MEHGDRoUIvbH3roIaxYsQLfffcd/v77b7lCReQnsWshfZVGXToIkl1ajZTsMrWHQxag1zc0lVPlShD75uDBlT5EWuEb7H5aoJpIbawMY/t6+veUjTQYBDnnnHPw0UcfISsrC3fccQeWLl0qE6Lq9Xr8+eefMkBiKeXl5ZgzZ458/oCAgKbbS0pKZH6SN998ExMnTpQBmkWLFmHjxo3YvHlzu48n8piInCaGZsmxW8TcH5VGXVK3IE/0DFESK4oqMWR/KoproNc1nHbQTfbHvS8D2mR+1cnJqNiyVfZkPt4B7nB0dJCXy7gShGwEK8PYvo8nfywb2Q6jMzp5eXnh5ptvlitD9u7di0ceeURuUwkNDcXll19ukUGK7S5iC84FF1zQ4nZRkreurq7F7fHx8ejWrRs2bdrU7uPNnz8ffn5+TY1JXUlrJjauBlmTkqf2UMiC+UAEH+YEISIj5bw8H2lz58qezEcEQES1LoErQcgWsDIMkWk6ldZaJEp97bXXkJGRgSVLlsASxIqTHTt2yMBFW9VqXF1d4e/v3+L2sLAw+bX2PPHEE3IViaEdOKCx2s1Ze5RGXdaEeCUIsj2tCCWVdWoPh8ys+cE1c4LYN31lpdpDICIjGLYoNg9WE6mFlWG0IaUwRTbSaInc9ogkqdOmTZPNnNLT0/HAAw/I7Tbu7uZbEu7m5iabgdgSoylfX6n0jx5SeySkkhHdA+Dp6oTKWh02HcvHRQMi+LuwI80T7jVVIyC7VH2I7+NEWmIITHMlCNkCVobRhrtW3iX71bNWqz0UMmcQxFLEdpfc3FwMGzas6TadToe1a9fKxKy///47amtrUVxc3GI1iKgOEx4eDrs1aJbaIyCVuTk7IbF7IP4+lIeNRwsYBLEzZY0rQbz83eDsYv1KXGQ9flOnQl9bi+Dbb+O0E2mAb4iyEqS6og611fVwdbfpQ2myc6wMow2X9rxU7SFQKzb9zj1p0iSZd6S5m266Seb9+L//+z/ExMTAxcUFf/31lyyNKxw8eBBpaWkYPXo07NbkF9UeAdmAMb2CZBBkwxHrVWki664EYVJU+xf56itqD4GIjOAb1KxMbn41gqO9OX+kGlaG0YZHRjyi9hBIS0EQHx8fDBgw4LTErEFBQU2333LLLXj44YcRGBgIX19f3HfffTIAIqrZENmzsXHBsj+aV4Gc0mqE+XLbhL0ozas67WCbiIjU59OiTG4VgyCkKlaGIVIhMaot+Pe//41LL71UrgQZP3683AazbNky2LUdXyqNurSECF/4ebjIyxuPcjWIvaiv06GipPa0g22yT8X//a9sRKQNzYPTZQWnklgTWRsrw2jH8sPLZSPbYdMrQdqyZs2aFtdFwtT33ntPti5j1QtKP+x6tUdCKnJydMA5PQPx+/4cbDxSgOlDo/n7sAPND6q5EsT+Zb/4Ehrq61F98CDC581TezhEdBYePi5wdnVEfa0eJawQQypiZRjteGfnO7Kf3nu62kMhrQZBCMCUlzkN1LQlRgZBjhagoaEBDg4OnBmNK20WBPEL4UoQe+cSEYHaY8dQk8zSeURaIP7PijK5hScrUMYgCKmIlWG047ERj6k9BGqFQRAtGthYIpe6PJEcVcgsrkJaYSVig7y6/JxoXfODah/mBLF7zkFBMghCZE6xX37BCbUgQxCkedCayNqSs0pl3yfchx+C2bipPaeqPQSyt5wgRF1ZrxBvhPq4yctiNQhpX0ljeVxHJwdZIpeIiGyLb5B7U2JUsQqTSA0p2aVNOeKIyDgMgmjRz48qjbo8sSzXsBqEpXLtayWIT6A7HB25vcne1aamqj0EIjJhJYgg8oJUldVx/kgVyVllsk8I9+FvwMa9tPkl2ch2MAiiRck/Ko0IwJheSqncTY15QUjbDMurfVkZpkuoLypSewhEZCSfxpUghtUgRNZWWVuPEwUV8jJXgti+lWkrZSPbwZwgWnTjz2qPgGzImDhlJUhBRa1MktWXnwhomuGA2vBJI9k39759Ub1vn9rDIDuTev0NqExKgmdiIvODWIBfyKn359KCKoT39LPE0xC162B2GQyfe/G4z/Z9OuVTtYdArTAIokXBvdUeAdmQ6ABPdAv0lIlRxZYY/jPUrprKOtRU1svLDIJ0DY4eDHYRaXslCJOjkvWlZCtbYWICPeDj7sJfgY3r4ddD7SFQK9wOQ2QHDHlBmBxV25ofTDc/yCYiItvh6u4Md2/lxJNlcknNyjDx4UyKSmQKBkG06OMLlUbUaEyckhdky7EC1Ov0nBeNEsuqDbgSpGuoy8mBc3g4/KZPV3soRGRKhRiWySUVpBiSorIyjCZc98t1spHtYBBEiypylUbUaHRPZSVIWU099p1UPh0gba8E8WNOkK6hoQEOLi7wn8EgCJGW+DbmBWFiVLI2kQQ/2VAel3ngNKGgqkA2sh3MCaJFD+xWewRkY0J83NAnzFsmRt14NB9DYvzVHhKZwLCs2sXdCW5efHvuCuL+/EPtIRCRCXyDlCBIWWEN9Do9HJ34uSJZR2ZxFcqqlfxhXAmiDb/O/FXtIVArfMcmsrNSuRuPMNKsVSWNK0HEwbWDg4PawyEionYYypg36BtQXlTDeSKrb4XxdHWSifGJyHgMgmhRVZHSiNpIjpp0ohA5pcxWr0VljTlBDAfXZP8Kv16MnH+9juJly9UeChGZsBJEYF4QUiMpqqgG6OjID0y0oKSmRDayHQyCaNF7o5RG1MzYuGAEe7uhpl6PJ5fvk3tGSTvE78twIN384JrsW84rr6Dwk09QspxBECIt8WkWrGZeEFKjPC63wmjHtP9Nk41sBzeda1G30WqPgGyQl5szXpw2AHd+tR0rk3Pw4+6TuGJIlNrDog6qLK2Frk6p7OMbwpUgXYWTtzd0RVzZR+YVNu8J6ErL4OTrw6m1EJ9Ad4hdi+LzhjJWiCEVVoIwKap2DAsdpvYQqBUGQbRo1udqj4Bs1EUDwnHpoAj8tCcLz/64H6N7BSHUhyfUWqsMw5UgXYdbXBwqk5LUHgbZGfeEBLWHYPecnB3hFeCG8sIalOSdKm9OZElVtTocL6iQl7kSRDveOP8NtYdArXA7DJGdef7y/gjyckVxZR2e+WE/t8VoRPPl1M2XWRMRkY1XiGnM50RkaQdzyuTqI0NOECIyDYMgWnTsb6URtSHI2w3/vGKAvPzb/mz8vDeL86SxIAhXgnQdulJlWTMRaY8hiXXzlXxElpTSuBUmJtADPu4unGyN2JK1RTayHQyCaNGy25RG1I5LBkVg6sBwefmZ/+1HQTnL99k6Q1JUDx8XuLg5qT0cspKaY8c412R22S+/jNTrb5A9WY5vsEdTTqf6Wh2nmqyWDyQ+3JezrSH/WPcP2ch2MCeIFo26Q+0RkAaI1SCbjhagsKIWj363G+9fPxxuzjy5tlVljStBDAfV1DW4hIaiLjNT7WGQnalJTmGuGSto/n4tAtmBEV7WeFrqwpJZGUaT5iTMgT3buuIYkn4+0eI2/zBPzHn+HHl5/7pMHNqag7z0MtRV63Drm+fCzVPdlUwMgmjRuY+oPQLSAFEu9/krBuD+JTux+mAebvw0CR/eMJzLJ21UCYMgXZJLZCSDIEQa5RvUskwugyBkSQ0NDawMo1G3DrwV9i4w0guXPzCk6bqjk0PT5fpaPbr1D5Rt8w+2sQKWQRCiM6itqkfq/gL5x6tFveGAJ/vF4H+7TqI0uRiPvLoRt57bg4EQm9OAiqKa0w6qyf65JcS36IlImytBjm7PRVVZnarjIftWVFkLtwodypxYGYZsj4OjA7z83Nr82uBJMbLPPFgEW8EgiBZteEfpx96v9kjs3qovknF0Zx607mK4KheqdEj69ojaw6Ez4HaYrsUlLFy2oFtuVnsoRGQkT19XWSpXV69HyuZs2Ygs6Qa44augOnQL9OREa8hn+z6T/Y0DboSWlJWVobRZAnc3NzfZ2lKSW4lF/7cezi6OCOvhh9HTe8En0HY/2GMQRIs2vav0DIJYXNbREss/CVEjN09nuVRQy0qr67AzrRjbTxRiW2oRKmp1mD4kEleNiIGXG//ltFbw2SLZe40ZjZyX5591fmO//KLFdZH88mzC5j0B94SEpusiWabIGXEmftOnw3/G9KbrxcuWo2T58jN+j1jNEj5vXtP16uRkTf5MuoYG6PUNcHFy1OzPVJ1y5u8j833y2XtkGFI2sgobWYcTHDDE2xOOjqe2GpDt+/zA55oMgvTr16/F9WeffRbPPffcafcTQY9Jc/vJPCCVJTVI+vk4lr2+Hdc8Mwqu7rZ57Gebo6Izm/YfzpAViEzvIuO7MPiCGAw6P1rz834opwyPfrdHJksVwn3dcfmQCFlNJsir7cguta1Op8eBrFI5b9EBHme9r76h5W3OTg5wcmh5EOPp5wpnFyV5rTgJE0GE2no9Bkb5wa9VAinx9f0nS/H3oVzszihBj2AvjOoRiBHdA+HnYVyyKfEcGUWVOFFQgdSCSrg6OyIuxBtxod6y5HJ7Kmrq5f5kMY79J0uwJ6MEB3PK0NDqZ92dXow3/jyE2YkxmDumO6IDPNuco7yyGuSUViOntAa5ZdUoq65HVa0OVXU6VNbq5H3iw30wqkcQEiJ84Ox09gJnx/LK8fehPOj0DbggIQzdg20rcWFk4wm1rrTMpESWHfke8djGJs30HDmyxXWRvNXY8Wn9ZxIbG9KLKpGbUSz/Bh0cHJBzMr/DP5N47b72ewq+356BbzvwPZt2n0Biz97wbgwWmuNncvSyrde7LRD//1an5KKkSvk0PTbIEzGBnnBvfO9t/r4o3nvE78PpDCecE6+Px7Cp3WFLacfFuHNLlfdTRwcHhPu5I8zXTQb27F1BRY1MCr8rrRg9Qrxx1YhouLbxc9fU6/Hh2qP4eU8WJvcLx23je8LHRk/WhNrqenzzovK3HdvOJ/Fku14c+yK06MCBA4iKimq63t4qkNgBQaeuRHsjrIcvvpi3EUe256Lf2EjYItv9a6f2xV3A2bFiyVIhJNrbLrYpjAj2wBfhY/DPnw5gVUoODlVU4fUNx/DWpuO4sF8YpvQPx7jewTKpqpaVVNbheEGFPLEXJ+QuTg5wdnSUgQdxoCuCFhF+Hu0e2IoTZtFEMKD1QfGGI/n4aU8W/jiQLU/ShZ4hXpgUH4qJ8WEY0T0A2SXV2Hq8EEknCrH1RCGO5VWc9hzuLo64qH84rhweg9G9gprGIk6clu3MwKfrj+Nos+8TB+sDo/2QEO6DI7nlWHc4HwWNwSyDD9ceg3iYfpG+GBoTIB9THOiJ4EFts762WV9QXovM4ir587YlwNMFvUK85byJ76nR6VFXr0d5Tb08QWwd8BDEfA+I8sOI2AD5PeIkUMzVR+uO45P1x+XX6nQNqK7TyZ+3srYepY1z2VHixETM9fBuAQjxcYOvhwt83V3g6+EsT3LWHMzDmoO5OFFQ2fQ9L/6cjH4RvrJ89NSBEege5IXKOh3Kq+tRXlMnxyh+LnG9rLEXYxOfuLk4Osqfy8XZEe7OTgj1dUOEnzvC/TyaTlrLqutwIl8JJp3Ir4CTkwOGdQvAkBj/006waup1SM4qwwHXbvJ1GZabiuBBQ2Vgx9nR4dTvqvH3VC9ej06O+Cs5R560iUCSeEyPxET5tXqdvul3KF634mTH8Op28vWRvbiPeM2Ux/RETUUtaup0qK7Xy9+DeB4xDvF9ou0pdkTtphPyvUDMb4BfMNxGjJCPIwJSolXVivnRQd/QIOek1jMMSdsz5PjEayQ/vRKBcf3la7CmTgQCG+TrpQGGXkn0d/2Lfzb+DA3yNTs/qq9cNeTt5iR7MR9iRZEIulU29k8s3Ye81eVy7j3dnDBN74/wmHjlZ272Zy0eT3y/6A9XuKBya5p8DLFiKTAfiO6egOo6Pcpq6pQBtXJMH4gP3t0gTyC9XJ2BI4dwR1DPFvcRr4+YAE95oml46l3pxXj4211Nf/t7mn2PuL+nqxPq6htQo9M1Pe8Ha9KRue9PTOgbissGR2Jwn77wbLVCRcyRuLt4HhFDrQ0OQ3FlLY7nVyAluww1uQ0Ii+4rf6cOnl5IG3gRwrelo3+kr3zNZBZVyfuK16joiyvr5Dx7uzvLufZxc5ZB1AAvVwR6ucogb4CXi3xPE8HOfZklshcBdTGv4j7ivkFervD3dIWHixPcnB3h5qL8nYiftbSqTj6PCDoUV9XK37342xMBSRG8Fe+f4udKyS6VP4Noh7LL5O9MzGlEYwvzdZcnqe5Nz9HYOzvJ91PRi+vy6/K6o/ybEcErMX7xnv3bvmxsOV7Y5vtdqI8SJKgQr+sanfy7E8TffaS/h/y/EeXvIf8eDO+bop0srpKvcfE+OSjaD4Oj/WUvxpteWCkDy6mFSoBZ5HQw/F2L7xHPIcbt5+EMfw8xhy5y/v0a+xa3ieueLvI1L34mQQSLD5wslQF50YvfqRhPUeXpuUnEt4gPPsRr1fCeaXhcMa/iNSN+T2KMxVV18v1P/D7Fa0N8Xbw2xPcEebvK9wVD83B1ku994v1T9OK9vKiiFrllNTKwrfTV8r1evO+L9zbx9y568dxi3sV4Qn3cG/tT18X7rCCC7eK1JwLtezNL5GtJ/BzdgjybAlkZRVX480CO/NtrkgL8cCgHr105CINj/JtuFq/f+5fulK814bM9GfjpWC7mTU3A9KFRTfPbmvi5xOPvSCuSvfh/ofzfEf9/lPkRrxXDhwjB3q5Nj1VQXiOfT/wsYqzitSTuI5q4LP5WxO9AvE6O55fL//9izmICPWSQTvycdQ6ASwMQ4mBLITfqiLFRYzU5UT4+PvD1Nb4cs6j8IlaFlOQqlQ9tkUODOALp4jIyMhATE4P09HRER2v/034yjxN78/Hze3vk5emPDkNk3Kl/oPZAHLx9szUNS5LS5YFKc+KAeXyfEIyLC8aAyNNXIXSWOAAVzykOtsQBXfMDO/GWJE5cxeqB3RnFshcnLYaD5Z7B3rIXn25llVQju6QK2aU1yCqpkgcP4uBeHMidjTg4jg70kAfjAZ6uyC8/dcBWWFEjV254uTrJA3sxPnEQKA4yz3ayLh7XcPDcUZF+7pg+TIm0L96S1uIAVpxoiAPG9vQJ85arP8SKhx1pxfLg2lTixCw2yKvxQKzitNUrbRHHdz2CvGTgRQQ3xEm/OAFoftIvTji/TUrHog0n5OvubMQJleEgXYxJNPl4DcCujOI2g0pnIg4whdbPLcZujv+A4uRABB5aB6UMxElU/0glKCROfPZkFMuTFnFCYCoxdi9XZ3kQ3t7XxQmKOKEw/L0VVionoNQ2cUI2MT5UBoTFSbdYLfDHgZymE6Xmr8+xccEyuPX5phPyfUcQK7HmzxiIH3Zm4r01R5sCqfdPjJN/w2sP5ckTp7b+rsRrqE4vAlKn/n7F616cWIugnmji030y/u9EBEOaz6ucb3dnGRQSQYr2/oZslQgOGVb7GVZ1tkf87OLl1pn/C2oz5X1a/M8W77ciGC7+9sSHA7eP74UHL+iN77aly4C4eC8W781XDo+WH2wYPtQY2SMQ/7g4XgZyDccUohfv2SLIZAzxexIBGnGs0vo4qzkRxAv0dEVWafUZf9a5pW4I1TvCr6cPrns80aixEFnz3Li2ul6uBEm8tAcGT1SSohoSo/7w7502USKXQRAtBkG+v0Xpr/xE7ZHYtT2rM7Dum0Py8tz5Y+EdoO3VEe0Rn8asPJCDH3ZlYuPRgqYDgdYnkQkRvvJEd1CUH0b1DGy3wowIYohPOcQqAbEUV/zzzxHBilLRauRl8enVadtDGg/sxHiMXRXQHnEirXyq3oB6vV5+2ihO8M8UVOjIAag4Abp0YIQ8WRI/16qUXPkJ/c704qYDGPEJqTgIEwdUba0EEJ9E/XdHhpzz1gc94oBo5rBo3DS2h/wU6GB2mfIJWEYJUnLKEOXvjvP6hODc3iHyUycD8bOJk6wtxwpxMKdUBorESZgIzBh6l1bXxZyLT2S7BymfDho+tRIrFcSqhqN55TLAIlciNH6P4dNXEYwSr4uO5voQKxFEuWbxKZf4hFHMiaer+GTXUQabxKft4tO/1itwWhOvn6TjRdh6vEB+Ki0+tRSfNotPB8WBrfidi1Ui4hP1CfGh6B3qLb9PfIL4y95s/LI3C2mFp1aINNf0yadYieDuLE9ExctFfnrZ+CmmCMqJ17Z4rraI4EOPYE9U1Ojkp9tnerk9v2epPMh/PfG60173Yq7FJ+GiiU8ZM4urkVZQIVdFdJZY4dMtyAuxjZ+iiteR+OTXEAzMa+zFdRHcaf4aFeMVn0r2DfOR25PcXZ1OfeJdUCkDkuLvRDym+LRWfIIumlzVIV6DjSszxKfuYvWJ+H0ZVmqJTz7FyYb4XYlPfvPLa5vmom+4DwZE+cqAkgjuiKCAOIEVK0PKa3TQ6fXNVpgo70Xi6+J1UdL4GhHXxWtOrBiSn+C6uyDQ2xXnxgUjsUdgm9sFxM8m/sbF716s2koI923ajy9WCr36awo+35R62veJsf571hD0DlNW4hhWqW04mi9Xc4n5Ea8TEYgV7xfi5xHP89PuLKw+mNvu66s94ncifh/xEb7ysnitiL8PMZ/ifdhAPJf4exd/9yHebnLlg3itKiuhlFUb4uRaBKmbB+rE71AExUWQXPzdi9eB4X6FFeL7auV7kBi3oRfvG2KOxUmpf+NKBhEjNqxEEe8thte9+PuPD/eVP4P4XYvHVwLd1ThZLLbJVcv5FgENubqoXidXGHU06Cw+lb+wXzguHhCOc3oGyfcZ8RoRP29qYaX8PYvVSl6uyqoYLzflPUr8DYj/aUqrlH8X4m9c/F8Uv8NIf3d5PzHXIsAp3qsNJ8vidS7uJ/7GxO9EvMeK9075XireR50cUV2vk6+L4mYrZkqqapWVM423nymIIR5HzJl4XfYO85bBHWVs7vJ3Lf4WxN+zGHt6ofIziL9p+TyNzycC1R6uzvJ9Qfk9ucoPJsTv0bBCTtxH/A2Jv0nxeO2NyfDBRmiz1R2iidvlajr5d+8I8acmfr6WK0aUVSOt33ME8UGI2JYmguxiNYr4WcT7eFrjShtxTCKCmGLb47Bu/vI5xKqLx77fjX2ZSmJH8T5qeL31DPbC27OHyhWW4nnn/5qMZTsyz/o6EvMtjoOGdvOXP5eYHzEv4nHF34B4LYn3wbZWG4mfXwQ2xWvhZEmVfB9oHaATxP9l8f9VvBbFsZRYwSX+lqaVu6J3vRP8wjxw3fOjzzpWsh2Pr31c9q+Nfw32eG684fvD6D4oWCZCrSipxdYVx5CfUY5rnx0FDx9XVJTUyBQDeallWP1VCqY/Mgwu7k7y/u5e6gRDGATRYhDk9T5K/6hygk6Wsf77w9i9Ml1mfr/jnfNkAjR7J05SxeqLvw/lY93hPHkw19Y/cnHSIg4AxsWF4Nw+wfJgZUdqEbalFmJ7arE8aOwscfA2WCwtjvGXBwTKAbNy0Hyy8YBeHLCJ7QjKtgRlma84qRCrGcRBpzjZaU38PM1XjYgDKHEgFuzjKk8IQn2VgzZxoCYOaMQBolgCKw5ExfOIg2gxtraI5a4iCCGeWxzotLektjmxOmH5jgws35kpD3JmjYjBtSO7ySXmZDxx0C60Djo1J058DuWUy6XbItAhDs593FzkSU9H8owYHkO8buRJWmmVPJA1LMtuHiAUzyFeE0knirAzrUieAA2JEQfyypL53CmT5P36rFsnTyrECaU4oBavMdFav4bE84oTT3GgLV6bhhNMw7J2w6oPESgSuVXEiaP4mUK8ldU1Id7u8rXe1t/Gmd4XxHOKEx/x+OK1fabAlwgWiADcmfIodIT4WUWQUfycYgXY2YJjatp4JB+Pfb9H/j2Ln/ueCXG4b2KcyTkYxEmnCIiI36VYeWJ4PYj3BXEiJQJyMiinV7ZBiZNxw7astojfn3jfi/b37PDKPjH/YltYYXmtEsTwNP97kngOsfJNvFRMfXyRH6kpKNIsAGPoRaBE/G2Lv7nOviY7yhBciPB3N0seDsNWFSUwovxfEgEqEfQQJ/Mdfd8yF0OAUQREROBSBBXF+97Z8qd0lGHrnnj9i+BgnzAfo3NdNX+sD9Yew9srDzcFzER+qmcu63fa++DmYwV4+od9OJxbLn8OEfgTxxMiaCjmeWi3ABkAPNt7kXgvF6spRZBDvFeLbUjxET6nvY+J1654zziSVy7/zsT/DxHsaf3eL34G8b9m03+PIG97PpxcGo9LO3CMQbZhwrcTZL961mrY47nx7x/vw8nDxaiuqIOHtysi4vxwzhU94ReibOoUQZGkn0+c9n0Tb0hAwpgIqIFBEC0GQSryld4rWO2R2LVf39+LY7vy5J62Oc+fg65IHHgdzimXn6aITxNF8kuRhLMjS2tFoETsiZafZPsq+7nD/dyUvvF2cUAv9l6LfeLyE6/KOnlwJbZViIOP9v7Bi4Mu8aUznegSaUF9YaHsnQO1XRWIlMCFCGgOiw2Qq1WIyHYcyS2TWzLFKsrJ/cPbvZ8ITIhVKWK1ia0lkt2zOh3rvjksL9/46lh4+dnnCmV7VFit/K8PdNfG//oMrZ0bm4CJUbWIwQ+rKC1Q8gf4BttujWtLE0EGsVRUtOaBEZH0c/2RfLnH3bBfXuSmGB4bgOGxgbIXy+w7UsJNfJItAiLGEInYiOwBgx/2Q3wKfv3o7moPg4jaEBfqg5emDzzr3IjjFmOPSazFN+jU9tfS/GoGQTREK8GProRBEKI2iNUIpXlVp/3TISUwIpKmiiYyqYtl1s0TtRERERGRefk0+1CuNL8KEb244ozIVAyCaNG7jRmh71XqhZP51VTWo7Zad9o/HTpde/kxiOjsjk69RPa9fvmZ00VERB1cCWK7pUfpdJf/cLnsf5z2I6fHRjAIokWuXmqPwO41/+fClSBEZCmOnkrSMCIiojNxcXOCh48LqsrqUFpwquIT2T5PZ/6vtzUMgmjR7WvUHoHdE3stDfxCuB2GiCyjx/ffcWqJiKhDfIM9ZBCkjCtBNGXppUvVHgK1Yltpj4lscCWITxC3wxARERGR+kEQoYRBEKJOYRBEiwqPK40sxrDM0NXDGe5eTPhJRJZRm54uGxER0dn4Nn4wV1FUA51OzwnTiPSydNnIdnA7jBZ9OkXpHz2k9kjslmGZYVcuj0tElnfi2mtl32fdOk43ERF1aCVIQwNQXlgNvxDmmtCCG369QfarZ61WeyjUiEEQLep7sdoj6DIrQQz/bIiILMFnwkROLBERdUjzD+dE/joGQbTh/Jjz1R4CtcIgiBZd9rbaI7BrDfoGlBY0rgRhPhAisqCIfz7P+SUiog5p/uEcy+Rqx7Ojn1V7CNQKc4IQtVJRUgN9fYO8zJUgRERERGQLvAPc4ODocFolQyIyDoMgWrT/B6WRRTT/p8LKMERkSaW//S4bERHR2Tg6OcpAiPz/0bhqmWzfHyf+kI1sB7fDaNGvjyt9/2lqj8QuNf+nwpUgRGRJ2S+9qLzXXNSY8JqIiOgseUHKCqq5EkRD5m+dL/vJ3SerPRRqxCCIFp3/D7VH0GVWgjAnCBFZUsg993KCiYiow8QHdJkHi1HGlSCacdfgu9QeArXCIIgWjbhZ7RF0ifK4nn6ucHZ1Uns4RGTHAmZfrfYQiIhIQ3yDlOSoVWV1qK2uh6s7T+ds3ay+s9QeArXCnCBErZQ0BkEM/2SIiIiIiGytTK7YFkNExmMQRItWPq80sgjDP5Tm/2SIiCwh981/y0ZERNQRLJOrPW/veFs2sh0MgmjRrq+VRmanq9OjvLhGXmZSVCKytOLly2QjIiLqiOaVC1kmVxt+OPKDbGQ7uIlMi2YvUXsEdqussBpoUC5zJQgRWVrMe+9xkomIqMM8fV3h7OKI+jo9y+RqxDsT3lF7CNQKgyBaFD1c7RHYrdLGfCACc4IQkaV5DBrESSYiog5zcHCAT7AHirIquBJEIwaGDFR7CNQKt8MQNVPaLMGUD3OCEBEREZGNMaxWbv7hHRF1HIMgWvTlDKWR2Rn+mTg6OsA7gIlRiciy0m69TTYiIqKOMqxWFh/eNTQ07uMmm3Xnn3fKRraD22G0KGef2iOwW4YEU95B7jIQQkRkSdUHUzjBRERk0kqQ+hodqsvr4OHjyhm0YQeLDqo9BNLSSpD58+cjMTERPj4+CA0NxbRp03DwYMsXUXV1Ne655x4EBQXB29sbM2fORE5ODuzaQweURmZXVqCsBPFtlnmbiMhSeq9eLRsREZFpZXJPbeUm2/TnlX/KRrbDpoMgf//9twxwbN68GX/++Sfq6uowefJkVFRUNN3noYcewooVK/Ddd9/J+588eRIzZtj5VhEnZ6WR2ZU0bodheVwisgYHZ2fZiIiIOqp5BUPmBbF9zo7OspHtsOnfxm+//dbi+meffSZXhGzfvh3jx49HSUkJPvnkEyxevBgTJ06U91m0aBESEhJk4OScc85p83FrampkMygrK4Om6PVK72jTMSzNqa2qR01FvbzM8rhEZA0Nje/nDnw/JyKiDmpewbC0cRUz2S59g/K/3tGB5262QlO/CRH0EAIDA2UvgiFidcgFF1zQdJ/4+Hh069YNmzZtOuM2Gz8/v6bWr18/aMqb8Uojs2r+T4TlcYnIGg6fd55sREREHeXq4Qw3L+WzbG6HsX2TvpskG9kOzQRB9Ho9HnzwQYwdOxYDBgyQt2VnZ8PV1RX+/v4t7hsWFia/1p4nnnhCBlQM7cABjeXXCOuvNDKr5v9EuB2GiKzBvU9f2YiIiIzh15gXhNthbF+fgD6yke2w6e0wzYncIPv27cP69es7/Vhubm6yGZSWlkIrqsprUXfxYuUKa4ObVV76qW1R3A5DRNbQ7ZOPOdFERGQ0nyAP5KaWoSSvioEQG+Pm5QI3j1On2R9c+IGq4yGNBkHuvfde/PTTT1i7di2io6Obbg8PD0dtbS2Ki4tbrAYR1WHE1+zRxv8eQcqm9le5UOc5uznB3duFU0lERERENsnwgV1ZQTW+fKr9NABkfY5ODrjk7kHo1j+I02+jbHo7TENDgwyALF++HKtWrUKPHj1afH348OFwcXHBX3/91XSbKKGblpaG0aNHqzBisgcRvfzg4OCg9jCIqAuo2rtPNiIiImNExLVMB0C2Q69rwNGdeU3X9+fvl41sh7Otb4ERlV/+97//wcfHpynPh0hm6uHhIftbbrkFDz/8sEyW6uvri/vuu08GQNqrDKN1CWMjEXn0VeXKRa+oPRy74+TigG79GLUlIutIv/su2fdZt45TTkREHdZ9YBCueGioXAlCtmPbrydQ2mqL0r2r7pX96lmrVRwZaSYIsnDhQtmff/75LW4XZXBvvPFGefnf//43HB0dMXPmTFn2dsqUKfjPf/4DexUZ54/I8Y0rYsZEqD0cIiLqBP9p0zl/RERkNLFqObpvAGfOxqTuy1eCIM2CU1f0ukLVMdHpHBrEnpMuLiMjAzExMUhPT2+Rc4SIiIiIiIioIzYuO4Kdf6TB0dEBd7x7vuy1JqMLnBvbdE4QIiIiIiIiIi3wbSxdrNc3oLyIW5VsFYMgWrRtkdKIiEjTir75VjYiIiLSPt8gpWqPUJavBEG+O/SdbGQ7bDonCLVjzXylH3ETp4iISMPy3l0g+4CrZ6k9FCIiIjLTShChtKAKUQjAf3Yp+Sqv6nMV59dGMAiiRRc3VochIiJNC3/ySbWHQERERGbiE+gOiDQgDUBp40qQf4z8B+fXxjAIokX9WU2AiMge+F50kdpDICIiIjNxcnGEt78byotq5EoQYUr3KZxfG8OcIERERERERERm4NOYF6Q0j4lRbRWDIFr000NKIyIiTct67jnZiIiIyL7yghhWgryw6QXZyHYwCKJFKT8rjYiINK3sr79kIyIiIvuqEFNZUov6Wh1Wpa+SjWwHc4Jo0U2/qj0CIiIyg+5ffcV5JCIisiO+IacqxJQVVuPziz5XdTx0OgZBtCiol9ojICIiM3CNjeU8EhER2RHfoGZlcvOrETugm6rjodNxOwwRERERERGRGfgGK9thhNJ8JS8I2RYGQbToo4lKIyIiTTs+62rZiIiIyD54+bnB0dmhKQhy7c/Xyka2g9thtKi6RO0REBGRGehLSzmPREREdsTB0QE+ge4oya1CaUE1ykLL1B4StcIgiBbdt13tERARkRn0+o2JromIiOyNX7CHEgTJr8KKO1aoPRxqhdthiIiIiIiIiMzEJ1hJjlpWUM05tUEMgmhRZaHSiIhI0+qLimQjIiIi++EbpCRHramsR05hPoqri9UeEjXD7TBa9J9zlP7RQ2qPhIiIOuHY5ZfLvs+6dZxHIiIiO+HbuBJEuHP5fSj2ycbqWatVHROdwiCIFnUfp/YIiIjIDLwSR3IeiYiI7LhM7mC3EagMy1F1PNQSgyBadOWnao+AiIjMIOrNNziPREREdrwS5IrQqzD0vG6qjoda+v/27gQ6iipd4PiXhWxAAoQdQiI7Edk1LCoiCKJHlDMPfIgc0CeMDgybLKIIOmcgwmFAnzLgBoiAgCsiGB6bI5uyQyAgEDbBQAhLEpZJSFLv3Bu7p5N0QiIJ1VX9/51TVHd19a3bxZeq6q9v3UufIAAAAAAAlJLAEH8JCPLTj9Mu3mC/ehiSIFaUuCF3AgBY2tUtW/QEAADsw8fHxzlCzKkzSbL1t61mVwkuSIJY0dcv5k4AAEv77ZVX9AQAAOw5QszZpGR5bfNrZlcHLugTxIra/8XsGgAASkH4wIHsRwAAbCi0Wm5LkNCMcHm22QCzqwMXJEGs6P6RZtcAAFAKwl94gf0IAIANhYb/3jlqto/8d0R/s6sDF9wOAwAAAABAGQ2Tm5ZC56iehCSIFW2amTsBACwt5YMP9QQAAGzaEkREvt0bZ2pdkBdJECv6eW7uBACwtEufLtQTAACwl4ouLUH2JSaYWhfkRZ8gVtT7fbNrAAAoBXWmTWM/AgBgQ+UC/CQkNECup2XKA6Fdza4OXJAEsaIGXcyuAQCgFJTv2JH9CACAjfsFUUmQoOsVza4KXHA7DAAAAAAApazi7/2CpF2kY1RPQksQK/p8UO68zwKzawIAuA1nRo3S87qzZrEfAQCw6Qgx6Zf+LdlZOeLnb782CNtXHpcdq07mWVapRoj0f7O9fpx1M1u2fHFMju48L9lZhtSLriKd+zXRtwqZhSSIFZ3aanYNAACl4PrOnexHAABsKrRqbksQH/HRiZBK1UPEjqrULi+9RrRyPvf183E+3vz5MTkVnyKPDm4uAcH+8uPSI/L93Hj507i2JtWWJIg1/eUns2sAACgF9b/9lv0IAIDNkyBKeoq1kiDp6emSlpbmfB4YGKgnd3x8faR8WMHXMm5kyaEtv8kjz98tdZtW0cu6DmwmS974Wc4dT5Wa9cPEDPZrj+MNQqrkTgAAS/OvXFlPAADAfkLD/zNMrtX6BYmOjpawsDDnFBsbW+i6qcnXZf74zfLpxK3yfx8f1K1elAun0iQn25CIZv+51qlcs7xUqBKokyBm4XYYAAAAAABKWYXKgRLZPFwqVgmSyjWt0wpESUhIkDp16ohDYa1AatwVJl0HRut+QK6nZsiOVSfkqxm7pN+kGD0yjq+/jwSGlMvznpCKuUMHm4UkiBX9b+vc+fA9ZtcEAHAbjvXooecN16xhPwIAYDO+fr4yp/ar+vGqRqvESipWrCihoaG3XE8leZzqVpAad4XKwle3yrFdyeJfzjNvPCEJYkUhLoEGALAs/0rcCgMAgJ1VCqok3iQwpJxuFZKafEPfBpOTZUjG9Zt5WoNcT89kdBiU0Avr2GUAYANRy5aaXQUAAFCGFj+22Kv2b+a/syT1wg1pHBMg1SJD9UgxZw5flgZtquvXL5+7JlcvZZjWKapCSxAAAAAAAFBiW744KlEtqup+T66lZsr2lcf1aDGN760hgcH+0qxTbdn8xVEJLF9OAoL8ZNOyI1KzfihJEJTQxcTceXgDdh0AWFjmyZN6HhAVZXZVAABAGTiVdkrPI0Mjbbl/r17J0CPC/PvaTQmuECC1GobJf41vK8EVA/Tr9/dpKD4+InHvx0t2Vo7Uiw6XB/s1NrXOPoZhGOLlzpw5IxEREfLrr79K3bp1xePN+D1oxhwxuyYAgNtw5IEH9Lzxpk3sRwAAbKjL8i56vrHvRrGCM1b7bvwHcDuMFTV7wuwaAABKQegjj7AfAQCwsa71uppdBeRDSxAvyXYBAAAAAODt3409c+BeAAAAAACAUkYSxIoOfJk7AQAsLW31aj0BAAB7ijsRpyd4DvoEsaK4Cbnz5n8yuyYAgNtwLjZWz0Mfe4z9CACADU3bMU3PH73rUbOrgt+RBLGiLq+ZXQMAQCmoNnw4+xEAABsb1mqY2VVAPiRBrKjtQLNrAAAoBZX79GE/AgBgY39qTOt9T0OfIAAAAAAAwCuQBLGitZNyJwCApSXPmKEnAABgTzN3zdQTPAdJECvatzR3AgBY2pUVK/QEAADsaWXiSj3Bc9AniBU9s9zsGgAASkHE3LnsRwAAbGx219lmVwF2bQkye/ZsiYqKkqCgIImJiZHt27eLbdVulTsBACwt+O679QQAAOwpOjxaT/ActkiCLFu2TEaPHi2TJ0+W3bt3S8uWLaVHjx6SnJxsdtUAAAAAAICHsEUSZObMmTJ48GB57rnnJDo6WubOnSshISEyb948saWFT+VOAABLO/38/+gJAADY05D/G6IneA7L9wmSmZkpu3btkgkTJjiX+fr6Srdu3WTbtm1u35ORkaEnh9TUVD1PSkoSSziyL3d+5ozZNQEA3IaT8fv13JfjOQAAthSfGK/nZyxyrk/6/TtxTk6O2JXlkyApKSmSnZ0tNWrUyLNcPT98+LDb98TGxsqbb75ZYPl9990nljIlwuwaAABKQwTHcwAA7CziL9Y6158/f17q1asndmT5JMgfoVqNqD5EHLKysuTQoUMSERGhW5HcjvT0dH1LTkJCglSsWLEUagtvQwyBGILZOA6BGILZOA6BGDJHTk6OToC0bt3atkFo+SRI1apVxc/PT/9HuVLPa9as6fY9gYGBenLVqVOnUqlPWlqantepU0dCQ0NLpUx4F2IIxBDMxnEIxBDMxnEIxJB56tm0BYhtOkYNCAiQtm3byvr16/Nkr9TzDh06mFo3AAAAAADgOSzfEkRRt7YMHDhQ2rVrp/v1ePvtt+XatWt6tBgAAAAAAADbJEGefvppuXDhgkyaNEnOnTsnrVq1kri4uAKdpd4J6jabyZMnF7jdBiCGwHEIVsG5DMQQzMZxCMQQyoqPYRhGmZUOAAAAAADgISzfJwgAAAAAAEBxkAQBAAAAAABegSQIAAAAAADwCiRBAAAAAACAV/CKJMjs2bMlKipKgoKCJCYmRrZv3+58LTExUXr37i3VqlWT0NBQ6du3r5w/f/6WZf7www/Spk0b3XN1w4YNZcGCBYWu+9Zbb4mPj4+MHDmyyDJ/+eUX6dKlix7VRtW1fv36MnHiRLl582ae9T7//HNp2rSpXueee+6R1atXF2s/wFox9MYbb+i4cZ3U//ut7N+/Xx544AFd14iICJk+fXqBdYihO88qMcRxyHOZdS47e/asPPvssxIeHi7BwcH6vLNz584iyz19+rQ8/vjjEhISItWrV5exY8dKVlZWibcN74yhixcvyqOPPiq1a9fW5apz2bBhwyQtLa3E24b1Y0htL/+5TE1Dhw4tslyuhzyTVWKI6yGbM2xu6dKlRkBAgDFv3jzj4MGDxuDBg41KlSoZ58+fN65evWrUr1/f6N27t7F//349Pfnkk8a9995rZGdnF1rm8ePHjZCQEGP06NFGQkKC8e677xp+fn5GXFxcgXW3b99uREVFGS1atDBGjBhRZF0TExN1Pffu3WucPHnSWLFihVG9enVjwoQJznW2bNmitzV9+nS97YkTJxrlypUz4uPjb3NPwdNiaPLkycbdd99tJCUlOacLFy4U+R+Vmppq1KhRw+jfv79x4MAB47PPPjOCg4ON999/37kOMXTnWSmGOA55JrNi6NKlS0ZkZKQxaNAg4+eff9bvWbNmjXHs2LFCy83KyjKaN29udOvWzdizZ4+xevVqo2rVqnnOZSU5j8L7Yki955///KexY8cOfT20bt06o0mTJka/fv1KtG3YI4aSk5PznMfWrl2rRrY0Nm7cWGi5XA95JivFENdD9mb7JMh9991nDB061Plc/RHVrl3biI2N1SdhX19ffaB0uHLliuHj46P/OAozbtw4/cXC1dNPP2306NEjz7L09HSjUaNGuqzOnTvfMgnizqhRo4z777/f+bxv377G448/nmedmJgY489//nOJy4Znx5D6AtuyZcsS/Tepi8bKlSsbGRkZzmXjx4/XF48OxNCdZ6UYcofjkPfGkDp+uJ6DikMlPVR9zp0751w2Z84cIzQ01HlsKu55FN4ZQ+688847Rt26dUu0bdjnmtqVup5u0KCBkZOTU+g6XA95JivFkDtcD9mHrW+HyczMlF27dkm3bt2cy3x9ffXzbdu2SUZGhm4KpZpOOaimWWqdzZs3O5c99NBDMmjQIOdz9V7XMpUePXro5a5UEyvVHDj/ug6qTFV2YY4dOyaMMMVrAAALYElEQVRxcXHSuXPnEm8b9oiho0eP6ubA6tao/v376ybmRcWQev+DDz4oAQEBecpVTfouX75com3DO2MoP45D3h1D3377rbRr10769Omjb2tp3bq1fPjhhwVuu1JNjV3LVbc7qFs7XctVtzIcPHiw2NuG98ZQfr/99pt89dVXXA958bnMtR6LFi2S559/Xm/Pgeshz2e1GMqP6yF7sXUSJCUlRbKzs/NciCnq+blz56R9+/ZSvnx5GT9+vFy/fl2uXbsmY8aM0e9JSkpyrl+vXj2pVauW87l6r7sy1QXejRs39POlS5fK7t27JTY2ttD6qTJV2fl17NhR/9E3atRI9+3wt7/97ZbbVsthrxhS90mqexpVImzOnDly4sQJHQ/p6emFxlBh5TpeK2odYqhsWC2GHDgOeQ4zY+j48eM6dtT5aM2aNfLSSy/J8OHD5ZNPPnG+p2rVqtKgQYNblut4rbjbhvfGkEO/fv10vzJ16tTR/QN89NFHJdo27BFDrr755hu5cuVKni/BCtdDns9qMeTA9ZA92ToJciuq0x3VQeTKlSulQoUKEhYWpv8oVMc6KuvosHDhwiKTGfn9+uuvMmLECFm8eLFOZhRGlanKzm/ZsmU6gbJkyRJZtWqVzJgx4w98Olg5hpSePXvqX85atGihM9qqA1xV9vLly28ZQ7AOT40hjkPWUZYxlJOTo8uZOnWq/gV/yJAhMnjwYJk7d65zHdVh5fr160v1M+HO8tQYmjVrlr4eWrFihe4wcfTo0bf5SWHFGHL18ccf63ObauHoiush6/PUGOJ6yJ78xcbULwt+fn4FehVWz2vWrKkfd+/eXZ9YVXbS399fKlWqpF9TTccLo153V6b6lUL1eq6aeiUnJ+s/WgeVxfzxxx/lvffe0829VL0Ko3pBV6Kjo/X71AXDyy+/rN9T2LYdnwf2iCF3VLmNGzfWzfFKWq7jtaLWIYbKhtViyIHjkOcwM4bUL2PqXOSqWbNm8uWXXxZZrmtv/45yHa8Vd9vw3hhyLV9NalSrKlWq6JZsr7/+ui6TGPK+c9mpU6dk3bp1+taoW+F6yPNYLYYcuB6yJ1u3BFH9IrRt2zbPrwvqFwn1vEOHDgX+MNUf2oYNG3QCo1evXoWWq96b/xeLtWvXOsvs2rWrxMfHy969e52Tuh9W3Y+vHheVAMlP1VcNkavmxdk27BFD7ly9elWfGFybALorVyXbXIdVVuU2adJEKleu/Ie3De+JIXc4DnlvDHXq1En3KeTqyJEjEhkZWWS56hyotu9arrogdXwZ5jh0Z1kthtxxXAepH5KKu23Y61w2f/583a+M6m/vVrge8jxWiyF3uB6yEcMLhmIKDAw0FixYoIdNGjJkiB6KydFrvRqiadu2bXqotk8//dSoUqWKHmLJ1YABA4xXXnmlwFBMY8eONQ4dOmTMnj37lsOyuRsdRpWpynZYtGiRsWzZMl1PNSyTeqx6TFbDnboOb+rv72/MmDFDb1uN/sAQufaMoZdfftn44YcfjBMnTuj/dzXcpBpmUg3zVVgMqV601RC5apkaIlfVXW0n/xC5xNCdZaUY4jjkmcyKITXMuzpeTJkyxTh69KixePFi/R4VJw5qOMKHH364wBC53bt310O+q/KqVavmdojckpxH4T0xtGrVKl2f+Ph4ffz67rvvjGbNmhmdOnUihrz0mlqNIlKvXj092pA7XA9Zg5ViiOshe7N9EsRxclVBr8alVkMz/fTTT87X1B+C+tKoEglqONt//OMfBYZLUgmMgQMH5lmmxpVu1aqVLlONaT1//vwi6+AuCaLKVMtdDwxt2rQxKlSoYJQvX96Ijo42pk6daty4cSPP+5YvX240btxYb1sNCaUuFmC/GFLDe9WqVUu/XqdOHf1cnRSKiiFl3759ejhCdZJR73vrrbcKfB5i6M6zSgxxHPJcZp3LVq5cqZMa6pjStGlT44MPPsjzukrGR0ZG5ll28uRJo2fPnkZwcLBOvKmE3M2bN0u8bXhnDG3YsMHo0KGDERYWZgQFBen6qPpdvny5xNuGPWJIDZ+qfrv95Zdf3NaL6yHrsEoMcT1kbz7qH7NbowAAAAAAAJQ1W/cJAgAAAAAA4EASBAAAAAAAeAWSIAAAAAAAwCuQBAEAAAAAAF6BJAgAAAAAAPAKJEEAAAAAAIBXIAkCAAAAAAC8AkkQAAAAAADgFUiCAACAAgYNGiRPPfWUaXtmwIABMnXqVFO2nZCQIHXr1pVr166Zsn0AAFB2SIIAAOBlfHx8ipzeeOMNeeedd2TBggWm1G/fvn2yevVqGT58uHNZVFSUvP322wXWVXVt1apVsT+XsmfPHunTp4/UqFFDgoKCpFGjRjJ48GA5cuSIfj06Olrat28vM2fOvGOfGQAA3BkkQQAA8DJJSUnOSSUWQkND8ywbM2aMhIWFSaVKlUyp37vvvquTFBUqVCj1z/Xdd9/pBEdGRoYsXrxYDh06JIsWLdKf9/XXX3eW9dxzz8mcOXMkKyurDD4hAAAwi79pWwYAAKaoWbOm87H68q9aSbguc9wOc+XKFfnmm2/084ceekjuuece8fPzk08++UQCAgLk73//uzzzzDMybNgw+eKLL3TLCpXA6Nmzp7OcAwcOyNixY2XTpk1Svnx56d69u8yaNUuqVq3qtm7Z2dm6LJWgKO3Pdf36dZ3ceOyxx+Trr792Lr/rrrskJiZGf16HRx55RC5duiT/+te/pGvXriWuCwAA8Ey0BAEAAMWikh8qebF9+3b561//Ki+99JJusdGxY0fZvXu3TnCovjxUskFRSYWHH35YWrduLTt37pS4uDg5f/689O3bt9Bt7N+/X1JTU6Vdu3al/r+yZs0aSUlJkXHjxrl93bXli0ryqNtsVPIGAADYB0kQAABQLC1btpSJEyfqPjQmTJig+9NQSRHVn4ZaNmnSJLl48aJOZCjvvfeeToCoDk6bNm2qH8+bN082btzo7H8jv1OnTunWJtWrVy/1/5WjR4/quapLcdSuXVvXBwAA2Ae3wwAAgGJp0aKF87FKVISHh+tbZBzU7TBKcnKys4NTlfBw17dHYmKiNG7cuMDyGzduSGBgoL6VpbQZhlGi9YODg52tWgAAgD2QBAEAAMVSrly5PM9VosJ1mSNxkZOTo+dXr16VJ554QqZNm1agrFq1arndhmpZohIPmZmZ+pYUB9XJqbpNJj91y43q/6M4HEmXw4cPS4cOHW65vuoTpEGDBsUqGwAAWAO3wwAAgDLRpk0bOXjwoB7etmHDhnkm1UmqO47hbhMSEvIsb9KkiezatavA+qovEnctStxRfZaoJMv06dPdvu7aMaqjU1d1Cw8AALAPkiAAAKBMDB06VLem6Nevn+zYsUPfAqM6J1UjtKhRYNypVq2aTp5s3rw5z/JRo0bJqlWrZMqUKXpYW5WgeO2112Tbtm0yYsSIYtVHJV4++ugjXU6vXr1k3bp1cvLkSd1pq+os9cUXX3Suq5afPXtWunXrdpt7AQAAeBKSIAAAoEyojkW3bNmiEx6qFYbqP2TkyJF6FBZf38IvQV544YUCQ+SqEWi+//57PXXq1EkP2bt161ZZv369NG/evNh1evLJJ/X71G08anhf1UmqStKoW23UkL8On332ma5zZGTkH/z0AADAE/kYJe0lDAAAoAypzlHV7S/Lli0rVt8dpU31R6JGu1myZIlOuAAAAPugJQgAAPAoalSWhQsXSkpKiinbP336tLz66qskQAAAsCFaggAAAAAAAK9ASxAAAAAAAOAVSIIAAAAAAACvQBIEAAAAAAB4BZIgAAAAAADAK5AEAQAAAAAAXoEkCAAAAAAA8AokQQAAAAAAgFcgCQIAAAAAALwCSRAAAAAAACDe4P8Bud0QDtMh0V4AAAAASUVORK5CYII="/>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=freq-B1-md">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h3 id="Reading-the-reduction-against-Figure-6">Reading the reduction against Figure 6<a class="anchor-link" href="#Reading-the-reduction-against-Figure-6">¶</a></h3><p>The top panel is the grid-code test in its usual form: active power as a percent of the pre-threshold reference up the vertical axis, the controlling frequency along the horizontal, and the red line the reduction that a 4 percent droop requires. A plant that followed the rule would have its points sitting on the red line. Here they do not. As soon as the frequency steps past 50.5 Hz the output collapses down a near-vertical column to a floor around 28 percent of reference and stays there, well below the red line, for every frequency up to the 51.9 Hz peak. The points only reach the line at the very top, where the required curve has itself fallen to that floor level.</p>
<p>The bottom panel says the same thing against the clock, which is the view to check against the record. The dashed red line is the power Figure 6 allows at each instant for the frequency shown on the right axis, so it steps down as the frequency steps up. The solid blue measured power should ride along that dashed line, but instead it drops straight to its floor at the first step and holds there, leaving a wide gap below the requirement for most of the window. The gap closes only briefly at the 51.9 Hz peak. In short the plant is not following the droop slope; it switches its output down to a fixed floor the moment the over-frequency point is crossed, more like an on-off curtailment than a proportional response. How far below the curve this sits, and what it means for the grid-code verdict, is measured in the cells that follow.</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=freq-B2">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [21]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># =============================================================================</span>
<span class="c1"># FREQUENCY RESPONSE  -  does the reduction follow the Figure 6 curve?</span>
<span class="c1">#</span>
<span class="c1"># CHECK (reduction shape): while the frequency is above the over-frequency point the</span>
<span class="c1"># measured active power should sit ON the Figure 6 curve (SAGC 6.1(2), p.19), within the</span>
<span class="c1"># active-power control accuracy the grid code allows (about 2 percent, SAGC 6.2(11), p.21).</span>
<span class="c1"># We compare the measured percent to the required percent at every sample</span>
<span class="c1"># above the point and average the gap:</span>
<span class="c1">#   gap = required percent - measured percent</span>
<span class="c1">#   gap well above zero  -&gt; the plant cut TOO MUCH (over-reduced)</span>
<span class="c1">#   gap well below zero  -&gt; the plant cut TOO LITTLE (under-reduced)</span>
<span class="c1">#   gap near zero        -&gt; the plant followed the curve</span>
<span class="c1"># =============================================================================</span>

<span class="k">if</span> <span class="ow">not</span> <span class="n">frequency_windows</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"No over-frequency window to compare against the Figure 6 curve."</span><span class="p">)</span>

<span class="k">for</span> <span class="n">n</span><span class="p">,</span> <span class="n">window</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">frequency_windows</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
    <span class="n">control</span> <span class="o">=</span> <span class="n">scope</span><span class="p">[</span><span class="n">control_freq_col</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">window</span><span class="p">[</span><span class="s2">"cross_up"</span><span class="p">]:</span><span class="n">window</span><span class="p">[</span><span class="s2">"cross_down"</span><span class="p">]]</span>
    <span class="n">power</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="n">power_col</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">window</span><span class="p">[</span><span class="s2">"cross_up"</span><span class="p">]:</span><span class="n">window</span><span class="p">[</span><span class="s2">"cross_down"</span><span class="p">]]</span>
    <span class="n">reference_power</span> <span class="o">=</span> <span class="n">window</span><span class="p">[</span><span class="s2">"reference_power"</span><span class="p">]</span>

    <span class="n">measured_percent</span> <span class="o">=</span> <span class="mf">100.0</span> <span class="o">*</span> <span class="n">power</span><span class="o">.</span><span class="n">values</span> <span class="o">/</span> <span class="n">reference_power</span>
    <span class="n">required_percent</span> <span class="o">=</span> <span class="n">required_power_percent</span><span class="p">(</span><span class="n">control</span><span class="o">.</span><span class="n">values</span><span class="p">,</span> <span class="n">droop_percent</span><span class="p">,</span>
                                              <span class="n">F4_OVER_FREQUENCY_HZ</span><span class="p">,</span> <span class="n">nominal_freq</span><span class="p">)</span>
    <span class="n">above_point</span> <span class="o">=</span> <span class="n">control</span><span class="o">.</span><span class="n">values</span> <span class="o">&gt;</span> <span class="n">F4_OVER_FREQUENCY_HZ</span>
    <span class="n">gap</span> <span class="o">=</span> <span class="n">required_percent</span><span class="p">[</span><span class="n">above_point</span><span class="p">]</span> <span class="o">-</span> <span class="n">measured_percent</span><span class="p">[</span><span class="n">above_point</span><span class="p">]</span>
    <span class="n">average_gap</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">gap</span><span class="o">.</span><span class="n">mean</span><span class="p">())</span> <span class="k">if</span> <span class="n">gap</span><span class="o">.</span><span class="n">size</span> <span class="k">else</span> <span class="nb">float</span><span class="p">(</span><span class="s2">"nan"</span><span class="p">)</span>

    <span class="c1"># The acceptance decision for this window.</span>
    <span class="k">if</span> <span class="n">average_gap</span> <span class="o">&gt;</span> <span class="n">ACTIVE_POWER_ACCURACY_PERCENT</span><span class="p">:</span>
        <span class="n">shape_pass</span> <span class="o">=</span> <span class="kc">False</span>
        <span class="n">verdict</span> <span class="o">=</span> <span class="p">(</span><span class="sa">f</span><span class="s2">"FAIL, over-reduced: the output sat on average </span><span class="si">{</span><span class="n">average_gap</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> percentage points "</span>
                   <span class="sa">f</span><span class="s2">"BELOW the curve, far outside the </span><span class="si">{</span><span class="n">ACTIVE_POWER_ACCURACY_PERCENT</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> percent the grid "</span>
                   <span class="s2">"code allows."</span><span class="p">)</span>
    <span class="k">elif</span> <span class="n">average_gap</span> <span class="o">&lt;</span> <span class="o">-</span><span class="n">ACTIVE_POWER_ACCURACY_PERCENT</span><span class="p">:</span>
        <span class="n">shape_pass</span> <span class="o">=</span> <span class="kc">False</span>
        <span class="n">verdict</span> <span class="o">=</span> <span class="p">(</span><span class="sa">f</span><span class="s2">"FAIL, under-reduced: the output sat on average </span><span class="si">{</span><span class="nb">abs</span><span class="p">(</span><span class="n">average_gap</span><span class="p">)</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> percentage points "</span>
                   <span class="sa">f</span><span class="s2">"ABOVE the curve, far outside the </span><span class="si">{</span><span class="n">ACTIVE_POWER_ACCURACY_PERCENT</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> percent allowed."</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">shape_pass</span> <span class="o">=</span> <span class="kc">True</span>
        <span class="n">verdict</span> <span class="o">=</span> <span class="p">(</span><span class="sa">f</span><span class="s2">"PASS: the output stayed within </span><span class="si">{</span><span class="n">ACTIVE_POWER_ACCURACY_PERCENT</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> percentage points of the "</span>
                   <span class="s2">"curve, so it followed the required droop."</span><span class="p">)</span>

    <span class="c1"># Keep the result on the window so the combined findings can read it.</span>
    <span class="n">window</span><span class="p">[</span><span class="s2">"shape_average_gap"</span><span class="p">]</span> <span class="o">=</span> <span class="n">average_gap</span>
    <span class="n">window</span><span class="p">[</span><span class="s2">"shape_pass"</span><span class="p">]</span> <span class="o">=</span> <span class="n">shape_pass</span>

    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2">  </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'cross_up'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2"> to </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'cross_down'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  Reduction shape check: </span><span class="si">{</span><span class="n">verdict</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Window 1  08:32:52 to 08:37:26
  Reduction shape check: FAIL, over-reduced: the output sat on average 24 percentage points BELOW the curve, far outside the 2 percent the grid code allows.
Window 2  09:04:35 to 09:07:37
  Reduction shape check: FAIL, over-reduced: the output sat on average 26 percentage points BELOW the curve, far outside the 2 percent the grid code allows.
</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=freq-B3">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [22]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># =============================================================================</span>
<span class="c1"># FREQUENCY RESPONSE  -  the trip requirement above 51.5 Hz</span>
<span class="c1">#</span>
<span class="c1"># CHECK (trip): the grid code says that once the grid frequency stays above 51.5 Hz for</span>
<span class="c1"># longer than 4 seconds the plant must trip (disconnect) to protect the network [2]</span>
<span class="c1"># (SAGC 6.1(3), p.19). For</span>
<span class="c1"># each window we measure how long the controlling frequency stayed above 51.5 Hz and</span>
<span class="c1"># whether the plant actually tripped (output fell to zero). The honest distinction</span>
<span class="c1"># between the injected control frequency and the measured grid frequency is kept in view:</span>
<span class="c1"># the trip protection is meant to watch the true grid frequency.</span>
<span class="c1"># =============================================================================</span>

<span class="c1"># FREQ_TRIP_OUTPUT_PERCENT (config) is the output, as a percent of reference, at or below</span>
<span class="c1"># which the plant is read as having disconnected. A notebook reading aid, not a grid-code</span>
<span class="c1"># figure; the code only says the plant must trip.</span>

<span class="k">def</span><span class="w"> </span><span class="nf">longest_run_seconds</span><span class="p">(</span><span class="n">flag_above</span><span class="p">):</span>
<span class="w">    </span><span class="sd">"""Longest continuous stretch, in seconds, where a boolean series stays True (here,</span>
<span class="sd">    while the frequency is above the trip point)."""</span>
    <span class="n">longest</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">Timedelta</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
    <span class="n">run_start</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="n">previous_time</span> <span class="o">=</span> <span class="kc">None</span>
    <span class="k">for</span> <span class="n">timestamp</span><span class="p">,</span> <span class="n">is_above</span> <span class="ow">in</span> <span class="n">flag_above</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
        <span class="k">if</span> <span class="n">is_above</span> <span class="ow">and</span> <span class="n">run_start</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
            <span class="n">run_start</span> <span class="o">=</span> <span class="n">timestamp</span>
        <span class="k">if</span> <span class="p">(</span><span class="ow">not</span> <span class="n">is_above</span><span class="p">)</span> <span class="ow">and</span> <span class="n">run_start</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
            <span class="n">longest</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="n">longest</span><span class="p">,</span> <span class="n">previous_time</span> <span class="o">-</span> <span class="n">run_start</span><span class="p">)</span>
            <span class="n">run_start</span> <span class="o">=</span> <span class="kc">None</span>
        <span class="n">previous_time</span> <span class="o">=</span> <span class="n">timestamp</span>
    <span class="k">if</span> <span class="n">run_start</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">longest</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="n">longest</span><span class="p">,</span> <span class="n">flag_above</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="o">-</span><span class="mi">1</span><span class="p">]</span> <span class="o">-</span> <span class="n">run_start</span><span class="p">)</span>
    <span class="k">return</span> <span class="n">longest</span><span class="o">.</span><span class="n">total_seconds</span><span class="p">()</span>


<span class="k">if</span> <span class="ow">not</span> <span class="n">frequency_windows</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"No over-frequency window, so the trip requirement is not exercised."</span><span class="p">)</span>

<span class="k">for</span> <span class="n">n</span><span class="p">,</span> <span class="n">window</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">frequency_windows</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
    <span class="n">control</span> <span class="o">=</span> <span class="n">scope</span><span class="p">[</span><span class="n">control_freq_col</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">window</span><span class="p">[</span><span class="s2">"cross_up"</span><span class="p">]:</span><span class="n">window</span><span class="p">[</span><span class="s2">"cross_down"</span><span class="p">]]</span>
    <span class="n">power</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="n">power_col</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">window</span><span class="p">[</span><span class="s2">"cross_up"</span><span class="p">]:</span><span class="n">window</span><span class="p">[</span><span class="s2">"cross_down"</span><span class="p">]]</span>
    <span class="n">reference_power</span> <span class="o">=</span> <span class="n">window</span><span class="p">[</span><span class="s2">"reference_power"</span><span class="p">]</span>

    <span class="n">above_trip_point</span> <span class="o">=</span> <span class="n">control</span> <span class="o">&gt;</span> <span class="n">F5_TRIP_HZ</span>
    <span class="n">seconds_above_trip</span> <span class="o">=</span> <span class="n">longest_run_seconds</span><span class="p">(</span><span class="n">above_trip_point</span><span class="p">)</span>
    <span class="n">trip_demanded_by_signal</span> <span class="o">=</span> <span class="n">seconds_above_trip</span> <span class="o">&gt;</span> <span class="n">TRIP_HOLD_SECONDS</span>

    <span class="n">lowest_percent</span> <span class="o">=</span> <span class="mf">100.0</span> <span class="o">*</span> <span class="nb">float</span><span class="p">(</span><span class="n">power</span><span class="o">.</span><span class="n">min</span><span class="p">())</span> <span class="o">/</span> <span class="n">reference_power</span> <span class="k">if</span> <span class="n">reference_power</span> <span class="k">else</span> <span class="nb">float</span><span class="p">(</span><span class="s2">"nan"</span><span class="p">)</span>
    <span class="n">plant_tripped</span> <span class="o">=</span> <span class="n">lowest_percent</span> <span class="o">&lt;</span> <span class="n">FREQ_TRIP_OUTPUT_PERCENT</span>   <span class="c1"># output essentially at zero means a disconnect</span>

    <span class="c1"># Keep the result on the window so the combined findings can read it.</span>
    <span class="n">window</span><span class="p">[</span><span class="s2">"trip_demanded_by_signal"</span><span class="p">]</span> <span class="o">=</span> <span class="n">trip_demanded_by_signal</span>
    <span class="n">window</span><span class="p">[</span><span class="s2">"plant_tripped"</span><span class="p">]</span> <span class="o">=</span> <span class="n">plant_tripped</span>

    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2">  </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'cross_up'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2"> to </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'cross_down'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  Controlling frequency stayed above </span><span class="si">{</span><span class="n">F5_TRIP_HZ</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> Hz for about </span><span class="si">{</span><span class="n">seconds_above_trip</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> s "</span>
          <span class="sa">f</span><span class="s2">"(a trip is required after </span><span class="si">{</span><span class="n">TRIP_HOLD_SECONDS</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> s above it)."</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">plant_tripped</span><span class="p">:</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  The plant output fell to about </span><span class="si">{</span><span class="n">lowest_percent</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> percent of reference, so it disconnected."</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  The plant stayed connected: output held near </span><span class="si">{</span><span class="n">lowest_percent</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> percent of reference, "</span>
              <span class="s2">"not zero."</span><span class="p">)</span>

<span class="c1"># The honest distinction between the test signal and the real grid frequency.</span>
<span class="k">if</span> <span class="n">frequency_windows</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="se">\n</span><span class="s2">Note: the </span><span class="si">{</span><span class="n">F5_TRIP_HZ</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> Hz reached here is the INJECTED control frequency. The measured grid "</span>
          <span class="sa">f</span><span class="s2">"frequency stayed between </span><span class="si">{</span><span class="n">grid_freq</span><span class="o">.</span><span class="n">min</span><span class="p">()</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> Hz and </span><span class="si">{</span><span class="n">grid_freq</span><span class="o">.</span><span class="n">max</span><span class="p">()</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> Hz, never near "</span>
          <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">F5_TRIP_HZ</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> Hz, so no real trip was called for. Staying connected is the correct outcome, "</span>
          <span class="s2">"because the trip protection keys on the true grid frequency, not on the injected test signal."</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Window 1  08:32:52 to 08:37:26
  Controlling frequency stayed above 51.5 Hz for about 42 s (a trip is required after 4 s above it).
  The plant stayed connected: output held near 26 percent of reference, not zero.
Window 2  09:04:35 to 09:07:37
  Controlling frequency stayed above 51.5 Hz for about 30 s (a trip is required after 4 s above it).
  The plant stayed connected: output held near 28 percent of reference, not zero.

Note: the 51.5 Hz reached here is the INJECTED control frequency. The measured grid frequency stayed between 49.82 Hz and 50.21 Hz, never near 51.5 Hz, so no real trip was called for. Staying connected is the correct outcome, because the trip protection keys on the true grid frequency, not on the injected test signal.
</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=freq-B4">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [23]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># =============================================================================</span>
<span class="c1"># FREQUENCY RESPONSE  -  the grid code verdict</span>
<span class="c1">#</span>
<span class="c1"># This pulls the grid-code checks together into one honest verdict, per window and for</span>
<span class="c1"># the test as a whole:</span>
<span class="c1">#   - the reduction shape against the Figure 6 curve (from the shape check)</span>
<span class="c1">#   - the trip behaviour above 51.5 Hz (from the trip check)</span>
<span class="c1"># The verdict is stated plainly and constructively: what works, what does not, and the</span>
<span class="c1"># next step.</span>
<span class="c1"># =============================================================================</span>

<span class="k">if</span> <span class="ow">not</span> <span class="n">frequency_windows</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"No over-frequency window was captured, so there is no grid-code verdict to give."</span><span class="p">)</span>

<span class="n">all_windows_over_reduced</span> <span class="o">=</span> <span class="kc">True</span>
<span class="k">for</span> <span class="n">n</span><span class="p">,</span> <span class="n">window</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">frequency_windows</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
    <span class="n">average_gap</span> <span class="o">=</span> <span class="n">window</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">"shape_average_gap"</span><span class="p">,</span> <span class="nb">float</span><span class="p">(</span><span class="s2">"nan"</span><span class="p">))</span>
    <span class="n">shape_pass</span> <span class="o">=</span> <span class="n">window</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">"shape_pass"</span><span class="p">,</span> <span class="kc">False</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">shape_pass</span><span class="p">:</span>
        <span class="n">all_windows_over_reduced</span> <span class="o">=</span> <span class="kc">False</span>

    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2">  </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'cross_up'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2"> to </span><span class="si">{</span><span class="n">window</span><span class="p">[</span><span class="s1">'cross_down'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">shape_pass</span><span class="p">:</span>
        <span class="nb">print</span><span class="p">(</span><span class="s2">"  Figure 6 shape: PASS, the reduction followed the required droop curve."</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  Figure 6 shape: FAIL, the plant over-reduced, sitting about </span><span class="si">{</span><span class="n">average_gap</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> percentage "</span>
              <span class="s2">"points below the required curve."</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">window</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">"plant_tripped"</span><span class="p">):</span>
        <span class="nb">print</span><span class="p">(</span><span class="s2">"  Trip: the plant disconnected during this window."</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="nb">print</span><span class="p">(</span><span class="s2">"  Trip: the plant stayed connected, which is correct since the real grid frequency never "</span>
              <span class="s2">"approached the 51.5 Hz trip point."</span><span class="p">)</span>

<span class="c1"># The overall, constructive verdict.</span>
<span class="nb">print</span><span class="p">(</span><span class="s2">"</span><span class="se">\n</span><span class="s2">Overall grid-code verdict:"</span><span class="p">)</span>
<span class="k">if</span> <span class="n">frequency_windows</span> <span class="ow">and</span> <span class="n">all_windows_over_reduced</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"  The over-frequency response FAILS the Figure 6 requirement, but only on the SIZE of the cut, "</span>
          <span class="s2">"not on its presence. The response is real and in the right direction: every time the frequency "</span>
          <span class="s2">"rose past 50.5 Hz the plant reduced power, and it recovered when the frequency fell back. The "</span>
          <span class="s2">"problem is that it cuts too far, dropping straight to a fixed floor near a quarter of output "</span>
          <span class="s2">"instead of following the gentler droop slope, so it behaves like an on-off curtailment."</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"  Next step: retune the droop so the reduction tracks the Figure 6 slope rather than flooring, "</span>
          <span class="s2">"then repeat the test. The trip protection behaved correctly and needs no change."</span><span class="p">)</span>
<span class="k">elif</span> <span class="n">frequency_windows</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"  The over-frequency response meets the Figure 6 requirement in at least one window; see the "</span>
          <span class="s2">"per-window lines above for the detail."</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Window 1  08:32:52 to 08:37:26
  Figure 6 shape: FAIL, the plant over-reduced, sitting about 24 percentage points below the required curve.
  Trip: the plant stayed connected, which is correct since the real grid frequency never approached the 51.5 Hz trip point.
Window 2  09:04:35 to 09:07:37
  Figure 6 shape: FAIL, the plant over-reduced, sitting about 26 percentage points below the required curve.
  Trip: the plant stayed connected, which is correct since the real grid frequency never approached the 51.5 Hz trip point.

Overall grid-code verdict:
  The over-frequency response FAILS the Figure 6 requirement, but only on the SIZE of the cut, not on its presence. The response is real and in the right direction: every time the frequency rose past 50.5 Hz the plant reduced power, and it recovered when the frequency fell back. The problem is that it cuts too far, dropping straight to a fixed floor near a quarter of output instead of following the gentler droop slope, so it behaves like an on-off curtailment.
  Next step: retune the droop so the reduction tracks the Figure 6 slope rather than flooring, then repeat the test. The trip protection behaved correctly and needs no change.
</pre>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=delta-intro-md">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h2 id="Delta-production-constraint-test">Delta production constraint test<a class="anchor-link" href="#Delta-production-constraint-test">¶</a></h2><p>The delta production constraint asks the plant to hold back a slice of the power it could be producing, so the held-back margin is available as a reserve the grid operator can call on. The slice is set as a percentage of the plant's <strong>available power (Pavailable)</strong>, the most it could generate at that moment from its wind or sun. A delta of 10 percent means the plant runs at 90 percent of what it could, keeping 10 percent in hand. The South African Grid Code calls this PDelta and defines it as the amount of active power by which the available power has been reduced to provide reserves for frequency stabilisation [2].</p>
<p>The acceptance procedure [1] runs the test in steps: send a setpoint for the delta percentage and confirm the feedback, switch delta mode on and confirm the output drops by that percentage, send a second delta percentage, then switch the mode off and confirm the plant returns to full output. Alongside the procedure, the grid code sets three further requirements [2]: the delivered reduction must match the commanded percentage within 2 percent of setpoint or 0.5 percent of rated power, whichever is larger; the change must commence within 2 seconds and complete within 10 seconds of the order; and the plant must be capable of a delta of at least 3 percent of available power. This notebook assesses the first of these, the accuracy of the delivered reduction, against the measured data. The commence and complete timing and the minimum-capability requirement are noted here but not assessed, because they need a reliably logged order time and an available-power signal that this record does not provide.</p>
<p>One honesty note before the graphs. This logger does not record the available power as its own channel, so, exactly as the test record does with its separate P and Pavail entries, the available power here is taken to be the output measured just before delta mode is switched on. For a renewable plant the available power can drift, so a measured reduction that differs from the commanded percentage is reported plainly together with this assumption, rather than being read as a definite pass or fail on its own.</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=delta-facts">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [24]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># =============================================================================</span>
<span class="c1"># DELTA PRODUCTION CONSTRAINT  -  reading the test off the data (basic facts)</span>
<span class="c1">#</span>
<span class="c1"># Before measuring anything we read the plain facts of this test:</span>
<span class="c1">#   - the delta mode on/off flag</span>
<span class="c1">#   - the delta setpoint channel and the percentages it was set to</span>
<span class="c1">#   - whether the logger records the available power directly (if not, it is inferred</span>
<span class="c1">#     from the output just before delta mode comes on)</span>
<span class="c1"># =============================================================================</span>

<span class="c1"># 1. The channels this test needs, found by role (never by a fixed column name).</span>
<span class="n">delta_mode_col</span> <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"delta_mode"</span><span class="p">,</span> <span class="n">required</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>   <span class="c1"># delta mode on/off flag</span>
<span class="n">delta_sp_col</span>   <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"delta_sp"</span><span class="p">,</span> <span class="n">required</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>     <span class="c1"># delta setpoint (percent of available)</span>
<span class="n">power_col</span>      <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"poc_p"</span><span class="p">,</span> <span class="n">required</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>        <span class="c1"># measured active power at the POC</span>
<span class="n">available_col</span>  <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"available"</span><span class="p">)</span>                   <span class="c1"># available power, if the sheet records it</span>

<span class="c1"># 2. The delta percentages commanded while the mode was on.</span>
<span class="n">delta_on</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="n">delta_mode_col</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">bool</span><span class="p">)</span>
<span class="n">setpoints_while_on</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">delta_on</span><span class="p">,</span> <span class="n">delta_sp_col</span><span class="p">]</span><span class="o">.</span><span class="n">dropna</span><span class="p">()</span><span class="o">.</span><span class="n">unique</span><span class="p">()</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Delta mode is on for </span><span class="si">{</span><span class="nb">int</span><span class="p">(</span><span class="n">delta_on</span><span class="o">.</span><span class="n">sum</span><span class="p">())</span><span class="si">}</span><span class="s2"> samples"</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Delta setpoints commanded while on: "</span>
      <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="nb">sorted</span><span class="p">(</span><span class="nb">float</span><span class="p">(</span><span class="n">v</span><span class="p">)</span><span class="w"> </span><span class="k">for</span><span class="w"> </span><span class="n">v</span><span class="w"> </span><span class="ow">in</span><span class="w"> </span><span class="n">setpoints_while_on</span><span class="p">)</span><span class="si">}</span><span class="s2"> percent of available power"</span><span class="p">)</span>

<span class="c1"># 3. Is the available power recorded directly?</span>
<span class="k">if</span> <span class="n">available_col</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Available power channel: </span><span class="si">{</span><span class="n">available_col</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
<span class="k">else</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"No available-power channel in this record, so available power is inferred from the "</span>
          <span class="s2">"output measured just before delta mode comes on."</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Delta mode is on for 162 samples
Delta setpoints commanded while on: [10.0, 15.0] percent of available power
No available-power channel in this record, so available power is inferred from the output measured just before delta mode comes on.
</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=delta-measure">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [25]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># =============================================================================</span>
<span class="c1"># DELTA PRODUCTION CONSTRAINT  -  finding the delta windows</span>
<span class="c1">#</span>
<span class="c1"># A "window" is one occurrence of the test (one delta-mode-on period). We keep the clean</span>
<span class="c1"># windows, those with NO other active-power constraint mode on (curtailment or power</span>
<span class="c1"># gradient), so the reduction we measure is the delta reserve and nothing else. For each</span>
<span class="c1"># window we measure, straight from the data:</span>
<span class="c1">#   - the commanded delta setpoint (percent of available power)</span>
<span class="c1">#   - the available power (from its channel if present, otherwise the output just before</span>
<span class="c1">#     mode on)</span>
<span class="c1">#   - the target output the delta implies: available * (1 - delta / 100)</span>
<span class="c1">#   - the settled output held while the mode was on</span>
<span class="c1">#   - the actual reduction delivered, as a percent of available</span>
<span class="c1">#   - the setpoint-sent, mode-on and mode-off moments, and the recovery after mode off</span>
<span class="c1"># =============================================================================</span>

<span class="c1"># 1. Other active-power constraint modes; a window overlapping them is set aside.</span>
<span class="n">ap_flag</span> <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"ap_mode"</span><span class="p">)</span>
<span class="n">pg_flag</span> <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"pg_mode"</span><span class="p">)</span>
<span class="n">other_constraints</span> <span class="o">=</span> <span class="p">[</span><span class="n">f</span> <span class="k">for</span> <span class="n">f</span> <span class="ow">in</span> <span class="p">[</span><span class="n">ap_flag</span><span class="p">,</span> <span class="n">pg_flag</span><span class="p">]</span> <span class="k">if</span> <span class="n">f</span><span class="p">]</span>

<span class="c1"># 2. Restrict to the configured scope (whole record unless limited in the config cell).</span>
<span class="n">delta_cfg</span> <span class="o">=</span> <span class="n">EVENT_WINDOWS</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">"delta"</span><span class="p">)</span>
<span class="n">delta_region</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">delta_cfg</span><span class="p">[</span><span class="mi">0</span><span class="p">]:</span><span class="n">delta_cfg</span><span class="p">[</span><span class="mi">1</span><span class="p">]]</span> <span class="k">if</span> <span class="p">(</span><span class="n">delta_cfg</span> <span class="ow">and</span> <span class="nb">all</span><span class="p">(</span><span class="n">delta_cfg</span><span class="p">))</span> <span class="k">else</span> <span class="n">df</span>


<span class="k">def</span><span class="w"> </span><span class="nf">infer_available_power</span><span class="p">(</span><span class="n">mode_on</span><span class="p">,</span> <span class="n">mode_off</span><span class="p">):</span>
<span class="w">    </span><span class="sd">"""The available power for this window. Read from its own channel if the sheet has</span>
<span class="sd">    one, otherwise taken as the output just before delta mode came on.</span>
<span class="sd">    """</span>
    <span class="k">if</span> <span class="n">available_col</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="n">available_col</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">mode_on</span><span class="p">:</span><span class="n">mode_off</span><span class="p">]</span><span class="o">.</span><span class="n">median</span><span class="p">())</span>
    <span class="n">before</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="n">power_col</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">mode_on</span> <span class="o">-</span> <span class="n">pd</span><span class="o">.</span><span class="n">Timedelta</span><span class="p">(</span><span class="n">seconds</span><span class="o">=</span><span class="n">DELTA_AVAILABLE_LOOKBACK_SECONDS</span><span class="p">):</span><span class="n">mode_on</span><span class="p">]</span>
    <span class="n">before</span> <span class="o">=</span> <span class="n">before</span><span class="p">[</span><span class="n">before</span><span class="o">.</span><span class="n">index</span> <span class="o">&lt;</span> <span class="n">mode_on</span><span class="p">]</span>
    <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">before</span><span class="o">.</span><span class="n">median</span><span class="p">())</span> <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">before</span><span class="p">)</span> <span class="k">else</span> <span class="nb">float</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="n">power_col</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">mode_on</span><span class="p">])</span>


<span class="k">def</span><span class="w"> </span><span class="nf">settled_output</span><span class="p">(</span><span class="n">mode_on</span><span class="p">,</span> <span class="n">mode_off</span><span class="p">):</span>
<span class="w">    </span><span class="sd">"""The output the plant settled at while the mode was on, taken as the median over the</span>
<span class="sd">    last part of the on-window so the initial ramp down is not counted.</span>
<span class="sd">    """</span>
    <span class="n">on_slice</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="n">power_col</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">mode_on</span><span class="p">:</span><span class="n">mode_off</span><span class="p">]</span>
    <span class="n">tail</span> <span class="o">=</span> <span class="n">on_slice</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">mode_off</span> <span class="o">-</span> <span class="n">pd</span><span class="o">.</span><span class="n">Timedelta</span><span class="p">(</span><span class="n">seconds</span><span class="o">=</span><span class="n">DELTA_SETTLED_TAIL_SECONDS</span><span class="p">):</span><span class="n">mode_off</span><span class="p">]</span>
    <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">tail</span><span class="o">.</span><span class="n">median</span><span class="p">())</span> <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">tail</span><span class="p">)</span> <span class="k">else</span> <span class="nb">float</span><span class="p">(</span><span class="n">on_slice</span><span class="o">.</span><span class="n">median</span><span class="p">())</span>


<span class="c1"># 3. Find and measure each clean window.</span>
<span class="n">delta_windows</span> <span class="o">=</span> <span class="p">[]</span>
<span class="k">for</span> <span class="n">mode_on</span><span class="p">,</span> <span class="n">mode_off</span> <span class="ow">in</span> <span class="n">on_segments</span><span class="p">(</span><span class="n">delta_region</span><span class="p">[</span><span class="n">delta_mode_col</span><span class="p">]):</span>
    <span class="n">overlaps</span> <span class="o">=</span> <span class="nb">any</span><span class="p">(</span><span class="n">delta_region</span><span class="p">[</span><span class="n">f</span><span class="p">]</span><span class="o">.</span><span class="n">astype</span><span class="p">(</span><span class="nb">bool</span><span class="p">)</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">mode_on</span><span class="p">:</span><span class="n">mode_off</span><span class="p">]</span><span class="o">.</span><span class="n">mean</span><span class="p">()</span> <span class="o">&gt;=</span> <span class="mf">0.5</span>
                   <span class="k">for</span> <span class="n">f</span> <span class="ow">in</span> <span class="n">other_constraints</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">overlaps</span><span class="p">:</span>
        <span class="k">continue</span>

    <span class="n">setpoint_series</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="n">delta_sp_col</span><span class="p">]</span>
    <span class="n">setpoint</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">setpoint_series</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">mode_on</span><span class="p">:</span><span class="n">mode_off</span><span class="p">]</span><span class="o">.</span><span class="n">dropna</span><span class="p">()</span><span class="o">.</span><span class="n">iloc</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span>

    <span class="c1"># the setpoint-sent moment: the last change to the setpoint at or before mode on</span>
    <span class="n">setpoint_changes</span> <span class="o">=</span> <span class="n">setpoint_series</span><span class="o">.</span><span class="n">ne</span><span class="p">(</span><span class="n">setpoint_series</span><span class="o">.</span><span class="n">shift</span><span class="p">())</span>
    <span class="n">setpoint_changes</span><span class="o">.</span><span class="n">iloc</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">=</span> <span class="kc">False</span>
    <span class="n">sent_before</span> <span class="o">=</span> <span class="n">setpoint_series</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="n">setpoint_changes</span> <span class="o">&amp;</span> <span class="p">(</span><span class="n">setpoint_series</span><span class="o">.</span><span class="n">index</span> <span class="o">&lt;=</span> <span class="n">mode_on</span><span class="p">)]</span>
    <span class="n">setpoint_sent</span> <span class="o">=</span> <span class="n">sent_before</span><span class="p">[</span><span class="o">-</span><span class="mi">1</span><span class="p">]</span> <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">sent_before</span><span class="p">)</span> <span class="k">else</span> <span class="kc">None</span>

    <span class="n">available_power</span> <span class="o">=</span> <span class="n">infer_available_power</span><span class="p">(</span><span class="n">mode_on</span><span class="p">,</span> <span class="n">mode_off</span><span class="p">)</span>
    <span class="n">target_output</span> <span class="o">=</span> <span class="n">available_power</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">setpoint</span> <span class="o">/</span> <span class="mf">100.0</span><span class="p">)</span>
    <span class="n">settled</span> <span class="o">=</span> <span class="n">settled_output</span><span class="p">(</span><span class="n">mode_on</span><span class="p">,</span> <span class="n">mode_off</span><span class="p">)</span>
    <span class="n">actual_reduction_pct</span> <span class="o">=</span> <span class="p">(</span><span class="mf">100.0</span> <span class="o">*</span> <span class="p">(</span><span class="n">available_power</span> <span class="o">-</span> <span class="n">settled</span><span class="p">)</span> <span class="o">/</span> <span class="n">available_power</span>
                            <span class="k">if</span> <span class="n">available_power</span> <span class="k">else</span> <span class="nb">float</span><span class="p">(</span><span class="s2">"nan"</span><span class="p">))</span>

    <span class="n">after</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="n">power_col</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">mode_off</span><span class="p">:]</span>
    <span class="n">after</span> <span class="o">=</span> <span class="n">after</span><span class="p">[</span><span class="n">after</span><span class="o">.</span><span class="n">index</span> <span class="o">&gt;</span> <span class="n">mode_off</span><span class="p">]</span>
    <span class="n">recovery_output</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">after</span><span class="o">.</span><span class="n">head</span><span class="p">(</span><span class="n">DELTA_RECOVERY_SAMPLES</span><span class="p">)</span><span class="o">.</span><span class="n">median</span><span class="p">())</span> <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">after</span><span class="p">)</span> <span class="k">else</span> <span class="kc">None</span>

    <span class="c1"># accuracy check: how the measured reduction compares to the commanded delta, within the</span>
    <span class="c1"># grid code active-power accuracy (against inferred available power when no channel exists).</span>
    <span class="n">accuracy_gap</span> <span class="o">=</span> <span class="n">actual_reduction_pct</span> <span class="o">-</span> <span class="n">setpoint</span> <span class="k">if</span> <span class="n">pd</span><span class="o">.</span><span class="n">notna</span><span class="p">(</span><span class="n">actual_reduction_pct</span><span class="p">)</span> <span class="k">else</span> <span class="nb">float</span><span class="p">(</span><span class="s2">"nan"</span><span class="p">)</span>
    <span class="n">within_band</span> <span class="o">=</span> <span class="nb">bool</span><span class="p">(</span><span class="n">pd</span><span class="o">.</span><span class="n">notna</span><span class="p">(</span><span class="n">accuracy_gap</span><span class="p">)</span> <span class="ow">and</span> <span class="nb">abs</span><span class="p">(</span><span class="n">accuracy_gap</span><span class="p">)</span> <span class="o">&lt;=</span> <span class="n">ACTIVE_POWER_ACCURACY_PERCENT</span><span class="p">)</span>

    <span class="n">delta_windows</span><span class="o">.</span><span class="n">append</span><span class="p">({</span>
        <span class="s2">"mode_on"</span><span class="p">:</span> <span class="n">mode_on</span><span class="p">,</span>
        <span class="s2">"mode_off"</span><span class="p">:</span> <span class="n">mode_off</span><span class="p">,</span>
        <span class="s2">"setpoint"</span><span class="p">:</span> <span class="n">setpoint</span><span class="p">,</span>
        <span class="s2">"setpoint_sent"</span><span class="p">:</span> <span class="n">setpoint_sent</span><span class="p">,</span>
        <span class="s2">"available_power"</span><span class="p">:</span> <span class="n">available_power</span><span class="p">,</span>
        <span class="s2">"target_output"</span><span class="p">:</span> <span class="n">target_output</span><span class="p">,</span>
        <span class="s2">"settled_output"</span><span class="p">:</span> <span class="n">settled</span><span class="p">,</span>
        <span class="s2">"actual_reduction_pct"</span><span class="p">:</span> <span class="n">actual_reduction_pct</span><span class="p">,</span>
        <span class="s2">"recovery_output"</span><span class="p">:</span> <span class="n">recovery_output</span><span class="p">,</span>
        <span class="s2">"accuracy_gap"</span><span class="p">:</span> <span class="n">accuracy_gap</span><span class="p">,</span>
        <span class="s2">"within_band"</span><span class="p">:</span> <span class="n">within_band</span><span class="p">,</span>
    <span class="p">})</span>

<span class="c1"># 4. Report what was found.</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Clean delta windows found: </span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">delta_windows</span><span class="p">)</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
<span class="k">for</span> <span class="n">n</span><span class="p">,</span> <span class="n">w</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">delta_windows</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  Window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2">: </span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'mode_on'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2"> to </span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'mode_off'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">, "</span>
          <span class="sa">f</span><span class="s2">"setpoint </span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'setpoint'</span><span class="p">]</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">%, available ~</span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'available_power'</span><span class="p">]</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> MW, "</span>
          <span class="sa">f</span><span class="s2">"target ~</span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'target_output'</span><span class="p">]</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> MW, settled ~</span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'settled_output'</span><span class="p">]</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> MW, "</span>
          <span class="sa">f</span><span class="s2">"actual reduction </span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'actual_reduction_pct'</span><span class="p">]</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">%"</span><span class="p">)</span>
<span class="k">if</span> <span class="ow">not</span> <span class="n">delta_windows</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"Delta mode is never on without another constraint here, so there is nothing to plot."</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Clean delta windows found: 2
  Window 1: 08:26:14 to 08:27:36, setpoint 10%, available ~47.7 MW, target ~42.9 MW, settled ~45.9 MW, actual reduction 3.7%
  Window 2: 09:00:45 to 09:02:05, setpoint 15%, available ~50.2 MW, target ~42.7 MW, settled ~42.4 MW, actual reduction 15.5%
</pre>
</div>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=delta-plot">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [26]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># =============================================================================</span>
<span class="c1"># DELTA PRODUCTION CONSTRAINT  -  one graph per delta window</span>
<span class="c1">#</span>
<span class="c1"># For each window we draw the measured active power together with two reference levels:</span>
<span class="c1">#   - the available power (the full output just before the mode came on)</span>
<span class="c1">#   - the delta target, which is (100 - delta) percent of available, the level the plant</span>
<span class="c1">#     should settle at while holding the reserve</span>
<span class="c1"># The setpoint-sent, mode-on and mode-off moments are marked with their times. The reader</span>
<span class="c1"># should be able to see the output step down towards the target and recover at mode off,</span>
<span class="c1"># and read off whether it actually reached the target.</span>
<span class="c1"># =============================================================================</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">matplotlib.pyplot</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">plt</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">matplotlib.dates</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">mdates</span>


<span class="k">def</span><span class="w"> </span><span class="nf">plot_delta_window</span><span class="p">(</span><span class="n">w</span><span class="p">,</span> <span class="n">n</span><span class="p">,</span> <span class="n">total</span><span class="p">):</span>
    <span class="n">win</span> <span class="o">=</span> <span class="n">window_around</span><span class="p">(</span><span class="n">w</span><span class="p">[</span><span class="s2">"mode_on"</span><span class="p">],</span> <span class="n">w</span><span class="p">[</span><span class="s2">"mode_off"</span><span class="p">])</span>   <span class="c1"># padded slice for context</span>
    <span class="n">power</span> <span class="o">=</span> <span class="n">win</span><span class="p">[</span><span class="n">power_col</span><span class="p">]</span>
    <span class="n">available</span> <span class="o">=</span> <span class="n">w</span><span class="p">[</span><span class="s2">"available_power"</span><span class="p">]</span>
    <span class="n">target</span> <span class="o">=</span> <span class="n">w</span><span class="p">[</span><span class="s2">"target_output"</span><span class="p">]</span>
    <span class="n">setpoint</span> <span class="o">=</span> <span class="n">w</span><span class="p">[</span><span class="s2">"setpoint"</span><span class="p">]</span>

    <span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="n">figsize</span><span class="o">=</span><span class="p">(</span><span class="mi">12</span><span class="p">,</span> <span class="mi">6</span><span class="p">))</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">power</span><span class="o">.</span><span class="n">index</span><span class="p">,</span> <span class="n">power</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#1f77b4"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.6</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">"active power (measured)"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">axhline</span><span class="p">(</span><span class="n">available</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#7f7f7f"</span><span class="p">,</span> <span class="n">ls</span><span class="o">=</span><span class="s2">"--"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.3</span><span class="p">,</span>
               <span class="n">label</span><span class="o">=</span><span class="sa">f</span><span class="s2">"available power (inferred) </span><span class="si">{</span><span class="n">available</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">axhline</span><span class="p">(</span><span class="n">target</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#d62728"</span><span class="p">,</span> <span class="n">ls</span><span class="o">=</span><span class="s2">"--"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.6</span><span class="p">,</span>
               <span class="n">label</span><span class="o">=</span><span class="sa">f</span><span class="s2">"delta target, </span><span class="si">{</span><span class="mi">100</span><span class="w"> </span><span class="o">-</span><span class="w"> </span><span class="n">setpoint</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">% of available = </span><span class="si">{</span><span class="n">target</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW"</span><span class="p">)</span>

    <span class="c1"># mark the procedure moments with their times</span>
    <span class="n">events</span> <span class="o">=</span> <span class="p">[]</span>
    <span class="k">if</span> <span class="p">(</span><span class="n">w</span><span class="p">[</span><span class="s2">"setpoint_sent"</span><span class="p">]</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span>
            <span class="ow">and</span> <span class="nb">abs</span><span class="p">(</span><span class="n">w</span><span class="p">[</span><span class="s2">"setpoint_sent"</span><span class="p">]</span> <span class="o">-</span> <span class="n">w</span><span class="p">[</span><span class="s2">"mode_on"</span><span class="p">])</span> <span class="o">&gt;</span> <span class="n">pd</span><span class="o">.</span><span class="n">Timedelta</span><span class="p">(</span><span class="n">seconds</span><span class="o">=</span><span class="mi">2</span><span class="p">)):</span>
        <span class="n">events</span><span class="o">.</span><span class="n">append</span><span class="p">((</span><span class="n">w</span><span class="p">[</span><span class="s2">"setpoint_sent"</span><span class="p">],</span> <span class="s2">"#7f7f7f"</span><span class="p">,</span>
                       <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'setpoint_sent'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="s2">setpoint </span><span class="si">{</span><span class="n">setpoint</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">% sent</span><span class="se">\n</span><span class="s2">(mode still off)"</span><span class="p">))</span>
    <span class="n">events</span><span class="o">.</span><span class="n">append</span><span class="p">((</span><span class="n">w</span><span class="p">[</span><span class="s2">"mode_on"</span><span class="p">],</span> <span class="s2">"#ff7f0e"</span><span class="p">,</span>
                   <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'mode_on'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="s2">delta mode ON</span><span class="se">\n</span><span class="s2">(output should drop </span><span class="si">{</span><span class="n">setpoint</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">%)"</span><span class="p">))</span>
    <span class="n">events</span><span class="o">.</span><span class="n">append</span><span class="p">((</span><span class="n">w</span><span class="p">[</span><span class="s2">"mode_off"</span><span class="p">],</span> <span class="s2">"#2ca02c"</span><span class="p">,</span>
                   <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'mode_off'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="s2">delta mode OFF</span><span class="se">\n</span><span class="s2">(back to full output)"</span><span class="p">))</span>
    <span class="n">mark_events</span><span class="p">(</span><span class="n">ax</span><span class="p">,</span> <span class="n">events</span><span class="p">,</span> <span class="n">power</span><span class="o">.</span><span class="n">max</span><span class="p">(),</span> <span class="n">gap</span><span class="o">=</span><span class="mi">6</span><span class="p">,</span> <span class="n">fontsize</span><span class="o">=</span><span class="mf">8.2</span><span class="p">)</span>

    <span class="n">span</span> <span class="o">=</span> <span class="n">power</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">-</span> <span class="n">power</span><span class="o">.</span><span class="n">min</span><span class="p">()</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">(</span><span class="n">power</span><span class="o">.</span><span class="n">min</span><span class="p">()</span> <span class="o">-</span> <span class="nb">max</span><span class="p">(</span><span class="mi">4</span><span class="p">,</span> <span class="mf">0.2</span> <span class="o">*</span> <span class="n">span</span><span class="p">),</span> <span class="n">power</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">+</span> <span class="nb">max</span><span class="p">(</span><span class="mi">16</span><span class="p">,</span> <span class="mf">0.9</span> <span class="o">*</span> <span class="n">span</span><span class="p">))</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Time (</span><span class="si">{</span><span class="n">TIME_ZONE_LABEL</span><span class="si">}</span><span class="s2">)"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">"Active power (MW)"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">set_title</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">SITE_NAME</span><span class="si">}</span><span class="s2"> delta production constraint window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2"> of </span><span class="si">{</span><span class="n">total</span><span class="si">}</span><span class="s2">, "</span>
                 <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">setpoint</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">% delta at </span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'mode_on'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">xaxis</span><span class="o">.</span><span class="n">set_major_formatter</span><span class="p">(</span><span class="n">mdates</span><span class="o">.</span><span class="n">DateFormatter</span><span class="p">(</span><span class="s2">"%H:%M:%S"</span><span class="p">))</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">legend</span><span class="p">(</span><span class="n">loc</span><span class="o">=</span><span class="s2">"upper right"</span><span class="p">,</span> <span class="n">framealpha</span><span class="o">=</span><span class="mf">0.9</span><span class="p">)</span>

    <span class="n">out_path</span> <span class="o">=</span> <span class="n">OUTPUT_DIR</span> <span class="o">/</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">SITE_SLUG</span><span class="si">}</span><span class="s2">_delta_</span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'mode_on'</span><span class="p">]</span><span class="si">:</span><span class="s2">%H%M%S</span><span class="si">}</span><span class="s2">.png"</span>
    <span class="n">fig</span><span class="o">.</span><span class="n">savefig</span><span class="p">(</span><span class="n">out_path</span><span class="p">,</span> <span class="n">dpi</span><span class="o">=</span><span class="mi">150</span><span class="p">,</span> <span class="n">bbox_inches</span><span class="o">=</span><span class="s2">"tight"</span><span class="p">)</span>

    <span class="c1"># --- Findings, written straight from the checks --------------------------</span>
    <span class="n">inferred</span> <span class="o">=</span> <span class="n">available_col</span> <span class="ow">is</span> <span class="kc">None</span>
    <span class="n">inference_note</span> <span class="o">=</span> <span class="p">(</span><span class="s2">" (available power inferred from the output just before mode on, so this "</span>
                      <span class="s2">"reading is indicative)"</span><span class="p">)</span> <span class="k">if</span> <span class="n">inferred</span> <span class="k">else</span> <span class="s2">""</span>
    <span class="n">story</span> <span class="o">=</span> <span class="p">[]</span>
    <span class="k">if</span> <span class="n">w</span><span class="p">[</span><span class="s2">"within_band"</span><span class="p">]:</span>                                                       <span class="c1"># accuracy check</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Accuracy check pass: the output settled about </span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'actual_reduction_pct'</span><span class="p">]</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">% below "</span>
                     <span class="sa">f</span><span class="s2">"available, within the +/-</span><span class="si">{</span><span class="n">ACTIVE_POWER_ACCURACY_PERCENT</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">% accuracy of the "</span>
                     <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'setpoint'</span><span class="p">]</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">% commanded</span><span class="si">{</span><span class="n">inference_note</span><span class="si">}</span><span class="s2">."</span><span class="p">)</span>
    <span class="k">elif</span> <span class="n">pd</span><span class="o">.</span><span class="n">isna</span><span class="p">(</span><span class="n">w</span><span class="p">[</span><span class="s2">"accuracy_gap"</span><span class="p">]):</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="s2">"Accuracy check not assessable: the available power could not be read for this window."</span><span class="p">)</span>
    <span class="k">elif</span> <span class="n">w</span><span class="p">[</span><span class="s2">"accuracy_gap"</span><span class="p">]</span> <span class="o">&lt;</span> <span class="mi">0</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Accuracy check under-delivered: the output reduced only about </span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'actual_reduction_pct'</span><span class="p">]</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">% "</span>
                     <span class="sa">f</span><span class="s2">"against the </span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'setpoint'</span><span class="p">]</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">% commanded, outside the +/-</span><span class="si">{</span><span class="n">ACTIVE_POWER_ACCURACY_PERCENT</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">% "</span>
                     <span class="sa">f</span><span class="s2">"accuracy</span><span class="si">{</span><span class="n">inference_note</span><span class="si">}</span><span class="s2">."</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Accuracy check over-delivered: the output reduced about </span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'actual_reduction_pct'</span><span class="p">]</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">% "</span>
                     <span class="sa">f</span><span class="s2">"against the </span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'setpoint'</span><span class="p">]</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">% commanded, outside the +/-</span><span class="si">{</span><span class="n">ACTIVE_POWER_ACCURACY_PERCENT</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">% "</span>
                     <span class="sa">f</span><span class="s2">"accuracy</span><span class="si">{</span><span class="n">inference_note</span><span class="si">}</span><span class="s2">."</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">w</span><span class="p">[</span><span class="s2">"recovery_output"</span><span class="p">]</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"After mode off the output recovered to about </span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'recovery_output'</span><span class="p">]</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW."</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="s2">"The recovery after mode off is not captured before the data ends in this window."</span><span class="p">)</span>

    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="se">\n</span><span class="s2">Delta window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2"> of </span><span class="si">{</span><span class="n">total</span><span class="si">}</span><span class="s2">  </span><span class="si">{</span><span class="n">w</span><span class="p">[</span><span class="s1">'setpoint'</span><span class="p">]</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">% delta  figure </span><span class="si">{</span><span class="n">out_path</span><span class="o">.</span><span class="n">name</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="k">for</span> <span class="n">k</span><span class="p">,</span> <span class="n">line</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">story</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  </span><span class="si">{</span><span class="n">k</span><span class="si">}</span><span class="s2">. </span><span class="si">{</span><span class="n">line</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="n">plt</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>


<span class="c1"># One graph per window.</span>
<span class="k">if</span> <span class="ow">not</span> <span class="n">delta_windows</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"No clean delta window to plot."</span><span class="p">)</span>
<span class="k">for</span> <span class="n">n</span><span class="p">,</span> <span class="n">w</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">delta_windows</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
    <span class="n">plot_delta_window</span><span class="p">(</span><span class="n">w</span><span class="p">,</span> <span class="n">n</span><span class="p">,</span> <span class="nb">len</span><span class="p">(</span><span class="n">delta_windows</span><span class="p">))</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>
Delta window 1 of 2  10% delta  figure hartebeesthoek_delta_082614.png
  1. Accuracy check under-delivered: the output reduced only about 3.7% against the 10% commanded, outside the +/-2% accuracy (available power inferred from the output just before mode on, so this reading is indicative).
  2. After mode off the output recovered to about 49 MW.
</pre>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedImage jp-OutputArea-output" tabindex="0">
<img alt="No description has been provided for this image" class="" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAA+QAAAIjCAYAAACKx9GpAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjksIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvJkbTWQAAAAlwSFlzAAAPYQAAD2EBqD+naQABAABJREFUeJzsnQWUE2cbhV9Y3N3d3d21lFKKe1taKDWKtUDLX4F6SylSWqDQFijF3d3d3d3dHXY3/7nvMCHJZneT3SzZZO9zzuxsJpOZb76ZTOZ+r8WyWCwWIYQQQgghhBBCyAsl9ovdHSGEEEIIIYQQQgAFOSGEEEIIIYQQ4gUoyAkhhBBCCCGEEC9AQU4IIYQQQgghhHgBCnJCCCGEEEIIIcQLUJATQgghhBBCCCFegIKcEEIIIYQQQgjxAhTkhBBCCCGEEEKIF6AgJ4QQQgghhBBCvAAFOSHRiFWrVkmsWLFk2rRp4mug3R999NEL3++pU6d03wMGDPD4NseMGRPhc4h5TKBGjRo6eQP0c79+/byy75gI+hp9Hp2Jimsipl1nW7dulUqVKknixIn12Hft2uXtJvkM/O0ghEQECnLil0BI4UFi27ZtTt+HgChSpIjH9/vDDz/IrFmzxF/ZsGGDPpjeunXL203xKSZMmCCDBw/2djN8kgULFsQoMRQZHjx4oH0VHQeDeO+IHPfu3ZO+ffvKyy+/LKlSpYrwgGF4PH36VFq0aCE3btyQQYMGybhx4yR79uxO1z106JD07t1bSpQoIUmTJpWMGTNKgwYNQv3ddZXJkyfL66+/Lnnz5tXjDGvA7/Hjx/Lpp59KpkyZJGHChFK+fHlZunRpiPX+/PNPyZkzp/bdG2+8IXfu3LF7Pzg4WEqWLKm/4dEJb/92RGT/+K5XqVJFEiVKJBkyZJCuXbvq9evI0aNHpXXr1pIlSxZdt0CBAvLNN9/ofSw8zp49K19//bWUK1dOUqZMKWnSpNHrZNmyZaF+Bu/VqlVLkidPrtdr6dKl9Vpzhe+//15ee+01SZ8+vVsDdHXr1vWasYL4FhTkhHiQmCDI8SNIQe5bD1W+LshxzTnj4cOH8sUXX7zwNkVX8CCLvooqQY6+Rp9H53uHv14T165dU7Fy8OBBKV68eJTt5/jx43L69Gnp2bOnvPvuuyqMIXic8ddff8moUaOkTJky8uuvv8rHH38shw8flgoVKoQpjMJj+PDhMnv2bMmaNWuo+zZ56623ZODAgdKuXTsZMmSIBAQEyCuvvCLr1q2zroP/P/jgA2nUqJEKKbStV69edtvBcdy+fVs++eQTiU54+7fD3f3Dm6J27dp6L8J5eeedd2TkyJE6yOMoqCGmN23apGIV+6hYsaIOOrVp0ybc/eD6+PnnnyVPnjzy3XffyZdffil3795VATx69OgQ62PZSy+9JHHjxtXntF9++UWqVaum7XAF3FPgOYJBG1eZMWOGbNy40eX1ScwmjrcbQIivY7FY5NGjRzo6T4ivcP/+fXVJ9WUSJEjg7SbEqGsgTpw4OkVn/PWagPX54sWLanGEBbps2bJRsp8rV67oPEWKFOGuC+EEgZskSRLrsg4dOkjBggV1eZ06dSLUBljlM2fOLLFjxw7Tk23Lli0yadIkFVcYQABvvvmmfgaWewwCgXnz5qn11BSWyZIlkz59+qjVHGCQCIILr+PHjx+hNhOD//3vfzqIgkFB9DPIkSOHdOrUSZYsWaKi2DzH6HcMlhQuXFiXYQAIngr//vuv3Lx5M8zBmJo1a8qZM2fUMm7y/vvvq7fGV199JW+//bZdGEHnzp2lS5cuOmgTEU6ePKnHgYGxtGnThrs+ngkxuAPvDbSHkPCghZwQmxFUuDOlS5dOf5QLFSqkI/WO4Kb86quvyuLFi9UyACGOH3K4JeEBd+zYsfo/Jozem5w/f14fVuDyhO3jR+iff/5x2v9BQUH6w4aHLzwww1XK2Uju5s2b1YURLlhw+apevbqsX78+xHqu7nvo0KH6HraFH0McH0bIAR6wTKsCXP/MY8SPnS3wEMADkbmfRYsWhdjPzp07pX79+vqDjYc5jKhjpNwR/GB3795dLSXYHkbDMSqOH+3wBknw4x4vXjwdpQ4L7APnCX2Ih9D27duHasWDi2bz5s3V7REP/uifOXPmhLl9PAjOnz9frU5mn+EaAk+ePNEfa7jOYf8411WrVpWVK1eKK5jXIh508CCCNuG6dTxmM4Rj9erV8uGHH+o1DjdBk2HDhum5Qh/D9RMPL876AJaO3Llz6zUP68batWtDrGPuy/G6CC22HtcwLFq43nD8xYoVsz404bz88ccf+r/Zd7YxzM5cB125tsw24rsCqx4esLDvJk2ayNWrV13qe1wLLVu21M+iP/Lnzy+ff/55lLYFQqxevXr6EIp94nuI7zVAf5sPirBEm31l9g/6Em2ABRT9DZdNWBUBziMsWNmyZdNrAN+3Hj16hLCGO4shN90xw/reu3rvMPntt9/U0ml7DcICi8+gj2zvkzgOPPSGdk2YbT527Jj2Ab7j+K7hgd3RNRbuzzhu9CO2i/vuuXPnnLYxvHOLtuMYcCwmeJiHyEydOrXeo0xgvcW9PizQr+GtEx4rVqzQ+wuuL/QDLMawuJugf/AbAnA9hOcujvuWrRgHODbsw3a77oLrD/0UHsi1gj7Gvd4E98COHTuqZdL8zcR1bCvucP+2Pfe4RooWLSpNmzZ1q52+/NsBCzPCC3C/x7WF+/q3336r3ylX9u8MhAEgXABeFaYYNwdJcJ1MmTLFbl2AZxLHgSece/x2235v0H+25wz3GFsxDnAcuLfhOwtrucmIESP0uOBhAuA+b/v9swWDXtgXQjdsCeu4ndG/f399TjEHiggJj+g91E1IJIELGm7mjjjebAHEN27yeAiDFWju3LkqXnBThUCxBW55sA689957OvKLh3GM+MI9C0LFfEDAjxy4fPmyuvGZD6944Fu4cKE+OOCHCaLTMV4J6+JBExYLjOzD2gB3MNMSj4crPBDiBxluXvgRMwcV8ICNdrizb7jsIdYLDw3dunXTEd49e/aoYGrbtq0+rBw5ckQmTpyosYXmj6HtaDFGuyEG0W94oMXDaLNmzXQkGw9qYP/+/frggB9sWDHgQoYBDfz4QzAiBhDgxxcPhxhMQD9DLMDiAcsGfjRDc6PDDy9ECmLDZs6cqQ8doYEfZTyUot0YXYdlB5/Bg5UjaHflypXVcvPZZ5/pAxAeMBo3bizTp09XAeUMiDRch3hIQL8B8yEW/Q+3T1xLuI7wEPH333+r6IL1ByI7PBCH16pVK20/2o1rAA/TEERw37MF5wXnCw9yGDwyH0Yh4HB9QRjg2sZ3Ae55EIk4PwDtwnlAsidcMydOnNDvCh4w8QAdEfDwhgEFPIThmoPgwIM8LFp4jf1duHBB18P3KzxcvbZMYDHBgzq+PxCHuKbwHQkvrhDfC+wH28d3HQ9rELq4Z+C7GxVtwX0A1iWcP1x/EABYzxx8wXKcN5xDXIumuMAAh0lgYKBeW4jvRBJEDLyBqVOn6vcNn8X3FNceBudwzeK98Ajve+/KvcMW9Bvuu9gurg+AexrucbaDQBDFeLiG62l4YPAEgwE//vij7NixQ793GJjCAJ8J7t///fef3u9wneMe6+z+4cq5xfnBAMWaNWv0vmr2E+7DiM8+cOCA1TKIY8L2ohK4aeP3IleuXPqdh0jFOcY9Df2BaxjfN9zf4NKLNsMK7yiYXOHSpUshxFJUgPOfL18+O/EHzN8+/F7i3oTjwPnGwCWuAQzumOvgPECw4Zp3B1//7cBAILaFAS7Mca3jdwHbhcdBePt3xt69e/Ueg8EGWyCu0R6cLxN8V/Ddw3MIfn9wn8DvO+5huPZsPXd+//13XQeDDeElEMW1h/uaeW8zr33EpyP8CQODeKbAvRbPddiu7eAPni9gVDEt4hEB972ffvpJjR70nCQuYyHEDxk9ejSGP8OcChcubPeZBw8ehNhOvXr1LLly5bJblj17dv38okWLQqyfOHFiS/v27UMs79ixoyVjxoyWa9eu2S1v3bq1JXny5NZ9r1y5UredOXNmy507d6zrTZkyRZcPGTJEXwcHB1vy5s2r7cP/tseQM2dOS926dd3ed6NGjUL0iSO//PKLtuPkyZMh3sPyePHiWY4dO2Zdtnv3bl0+dOhQ67LGjRvresePH7cuu3DhgiVp0qSWatWqWZd9++232p9Hjhyx289nn31mCQgIsJw5c0Zfoy3YB9r29OlTS6tWrSwJEya0LF682BIes2bN0s/279/fuiwwMNBStWpVXY7ryKR27dqWokWLWh49emRdhr6vVKmSngsT8xxibtKgQQO9bhzBvh4/fmy37ObNm5b06dNbOnToEG77zWtx+vTp1mW3b9/W812yZMkQ34cqVaroPk2uXLmi5+Kll16yBAUFWZf//vvvuv4///yjr588eWJJly6dpUSJEnbtHTlypK5XvXr1EPtyvEYc+wXtwLWKY8Ax22J7TXfu3Fk/5wws79u3r9vXltnGOnXq2O2rR48eem3dunXLEhbYFrZ5+vTpUNvt6bbMnDlT19u6dWuo7bp69WqIPjHBfQnv4fvjiLN7348//miJFSuW3TFiu47nwtXvfVj3DkdwLSZLlszSu3dvfY1+SZ06taVFixbaJ3fv3tXlAwcOtMSOHdvu+nE8frPNjt+nJk2a6DZNdu3apet9+OGHduu1bds2wtcZrl18l00+/vhjfR/fpeHDh+uy69evaz+b93ZXwDXgeH8KD3x3sV/sz/Y8of/efPPNEN/TqVOnWiLCmjVr9Hi+/PJLiyfAb5Lt/cXxvVq1aoVYvn//fj2GESNGWO81TZs2tf72Z82a1bJnzx59D/e+999/3+12+fpvh7Pv/HvvvWdJlCiRXTtD278zcM2g/bgGHMF3N0OGDHbL8BuP32rb57LPP/88xGfN77Btvzjj6NGjlgQJEljeeOMNu+W4l6RMmdISP358vS6nTZtm/V473g/N+2Ro96mw7rEmzZs313NrgvVxLyAkLOiyTvwauLvCuuY42VqNTGxHMk3LOiy0sATitS0YZcdItCvgfoxR8IYNG+r/2K45YRvYNiwUtsDFC5YmE1itYUXECK858g/LKCw5169ft24PVk+4TsIqAwuTO/uGRQcj4bCMRhRYWU2vAIB+hvUCfWhar2GlgGUAlhoTHBuOBdYG05UNljlYjTCSbdtu7APbwTHaAhc+WIZhXUU/mbFqYYH14A0By6AJXCBhrbQFFi1YEGBlgyXCbAv6Hv2Ic4FRd3fBvkzXPJwv7Me0MDheE6EBl0NbCwv6G9cPrBGwFtgCSwr2aWs5QL/B4m1rJcB62A7cFU1XaVhoYQmydSU03TUjAtoHKwT27RivGpHSWu5cWyawbtvuC9cbtgMXzdCAGzmuPXhhwGvDWbujoi1mH+H6dubh4yq217qzex/uIbi2YSHGPcPWqhXR77274FrE/s3vOLwm8F2DdRFtMhMlwbIMK7Qr8c64dm1B/2Kb5nkw762mNdvE0XvJnXOLfcBDCV4nZnthzcdy09KP9XFMUWkhh0cRfjPwfYVHi+15gheNeeyRBfcI9AF+H+E5ENXAyu8s5tvMI2CGXOCeh99B3KdxL4O3BlzU4TIOazJctXH/xu8k7qeYwzPHn387bL/zZrtwDcJTBi7bEcHs79DOiWMIDCzQ+D4gFArnB/dUeGfAIm4LPDrwHQnLOo524/cfxwXrtC3wokFMOqzhcFuH98748eM13A/hUbbu7fAcwL4iah2HFR/HwiSuxF3osk78GrilObpPAVPk2QL3XLiL4mHPMbYQwtVWeOCBw1XwAI+4MvzoYAorkY4Jyr3Yggd1xE+bMZf4EQfO3ONs24wHd1f3Dfd4CDT0GfYFQYuHK7jauYqjQDH7Gj+GZl+gb+Hi7whc/vBggbg/uHLiGOEaHJpbq2OfwRUVP7xwx3e1LjbEDh6kHd3wHNuH+FP8SCOTK6bQ2gOXRHeBexxcKB3j1ly9xnCuHAUs3DgBrhfbuFPHbZpiz/F48aAHsWG+b84dr0u46tqKEneAizfwVPlBd66t0K5XM87UvF6dYYrMsNodFW3B4CAeJPFQCfdRXOMQhfiOupqICgLCNneArYsl3FUhUByP3XEwMiLf+4gAcWC6VkO84ntaqlQpzTCO1xCSELMQOq4QVv9i8ADXOAYCbAcWgOM5dOfcmiIb7UW/Y3ADGaFxT0PIgPke9h+VmdND+56bbUY+lMgmecTnEV4AcYPzEpZrs6eA+ELcvyMItzLfd7xXmmAgEkm38JsP93qcK1xjCDuBoMP3KqxqBb7+2wE3eiSyw2CB4+CgK995Z5j9Hdo5sT0fSMaHQUgMjpj3JIS24PuDZxG44pthbuGBQTKUT0P4AX7/Maji2C5cn47Z2/EaoV34XroS9hIeGBDBgB7K6kVV0kXiv1CQE/JMHMCyjDgjlOpA3BlECUbB8fDrmETMnbgg87NIdBKagHZmsXdlm4j1Ci1WDA8KGIV3dd94MIMlBxY4/EhhlBfJvvCgHlrZKUdsra+2hJZAJbxjxEN3aJYWU3SawNqAdiOZCsSKJ7Mtm/2NBC2heUbYPuy5CuJVYbWCsEJsG2Ja0YcYXDAFqyd5EfFsoVm3bZMFRRc8eb1GdVvQr0hihcRhEA0QUbAo4YEcy1wRQBDujsmycF7wPYOFDQ/CuAdCmMFqh2szvASKrrQ9IiDOHSIDA6S2MdamdRkiBOLYVcuyN841hAHEESz9sLhhXyjtBEGOHAkQdTgWeAO4ksQsugJxCzGFAVRcl54aZAsPCGJn1mV4BABHYWYLftcxQIU8DRhAwSCCGTeM3xAMNMJjzNkAlq//dmCQHgN8GAiCxRiDUPi9hGUd9wBXvvOhnQ/b/rcFy2zPB54tUELMsX+RlwRWaohkV7P0w6MLzy2weiOHjiPYLwb4HfMhoM9AZAYObUF2eDxDIZ+EY8JKDFRhGfZpG99OiAkFOSEi+oCLUV1YiGwtKa5mLA1LjJgZe/Hg6+oPjGkBN8GDHEbaTfFsWnHwgxrWNt3dNx7EkSAMk/mQhSRVSHSCH+yIuBI7tgc/RqYLpy14wMZDqZkgDMcIi7erfYbEdXBLhZUGrmtIsBNeiabs2bPL8uXLdT+2gsaxfaYVGBbhiJTyCa3fILCwbSTEsl0HVhtXMS0wtp+H1QGE53aH4zeP19bSjXOPh1PzWM31cF3aPvBAMGE9W+ueaXl0zDbs6AZuXsP79u0Ls09dvebcubYig9lPaLc32oLrHBO+l6iAgEzpsDYhIVlEvp9IxITrBdY2hDqYILTHk7jbNnjqYFAUghWTmaUdliwkoMT31nztCXCNQ4hAzNhaOR3PobvnFgMGEOQQ5hg8xf0Y3xd4XGEAESLI1QHPyBybs2Mx2wwLcUSt4+gzXDc4H0hUZmZpfxGgP/EbDQuvbWI3JCI133cGxCE8FRAWhd8I0z3dFIzmHGI/NEHuy78dsPxjsB6ftf3+4F7u6v6dgYEY9CfCAmw9V/B7gpAJ22UI5XBW1sy09MPa7Aq4LyCRKVzEQ6tfjsS3ZmiA7e+ced5dKWPmCvA0QvudeRVCrGPCcwkGUQhxxHeHZAnxIKb1xNZaArct3OjdAQ81jkIE24arKSzOzh7inZVZwo3bNq4JP754iECWXPMHBoIGbo94IAhtm+7s27Smm+BhGCW00Cfmj6T50BZaaZfwQHvgCo+SK7YjyPhxhriAVcx8sMKPN6xjsLg4gv07+8HGAw/ECR504TYW3kg/SqRgO7bl7TB4gezDtmBUG1Z3jHw7G/0Pr1QW+s2ZG6Cz6w4Pk2aMrCvgoQI/8iZ4OMX1g4fR8Mokob9wnpEV27YNyNaL9poZphH2gYcWZCPGw5UJLBmO14IptG1j/NGnjiETcD+GSMGDlOM2bNvi6jXnzrUVGdAPeIhFBl08gDlrd1S0BVYcR2uuKThMF1HT8uLO99PZNYj/I1qvNzTcvXdgABBun8jMjn62tZDDjR3XLK410yoXWcx7q22ZMuAYC+ruuUV7sR6y5ZvHYMbIwxsL99aozrCOPsK1gkEX2/7HbwLi4XEfjCiImcaxweLpbtmwyILcKo73FnwX8LuNTPehDXohFwG+w4ghBqbl1IydNku2hXX/9OXfDmefxX0d59DV/TsDg0z4TYH13vb5BRUy8JyCgXJbDzdYwc3BYxN83/H9sPUadFb2zPQQxDMQSsTC4yQ0YGAwf9dM8GyA6wQ5FfA8FV7ZM1eA2zx+ix0n83rB/47VNQgxoYWcEBF9wIIwQTIXlH7BjwesMPgxdfYjGhq4sSMOGw9aprsibsCIScNIPv6HexWELlxEYR3B+vjfFvxI4MEOtXLxoIeHQri14bMAP1goeYKHSMQqYj3EoGEEGPvBAyGs/sDVfaMP8ACC0V08oOChBMlVIMrMBHPmDxfKoeDHB6P+6DN3rCuwTMD6huNDmSSMqONhBQ9ScBW0HfmGxwIs3nDNw74RBwaLHgYo8JDrrLQORp/xQwurDfoB2w4NtB3Hiwc0bM+s4e3sAQQJAtFmJANCP2KkHecGD0Bwbdy9e3eo+0Hb8dCKEjMQGbCoYN84NuwPSdnQz7BQQPSiHc4GWpyBBxuUjkEyPpw3CEW0y5XBJIhLeD/AQoeHU7gLwsKDBzO0E6EOAOcZ5w3fDVjI8YCDtmIfjjHkuB5hwcV2cW3hWsYgieMACq5hPMyiHyAWcA1DOOBhCPGN5kCMec0hNg8un3iYxLUXmWsrskC0YR8YVEAcJL7nuH6QBA+WoKhoC8QUzguuFQhRPPDiHoVr3BRUCEnAtYNrDdcF+h5Wq7BciOGiju3BpRb3D2wPA3iecuM0ici9A0IV9y886ON7B3BPhgUb1ynuC54C1yAsbOhjfP8hmGEBhQeKI+6cW1Nso71IWGUCQYh4V4QRuBpvivsxBLVp2cM93qyTDmEcVoJFiBf8XsBlHvcLs+wZPmNbt90d8LuE/sI2MRgEIWYLrlXz/MIqW7NmTbXghrc/DOaZA3oQrLjvo8/NfjOtuvhNg8jDvQZx2PiNxPcE30Vb8WULkrjh+wH3ehN4EmHQEdcT+ga/rdi26Vngb78duLZhnUYYG+6rsIJDNDsL3wht/6EBzx1sH54SuDfi+BBWg+cLcwDE/H3H9Y/vB8IGEC8Ot3Msg7ePrXu7s7JnELcIZ0NeE4TbOV57CMMxB1pQng4hiXDnh7iHh8qsWbM0TAHfW9scHKGVPUP/wMvLHBTA9Wlekxj8x7WCeykmZ+A3gpZxEiZh5mAnxEcxSwmFViIIZVQcS3zNmTPHUqxYMS2bkSNHDsvPP/+sZZ8cS2CgBAhKgTjj0KFDWtbGLOVhWwLt8uXLWvoCJVfixo2rJUBQDgWloxzLnkycONHSp08fLVODbWF/jiWWwM6dO7WcC8r3oKQH2tayZUvL8uXL7dZzZd9//vmntt3cVu7cuS29evXSMlqOpUpQlg3lcmz7JrTSHmiTYym4HTt2aMm2JEmSaJmVmjVrWjZs2BDisyhvhH7IkyePlhlKkyaNlhMZMGCAluJyLHtmy7Bhw3R5z549LWGBMkAok4LSKCgDh//Rr87KCqHMEUoEof/Qj+iHV199VcuohFW65t69e1pmJUWKFPqeWUYGpW9++OEHfY0+R6myefPmaX+5UmrGvBZR4g3XLrZRoECBECWLwvs+oMwZPodjQtmcDz74IEQpMrNPUaoM+ylTpoyWt8F3ybEsEfoJZbywHrb3v//9z7J06VKnpWvWrVunZfpQMgpl7nActuWyUN6nS5culrRp02o5JdufLWflZ1y5tkLrD2fnLjT27dunpbNwTnHPyJ8/f4hST55sC7bVpk0bS7Zs2bRfcW/Atbdt2za7z2H7pUuX1u+Lbf/gmkL/OuPAgQN6vtBOfMc6depkLV1m+x0IreyZq9/70O4doTF//nxdr379+nbL33nnHV3+999/h/hMaGXPUK7IFmfl+R4+fGjp2rWr3gPRVw0bNrScPXs2wteZCc4VtoH7sO11j2Uok+UqZplDZ5Mr5eSWLVtmqVy5sv6m4H6H48O5t8WdsmdmiShX2jR37ly7UmRhYZ4zZ5PjecA5wz0e92R8L8qWLeu0JKl5vy1fvryWn3MEZfvw+4fzibltSTt//O1Yv369pUKFCnotZMqUSUsM4nfE1f2Hxdq1a/V3GvdF3Ldxf7At42qyefNm/W6bfZIvXz7L999/r+VLwyt7FtY14uwejmeJbt266b5wb0QZuv/++y9Em0Ire4bfOFf35QjLnhFXiIU/YUt2Qggh0RGM4MP6CcsCIYREV2DNhDsyPA5crQpACCExBcaQE0IIIYSQKAPuxij7RTFOCCEhYQw5IYQQQgiJMpDjghBCiHNoISeEEEIIIYQQQrwAY8gJIYQQQgghhBAvQAs5IYQQQgghhBDiBSjICSGEEEIIIYQQL+D3Sd2Cg4PlwoULkjRpUokVK5a3m0MIIYQQQgghxM+xWCxy9+5dyZQpk8SOHTvmCnKI8axZs3q7GYQQQgghhBBCYhhnz56VLFmyxFxBDsu42RHJkiXzdnMIIR7mt99+03nXrl3Ztx7p0JLGvOtO9ichxI4GMxrofH7T+ewZQggJhzt37qhh2NSjMVaQm27qEOMU5IT4H8WKFdM5v9+e6tBXjDkHMAkhDtTOV5v3W0IIcZPwwqb9vuwZRiaSJ08ut2/f5gM7IYQQQgghhJBoo0OZZZ0QQgghhBBCCPECFOSEEJ/mwIEDOhFPdehsYyKEEAeWnl6qEyGEEM/h9zHkhBD/ZsGCBTovVKiQt5viHyzoZcwLNfJ2Swgh0YwfNv+g87rZ62o5n8DAQJ0IISQmEidOHJ0iW1qbgpwQ4tNUr17d203wL6r39nYLCCHRlPeLva/zx48fy7lz5+T+/fvebhIhhHiVxIkTa0mz+PHjR3gbTOpGCCGEEEJcIjg4WMOEAgICJGPGjBIvXrxIW4cIIcTXgJfQkydP5OLFixIUFKSemrFjx45QUjdayAkhhBBCiEvAOg5RnjNnTrUMEUJITCVRokQSN25cOX78uN4bEyZMGKHtUJATQnya5cuX67x2baM+Lolsh35rzGt/ya4khNjx247fJJElkZSLWy6EJYgQQmIisT1wL+TdlBDi0+zcuVMn4qkOHWdMhBDiwMxjM2X5WWMQlBBCiGeghZwQ4tO0bt3a203wL1pP8HYLCCHRlCE1h4jliUXkurdbQggh/gMt5IQQnwaZLTERT3VoGWMihBAHiqUtJvlS5WO/2ICEdrNmzWKfhAESX+XJk0c2bNjAfrLhrbfeksaNG9sZGH799Vf2UQyEgpwQQgghhJAw6Nevn5QoUSLEcmRYrl+/PvsuDEaMGKFJACtVqsR+CoMvvvhCvv/+e83ITWIWFOSEEJ/mv//+04l4qkObGxMhhDjwwbIP5NuNzxI/EiVDhgyRqj/sT1bw0EpD/f7779KxY0eJSccdEYoUKSK5c+fmM00MhIKcEOLTXLp0SSfiqQ7dY0yEEOLAoRuH5OSdk3bLAoOC5eLth16ZsG9XWbRokVSpUkVSpEghqVOnlldffVVLFdly7tw5adOmjaRKlUpLupUpU0Y2b94sY8aMka+//lp2796tLuqYsMzRZR0W4E8//dRum1evXtWySGvWrNHXKI3Us2dPyZw5s+6jfPnysmrVqjDbjn0MHz5cLfEoq5QrVy6ZNm2a3Tp79+6VWrVq6fs4vnfffVfu3bun7+3bt08zQaMt4MaNG/raNgfLd999p/1jgs9gf0mSJJH06dPLG2+8IdeuXbO+X6NGDfnoo4+ke/fukiZNGqlXr57Ttm/fvl37uUGDBtZlp06d0mOaMmWKVK1aVdtctmxZOXLkiGzdulX7HfvF/s02m/z1119SsGBBSZAggRQoUECGDRtm9z76P1++fFqOCv305ZdfytOnT63v4xzWrFlTkiZNqnWhS5cuLdu2bQvVC2Lw4MGSI0eOEG7msGRnypRJ8ufPr8vPnj0rLVu21OsL10+jRo30OE1Qp/rjjz+2Xn+9e/fWwQpHGjZsKJMmTXLal8R/YVI3QohP06NHD283wb/osd/bLSCERFOWNF8iDx8+lFPHnwuNq/ceS8UfV3ilPRv71JKMyV2r+3v//n0VRMWKFVOh+tVXX0mTJk1k165dKk6xrHr16iqU58yZo5bvHTt2aM31Vq1aqUCFqF+2bJluL3ny5CH20a5dO+nfv7/89NNPKjjB5MmTVbhBeAKI2AMHDqjowvKZM2fKyy+/rII6b968obYfwhLbHTJkiIwbN07FND4DcYpjgyCuWLGiCtorV67IO++8o/vCwEHhwoVVBK5evVqaN28ua9eutb42wf8Q2eDWrVsq7rGNQYMG6TmH0IXgXLHi+bkeO3asfPDBB7J+/fpQ2419QSBDADvSt29fFbzZsmWTDh06SNu2bXU9HCMENfaH84TBCDB+/Hh9DYt7yZIltcJKp06ddGCjffv2ug4+j2NG36J/8D6WQQCb5wifxTYDAgL0/GPAxN1yqxDzS5cu1dcQ/Gb/43jjxImjAxw4r3v27JF48eJpbDja9c8//+g5w2uce/SzLeXKlVOxj4Ebel7EHCjICSE+DX5QiSc71L0HE0JIzCFu7LgSGDtQfJFmzZrZvYYwSps2rYpjuApPmDBBrbEQtLBwAiQiM4HFFkILQj00ICBhMV63bp1VgGO7sLpDoJ85c0ZGjx6tcwhGAGs5hD6W//DDD6Fuu0WLFiqQwbfffqticOjQoWohxj4ePXok//77r4pTANEKa+vPP/+sFu5q1aqpJR6CHPO3335brc2HDh1SN2kkXDNFqyl4bduD/sqaNatasSGwAQYQMAARFqdPn7YeqyM4dtOy3q1bN+0niN3KlSvrMri5m54IpoCHkG3atKm+Rlw6zt+ff/5pFeSIwzaBZRv7wOCHeWzo+169eql13TwGd0Efo+8gtAHC5jBwg2XmQAzOJ6zh6OuXXnpJBx769OljbTvi6hcvXhxi2+gruMHD8y979uxut434JhTkhBBCCCEkQqRNEl8t1d7at6scPXpUratwQYfrNQSUKdAgyGEphQg1xXiE2pM2rYovWHIhyE+ePCkbN25UwQhgsYXrsiloTWANhcU6LGB9dXyNNoODBw9K8eLFrWIcQNTiGA8fPqyCHNb/kSNHWq3hENsQ1xCMcGGHldcUwnDrXrlypQ5COAL3c7P9cPcOD1jX4V7uDHgrmKCNoGjRonbLYO0H8ALAviHSYfU2CQwMtPNWgEfCb7/9puvC6wHvw5ptAi8JDGzAy6BOnTo60IEBCXdAG00xbvbXsWPHQngBYJAE7UCSNiT/Q3iCCQZ34Jrv6LYO933w4MEDt9pEfBsKckKITzNgwACdYxSceKJDnz0o9jzC7iSE2FFzSk3JEC+D9MnVx7osTkBsl93GvQmsxbA4jho1Sq2QEKsQ4mZSLlMIRRa4RHft2lWt17BcQ7yZIhMCEV5diKt29O5yJn49CdzRYb3HwASsyogXh3UcgvzmzZsqDuEmbrbTtK47kjFjRuv/tgMAoYH4cgxEOMPWVdy0LDsuMwdOzHh4nD9bYQvMvsTgB/of8f6wvEOowzpuW0oMceJwjZ8/f74sXLhQre5YB+ELCF1wFMi28eehHTfahsEJDMQ4G6RxBwyORORzxLehICeE+DTp0qXzdhP8i3SFvN0CQkg0JW+KvJIqIOIWZG9x/fp1tRRDzJmu5HArd7TWwuUYgsiZlRwWUVi3wwPJvJBQDW7oEORvvvmm9T1Y4LENWH3NdrjKpk2b7LaF19geQEwyXLthRTbFIuK6ITDNpGMYFEiZMqXGNiNxGQYAINIhuiHIzfhxUKpUKZk+fbq6fMOSGxnMeG0IXVN0RwRYyzGQcuLECRXdzoDbPQZdPv/8czuXeUdg4ceEHDRwk4d7OQQ5RDBcxW3banohhAX6C5Z5PI/YWuMdBzLgnYHQAQDLPQZm8FlbkKsgS5YsOpBBYg7Msk4I8WnwgGL7kEIi26GzjIkQQhwY+dJI6Vupr8/1C4QoXMLhsg3XYiQmg+uyLRBmiA9HBm2IWQg/iFJYXQHEKVzQIdDg8g43c2dAEGMbSMIGV3Js1wQiEGISv1kzZszQ7W3ZskV+/PFHtdiGxdSpUzWOG27msOric0jaBrBNuIUjjhqCDu7mXbp00czopis4BCbEIKy4pvjGIASOA3HbcGk36dy5sw5MoO2IqYfbNeKdEXfuyqCELchoDgvy/v2RTxgKyzf6Ci7p6AdY3iGmBw4caI0HRwgCLN5oM9ZD4jRb93n0GbwCINRxnnF8GNAA6BfkEUBcPD7/xx9/qBU9PND/ENAYjEFSN5xX7AOeEsjcb8bIIykfMvLDM+HDDz/U5HmO4PMIeyAxCwpyQgghhBDit8BSDJEGiyTc1GEZ/eWXX0JYwJcsWaJWzldeeUUtyhBQpjs0ksIhazYEJiypEydODFOgIa4YVnBkELcFAhKC/JNPPlHrNcQ7RKHjes7EKI4BIhrJ27D/QoUMjya4mkMwQ0SjfBgSt9WuXVuTs9kC0Q1BbQpy9AtEOsS6GT8OYImGWMW6EIfoC7i7I0kZPuMOGAiB9dmZO7e7IPYbXgzoQ7QJxwPPACR3A6+99pqeW4hueAHAYo6BEROcS3hLoP8xOIIkfCithr4FEOZIkgchjph8DHq4Eg6H/kdZO5xDJG3DdhDrjhhy02KO840BEgyaIP4f8eboF1uwPgS7bYw8iRnEsjgrgudH3LlzR2NIkFAhNDcSQojvcuHCBZ2HlsWVuNuhz9zzMtnXYiWEkAPXD0jwk2AJvhqs1khPxV2TsIFghqUX4t0XQemvunXrqtU5qmPlfRm49uM8Y2CI+A7wvEBuBmf3RFd1KC3khBCfBjF6mIinOrSlMRFCiAOdl3eW7zd/z34hbgGrPmLV4cpNQgcJ7ZAMkMQ8mNSNEOLTwK2MeLJDW7M7CSFOaZi7oSSW8DNrE+LIW2+9xU4JB7POPIl5UJATQnwauMERT3boN+xOQohTPi79sdU9k7w4/Dy6lJAYD13WCSGEEEIIIYQQL0ALOSHEp0HWXFC6dGlvN8U/2D7WmJdu7+2WEEKiGdOPTJe4QXElh+TwdlMIIcRvoIWcEOLToN4qJuKpDv3emAghxIHfd/0uEw+HXu6LEEKI+9BCTgjxaVAXlniyQ39kdxJCnPJp2U8lIDBA5CE7iBBCPAUFOSHEpylSpIi3m+BfFGnm7RYQQqIpL+d8mUndCCHEw9BlnRBCCCGEEEII8QIU5IQQn2b+/Pk6EU916CfGRAghDny36Tv5c/ef7JdQWLVqlcSKFUtu3bqlr8eMGSMpUqRwq79y5MghgwcPDnMd7GPWrFkx+jwcPnxYMmTIIHfv3o1wX6Oc3LvvviupUqXSPt21a5dEB2rUqCHdu3e3vq5QoYJMnz7dq20iUQsFOSHEpzl48KBOxFMdOteYCCHEgeVnlsvmS5vZL6FQqVIluXjxoiRPnpx9FMX06dNHunTpIkmTJtXXrVq1kiNHjri1jUWLFqmQnzdvnp636BoC98UXX8hnn30mwcHBLq3/+PFjKVGihNNBhsWLF6vAR7+lTZtWmjVrJqdOnQpze9gOpk2bNoXYT+rUqfU9DEYBbPv999+3W2/EiBG6DvralrfeekuqVq3q0jH5OxTkhBCf5u2339aJeKpDFxoTIYQ4MOblMfJd5e/YL6EQL148tdpCfJDI8/TpU6fLz5w5oyIags4kYcKEki5dOre2f/z4ccmYMaMOpOC8xYnjfmotWNkDAwNDLH/y5Il4ivr166snwMKFrv029+7dWzJlyhRi+cmTJ6VRo0ZSq1YtFeoQ59euXZOmTZuGu82sWbPK6NGj7ZbNnDlTkiRJYresZs2aVnFugko4+LzjcrxGWwgFOSHEx8HoLCbiqQ7NbUyEEOJA9mTZJVOSkA/6vgCsoVWqVFG3ZvxmvPrqqyrITCDKPv30U7vPXL16VeLGjStr1qzR1+PGjZMyZcqodRECrm3btnLlypVQXdYdwf4giNKnT69CpmzZsrJs2bIQ60F8tWnTRhInTiyZM2eWP/74I8xjO3v2rLRs2VKPDe7X2EdYVk+znQj3KlasmCRIkEAtm/v27bNbD27ShQsXlvjx46sr/a+//mp97/fff7ezKMOFHtuENdSkTp06at01mT17tpQqVUr3lytXLvn666/txCw+P3z4cHnttdf02L//3nkJzilTpkjx4sW1b0wcXdb79eunVmKcM7QdXgutW7e2urhDzMPCDnGP/WIdACv0jz/+KDlz5lSRj/1MmzYtRN9BHJcuXVr7Zt26depm/tFHH6mreZo0aaRevXq6PvoUghrnG+f9jTfeUBFscv/+fXnzzTf1fQwO2PaxSUBAgLzyyisyadIkCQ+0a8mSJTJgwIAQ723fvl2CgoLku+++k9y5c+u56Nmzp4rz0AY/TNq3b6/7f/jweYmFf/75R5c7CnKEE1y6dMm6bPXq1WrhtxXkGBw4ffq0rk8oyAkhhBBCSCSBAHA22cY6QxCEth6Ekclff/3ldB1Hl1d3gPD5+OOPZdu2bbJ8+XKJHTu2NGnSxOoG3K5dOxUcsHiaTJ48WS2NplstRMu3334ru3fv1uOC6LW10obHvXv3VFhh/zt37tSynQ0bNrQ7dvDLL7+oEMQ6EDLdunWTpUuXOt0m2gTxh0GCtWvXyvr161XcYdvhWWl79eqlAnDr1q3qvoy2mMIM5woiHyJ27969KnC//PJL6zmoXr26HDhwQActTNEFIWqKLmxn48aNKlQB2gbhiWPB5/7880/dlqPoxn5wXrDPDh06OG03toWBkfDAAAjOE6zpmNDGn376Sd8bMmSIfPPNN5IlSxZ1V0cfAIjxf//9VwcW9u/fLz169JDXX39dP2sLzgu2hZA5DGqAsWPHqpcEzgE+j4EZWIBLliyp1x0GhS5fvqz9ansOsG0MVkBIo/927NgR4ljKlSunxx0W2HanTp10ECJRokQh3scAAq57WLohzG/fvq3rYuAEA09hgc9i0MKMZcc1i4EqDDDYUrlyZd0WrOIA5xoivmPHjnL9+nUV4gDvY2CmYsWKYe43psCyZ4QQnwYPbuCdd97xdlP8g7/qGPN3QlptCCExm3YL2kmaOGmkY4aO4msgVtYWWPcgQiEYYOmFSIJ1E9ZOU4BPmDBBLdWmC7qtQISF97ffflMrN4S2o+uuMyCyMZlA3MPtd86cOWpdtRU1EHwgX758KvAGDRokdevWDbFNDBpgUAG/hWY7IbhgLYa4e+mll0JtT9++fa3bhJiEOEV70BcDBw6U2rVrqwg324G+wmABBiHQZ7DGQ0w2b95c9/XJJ5+o0AVbtmxRUQ7PAwBrOI7JtKii/3D8cK9GO0zgdRBeGBosq64IcvQLRL8ZZw7xiMEQDALAYo7lsD7D28GMif7hhx/Ua8EUimgnrgkMIGAQwgRi3vF85M2bV/r37299DUs0xDi2aXvdwX0b8e4Y7Pn777/lv//+0762PQ+OYF14QuCYIKodwUASzgvit9E3zjwkYPWH6Mf5fe+991SU4zgXLFggroDrH+3HAAX6FYNL+A7ZAs8GDB7gesB3B3N4psCTANcCXqMdmGPfWE4oyAkhPs6DBw+83QT/4sF1b7eAEBJNufXolsSLG8/pe3B9DQ9Y2TCFR1QMsB49elS++uor2bx5s7oMm5ZxWPogLiEsIF7Hjx+vghyWPFh4IcRMYDWGBRcW8ps3b9pto1ChQuG2AcIdn4erOKyycNeG9dDRQu5oNcTr0DKvoy3Hjh2zik6TR48e2bnkO8N2PxDX+fPntyZJxRyu77ZgoADtgJCDkK1WrZoKK1hYIdY//PBDFaSHDh1SoY7BCtNSi3ZiYMHWIo7toJ34HTfXc0Voo89gXQ0PWHRt+wUu4bYhBo6gH9EWR6ENTwMIa1uctdPx2sYxwxLsbLAG5wbHgW2XL18+xHlwBO7zuN4waID/HRk6dKi64yPZXWjAjRwWdAyKQCxjfXwnMKACD4zwch9AiGNQ5cSJEyrIMSDlDHhFTJ06Vf/H9WF6SWBAA68x4II52kIMaCEnhPg0Xbt29XYT/IuuO73dAkJINGV+0/kqIiBufQ24Y2fPnl1GjRql1kaIGwhxW7duuK3jNwXiBtbxokWL6mS6vMM1HBNEOwQ8hDReu5rAC4MWED5wv8+TJ48KK4ihyCQAg8iHEESbHHG0XnoaCK2RI0eqKzUEa7JkyawiHYLc1qKMdsJK7iyBmK24hoU1POAajwGR8HB0w4bgDCtTOdoIMGBiG58OHC25ztrpuAzbw3X3888/h1gXgwMYAHCVGzdu6PadiXGwYsUKHUBybCcGDnBdw/KOXATwDLC14sM6D4s9BqqQRyAszNwLcD/HQIqZbM4RxIVj4OX8+fN6LZiDdbgeMMCFwQhY+5nQ7TkU5IQQQgghxG9B7CoSTUGMm+7ocEN2BBZh1KVGrC8EOWKeTWD1xXYQNwwBAxAX7A6wEMOtGDHSpmBz5lrsWF4KrwsWLOh0m0jMBbd1ZBiHIHYHbDdbtmz6PwQu3KjN/WCO9jq2H67rsI6bAgtu/rCGmlZQzOHyjXXhwm7bTpwDDEREFoh/WOQ9DbwcIGgx0GI7mBBRcMyIuYal3lkGdyRWw6ABxLDjeXDcP5LDOVrpbYG1Gi7yJhcuXNDBIlwbpgUe1n9Hd3fzXLpaUg1u63BVRwJE87OOwDUdsfTDhg1T4W56DsBjAjkH4PZuurYTAwpyQohfuKw7S2BCItKhN4x5olTsPkJICJd1uMz6GilTplTrHqy5sExCcJkx2rZAJDRu3FjjpuGyDbdeEwgmiAxYzxGnC4GEGGh3QIzxjBkz1GoKay3240wIQczCiom2wKIOwQurrTNg/URcNwYTzCRliLHGfhCf7Swe2QTro1+Q/fvzzz9XyzP2CSCmIaBwjKjxDesrMqtDZJkgmRn6FoMXSJpmCnJYRHF8cHE3gWs0rKvoR3gFQBjCpRv9aCskXQFCE2ENpuu8p4B7O9qORG44L4h9RuIznA8MdjhmFA+Pzp076yAQriOcC7ijwyqO5IGI+YcrO6zNSOyG84BBFZwHZzHi8EIIKx+AKehNTDd5iH7zGmjQoIHmIsB5N13W//e//6nnSFhi3xYkC4SoDmvwB1Z8WNvxXcE1YJ4jfH9sl4eXSC4mwTrkhBCfBg8Htg8IJLIdWsGYCCHEgSZzmkj3Vd19rl8gcCCCEAMON3UILojY0AQuhCIs6bYiB+7fiJuFOIYlFZZyZ6WlwgKJ0iBgYUGEKIewhBXVEYhhWN8hkiBW8TmzjJYjGIxGtmu0Fe7gsGybLsXhWcxxDMh6Dgsm4ovnzp2rogmgXSgvhn5Dn0FQQ8jZZpWH6EY/YQ7xaop07Beu0rYu3Gg/RDuSikHoQ5hBHEIMugtcpWFxdlYyLrJgAAIDJci2jr6EAMVgCBKRuQtCIyDmMXAAMY3wB3gUIOGeKbpxHaIPcT0gFh/96BiLDtfvDRs2hJvsLjzgIo7BE2Sex7WFY4NHADxCQnOFdwTnGgM35nUSGnBbh+A3PSdMYPnHcpY7syeWxba+gx9y584djZfACJe7rjyEkOiPmTikRYsW3m6KfzD12cNWi4iXFyKE+Cc9V/eU5LGTS6PkjdTa6+pDPIleIK4Xggju0ba1u30JxEMjO/3ixYvF34F7OM4VPDxI9MPMq+HsnuiqDqXLOiHEp6EQ93SHUogTQpwzoPoAn03qRvwLlO1CnW9YWx0zzPsbcGX/+OOPvd0MEoVQkBNCCCGEEEJ8BrisI946JmCbHI/4JxTkhBCfxqyzisQlxBMdutKY567J7iSE2LHxwkaJ9TSWJBIm0fRlENfr5xGrhPgUTOpGCPFpZs6cqRPxVIe+Z0yEEOLA/9b9T4bsHMJ+IYQQD0ILOSHEpzHraxJPdej77EpCiFPaFWwnCYITsHcIIcSDUJATQnwalAshnuxQJo4hhDjnnaLvMKkbIYR4GLqsE0IIIYQQQgghMVGQo9j966+/LqlTp9babUWLFpVt27ZZ33/rrbe0CL3thEL2hBAC1q1bpxPxEOsGGxMhhDjwz75/ZOZR5uwghBC/cVlHkfvKlStLzZo1ZeHChZI2bVqtbZkyZUq79SDAR48ebX0dP358L7SWEBId2bRpk86rVKni7ab4B5uGGfMq3b3dEkJINGPcgXGSIV4GKZKriLebQgghfoNXLeQ///yzZM2aVcV2uXLlJGfOnPLSSy+FKF8EAZ4hQwbr5CjYbXn8+LHcuXPHbiKE+C9NmjTRiXiqQ0cYEyGEOPB9le+la8muflX+q3t31wcfx4wZIylSpIjSNpEXz6FDh6RChQqSIEECKVGihNdOwapVq9QT+NatWxG+3nLkyCGDB4ft5YZ9zJo1K1JtJX4kyOfMmSNlypSRFi1aSLp06aRkyZIyatQopxco3s+fP7988MEHcv369VC3+eOPP0ry5MmtEwQ/IcR/wQAea5B7skNrGRMhhDhQKVMlKZHOe4IlutGvXz+PCbjoKJIi2qa7d+/qQEf27Nk1HLVSpUqydetWu3VQB/2rr76SjBkz6jp16tRRL1lbA9sbb7whyZIlk3z58smyZcvsPv/LL79Ily5dxBP07dtXEidOLIcPH5bly5eLt0A/Xbx4UfVLTAGaLkuWLHYDEQChiPCiNkOaCxQoIIMGDXJpQAOG20ePHtm9h+vPDH0G9+7dk7hx48qkSZPs1mvdurWuc+rUqRADHV9++aX4pSA/ceKEDB8+XPLmzSuLFy9Wsd21a1cZO3asnbv6v//+q18QWNRXr14t9evXl6CgIKfb7NOnj9y+fds6nT179gUeESGEEEIIId7hyZMnXu/6d955R5YuXSrjxo2TvXv3qvcrBDfyRpn0799ffvvtNxkxYoRs3rxZBXG9evWsQmrkyJGyfft22bhxo7z77rvStm1bFfHg5MmTasD7/vvvPdLe48ePa9gbBhAgAL1FvHjx1BPYFI0xgY4dO0qxYsVCLMf18NFHH8maNWvk4MGD8sUXX+iE6yI8kiZNKjNn2ue6+PvvvyVbtmzW10mSJFGjMES8LXgNY67tclxvp0+fllq1otBYYfEicePGtVSsWNFuWZcuXSwVKlQI9TPHjx/Ht9GybNkyl/Zx+/ZtXR9zQoj/MXXqVJ2Ipzr0bWMihBAHeq3qZfluzXeW3bt3Wx48eGD33pOLF8Ocgh4/tq6L/8Nb35bAu/fCfN8V7t27Z3njjTcsiRMntmTIkMEyYMAAS/Xq1S3dunWzrvPo0SPLJ598YsmUKZMlUaJElnLlyllWrlxpfX/06NGW5MmTW//H86XthGXg119/tRQpUkS3kSVLFssHH3xguXv3bqhty549u9128BocO3bM8tprr1nSpUun7S5Tpoxl6dKlIT77zTff6LElTZrU0r59e10+cuRI3XfChAktjRs31jaZbTeZNWuWpWTJkpb48eNbcubMaenXr5/l6dOnYbYpPHBdBAQEWObNm2e3vFSpUpbPP/9c/w8ODtZz8Msvv1jfv3XrlrZj4sSJ+hp99umnn1q3iTZcuXJFX9erV88yY8YMl9oTFBRk+frrry2ZM2e2xIsXz1K8eHHLwoULre87nsO+ffs63Q4+U7lyZe3DVKlSWRo0aKDnxwR6pnfv3nafQXvjxIljWb16tb7+999/LaVLl7YkSZLEkj59ekubNm0sly9ftq6Paw1tuHnzZojrzd3roXXr1nr94Vr+/fff7dbBPmbOnGl9febMGUuLFi10XylTptR9nDx50hLVDBs2TL+Dy5cvtzvu0GjSpInl9ddfD/V9s/+++OILS506dazLcf3g2L788kt936RPnz6W/PnzW18fOHBA1/vhhx+s3yPwzz//6LX58OFDp/vF9p3dE93RoV61kMNNpVChQnbLChYsKGfOnAn1M7ly5ZI0adLIsWPHXkALCSHRHbgVOboWkch06DpjIoQQB7Ze3ir7ru9z2i/HatQMc3q0f791Xfwf3vq23Jo6Ncz3XaFXr17qZTl79mxZsmSJWsB27Nhhtw4scrDIwo11z549GlIJT01bV2qTVq1aySeffCKFCxdWN2NMWAZix46t1t/9+/er1+eKFSukd+/eobbNdOdGTiVsx3wNt9pXXnlFvUR37typbWnYsGGI5+QBAwZI8eLFdR241a5fv17ef/996datm+zatUvq1q0bwpq8du1aefPNN3WdAwcOyJ9//qkxy+Z6obUpPAIDA9WLFfHYtsDt2KyIAovjpUuX1GpuAjft8uXLa/8DHA/Wf/jwoXrRQjPg+X/8+PG6bVdzxwwZMkR+/fVX7SOcU1jhX3vtNes5xbHhHOJc4v+ePXs63c79+/fl448/1kpQOB84x2hDcHCwvt+uXTu9bkwrPpg8ebJkypRJqlatqq+fPn0q3377rezevVtDAfDsgmpSruLq9QB3fvN6+Oyzz/Qcw2PBGWgT+gRWZVwTuHZgPca2w/K2wDphTbj+wgLX3DfffKNe0LFjhy9HcSwbNmyQ6tWrh7suQh1wLGa/TJ8+XV3OS5UqZbcekoojTAHnHaxcuVI9JWAJt7WQY3nFihVDXNMexeJFMDJUpUoVu2Xdu3cPYTW35ezZs5ZYsWJZZs+e7dI+aCEnxL+5f/++TsRTHXrdmAghxIGbD29aLt285NQadCB/gTCn+zt2PL/N7NgR7vq2XPtndJjvhwes07COTpkyxbrs+vXraj02LeSnT59Wy+758+ftPlu7dm21pDmzWMKaCotreMCLK3Xq1GGu42i1DI3ChQtbhg4damcRhQXcllatWqkF15Z27drZtR3HBUugLePGjbNkzJjR7TY5gud4WD7Rl4GBgbrd2LFjW/Lly6fvr1+/Xrd94cIFu8/BStuyZUv9/8mTJ5YPP/zQkiNHDrUEr127Vs9Zrly51KILa3vu3LktL730kuXcuXOhtgUW4u+//95uWdmyZXXbJjiHoVnGQ+Pq1at6DHv37rWzhq9Zs8auH0wrvzO2bt2q2zC9J8KzkLt6Pbz88sshrof69es7Pa84N7ASw2vB5PHjx/rdWLx4caj7PXr0aJiTreXfEXiiFCtWTPft7LhtMT0bcP3A8h8WttvBdwKeEaBmzZqWIUOG6DHbSl88O2LbEyZMsF5//fv3Vy8ReCCcOHFCl2fLls26raiykHu17FmPHj00gcEPP/wgLVu2lC1btmhsgBkfgJGgr7/+Wpo1a6YxFYjxwAhjnjx5dDSHEEISJUrETvAkiVKxPwkhTkmRIIU8tDyUy3I5xHt5Vq0Ms9cCUj2/tyQoXDjc9e3226KFJKv/coTPCp4fYe2DBdYkVapUmizYBLHOsOwigZgtSC7mblwxEpAhyTCyd6PaD6zGiI1+8OCBW79ZeA5G4rj58+erFQ/bgcXY0SKKWFhbYPVztCCjmtG8efOsr2GlhTXU1nKO449IOx1B7HiHDh0kc+bMEhAQoJbJNm3aaEy4qyDh1h9//GG37O2339ZcU7CWwsKMY0AsOpbBCuoI+v7ChQuaHMwWvMZn3QEWdSShQ7z7tWvXrJZxnIsiRYpo6WbEysOCD4s4vABg7YfngQmOH+cT+0bpZ9ttOHoMR+Z6gDXX8XVomdfRFngdw0JuC64DfG9CA1osoiDfFzyiX3/99XDXXbt2rR43StzC2o/94loKD1x/8AzAPnAepk6dqtuyBdd42bJl1RqObcKDBp40ceLEUX2K5Ri/QP/Cmh6VeFWQoxMQdI8TA7cFlD3DBQO3D4AvMdxL4O6DzHtw+8DFDncP1iInhBBCCIkexM2QweV1Y8eLJ7HdWD8gSWKdohI89OO5E6IJc1vggusqcEN+9dVXNVExxC6EP1yvkbwKgwLuCF24T8PVGO7WECJw+27evHkIV2IkwHIX0+jVtGnTEO9F1jUXlU8gbuDmDVEMd3O48yPsFMDIBi5fvqzvmeB1aFnr4TaMEIC//vpLRRNct3HcMOj9/vvvEtXANRxJ35BMDnoEYhpC3PZcQL9gcGDo0KEyYcIEKVq0qE4AfQFjIiaIdgh4CD28djURn6vXg7vXQenSpbVNjqCNoRHedwJCGAn7nIEQDgyATZs2TV9bnrn5IyTh888/1+vSBNoQoB9xfWBAwhVBjgTgSAaI7x3OXWiDahDaCC3AtYXBDdOtHa7xuOZwnvGdtR3M8ztBDnDTwuQMXGiIGyGEkNDADx/wVPmTGM/Q0kYXdHHdkkEIiRk0nNlQ0sVNJ92ydRNfAgIRFldYN81My7BQHjlyxBqTitK7sBBfuXLFGvPrSlZsx6o/EPR4iEfcshkbO2XKlHC3hfY5bgsWbMQYm9ZuiCdXcqbA8u8Y8+34GsIDlvSwLJ3O2uQOEMyY0Nd4noc12xRZEOWIhTYFOIQ7zg8GMhyBtbZz584qGjFYgjaZIg4x0KG1ESXTIJ7Rj7axx3gNjwF3SnOhryDGzWvDjIe3pVGjRioCFy1apIIcMfom8JbAdn766SdrSWbEo7uDq9cDrMmOr2GRdgauAwhSlJdGf7kKchOERVjbgjcDxK/ttdmhQwe1YIdVxhbfK3isuAKs3Oh/XHMLFy4MdT0I8u+++07PF+LHzcG4atWqqcc2rjN4VOC77teCnBBCIkOUJtmIiSSIOfVPCSHukTReUkkcJ2ot1VEBrHmwlMGyCksZxAcscbbJpOCqDgsnHuIhpiHQr169qqIRZZkaNGgQYrtIFAXXZIgT1FKG2y8ELkQiBothmYOICs1S6Lgt7AsP//ACRS1llAWeMWOGbgelsJCwzXRzDgsMUENQDBw4UD8LiyREiW05LbhfwyCGAQpYWdEXcF/et2+fCpTQ2uQKEN8QMhgYgDs0+h11pOFyDtAO1CnHfnCMEOg4Nojnxo0bh9gePGNhEcc5AWgPtontwTru6JJuC9ZDnXEIPYh/JKnD+XJmEQ4NHDeuGwg0WPRh2Yb7tCMYfED7cSwo1WVryUU/Q9ThukDCM/QzjssdXL0ecM1BiKItsKjDXRtu7s7ANY8kcBhMgLcyrmOU+MJ+ECaM1552WXcU3deuXdM5Bg1SpEih/yNcAX2G6wag/Bk8A+CB4CroX/M7HxpwTce1jfOCe4IJBmwwOIckkPDkjnIsfg6TuhFCCCGEeIawEhhFZ5A4CyWTUAoKJaeQvMmx7BkSiX311VeaSAyleZHgDKWW9uzZ4zTJFpJTNWvWzJIiRQq7smcDBw7UzyIxFkp0odxVeGWd5syZY8mTJ48mBjNLjKH0FBJSYTtZs2bV8lWObca6gwYNCrE9lD1DQiyz7Nl3332npcZsWbRokaVSpUq6TrJkybTMGz4XXptwLLbl4ByZPHmyJl9Dwizss3PnzlrWzBYkEUMZKpwLlJRCkrnDhw+H2BaSpqENKFtnW8oMZdHQZiRoQxKx0MC6KOeGvsA5dSx75mpSN5QXK1iwoLYVCclWrVrlNOndggULdHm1atVCbAPJw3BtYRtI+Ib+xbo7d+50Kambq9cDEpAhQRmudfQ/EprZ4tjuixcvWt58801LmjRptG04d506dXphJaNXOknq9ttvv2nCOhwDzjPK86FMGs6nO9uxxTGpmwn6EMs3bdpkt7xGjRq6fOPGjWG23xNJ3WLhj/gxcIFBKYXbt2+75YpBCCGEEELsgaspElzBWofQQuIbdOrUSd2mHRNbuQviahF3fuLECZct5oTE1HviHRd1KF3WCSE+DWKygLtZcEloHfosq2rq0OO4CCExkzN3zkjg40BvN4O4ANx7UX8cbtRwV0eC5GHDhkW67xYsWCD/+9//KMYJ8SAU5IQQnwbxYGb2UeKJDq1vzHseYXcSQuxov6i9ZIiXQfrkegExlSRSoJQw4ojv3r2r2c1/++03eeeddyLdq4g3JoR4FgpyQohPYyb8IJ7q0JCJiwghBNTKWkuSxrKvV0yiJ65kdieERA8oyAkhPk1oZRNJRDt0ELuOEOKULyt+aY2XJIQQ4hme13sghBBCCCHEBVwpv0UIIf5OsAfuhbSQE0J8mv379+u8cOHC3m6Kf7B/pjEv3MTbLSGERDMWn1ossYJjSQbJIPfv39eEYYQQEpO5f/++zlFnPqJQkBNCfBpkjwUU5J7q0E+NOQU5IcSBn7b8pPNxlcbJpUuX9H+I8tix6XBJCIl5lvH79+/rvTBVqlQSEBAQ4W1RkBNCfJoaNWp4uwn+RQ1mTyaEOOfDEh/qPHPmzDo3RTkhhMRUUqVKZb0nRpRYFovFIn6MqwXZCSGEEEKI6wQFBcmTJ0/YZYSQGEm8ePHCtIy7qkNpISeEEEIIIW6DB9GECROy5wghJBIw6IcQ4tMsW7ZMJ+KpDu1nTIQQ4sDg7YN1IoQQ4jkoyAkhPs2uXbt0Ip7q0AnGRAghDsw+PlsnQgghnoMu64QQn6ZNmzbeboJ/0WaSt1tACImm/F7rd283gRBC/A4KckKITxPZzJbEsUNLsUsIIU4pnKYwe4YQQjwMXdYJIYQQQgghhBAvQEFOCPFpxo0bpxPxVIc2MSZCCHHgvaXv6UQIIcRz0GWdEOLTXL582dtN8C8u7/d2Cwgh0ZQjN494uwmEEOJ3xLJYLBbxY1wtyE4I8U2Cg4N1Hjs2HX481KHGnP1JCHG8PVie3W9j8X5LCCGe0qG0kBNCfJoYI8SvHxdZ2Fvk1HqRgHgi+eqJvNJfJGFKkb3TRNYNErlxQiR2HJF0BUVq9xXJUdn5tnaME9n6l8jNkyJBT0VS5xGp1kuk0GvPhfi57SLLvxY5t01ELCKpcom0GmfMnYH97/zPaCfWbzFWpHDjkOvN7SayfYzxf6eVTCJHiA9BIU4IIZ6HgpwQ4tMEBQXpPCAgQPyW4CCRiW1EbhwXqdFH5O4lka2jRAIfijQYKDL9HZHYASK1vhS5f1Vk4+8i0zqI9DzsfHvnthjCutSbIjdPiWz4TWTa2yIfbhJJmVPkykGRMQ1EAuKKVO4qkiyTyIVdhngPjaePRPK+JGJZZAwMOOPAHGMwIE4CkcBHnukbQsgLIzA4UOdxMPBHCCHEI/COSgjxaQYNGqTznj17it9yfIXItcMiuWuJVHt2nAfniBycK1LvBxG4j0Lk5qohcueCIchhOTcZVFTk9pnnFulXBojEif/8/RMrRS7tFbm8zxDij24bgrn+TyLFWhvCHOLdZOd4kdkfiuStJ9JuirGsZh9jfnGPc0F++5zInC4i1Xsbn0d7CCE+Rd1pdXW+suVKbzeFEEL8hhji60kI8VfSp0+vk19z/ZgxT57l+bIU2Yw5xG+zUSKI7RxZXWRSG5FkWQz38tCwFeNXD4tcOyoSL4lI1goi6YuIxHrmbbBllMj3GYwJFvcn9yNu4Z/eSSR9YcM1nhDik+RPmV8nQgghnoMWckKIT/PGG29IjORZciW1Zq/6ybCSN/lT5P41kSVfiEx9S+TdVYZ1u9suEeTvDHC45cMNfWJr5Pc0Yr6TZRR5Y4bI8MqGtTx+MpE2E0U2/ymyb7pIsswiL30rUqKtSLFWxj5dYctIkQs7RNpNNVzkn7m9qjU/TV6R+Ek93DmEkKhgRN0R7FhCCPEwtJATQkh0B0nXwK2z9i7g4OlDkWtHDFf04q1FKn0kkii1IahvnDTWgQDGZFtU49B8kdGvGHHh7eeI5K3z/D0zcVvR5iL564sUb2NvqcdggG7PiN8Pl5unDRf4sQ1FhpYSuXvBWD65nRFXTgghhBASQ6GFnBDi05w7ZwjTLFls3Ln9DcSOp8kncmqtyJoBRlK3e5dFCrxquJjDwn12i8jGPwwL+YNrhnU7RVbj80PL2MeQIxs64rnhml7tE5FbZ4wpSxmR+9dFctU0YtR3jDXc27ePNbaD5WD3pJAx5Mj+DsF+75Lx+uRqw3pfpJlIyXYi2So8P575nxhtrPO1SM6qL7QrCSERZ+/VvTovmrYou5EQQjwEBTkhxKeZNGmS/yd1Qwb11hNFFvYyBDnc0Is0F3nlF5FEqUQaDzcSua34TiR2XJFslURqfykSN6Hz7UE8w8qNafk3z5c3GmaUOtP//xBZ+6vIvB5GlvXaX4mU6xR6GyHyd094/nrbP8YcieYyFDUmkyVfGvOc1Z7HwhNCoj1dV3bVOZO6EUKI54hlsdj6MMbcguyEEN9k2bJlOq9Tx8blmkSiQ58J8jp92YuEEDuG7Bii826lurFnCCHEQzqUgpwQQgghhBBCCPGCIGdSN0IIIYQQQgghxAtQkBNCfJpt27bpFO0ZVFSkX3KR8ztcy0qOdfEZk5U/GlNUg9hvM/7bHU6uNdr8h03yNne5ckhkypsi/XOJfJNGZFARkQW9RR7eer7O6AbGfgbkF3nywFi2c7yxbHzLiO+bEBIuUw5P0YkQQojnoCAnhPg0q1at0snvWf2TMUU1qGmO6UVz7ajI33VFDswWyf+KkbAOCd+2/CkypoFI4GP79ZHNfdOwF99OQmIww3cP14kQQojnYJZ1QohPU79+fYmW7J1mJEh7dEuk1JtGRnNbrh4WWdpX5NwWkaBAkSylRV76TiR94ZDbgvXX8f9+t0VW/iCyY5xRQixuIiOTeb0fRDIWc94m87NVPzGsyrFiidT/WeTcVpFtY0QSpRQp1f55Gw4vFFnd36hzHi+JkTG97tciSTMY9c8X9DTqiCdOI1Koccj97ZpoZH+/cUIkYSqRwo1Fan3hPPv72oEij+8Ypdwa/W4sQ/3zwUWNmuroT5RPM4mfXGT9byJlOoR9HgghHqNPuT7sTUII8TC0kBNCfJrChQvrFK2AtXfmeyL3r4rU+EzkyX2RO0a9dOXRHZFxTUTObBQp/ZZIhQ9Ezm0XGddU5PHdkNtr9rf9/+br5FlFqn4sUr+/IUxPbxCZ8W747bu0T6TM2yJ3L4pMfUvk6hGRip2NWuQHZhnC+exWkUntRG6eFKndVyRPHZE9k4xlACXRUOosdR6Ryt1Fji6x3weE+qz3ReIlFqnWy6hDDnG+9CvnbbrwzJU/h01d8rgJRLKWs3/fpNJHIk/uGWXgCCEvhJdyvKQTIYQQz0ELOSGEeJrjK0WCAw2rMYRucLDIvhkij28b75/dInLn/HNha4L3L+wUSZHdfntFm4tM7/j8fzu37eEiD64/X3b1kMjTR4aYDY1634ukzCGy6kfDco/XqXIZLvHXjxvrHJorYgkyBgzKvysSHCRycK7I+W0it8+JHF1qrAeLd57aIglTikx54/k+9s98dqybjckEVne4o0eWNPlESrQV2fqXMShBCCGEEOKDUJATQnyauXPn6rxhw4bic6QrbIhhE4jjdIUMi3p4QDiv+M5wJW86SiRxWpEJrUSCHosEhiPI4T4eENf+deyAZ20IEpnbTSSBjZu8EiuU/8OhUheR3LVtPhqKY1amUsZgwul1IhXeN5YhbhyDF+b7jtToI7J3KmPJCXlBfL3xa533rdiXfU4IIR6CLuuEEJ/m8OHDOkUrctcUiR1H5NB8kY1/iMz/+Ll1HMANO2kmkSsHRI4vN6zlp9eLzOthxGM7A6IZbP5T5Oiy58stFiML+b7phhj3BLBiF2goEitAZPtYkS2jROZ2NY4hcxmR5JlF8j5zW8WgANZZ/bP9NuD2DvbPErl+TOTGcZE9UwyXeGfAyh0/mWGFn9NVZPsYkf+aidy/IpK+iL1ngAnaUe5dkUc2fUsIiTJWnV2lEyGEEM9BQU4I8Wk6dOigU7QiTV6RJn8aVmu4pEOcQ4CbJEgm8sZMI5v47kki8z8xXNoh5EMD1uBEqUUW9hZZ8oVI6twiNb8wLN0rvzcykpuiPbJ0WCyStaxI6/EiKbMbyecQI16stbHMFNAlXjcs9YgNz1ndfhuFGok0HiGSMIXx+eXfGMI8R5XQ+6zjUuNzEOXokxsnRcq9J/LWfJE48Z1/Du0IYc0nhEQF/9b/VydCCCGeI5bFAvOK/3Lnzh1Jnjy53L59W5IlS+bt5hBCCCGEEEII8XPuuKhDaSEnhBBCCCGEEEK8AAU5IcSnGTlypE7EUx1aw5gIIcSB1vNa60QIIcRzMMs6IcSnefLkibeb4F+4kuGdEBIjeRD4wNtNIIQQv4Mx5IQQ/2LWh0bG8e57RZKki/z2do4XuXXGqHmNBGeeYuWPxrxmn4h9vt+zRGb9oijD+KCiIrfPiHTb4/y4RzcwSpS1GPs8o3pYzPxAZPcEkbrfilTuKi+MXRNENgwVuXrYKOnmuH8kpUOivFPrRQLiieSrJ/JKf6OuOt6b/o5Rji1LWZEWY0QSpTIy249taGSat93Wov+JbPlT5MPNImnyvLhjJIQQQki0gzHkhJCYx7WjIrsnihRt4Rkxbgq61T8ZotyTYJuYiEFQYNRZ/LNXEslYPOR7wUEiE9uInFglUq2nSLGWInuniMzp8uwc9Re5d0Wk1pci57eLbB5hLEdJNmy3Ymf77VX80NgmzyshhBBCXIQu64QQn+b+fcPFOnHixIZQsgSLFGn2fIXb50SWfiVyap3Ikwci6QoYJcTy1Ba5eVpkSDGR5NlEeuwNaRmGtR1WYDD2VWPefp6xLYguCP+7l0Qu7BJJX0ik0R9G+S5Y1Wd/KFK8rUiT4SH3Y1q3w7N0r//NqAF+75JInIQiafOJtJlkX6vcXOfxHaMmd63PI3fc764WSZ4lZFsgWhf0MrZbqLFI4MOwT8zFPYawhWU6F2LSLc4t5qXai1zcLXJ5v8hX10SuHDTKpJ3bali0M5YQqdNXJHPp5+1Ollmk4GuGJwSs2tV7i5Ru77wd5To939+FHfbvHV8hcu2wSO5ahiAHB+cYZddwnE/uiSRNb/QZSrs9vity+7zIim+N6yB2gP320G9Zy4scmC1Sv79hTSfEj7jx6IbOUyXgtU0IIZ6CSd0IIT7N8OHDdbKKxlixRbKWM17DWjm+pSHcCrwqUusLQyBOaCVyaV/4G4fQS5Pf+L9ab5Fmf4ukLfD8/SNLRAo2FCnSROTsZpEp7Q135vDAdmz/t31t8vCWyNIvDdH36mBDaKfKLRLsYEk+tVak0kcigY9F1vQXuXIocsf9XzOR4ZXslz24ITL5TcMDoUoPkWSZDItxaAQ9FZnyhsjFXSKl3xLJVsEQv844MEukaHORut+IPLotMq6JyNHFImU7ilTuJnJ6vbEMAx8md86LPL1viGiI5Lndwm5PaKAuOrAdgEA9d/M9tB399Uc5Q5wjbGFeD2PgAwMwzsCxBj0x2k2In9FsTjOdCCGEeA5ayAkhPk2OHDmev7hxQiRRapF4iZ+Lqiv7RZJkEGnwq0isWCI3jotsGSlyeIFIsVZhbzxXdZHEaQ0ras5qIjmr2r9fvJVI+fdEgoNF9s829uWKazsE6PSOz/93RvykIimyi9y7LHJsqUjqvCKl3hBJmsF+vUbDRJKkFdk71bAq45hxnBE9bsRKo//Obnm+DP8/vi2SpZwxSAEOLzT24QwI95unRJJmFKn/zC3/zCaRIwtDrluhs0ilZy7iR5eK3L1otAGDCOa+jywyBluyVXzWN8lFXh0iEju2cbw4LgyOwIoeWeBhYZK3rkiP/cZ1lTa/yNElhuW8+d8iM94zvA+SPuvjTCXsxf2Nk5FvCyHRjLIZynq7CYQQ4ndQkBNCfJrmzR0FbSznK0KUOq4X+9kt0LQ6Q1g/uhXO58IhlpPtPrgubgPL+AfrDeELd+5D8wwLOFzW89d/vh7EOAiIb7/PiB53/Z+NJG5wYY8srngLOHOPd0o458Hd8wRSP0u8duvs82UQ3LbvoX8x3bsqsvhzkbaTDc8DuLV/clBkfk+RhZ+KdFzs0A4Xjp0QH6N/tf7ebgIhhPgdFOSEEP8hZQ7DNfvpI5G4CQxRlb6IyOV9hnBCfPfuySKx4xqiNkl6kXhJDKvs9rEiVw4Ysdi2INs22D/DsFYjdtkE28I+sH1YkNMVFkmeVST1lefu5AfmiGz9K2RbE6YSeXhDZPOfhit63joh10EMe/bKIukKPbP2H7AXj6HhieO2BSEACZIbFngkOoN7fGjWcYD94VzASr7wM5FkGUWOLw+/3dgPrOrntoms/EEkTgKRY8uNfcNbAfsF6Ot53YxjxHFBrMOa7QzE9yNGHR4CAK7tOGZkU0fseJp8xnlaM8Bwi8c5hpu/40DBwl4ixVuLZC5lxKI/fWBs59Le5x4ZtoIex08IIYQQEg6MISeE+DTHjh3TSYHAQiIwM54YVmZYlJHkDYm2ln9jJEaDlTNDEZGAOCKvDjIE6rJ+xmfg5m1LhQ8McYWEcXAzR8yyCcQtLKX7ZhjJvFqONSykWcqIlP/AyMS95HPjtSNIsAb3epTcWvLMPdsRfH7tAJHZnQ2X7+JtjDjm8IjMcSP2+dgy++0hOVnLfw2hjeRmN0+KZCoZ+v4D4oq0HGckZNv5n8jJNYbLf3hAeL8x0xDXcENfP1gke0Vjma2rfrIsIvGTiaz5RSR+EpGGg0N3V4eHwdyuRoy/GbOO13CrRz+1nmi0DYJ8z2SRIs1FXhtqv42D84wkdTX/Z7zGecj3ssiqHw0vg3rfP1/3zGZj4COHQ3gDIX7A+vPrdSKEEOI5WIecEOLTDBgwQOc9e/YUuXpEZFh5IxkXBGdUgRriyLJe/bOI1xGPrgzIZ8x7HpFoh7Ps8NEJZGAfXMTIQt9itLdbQ4jHqTmlps5XtlzJ3iWEEA/VIafLOiHEp6lY8VmiLwArcLHWIrsmitT43/P4auJGh37E3oooG/8wsvyblnRC/Iz2hUIpL0gIISTC0EJOCCGEEEIIIYR4wULOGHJCCCGEEEIIIcQLUJATQnyatWvX6kQ81aG/GhMhhDjw196/dCKEEOI5KMgJIT7N5s2bdSKe6tA/jYkQQhwYf3C8ToQQQjwHk7oRQnyapk2bersJ/kXTUd5uASEkmvJT1Z+83QRCCPE7KMgJIT5Nrly5vN0E/yJXdW+3gBASTSmfsby3m0AIIX4HXdYJIYQQQgghhBAvQEFOCPFppkyZohPxVIe2NyZCCHHgk1Wf6EQIIcSPBPn58+fl9ddfl9SpU0vChAmlaNGism3bNuv7FotFvvrqK8mYMaO+X6dOHTl69KhX20wIiT6cOXNGJ+KpDt1oTIQQ4sCOKzt0IoQQ4jliWaB4vcTNmzelZMmSUrNmTfnggw8kbdq0KrZz586tE/j555/lxx9/lLFjx0rOnDnlyy+/lL1798qBAwckQYIEHivITgjxTR4+fKhzDNgRT3ToTWOeMCW7kxBix+3Ht3WePH5y9gwhhHhIh3pVkH/22Weyfv36UGsIo2mZMmWSTz75RHr27KnLcEDp06eXMWPGSOvWrcPdBwU5IYQQQgghhJAXias61Ksu63PmzJEyZcpIixYtJF26dGotHzXqecmdkydPyqVLl9RN3QQHVb58edm40blL5ePHj/XgbSdCCCGEEEIIISS64VVBfuLECRk+fLjkzZtXFi9erG7rXbt2Vfd0ADEOYBG3Ba/N9xyBeztEuzllzZr1BRwJIcRbDBkyRCfiqQ4tbkyEEOJA/en1dSKEEOIndciDg4PVQv7DDz/oa1jI9+3bJyNGjJD27SOW5bdPnz7y8ccfW1/DQk5RToj/kjhxYm83wb9InM7bLSCERFNSJ0zt7SYQQojf4VVBjszphQoVsltWsGBBmT59uv6fIUMGnV++fFnXNcHrEiVKON1m/PjxdSKExAzeeecdbzfBv3hnqbdbQAiJpvz3yn/ebgIhhPgdXnVZr1y5shw+fNhu2ZEjRyR79uz6P7KqQ5QvX77czuK9efNmqVix4gtvLyGEEEIIIYQQ4hcW8h49ekilSpXUZb1ly5ayZcsWGTlypE4gVqxY0r17d/nuu+80ztwse4bM640bN/Zm0wkh0YRr167pPE2aNN5uin9w7agxT5PX2y0hhEQzTt4+qfOcyXN6uymEEOI3eFWQly1bVmbOnKlx3998840K7sGDB0u7du2s6/Tu3Vvu378v7777rty6dUuqVKkiixYtcqkGOSHE/0EJRGCWRiSR7dAGxrznEXYlIcSODos76Hxly5XsGUII8QdBDl599VWdQgNWcoh1TIQQ4gjyThAPUvA1dichxCl1sj0vQ0sIIcQzxLJYLBbxY1wtyE4IIYQQQgghhLxIHerVpG6EEEIIIYQQQkhMhYKcEOLT7N27VyfiqQ6dZkyEEOLAghMLdCKEEOJHMeSEEBIZFi9erPOiRYuyIz3B4v8Z86LN2Z+EEDt+2faLzl/J9Qp7hhBCPAQFOSHEp6lVq5a3m+Bf1PrS2y0ghERTupbs6u0mEEKI38GkboQQQgghhBBCiAdhUjdCCCGEEEIIISQaw6RuhBCfZsmSJToRT3XoF8ZECCEO/LrtV50IIYR4DgpyQohPs2fPHp2Ipzp0ijERQogD807M04kQQojnYFI3QohP065dO283wb9ox5JnhBDnDK8znF1DCCEehoKcEOLTZMyY0dtN8C8yFvN2Cwgh0ZQCqQp4uwmEEOJ30GWdEEIIIYQQQgjxAhTkhBCfZuzYsToRT3Xoa8ZECCEOvLPkHZ0IIYR4DrqsE0J8mqtXr3q7Cf7F1cPebgEhJJpy4tYJbzeBEEL8jlgWi8UifoyrBdkJIYQQQgghhJAXqUPpsk4IIYQQQgghhHgBCnJCiE8TGBioE/FUhz42JkIIceBJ0BOdCCGEeA4KckKITzN48GCdiKc6tKgxEUKIA/Wm19OJEEKI52BSN0KIT8M65J7u0BKe3iIhxE8olLqQt5tACCF+B5O6EUIIIYQQQgghHoRJ3QghhBBCCCGEkGgMY8gJIT7N2bNndSKe6tCtxkQIIQ7svrpbJ0IIIZ6DMeSEEJ9m8uTJOu/Zs6e3m+IfTG5nzHse8XZLCCHRjO4ru+t8ZcuV3m4KIYT4DRTkhBCfplSpUt5ugn9Rqr23W0AIiaY0y9vM200ghBC/g0ndCCGEEEIIIYQQD8KkboQQQgghhBBCSDSGSd0IIT7Nli1bdCKe6tBRxkQIIQ5MOjRJJ0IIIZ6DMeSEEJ9mzZo1Oi9Xrpy3m+IfrPnFmJfr5O2WEEKiGX/u+VPnrQu09nZTCCHEb6AgJ4T4NA0aNPB2E/yLBr96uwWEkGjKF+W/8HYTCCHE72BSN0IIIYQQQgghxAtJ3SJkIX/69KlcunRJHjx4IGnTppVUqVJFpq2EEEIIIYQQQkiMw+Wkbnfv3pXhw4dL9erVVeHnyJFDChYsqII8e/bs0qlTJ9m6dWvUtpYQQhyYPXu2TsRDzP7ImAghxIG+G/rqRAghxHO4ZCEfOHCgfP/995I7d25p2LCh/O9//5NMmTJJwoQJ5caNG7Jv3z5Zu3atvPTSS1K+fHkZOnSo5M2b14PNJIQQ5xw9epRd40mOLmF/EkKcsuackUSTEELIC44hb9OmjXzxxRdSuHDhMNd7/PixjB49WuLFiycdOnQQX/LdJ4T4Jrdu3dJ5ihQpvN0U/+DWGWOeIpu3W0IIiWZcuHdB55mSZPJ2UwghJNrjqg5lUjdCCCGEEEIIIcQLgtzlGHJYvk+fPu2p9hFCCCGEEEIIITEal7Osf/jhh/LkyRNN4FazZk3rlDlz5qhtISHEJ7l+/bosXLhQTp06JQEBAZIvXz555ZVXNPfE3r17Zd26dZqDInbs2JIuXTqpXbu2Jot0xo4dOzRp5M2bNyUoKEhSp04t1apVk0KFCsmIESO04gNGIW3Bfj799NNw2zl37lzZvn27/o/klOY9zd02+g0jqhrz99d6uyWEEBc5c+eM/LDlB9l+abvEjR1XqmWtJn3K9ZHk8ZPLghML5O99f8vZu2clIFaA5EmRR7qV6iZlMpRxuq2ZR2fKpMOTdP3A4EDJkSyHvFvsXamTvY60nNtSjt06Jk+Dn4b43LeVv5XGeRo73WanJZ3k4I2Dcv/pfUkeL7mUy1hO25cyQUp9H9sbsXuEzDs+T648vCIp4qeQJnmaSNdSXXkNEEL8njjuxGlu2LBBVq9eLStXrpQJEyaoQM+TJ49VnNeoUUPSp08ftS0mhER7goODZeLEiSpmcV9AlQYI6sDAQGnQoIFMnz5dRW6tWrXk/v37snHjRpk2bZr07NnT6fbOnTun5RVLlSqlohz3IqyPgUIIdDMVRpkyZXTQEMSJE/7t7cCBAyr2sS7aZnLv3j232+g3BD3xdgsIIW4QFBwkXVZ0UVH+YYkP5cqDKyqoHwc+ls8rfC6frf1MhXiXUl3kxsMbMvbAWOm9presaLnC6fZ2X90t2ZJmk2Z5m8m5u+dk9P7R0mt1L5nRaIY8CXoiqROklo/LfKzrPg56LF9v+FqCLEFSLE2xUNuYN2VeqZu9rg4WTDsyTRaeXCjJ4iWTLyp8oe/3Xd9X5p6YKxUyVlDxf/fJXXkQ+IDXASEkRuCyII8fP75VePfr108ePXqkD6gQ56tWrZKxY8dqfXLbh1pCSMzk+PHjcu3aNa3MAEs2OHjwoE716tWTWLFiqQjOlSuXWrZxL4FF22TQoEEab2NarGFZtxXYJ06ckEuXLsnly5elc+fOsnPnTi19huoPsMTjfmUL7lMYTCxbtqwOCABsf86cOVrKEZ/Ha9sBhfDa6Ld03uztFhBC3GDDhQ1y4vYJqZSpknQq1kmXLTuzTKdeZXtJ7FixJV5APBW7l+9fVkEOy7lJvWn15ML9CzKpwSQpnKaw/K/8/3R9k40XN8qhG4fkyM0jMqvxLLt9Tz40WQItgVIjaw3JlSKXLhu2a5gM3z1cWudvrQMCoHfZ3nL78W21kG+7vE32XNtj3QYs8RDjmZNklmG1h+n2EsaJAfdaQghxV5A7AssRJjy0YoKFKls2ZuUlhBju6gCJLEyQBR2WZ1jNmzVrpgJ65MiR+h4SXbRq1SrUrrMV41evXlWxj2oOWbNmtVsPAhtT4sSJpXLlylKpUiWn24PghgUcHj0YMIAgtwXtcbeNhBDiDU7fMfL7ZEyc0boMWdCvPbwmZ+6ekZ+q/iRfbfhKWs0z7l8ZEmeQgTUGhro9WzF+4tYJOXn7pCSKk0hKpitpt16wJVj+PfCv/t+xSMdw2wl3dwh/UCZ9GelSsov+f+D6AZ3DPb7W1Fpy6/EtFeeflftMhT4hhPg7LgtyuKdv2rRJreErVqyQzZs3q2soHmZhxfrvv/9CPBwTQoiJ6VYO7xrcRzCQ16RJE3UHX7JkiUydOlXeffddjTfv1q2bro//bblw4YK6woMWLVqoSIY7fIIECeSll17S2HJYs5ctW6bbhOCGlR5WcNyrsE+wZcsW3Va7du3UBR4CHeCzadKk0dfhtdFvuXvJmCfN4O2WEEIieb+F6/ew3cMklsSSH6r8IDce3ZBft/0qPVf3lEmvTlIX8gVNF4hFLBIntv0jIYRyl+Vd9LO/1vhV0iVKJ1cfXNX30iZKK8tOL1PBXypdKSmRroT1c+8Xf1/dzmGZt+Wnaj+py/zUo1Nl/fn1MuHgBPmgxAcSJ5axX7ja9ynfR9v0/abv1U1+afOlkiIBS1oSQvwblwU5LF1IatSwYUN1EZ00aZJkyMAHNkJISCCMbWuEA9MlHKEtsHDnzJlTihcvrsuQPA3u57Cep02bVgUxHihNLxxw6NAhtWrHjRtX2rdvbx0A/PPPP3VuG9t99uxZ2bNnj24TghzbwjaxPQARjvAahNrYMnnyZGnUqJFa38Nro9/ypxFiID2PeLslhBAXyJ4su12NcHDx/kWdPwp8pBbu8hnKS8PcDXXZP/v+UfdzuIrnSp5L478hyAMsAdb77YozKzT2HK7jo14aZRXcLee11PnKlitlzP4x+n+HIh1CWM6xTWAryk0Le5akWVSQTz0yVQV5tmSGd2WqBKmkTYE21jaifTgOCnJCiL/jsiDHQyncOtesWWN1V0eyJvPBmxBCTCCCYWlGhnXcM2DFhrt6gQIFrIkfIZoRlw3rM7KkI+4bbu1g6NChdjHkuPfAFR0Pi7B0Q+hjypIli8Z4I+nbokWLdNAQ+0GsOtY1w2jQBtsY8pIlS9qF2MyfP1/bUKdOHRXhsOKH10a/JRddRAnxJRA7njN5Ttl6aauM2jNKLc1wV6+drbbkS5lPLdy7ru6Sf/f/Kzcf31QreZK4SSRT4kz6+YYzG9rFkCPLer+N/VRMv1voXRXFF09elKJpimocOsC+9l7bqxnbq2V5Noj3jJF7RtrFkK87v07mnZgnJdOWlLgBcXX7IH+q/NaEb2UzlNVtDt81XNdBMjlY5M24dEII8WdcFuRwV8eDLqxESJDUv39/adOmjSZQgjCHSygmPBATQmI2GLBr3bq1lj2DGIaLd5EiRTQ5W6JEiaRx48YqdBH+gnUhjlFSDNZvZ0DYw8qNafny5dblsGY3bdpUM7hv27ZNM6YD3IeqVKmigt0Z8O6x9fCBOzqAGDcFt7tt9BuaGjHzhBDfICB2gPxW8zf5ccuPKobhel4/Z335X7n/qXX5uyrfydj9Y+X3Xb+rezhczFFOLEGcBE63h6RrsHJjGrJjiF1Zsx+r/qj/f7jsQ52/Vfgtq1U9NFLGT6mx6KvOrpKnQU8ldcLU0jxfc+la8nlJs5+r/iw/bP5Bre7ICI9Bhk/KfCLxA+wTdBJCiD8Sy2IGGkUAWL3Wrl0rS5culdGjR6tgj25Z1hETCnd7WNsQb0oIIYQQQgghhEQHHRqhLOuIxYRFCkmPYC1fv369unSa9X8JIeRFceSIEesMbx3iiQ41vAUk30vsTkKIHWvOrdG5o5s6IYSQiOOyIEdWYghwTHBbhzUc7qBwV//tt9+0PnmOHDki0RRCCHEfxJY7JnUjkWDOR8acSd0IIQ703dDXmtSNEELICxbkFSpU0JhLCO+BAwfqHImbCCHEm6DeOPFkh3ZndxJCnOKYUZ0QQsgLjCE/fPiw5M9vZMT0JRhDToj7XLx4UcuMYRCuYMGCHulClBobMmSIxtL06NHDpc8guzqyqZcoUUJSpkzpdB28P2vWLG3z48ePtSQZSjOaBAUFaWjNrl275OHDh5rwDTXLkcANt7958+bJvn37JGHChJp0znR9x/pIZolM796oO37y5ElNZgfPI7SVEOJf1JtWzy67eVicv3deXp7+smZGX9x8sS4btmuYzj8sYSRYi24ga3qHxR00E/vMRkZmdXc5fuu4/LHrD9l2aZvcfXpX0iZMKzWz1pTOJTtLsnhGPObbi97WRHSO7G2/V+dFxxYN8V6Z9GVk9MujI9QmQgjxWgy5L4pxQkjEuHTpkpYJQ7lDTwnyxIkTS7NmzbTGt6tAFJ8+fVpFaWiCHIIb2y5UqJAKeEc2bNigYTYQ2nny5FFxPmHCBOnatatcvXpVtm/frqXUsB+UP8N6SFiJZJWvv/66V8Q4gBjHOQAU5IQQR1BaLDoL8siC+umvL3hd7j29J03zNpUiaYrI/BPzZcKhCSrAJzaYKPECnv+evF7wdSmWtlio2+tbsa8kjpvYWvOcEEKiCy4LctT6dYUTJ05Epj2EEA+Bigew/iLpGepqwwIMYde8eXOr2EVZrxs3buh7hQsXllq1aqm1ePbs2brO7t27dYIwR74IWLgxwgeRjvUgVlHusHTp0rr+lStXVMiiLjiszxkzZtTa3qgljsSP06dP15FCDPCZFvOkSZOqmMb2AMJhypQpo5UbIJLB2LFjdd6+ffsQ4hSfg9UbZcmcCXJYuUHDhg11XxilRCJKlEgza6Jjm6gzfvnyZX29YMECrVWO9ofFhQsXVMTjuHG86Bv0U7FixdQaj5Jp8C7C/6lTp9a+Mgc4Bg0apG3BYACOAf2Dfnjttdc0V4cpxjHHhM+ib6Kc1b8Y8+q9on5fhMQgFpxYoGXE7jy5I83yNpNgCbZ7H6XBBm0fJLuv7pbA4EApmraolv5CLXFHbK2+5v+wCMOaPOPoDLn56KYkjJNQCqQqIL3K9tK5M8zPdiraSWYdm6U1yz8r/5nsubpHph6ZKinip1AhWzFTRV3vszWfydbLW+Xek3sqblGXvEfpHpI2UVp5FPhIS5ctPb1UBe9LOUImhpxzfI6WYDt796wkj59c6mWvJx+V/MhpCba/9v6lYhz11L+u9LUuey33a+pZcOTmEVlwcoE0ztPYuj76yayTjlJwzqzi2CdgOTVCiE8KclhrkEW9bdu2rDVOiA9w7NgxFd2wChctWlStvhDB4MCBA+rmnTVrVhWEEKIQ57A2V6xYUQUx6nrjO4//ba3TcL95+vSpfg6Cc+7cueraDsE5btw43Q/eQ71uWKOxzNaF3BGsjwED7HfZsmUqhjE4AAGK/69du6bbgys6JkdQ8QFAkDuC7ULooo44xDgwj+X69eu6T2zTFPwQ0/v371fLOaz54YEa6+fPn9eBjCRJkug2zSigmTNn6mAI+g+DEHv27JEpU6ZIx44d7eqjYxAT7YAIx4ACBDuEOUT+wYMHra8x6PBC2DrKmFOQE+JRa+/n6z7XGuFdSnaRU3dOyaX7l6zvQ+C+u/RdeRj4UFrlb6Xr/XfgP3l/6fsyt8ncENvrX62/9F7T2/q/CVza3yn6jn7+wr0LMnrfaOmztk+4LuOHbx6WFvlayLDdw6Tn6p5SJXMVebPQm2qFR33zOY3n6EDB/JPzDdFe7jM5eOOgivjTd07L+AbjZdTeUTLz2EwpkrqI1hmHJduWZaeXaR+USFtC3i32rorqsQfGypPgJ/K/8v8L0ab91/brvGyGstZlENLF0xaXFWdXyL5r++wE+VcbvrL+nz9lfpn22jS77TWc1dDOmv5puU/D7BNCCIl2gnzy5Mnyzz//aEK3+vXrS4cOHTTeEg+6hJDoBwQyLNgQ2xCLadKkUeEHIDrB2bNndTKBNRffa1i0IchTpEihYh6YYj5+/Pjy6quv6ncfAhQVGCA8ITIhrjGHQDW3j/cgOp0JZgAXdliF0VZYs1HBAXHh8MqBKzoEOSzYobltmxZ/F9Nh2K2Hfb/33nvqog8vAUzDhg2Tli1bah9BcKPMY9myZaVSpUohtgULO2Ltjx49KpkyZVKLOgT0kydPdBlAP9qC5baC/OWXX9bX8AaApRx9Crd5CHAIcszNc/BCaP7Pi9sXITGEjRc2SqAlUOpmqytvFn5Tgi3BsujkIo2LBruu7pLLDwwPHQhbE7wPYZo5aWa77dXPWd8qyPG/ydWHV1XI33xs3K/NOOzHQY/DtAr3LNNTsiTNooIcbcPrbEmzqSA/c+eMrrP8zHLr/toWbCtBwUGy/PRy2XNtjw4urDu/Tt/HgEOlzJXUGt1j1fN8IYtPLbYeKyaTVWdXORXk7vJ+8felVLpS+r/pmm7LoBqDrMszJg7b+4kQQqKlIG/RooVOsAaNGTNGkzLhQfaNN95Qi0/evHmjtqWEELeA5bdLly4qAGHxRSw1XJ8RO20CkWlbLSFWrFh2c1dxd31bIILNOG1zDhHs6nbNcotIguZIggQJVNTDSg7LPlzKIfbNAQsQJ04cq0CeMWOGWudh8cd9DgMPsG7Dyg83e/MzJma5Rww8QNRv3rxZBzWaNGmi72PQok2bNnYDl45JPdC+iB57lJCjinf2SwiRvCnzSq8yvewGEPOkzKOW8/CApXrozqGSKE4i+bHqj5I6QWr5aPlHaoEOT5DDNT1u7Lh2r0237yBLkN26ppiN6D3qrcJvSaVMzwc4Y8dybthBorvjt49rQrd2BdvpsidBT9RSDxBTbkveFHmtrvXOKJ2+tKRM4DwXCSGEeBO3zduwnH3++ef6kI/ESHgALVCggNV6RgiJHiC+ee3atfo/rLcQfnA1R6w0RCeAFRgWWcSRw6UaruymSDa3geWwUpsgkzli0/HdR3w5wIAc3N/hFo74cbiqY99wm4codjUHhSNmO9DOvXv3aly8I2gPErOZFmm4qeM1wmxA+fLldY42w5qP2HG405cqZVhSTPD5M2fOSO3atfUhGBOWmd4EplC2BbHosGzjuE1RD8EPyzv6BJ+BhRyDAcgCj37B4IA7x47jwLEj3pwQ4ptAKMaJFUdWnlkp/+7/V77b9J3VOg7gxp0uUTo5dvOYbLiwQS3OSFz2zaZvQk1ABtEMxh8cb7VOA4tY5M7jO7Lo1CIV454CsdwBsQJk+tHpMvHQRPl649d6DMXSFJMMiTNI1cxVdT0MCkw/Mt2adM7EjCmHpRwu+7C8zzsxT5acWuJ0f3C9TxI3iSw7s0z6begn045Mk/eXvS/XH13XePFXcr7isWMjhBCfsJDbggfeadOmqQs7HsphOU+UKJHnW0cIiTAQnXBXh6CECzVEI1zJ4WaNqXHjxuoijiRssM7Cpb1CBSMhDgQ0LOcQm7Aa161bV+OYTQsv3Nbhzo05SohhoA7AYwbbg/CFoEUMOpK6Yd8RGbRDe2B5hsCGsO3Vq5datB3DaWyTScJtHnHtSEQH6zXqlOOehcEDDBDg2HE8Zky57SADXOfNLPAIzYFHAeLqzRh2R9AWtA2CG9Yi9EO9evX0PVjJIcBhMcd+cY+EaEcYgCtg0ASDIRjgwHnAfRbW+ihnkmGJktbjo35fhMQQcibPKd9X+V6TuiFZWb0c9VSAX3lwRd9PEi+JjKw7Ut9H4rP7T++ryA3L4vtB8Q9kxO4R8tOWn6ylxT4q8ZH8e+BfTe72RqE3VLTfemx4BUUWxG4XTl1YTt45qcnn4P7dMFdDTepmCmi43cONHbHhiENHnLhJ3ex1tQ/GHRinn0ece67kuTSeO7Q++++V//RY4C4/+9hsSZMojbQt0FbLntlmWCeEkBhRhxxAfP/999+amAgP7Igjb9euXajliKIDrENOiHitjviLYMCAATrv2bOnt5viHwx4ltG55/MHaUIIATWnGJUeVrZcyQ4hhJAXXYcc1hpk/UWWdbM+MSGEeBvEyRNPduh2dichxCnzmsxjzxBCiLcs5EhKhBhUuGiGlcgDsajRCVrICSGEEEIIIYT4tIV89OjRnmobISSagtrkKL3VvXt3LZUW1fTr10/niA03s417AiRQQzkyZEtHGTJnLvfhvY4IixYt0trviFmHVxHivh2XVa1aVUaMGKFx6WZ5OEKIb/HFui80adqiZoskTcI08vaitzUJ2z/1/rGrm+0Jio41yh7ubb833HXP3zuvsdaZkmSyq9HtLmP2jZEx+8fIjUc3pGiaolpnPLz9vjz9Za2Dvrj54hCvPc2dJ3e0vFvSeEk1Vt5THLpxSFacWSH5U+XXJHZmZnccS7Zk2WTMy2M8ti9CCHFbkLdv397VVQkhPggyqSPxWYkSJV6IGPcUgwcP1jkGEUyQCM4MrTEFOQR/s2bNrEnbPA3qpyNJHpLpIWEeSqQ5W4ZBAuTg2Lhxo9aFN7OpRxsGP6t53j38h39CYiInb5+UuSfmquCFGI9OXLh3QbObl0lfJlKCHInUHgU9ki8rfClZk2a1LocwBRiI8CZ3n9zV44Tg97Qgx3Zfy/2aVZAjeVzrAq01ezwy4NuWbCOEkBcmyOHV7rWauISQFwKyheO7XqRIETvPGGT4LlOmjJbfgusNyogh4ziyqaMMWZUqVTSTOUCeCSxHZnBsK2PGjJpl3czCjlromFAOzPyMLajnvXz5chXUCJNBlnRkcXeWmRwW7Tlz5qgbEPY1aNAgbRsE7uzZs3UdDDBggjCvUaOGTJ8+XS3gqCkeEZAxHUIfgxcQ9hDWyNiOfoB1HaC0HDwNsE+zLJy5rHr16loeDpZyZIZHObNy5cpJtCKZca4IIc5BSa9gS7C8nMMQp7ZAsKEc2LWH16RalmrSt2JfzUYOq+vA7QOtWdUhct8t9q5mWwdXH1y1Cj5YpZFhfXDNwVrey5aNFzZKt5XdNHv6iLojNEu5ydZLW6XD4g76P6z1sKxDmI9+ebTsvLJTftvxmxy+cVizm5dIV0I+Lv2x5EieI1SLPPh207cqTpE9/cv1X2oJthzJcnjEAr7q7Cr5c/efcuL2Ce2jChkraMb2tInSyrBdw1QYI5P8hyU+tB4bjue7Kt9ZBwYu3L+g7TXbUW9aPV32fvH3Zf6J+XL78W1pkKuB9CrbS+usO3oy2O4HXgU4RoBM95hw7MgMj3ON84PSaxTkhBCv1CHHw+OkSZO0dFJYoGbvBx98ID/99JOn2kcIeUFAIGLgDYLRkZMnT1pLoqG+OEqeweUaJcGWLVumQh0u2ePGjdP7QNmyZVVwQ8xjGUqRYftLlixRMV6zZk0V7bagfjfWhdDGvkqWLKlu5xMmTAi16gPaBRHeqFEja6JJiHgMIACUXYNVHO2JLBgswH0Q7UOt8jx58mhZMiyD9R1l0gDKm2GfsH47LjNLx2XLlk3nx48fl2hHh0XGRAhxysaLGyV2rNhaBsyZyHy78NtSIFUBWXhyoQzebnjwoJ52i3wt5LNyn6kQv/XolvRZ20cFOsR95+WdZeaxmVIkTRG1SkOoBwUH2W179dnV8tHyjyRzkswyrv44OzEO8Pq9Yu9Z/+9frb8K03N3z8l7S9+Tvdf2SqdinaRx3say8uxKren9MPBhiGPA52z/b5W/lfU1SpmNrT820lfG7qu7pfvK7nL23lnpVqqbVM5cWb0OsCw8UsZPqf1o/o829infx26dLRe3SMciHbW0HGqmjz8QfhlHiP2W+Vrq/6XTl7Y7drirp06QWjZd3KQDwIQQ8sIF+dChQ7W0EFwtW7VqJb/88ouMHz9erU1//fWXfPzxx2rlgasrAtYhyl2NH4UAsJ0KFChgfR8WLcf333///YgfLSEkzISMEI7OXLohLiFyUcMbQDBD5OKegIcTiFQIVghv1NpGbDRipSFaIdQhxiHUQalSpfSzDRs2tNsH3segHyzeq1atkvXr16t4h9XdWQ1zsy2w3F+4cEHriuMehDKMpkUelvWiRYtqmyILBgdwrKVLl9ZBANQsRx328+fPy8OHDyVfPsOSBfd07BN947jMbLNZTzy6JcEkhITP2btn1UKdKG6iEO/BmtssXzO1yII159bo/EHgA5l6ZKr03dBXa41feXhFngY/laM3j8qpO6fk4I2Dan3+tfqv0iRvExWpBVMb4TYm3Vd1V8s64pjTJzbuJbakTphaymcsr/9jW/Vz1tfX68+vV+FdK2stebvI22oZR91yWLkPXD8QYjv4nO3/xdIW8/hlgbriQZYgaZ63ubQt2Fb6VewnSeMmlT3X9sil+5fC/Cz6vUbWGvp/wjgJtY3ma5Pe5XrrecD5AKvPrQ63TVmSZpGiaQ3vAAx6OB57xsQZ1VXeU3XdCSHELZd1WIO2bdsm69atk8mTJ6sYh+ULD6Fp0qRRS9abb74ZoZrksL7DwmZtUBz7JnXq1Em++eYb62sIBkLIi8WMc4Ybue1rM5QFwtlTwA3c1p0dItjZ9x73nXTp0mkSOgh23KN27Ngh7733XrQPsYnW7btyyJinez44SgixJ5bEcuu7/u3Gb1WEdynZRa3gQ3cMlX3X92mctqukTZhWTt85rVZa09X9RR1HQKwAncMF/Pit4/Io0PV2R+SeaO4vMDhQ5zcf3YxQux23HxA74ts1t2ERWsgJIV5K6gYQK4rJow2IE0ctSaGBB/Gw3ieEeAYMpl29elXjnWHRdRe4usNKDVf0lStX6nf72LFjkiBBAhXZeA+JzCCaYSGG1dwWWNNhncdgH1zNsT5itfEaA3OO7Ny5U65fv67bA9gf3N5tBwxgOYdbeaZMmSQgwHgQiyjw3kH8O2Lt4QmETO6PHz9WazyOx5kVPzTgBQDcHcB8Ifz7mjHvecTbLSEkWgLrKRK7PQ56LPED4tu9h5jkO4/vqPs1qJq5qt37957cU6v04ZuHrcsQk10wVUG1kn+y+hOpnqW6WuHrZK8jhVIbYS7g75f+lrcWvSWfrvlUBypfzhkyhh2WewDhPvf4XMmdIrdUyVJFEm5PKCvOrtDs6bDwHrt1TI/DdvthkT1Zdp2vPbdWdlzZ4fLnQgMJ0/7d/69MPzpdrf1Ipnb36V0plqaYxs+b+1t1bpUUTl1YRu4Zaff55PGfeRk9uiEzj85Ul3K4mZv8svUXaZirofx38D99XS1zNeM4kmaXzRc362cQ5z//5Hyn/YdzhBh0HGfO5Dl12cX7F9WKb65DCCEv1GU9KoGbKh6W8cAOC/uZM2fs3oc1HlZ4JJrq06ePPHjwIMzt4QEZ8ay2EyEkfHLnzq0PeXDBjggQ3m+88YbkzZtXtmzZoi7nENZYBnGN7zgStMHKjsRopvu2CcQp1kV8NTKTL1y4UO8PEOrOgHhHkjUMIGBKlSqVxpID7AvHA5E8Y8YMXS+yYMChdevW2k4krkPbihUrpsvcxbzPoY3RjsJNjIkQ4hQk9YK79d6rISsRQExDBCJ5Glyeu5c2YqL7VuqrAhjxzBCfpms5QDz60FpDNYEY4ryRSA0l1ZB8zZasybLKX/X+UkH42drPZMGJBSH2D1f0V3O9Kvee3pP/rfufCk/s98+6f6pl/s89f6oIrpm1poyoM0ISxEng0lmG6/brBV9XCzNi3iGcIwPi75G0Dm0btH2QuvZDQGMZwGBE/Rz15fzd8zJk5xApl9E++SWSwCFGHInavtrwlfyz7x+799G/f+/7W2P02xRoI+0KtdPlHYt21GOB0Ec/OCZoq5CpglTOVFkHRNDHiNsHeA0Bj+3ifBFCiCeJZfFidgo8cKMsEDIew9r09ddfqxiACyoe4EeOHKkP9BDssHJ9+umnGquOB+yw4tKxHUfCK8hOSEwH1vFhw4ZpjPSrr77q7eb4Nf/++6/G3KPeOcNwCPEtkBW8yewmGv/8ZUUjKzeJHphZ1lGWDWLfU4zaM0p+2/mbDK8zXBPbEUKIK8AwDC/K8HSoWy7rnsbMQAxgaUKiJAjwKVOmSMeOHeXdd9+1vo+ESCihhHh2ZCYOzbIEKzqSzNl2hLOs0YQQe1DKDN/DXbt2aUJFX6pF7kugpBvc9ZGlnmKcEN8DGcxhhUZZLCQNQzI14r88CXqing2l0pWiGCeE+J+F3BnIvoy6xT/++GOI9+7fv68iYdGiRVKvXj2PjkwQQnwTs9a3WfaMRLZDJxvz4s9LHRFCCEBcOmiY275KBiGEkIjrULcCYQIDA9XV8vLlyxIVwH0d1m9Ywp0Byx0I7X1CSMwD8dyYiKc69EtjIoQQBwZuH6gTIYQQz+GWyzqyGKMO+MGDBz2y8549e2otYripIxty3759NRNymzZtVJhPmDBBXnnlFUmdOrXGkCPeEm6ecKslhBAAjxriQer0Y3cSQpzSvZSRpI4QQojncDuGHEnVYKmGiI4sKI8E8Y3SRYhfRUk1ZFfG/48ePdL65IMHD1ZXdcSBN2vWTL744otI75cQ4j+UKFHC203wL0q09XYLCCHRlEZ5jEoWhBBCvCjIP/zwQ02ahgzByMacOHFiu/fdsV5PmjQp1PcgwFEaiRBCCCGEEEII8UfcTuqGGsIhNhIrltYvxjwoKEiiE0zqRoh/s3jxYp27muiRhNehnxvzet+zqwghdvyy9Red9yrbiz1DCCHeKnt28uRJdz9CCCFRxt69e3VOQe6pDp1qzCnICSEOLDi5QOcU5IQQ4jncFuSeiB0nhBBP8frrr7MzPcnrM9ifhBCnjKgzgj1DCCEexq2yZybjxo2TypUrS6ZMmeT06dO6DMnXZs+e7en2EUJImGTIkEEn4iEyFDEmQghxIH+q/DoRQgjxoiAfPny4JnVDObJbt25ZY8ZTpEihopwQQgghhBBCCCFRIMiHDh0qo0aNks8//1xrhpuUKVPGGstJCCEvitGjR+tEPNWhDYyJEEIceHvR2zoRQgjxHBFK6layZMkQy+PHj6/1wgkh5EVy8+ZNdrhHO5SJOwkhzjl79yy7hhBCvC3Ic+bMKbt27QqR3G3RokVSsGBBT7aNEELCBSE0xIN8fIDdSQhxyrIWy9gzhBDibUGOh9/OnTvLo0ePtPb4li1bZOLEifLjjz/KX3/95en2EUIIIYQQQgghfonbgvydd96RhAkTyhdffCEPHjyQtm3barb1IUOGSOvWraOmlYQQEgpPnjzRebx48dhHnuDJA2MeLxH7kxBix8PAhzpPGCche4YQQjxELAvM3BEEgvzevXuSLl06ia7cuXNHkidPLrdv35ZkyZJ5uzmEEA8zYMAAnffs2ZN965EOzWfMex5hfxJC7Kg5pabOV7ZcyZ4hhBAP6VC3LeT//POP1KxZU2PJEyVKpBMhhHiLzJkzs/M92qGl2Z+EEKcUSVOEPUMIId62kOfNm1dOnDihD8HVq1fXqUaNGpInTx6JjtBCTgghhBBCCCEkOupQt+uQHz16VM6cOaNJ3GAdh7to/vz5JUuWLPL6669Htt2EEEIIIYQQQkiMINIx5GvXrtUs6+PHj9es64GBgRKdoIWcEP/m9OnTOncsxUgi2qEbjXn2iuxCQogdOy7v0Hmp9KXYM4QQ4q0Y8iVLlsiqVat02rlzp9Yeh9v6tGnTpFq1au5ujhBCIsXUqVN1zqRuHmJqe2POpG6EEAc+Wf2JzpnUjRBCPIfbgvzll1+WtGnTyieffCILFiyQFClSeLA5hBDiHmXKlGGXeZIyHdifhBCntMzXkj1DCCHedlkfPHiwrFmzRqf48eNbk7phypfvWbmcaARd1gkhhBBCCCGEREcdGqkY8r1798rq1atlxYoVMm/ePK1Hfu7cOYlOUJATQgghhBBCCPGLGHIADY/4ccSRr1y5UtatWyfBwcHqyk4IIS+STZs26bxChQrseI906AhjXuF99ichxI7xB8frvF3BduwZQgjxEG4L8oYNG8r69etV8RcvXlxd1Tt16qQJ3RhPTgh50WBAEFCQe6pDBxpzCnJCiAN/7f1L5xTkhBDiRUFeoEABee+996Rq1apqgieEEG+CQULiyQ4dwu4khDilb8W+7BlCCPEwkYoh9wUYQ04IIYQQEj14+CRIEsYL8HYzCCEk2ujQ2BHZOBK5wSqVJ08enV577TVZu3ZtZNpLCCGEEEL8mG/nHZBiXy+WeXsueLsphBASbXBbkP/3339Sp04dSZQokXTt2lWnhAkTSu3atWXChAlR00pCCAmFWbNm6UQ8xKwPjYkQQhz4Yt0XOkUEOGTO2nlengZZpM/0vXLu5gP2LyGERCSG/Pvvv5f+/ftLjx49rMsgygcOHCjffvuttG3blh1LCHlhHDt2jL3t0Q5dxv4khDhl/YX1Ee6Z09cfyPX7T/T/u48D5ZMpu2VCpwoSEDsWe5sQEqNxO4Y8fvz4sn//fnVVd3woLlKkiDx69EiiE4whJ8S/QVwOYJJJT3XoeWOePLOntkgI8RMu3b+k8wyJM7j92Rk7zsnHU3ZLgrix5dHTYF32Wf0C8n713B5vJyGE+HUMedasWWX58uUhli9btkzfI4SQFwludBTjnuzQzBTjhBCnQIhHRIyD7adv6rxKnrTSsUpO/f/XJYdl/wVjUJUQQmIqbrusf/LJJ+qivmvXLqlUqZIuQ13yMWPGyJAhLJdDCCGEEELs2XHmls5LZ08pb1fOIeuOXpPDl+/KsFXH5Y+2pdhdhJAYi9uC/IMPPpAMGTLIr7/+KlOmTNFlBQsWlMmTJ0ujRo2ioo2EEBIqw4cPt96biAcYXtmYfxDxWFFCiH/SbE4znU9/bbpbn7v3OFAOX7qj/5fKlkISxA2Q1ytkky9n75fDl+5GSVsJIcRvBTlo0qSJToQQQgghhITF7rO3JNgiEid2LCmWJYUuy5U2ic5PX78vgUHBEicgQpV4CSEkZgpysG3bNjl48KD+X6hQISldurQn20UIIS5By7iHoWWcEBIK7lrGHePHC2VKJgnjBej/uZ8JcpRBO3vzoeRMk5j9TgiJkbgtyM+dOydt2rTRuPEUKYxRzlu3bmk8+aRJkyRLlixR0U5CCCGEEOKD7DhjCPJS2VJal6VPFl8SxwuQ+0+C5PiVexTkhJAYi9v+Qe+88448ffpUreM3btzQCf8HBwfre4QQ8iJBKQmz9BnxRIeef176jBBCHMqemaXPXCU42CI7nlnIS2V/LshjxYoludMZVvLjV++xnwkhMRa3LeSrV6+WDRs2SP78+a3L8P/QoUOlatWqnm4fIYSEyahRo3Tes2dP9pQnGFXTmPc8wv4khNjRZn4bna9sudLlnjlx7Z7ceRRoTehmS640iWXPudty4up99jQhJMbitiBHrXFYyB0JCgqSTJkyeapdhBDiEnny5GFPeZI8ddifhBCnVM70rApDBOLH4aKeOUVCu/fMOHJayAkhMRm3Bfkvv/wiXbp0kT/++EPKlCljTfDWrVs3GTBgQFS0kRBCQqVx48bsHU/SeBj7kxDilO+qfOd2z+w4fcsaPw43dVvosk4IIREQ5G+99ZY8ePBAypcvL3HiGB8PDAzU/zt06KCTCeLLCSGEEEJIzGT7s4RupW3ixx0t5DcfPJUb959IqsTxXnj7CCHE5wT54MGDo6YlhBASAQ4fPqxz27wWJBIcXmjM89dnNxJC7Fh1dpXOa2St4VLP3H7wVI5dMRK2lbTJsG6SPXUigdHcYhE5cfWepEqcij0eQVDPfd6ei1K3UHrJlz4p+5EQfxbk7du3j5qWEEJIBJg7d67OKcg9xNxuxpyCnBDiwNcbv3ZLkO88a1jH4wXEliKZk4V4P0HcAMmaMpGcufFA48jL5KAgjwgrDl2WbhN3yd3HgTJgyWFpXCKzdK+TV7KnNmq7WyyWEOEChBAfFuSEEBKdqFKlireb4F9U+djbLSCERFPeKepeeVuz3BnEePw4AU7XyZ028TNBzkzr7gKhPWzVcRXh8DKIEzuWBAZbZObO8zJ39wVJkSiuPHwSJA+fBkmedEnkvWq5pVGJTBInwO2qx4SQKISCnBDi01SoUMHbTfAvKrzv7RYQQqIp7Qq2c2v9HWduhRo/bhtHvvLwVXVZJ+HzJDBYdpy5KeuOXpOVh6/I/gt3dHm5nKnk97YlZcOx6zJo2RE5ff2BXLv3xPq5I5fvySdTd8uQ5UelS6080rx0FlrNCYkmUJATQgghhBCPEhRskZ3PErohw3po5LKWPqOFPDy2nLwh3SftlAu3H9ktb18xu3zxaiGJGxBbGpfMLA2KZZR1x67J46dBkjBeHLWcw2qOCd4IvabtkVPX70uvegUifZ4JIZGHgpwQ4tOsWvUsyVAN12IaSXgd+pMxr/EZu4oQYsfwXcN1/kGJD8LtmSOX78r9J0H6f6kwLeRGnDOEIqy/8eLETHdqWL2XHrgs71bNJSkdss0HB1tk+OrjMnDpER3oQDh4sczJpWretFKzQLoQHggQ5jXzp7NbVjlPGulWO6/8tPCQzN97Uf5YeVwSxg2Qj2rlfSHHRwiJAkF+7NgxOX78uFSrVk0SJkzIhBGEEK+wbds2nVOQe6pD/zHmFOSEEAemHJnisiDf/ix+PHOKhJI+WYJQ1zNrkUNonrlxX/Kki3kZwu8+eirv/rtNXczhVfBfx/LWOO/bD5/KRxN2yNqj1/R18awpZGjrkpItdSK395M1VSL5rU1JiRsQS2btuiADlhxRC3rHKjk9fkyEkCgU5NevX5dWrVrJihUrNPbk6NGjkitXLunYsaOkTJlSfv31V3c3SQghEaZFixbsPU/SYiz7kxDilF+r/+qWxTe8+HGQOnE8SZ4wrgrPY1dipiD/fcUxa7z3phM35OdFh+TzBoXk5v0n8vrfm61x4p2q5lQ388h4EQTEjiUDWhSXx4HBsnDfJfl23gFB/vUOFOWEeA23v9E9evSQOHHiyJkzZyRRouejcxDpixYt8nT7CCEkTLJnz64T8RDZKxoTIYQ4UCp9KZ3cybBeKluKMNeDcSfXM7d1lD6LaZy8dl/+WX9S/y+cySgNN2rtSRm74ZS0GbVJxTgs2sPalVKR7gmXfljfh7QuKTXzp9XX38w7IAM1U7sl0tsmhLiP29/qJUuWyM8//yxZsmSxW543b145ffp0BJpACCGEEEL8hev3Hsup6w/0/9LZw68tjkzr/irIj16+Ky1HbJQfFx6Ue48DQ7z//fwD8jTIIjnTJJbpH1SS2gWM2O++c/bLoUt3VYCPfKOMvFI0o0fbhe2OeKO0NHi23d9WHJOvZu/XeHVCSDQX5Pfv37ezjJvcuHFD4seP76l2EUKIS0ycOFEn4iEmtjEmQghxoMuKLjq5Wu4sQdzYUiBjUpcF+Qk/y7QOi/NnM/bKllM35M/VJ6TOr6tlwd6LVkv06iNXZdnBK/r/Fw0KSoK4ATKwVQkV52b//dO+rCZuiwpQGx4x5W3LZ9PX4zadlq/m7IuSfRFCPBhDXrVqVfn333/l22+/tboaBQcHS//+/aVmzZrubo4QQiLF+fPn2YOe5Px29ichxCn7ru1zK368WJYUmvE7PEyXdbhv+xPz9ly0JrdLFC9ALt15JB+O3yFJ4seRR0+DJPCZNbpavrRS65noRjz92LfLyegNJ6VRicxSImvYLv+RBTHl3zcuovsdvuq4/LfpjJTNkUr3TQiJpoIcwrt27dqa2fjJkyfSu3dv2b9/v1rI169fHzWtJISQUOjatSv7xpN03cX+JIQ4ZUHTBS71jClCw0voZpI1peF5icRuyDieNEFcnz8DENwoMQZeK55J+rxSQBOoLdh7yc51HaXHvnq1oBq4TJBBvW/Dwi+srdh373r55eTV+7Jo/yXpM2OvFM6UXPI8y4BPCIlmgrxIkSJy5MgR+f333yVp0qRy7949adq0qXTu3FkyZvRsfAshhIRHvHj29VpJJInnfikdQkjMIGGchOGu8zQoWPacM1zWS2VzTZBnTvl8u+dvPZQCGXxfkP+97qQeS/w4saX3y/klY/KEMqxdadl3/rZcuftIEsWLo1ZzlIVLncT7IZ8Q5T83Lyb7L96WszceSufxO2RW58qSMF6At5tGiN8ToTrkyZMnl88//9zzrSGEEEIIIT7L4Ut35dHTYJcyrJvAXTppgjhy91GgnLsBQW5kG/dVILiHrTym/79TNadkeeYBAIpkTo4jlugIzsMfbUtJ8+Eb5fDlu9Lizw1SPEsKyZYqkVTKnUaKZome7SbE13E7qVuePHmkX79+Wn+cEEK8zcCBA3UinurQQsZECCEO1JlaR6ewuHDroVXcuWP5NUXruZtGdnZfBZni3/13u9x/EiRpk8aXD2rkEV8Ccf+fNyio/+87f0fGbz4jPy48JA1/XyeL9l30dvMI8UvcFuRwTZ8/f77kz59fypYtK0OGDJFLly5FTesIISQcUqZMqRPxEClzGhMhhDiQNWlWncLi8t3HOk+fzD037CzP3NbP3TQEva8RFGyRUWtOyCtD1squs7cEIeFfvlpIE7j5Gm9WzC6j3y4rH9XMo/Hv2VMbgyU9Ju9Wl3tCiGeJZTFrL7gJ4sjHjx+v5YZOnjypGdZff/11efPNNyU6cefOHXWxv337tiRL5tsuUIQQQggh0ZmBSw5rTeuqedPIuI7lXf7c13P3y+j1p+Tlwhm0PravifGOY7fKqsNX9XWO1InklxbFNVu5P3DrwRNpMmyDZsHPkCyBzPmosqRLlsDbzSIk2uOqDnXbQm6SL18++frrr1WYr127Vq5evSpvv/12RDdHCCGEEEJ8nMt3DAs53LXdweqyfsv3XNYHLT1iFeMdq+SUhd2q+Y0YBykSxZO/25fRMASUbuv07zbNIk8I8QwRFuRgy5Yt0r17d2nSpIkK8xYtWnioWYQQ4hoImWHYjAe5tM+YCCHEgcM3DusUXkIzkN5NCyqyjfuiy/qKQ5fl92cJ3ODiDTd1f8xMnittEhnerpTEiR1Ldp+7LUOWM5cUIV4T5BDeffv2VQt55cqV5eDBg/Lzzz/L5cuXZdKkSR5rGCGEuMJ///2nE/EQ/zU1JkIIceD9Ze/r5IqFPJ3bFnJDkN968NSuTnd0BgnoEFcNKuVOLT3q5hN/plKeNNZj/GvtCU1g5ykQQTt39wXZeuqGx7ZJiK/gdqaJAgUKaDI3JHdr3bq1pE+fPmpaRgghLlC0aFH2kycpSk8nQohzXsn5Srhdc8Wa1M09C3lWm9Jg528+lPwZkkbr04B666jVffvhUx18GNK6pATEjiX+TqequWT69nNy4tp96Tdnv/zboZzWMI+sGP967gEZs+GUvu75Uj7pXDNPpLdLiN8K8sOHD0vevHmjpjWEEOIm9erVY595knrfsz8JIU7pVbZXuCL1+v2IWciTJYwjSePHkbuPA9XyHN0F+aQtZ9R1GyL897al3I6Z91XixYkt/V4rLG/+s0XWHr0mi/dfkpeLZIyUGEdZNVOMgwFLjsjhy/fkl+bFJEFc/3P/JyTSLusU44QQQgghxJFr9x6LWbvHXQs5rKGZfaT02Z1HT2XQMiOG+vXy2aRcTv9J4OYK1fKllfpFMuj/3847KA+fBEVYjA9YclhGrjmhr1+vkE1LrgG4r7cauUnu+0j4AiFRLshTpUol165d0/9R7xevQ5vcoV+/fnoDtp3gEm/y6NEjdY1PnTq1JEmSRJo1a6ax6oQQYrJr1y6diIfYNcGYCCHEgdnHZusUGleexY+DiFiMrZnWb0bvTOvDVx2XG/efqEW/a+2Y6TX6BZLXxQ2Q87ceyofjt1uT+bnK5hPXpe2ozfLHyuP6unXZrPLNa0Xkm0ZF5NvGRdTzYPfZW/L9goNRdASE+JjL+qBBgyRp0qTW/z0Z01G4cGFZtmzZ8wbFed6kHj16yPz582Xq1Klaw+2jjz6Spk2byvr16z22f0KIb2PeP0qUKOHtpvgHy/oZ8xJtvd0SQkg0Y/COwTpvlKeR0/cv3zFEGcpjRcTVOIsPWMgxWPD3upP6f+daeSR1kpjhqu4sK/4nL+WT7+YflJWHr0q9QWtUTDcsninUzwQHW2TtsWsyYtVx2XjiunV5yzJZ5IcmRSX2sxj8NypkV+v5V7P3y4TNZ6RuofRSM3+6F3JchERbQd6+fXvr/2+99ZZnGxAnjmTIYLi92IIC6n///bdMmDBBatWqpctGjx4tBQsWlE2bNkmFChU82g5CfB3E7p28dl/ypksSoxKh1K1b19tN8C/qfuvtFhBCoikfl/7YxYRuEROpviDIf1l8WJ4EBqsgfatSDonJvFM1l56zz2fuk+v3n0iXiTtl26kb8nWjInbrwe18+o5zGid+4up96/KKuVJLtzp5pUKu1CG2DVG+9MBljVPvPW2PLOleTVImjvdCjouQaB9DHhAQIFeuXAmx/Pr16/qeuxw9elQyZcokuXLlknbt2smZM2d0+fbt2+Xp06dSp04d67pwZ8+WLZts3Lgx1O09fvxY7ty5YzcR8iLAD7S3SrWcuf5AGv2+Xl4atEYa/7FeNhw3QkycifauE3fKW6O3yKOnEYv5im4UL15cJ+KpDm1lTIQQ4kDD3A11Co0rzyzk6ZK6Fz/uKMjhBh0d2XPulszedUH/7/1yfiYcE9GEbkt6VLPGlI/deFoW7r1o7TNkocdzCazdphhHDPrEThVk4rsVnIpxAMNC/+bFJFmCOHL17mP5YtY+tZoT4o+4LchD+zJACMeL597IVfny5WXMmDGyaNEiGT58uJw8eVKqVq0qd+/elUuXLun2UqRIYfcZlFnDe6Hx448/qnu7OWXNmtWtNpHoDdydID7/3XhK3h69RUp+s0RGrDbij7wtxhv9sV6K9lssjX5fJwOXHpG9526/kH2vPHRFXh26Vg5cNAafkPUVcVnt/9kiJxxqhGJkf87uC7Lq8FWZ8+yhghBCCPEEpoU8XYQt5EYMOeKzo2Myr58XHdJ58SzJpWGx0F2zYxpw2x/WrpTUKWiUQv7fzL06OBMYFKxW86NX7ml2dngULP+kupZKq5jbuRC3JWPyhBpPDubvvSi1fl0tX8/dL2uPXtXnQUJiXNmz3377zTpi9ddff2mSNZOgoCBZs2aNXUI2V6hfv771/2LFiqlAz549u0yZMkUSJjRGSd2lT58+8vHHz12qYCGnKPdN8GMM4YiSGhCbtx48kZsPnkqQw00YIrNq3jRSOFNyr7V1yrazctBGEGP6bflR6VQ1p/zvlYJR4kKOH7rfVhyToSuOalZbuAh++nIBmbb9nGw4fl1WH7kqTYZtkH/eKiOls6eSZQcuWzOZgvGbT0vLsr4/YLVw4cIQ9xMSmQ791JjX/5ndSAix46ctP+n8s3KfhRlDHlkLuWklz5c++pQ+W3f0mqw/ZsQ9f1q/gDXemRjgOeenZkWl3qCb6r7+6fQ9kiNNYllz5Kq+P6hlCWlQzP3yaK8VzyQbj1+XSVvPalgeptHrT8m71XLp8xUhMUqQI5mbaSEfMWKEnXs6LNk5cuTQ5ZEB1vB8+fLJsWPHNC70yZMncuvWLTsrObKsO4s5N4kfP75OxHeBW/WXs/bJjJ3n1fLsDIhPJPjYceamHLl8T/43Y6/M+LCyZuV80cD1+/cVx/T/BkUzSvbUiWT5wSty+PJdGbX2pLprIVlJnAC3HVKs/bHl5A1JkSiuFMqYTH/0zt54IN0n75Ltp2/qOuVzprLWQW1SMrOsOXpNPp22Ry7deSTt/tosX75aSPovOqzr5k+fVNuGQYN9529LkczGQMaifZfkhwUHpXnpLPJRzTx2DxuwVjx4Eqgxc9EtPn3//v06pyD3VIfONOYU5IQQBxafWhymII9sDDmSwSWJH0fDv5A8LboIcjz7mtZxGAAq5U7j7SZFS9IkiS8/Ni0q747broneBJOIdK+TN0JiHOCZA9tsXymHGmkW7L0oe8/flqnbzkqvevklbgSfrQjxSUEOd3JQs2ZNmTFjhpY/8zT37t2T48ePyxtvvCGlS5eWuHHjyvLly7XcGTh8+LDGmFesWNHj+ybRh383ntaRUBA/TmyNNaqWN42KzZSJ4uk8Z5rEepPedfaWNBm2XsXluI2n5K3KOV94e5EBFMIXbf2qYSGtvdrzpfzy7fwDOoo7Zds5FeVIXrLn/G05dPGuHtOnL+e3ilv82GM0ecWhK9K0VBZ5u3IOddVadfiKZjA9dsVwPc+UPIFUypNGFu+7JHcfBwo+/n713PJJ3XxWwY9tVs+XVqZ/WEnd1vFZJFwB6Lv/3ikvb4/ZIvvO35Hxm8/oDx1cy3pP2y13HgWquz36dVCrEtquIcuPyriNpyUw2CIZkydQ8V+7YHp5tVjGaCHO33zzTW83wb94c463W0AIiab89dJfYb5/+VnZs4hayLUWeYqEOmgcnRK7Ldx3SUUg6F3PPW/QmMZLhTNo1nQ8+5iGiq61IlcaDtdFwYzJdGpRJouU/2G5ekzCa6FmAWZfJzFIkJusXLnSYzvv2bOnNGzYUN3UL1y4IH379lXLe5s2bTT+u2PHjup+jvrmyZIlky5duqgYZ4Z1/+X6vccyeNkR/b9Nuaxq2U0UL/TLtETWFPJmheyaRASu6/WKZFAhG1Vg1B7lOgplSqYJTB4+DZJhq45ZM4JCjANYl796tZAOIEDgLt5/WScTuOBnSBbfOoAAV3Lzxwv/j15/UgpkSGZ9AIDuhVv6hduP1CUdQBwPbFki1DgsPNRMe7+idBy7TS3pMHgPaV1CRXm78tmlz4y9MmfXefm8QUHpN3e/inHUFMUxYWCgwW9r5e6jQB1MMLl4+5HM2nVBp1PX7kuXaFB/NV06/hh7tkP5sEkIcU7uFLnDDKO6fj9yFnLTbT06CXIc14DFhocZrLxFs3gvPM5X+KphYT1/KH33S4tiHnXvhxW+Sp40GpY3e9d5CnISMwU5rNXlypWTTz99Fmf4jP79+8vWrVu1ZrirnDt3TsU3MrSnTZtWqlSpoiXN8L/pJh87dmzdJ5LG1atXT4YNG+Zuk4kP8evSIyoCUyeOJ5/VLximGDfpWS+/il1Yqd/4e4vUyJdWfzDL50wtGZJHbJQ+NAYuOSL/rDe8RYpnTSH50yeRa/eeSKJ4AfJ+jdwhRnS71s4rKRPFlR8XHtK2FMucXEd18UPy7fyDUiBjMhXapiscfmSOX72nwtcU4zXyp5UvGhSSOLFjyfJDV9RqniFZAhXSKRKFnUgR749/p7y2uUCGpFY3O8RkfT//oA4wfDx5lyw5YAwWDGhRXIItFi0xYj4MwVW+e+28apmH6zxi+lGGBOcqf4akOhpOCCEkZoPfQjPvb0Qt5HaZ1qOJIEe5rhPX7mtIHLzfSPgg7GBCp6grT4xnGDxH4dnl4ZMgSRjP/SpPhEQnYlncrCEAsbxixQopWrSo3fK9e/dqiTLEeEcnkNQN1nbUNYeVnURfDly4o9nCkbMNbtRtymVz+bMQie+N2263LF5AbPm+SRFpUSarx5LMVfhhubqKO9K5Zm7p5aIbG2LOW/65Ufacu60DDxDu1+49Vmv/5PcqSCyJJfP2XNAfm8YlMkfZ6O/nM/eqy7oJsqOOerO0tufQpTvy88JDGr/3YY08kjxRXLuYdrjCI3Fc4ngBMrNzZa/G+f3zzz8679Chg9fa4Ff887Ix77DI2y0hhEQz2i9sr/Ox9cc6LQn22u/r9f9D374c4ZJgo9ackO8XHNRM5rM/qiLeBpVTEBbXqkxW+bl5MW83h4jI3UdPpcx3y+RxYLAMbVNSGhZnxnsSPXFVh8aOSJy3s/JmiPdmzW8SUTAu9M28/SrGkbispZsiul7hDDL1/YoqjBGfDavuk6Bg6TVtj3w774C6nDmCxGhDlx+1ZgC1ZemBy/pQ8Djwea1uJJmDGIc1HFbnCrlS6fJUieNJp6q5XG4rHlJGvF5axTgykUKMw4r+R7tSEj9OgJYGQRz5kNYlo9QVC27rtqPZ3zYubI0Jh7v86LfLSZ9XCtqJcYAEKn+0LSVZUyWU+0+CpNO/2zQDvrfAfYf3Hk926HljIoQQBy4/uKxTWPHjSMwWUTFuayGPDi7ryOgNMQ5alfP9qiT+QtIEca0l1lDKlZAY57IOy/jkyZPlq6++sls+adIkKVSokCfbRmIIcDf6bv4B2XTihr7u27BQhLKll82RSifTmv3xlF3qyv73upNqfa9fNINkS5VILeewDC/cd1EHAECL0lnky4aFJCjIIl/M3ifz91zU5XAdR6I2DBj8u+GULmtaKrNUzoMsq6k1MVqqJPHCdR13JFOKhCrAkQEdLuIQ34j5fpEgDh6J5jaeuC59XingVux9ysTxZNSbZaTpsA1y+voDrTM6+q2yEc4kHxm6d+/+wvfp13Tf6+0WEEKiKYuahe45c+WuWfIscpVuMj8T5NefVfdwJXQtqpi10xicRPWUklmfV/wh3gdWcdQmRxjf7QdPQxgPCPEl3L7Lffnll9K0aVPNhl6rVi1dhkzoEydOdCt+nBCw++wt6TF5l8ZnAWTmLJ/LeZIyd0gcP44Mb1daM4RjgujE5EjSBHE0Zn3q9nOy/tg1eRpskavPyrYAxF4jhhvx20efZTpvXzGHzmFNjkxylwq5UsvSHtU0e7m3XL7/fLO0egpEpIY7rOgDWxaX9//boTHliJNHEj5CCCExD9NCbiY3jSgYODc5cfW+tTTniwYD8bN2GYK8UYnM0aKqCHkOns3MZzgYWFq7EeZIiM8LcmRFnzVrlvzwww8ybdo0SZgwoRQrVkyWLVsm1atXj5pWEr8BP3AQthBw645e1TkEKdy0+9QvYBW7ngBZPXvUzSfFsyaXiVvOyunr9+XMjQfy6GmwlM6eUjpVzakuTxDj3807oBnMQbIEceTrRoVlytZzKuI/mbpb8qZLou9VzpNa8npQPOdKa2zXWyRLEDdCYtzk5SIZpVvtvDroAU8ElCRBHfMXCRI+gvjxI2eVIWaH3jXm8aNH/V9CSPTh/lNj8Dxx3MQh3rvqIQs5PM7gtg6X9d3nbnlNkKP8JzzAQOMSjFGObiAs4mWEK24/J+M2nZZXi2fS8DtCfJEIXbkNGjTQyZF9+/ZJkSJFPNEu4pAELDLxWN7g8KW7WvbE1pUbcdwfTdgpi/ZfslsXMeODW5eIMitxrQLpdTIHBBD3bHvTRvI4ZDf/YcFBdZVH9nK4byNLe/0ha9ViblrN3/TggIG/AEGOJHAID/jfjL06uFK3YPoXlvV06NCh1jKKxBMdWtqY9zTKDxJCiMmrM1/V+cqWK0OvQR5JCzkoniWFCvK9iN8u7113dSSX8/bgOXFO63JZVZDvv3BHWo7YKKPfLhtpDw1CvEGkAz7v3r0rI0eO1FJoxYsX90yriFWIfz13vxTuu1g++G+7xlp7E4hZJDr7ctY+uXzHGAkPLeP5y0PWSI0Bq4wf02d8N/+gVYwjIRiE8PB2pWTWC8zSDZczZyOoWVMlkuGvl5bf25ayxlIjzvuHJs+rCSDG20wiQuw9EX5tWULyp0+qifS6TtwpJb5ZIm+N3iLLD0Z91YUsWbLoRDzVoWWNiRBCHCietrhOURlDDsxwMDOh2osG1UTmPcslA3d1Ej0pnT2VDGldQnMDHbh4R5r8sV4NQoT4GhH27VizZo389ddfMmPGDMmUKZPGlf/xxx+ebV0Mj61GUrLjVw33sIX7LsnF25vk7/ZlJHWSF++aGxRs0TJZk7ae1dezd53XeGG4J9vGVWHQ4Ju5B7QW6a0HT6XtX5tkzNvl9EY55llStO518kr3OvnEF2hQLKNsOJ5Nk8B1rpknQsnmYgIY5Pj7rTLSd/Z+DUNAKZJVh69q6bbf25TSfowqWrduHWXbjpG0Hu/tFhBCoimDaw6O8hhyUOyZID9y+a5X6kyvO3pNk8rhN58ltaI3GDDBNffuv9s09LDVyI2y7OPqksYLz8qEvBBBfunSJRkzZoz8/fffWmaoZcuWGr+JmHJmWPccU7edlc9m7FURDPdfxC5N33Fe45maDd8g/V4rbHVhz5kmsVs/frC6g/Bc4GEBR3kvlJbASDESr5mjxVh+51GglhSbu+eiDGhRTNIlNdowfNUxOX/roSSIG1tSJ46v/7/x92YVaOC14pnUxdmX+K5xEW2zJ9zw/JksKRPJ32+V1Qz3645dkz9XH5cdZ4ykfSgNVzF35JP1EUIIiX4gJA0lPEG6ZB6wkGdOLhjrx3PQgYu31RL6IjGTuaGiSloPWPxJ1IIkuTM+rCSt/tykAym/LT8q3zRiCC3xQ0GOZG6wiiN2fPDgwfLyyy9LQECAjBgxImpbGMOAEO43Z7/+CBXOlEwGtTJiq+sXzSidx++QU9cfyFujt1rXR/bvH5oWdalu94bj16TLhJ3y4EmQvFI0o2Y0L5czldXCfeP+E7V8T3sWjwPwQ5Q4XoDuF3StlUc6VMkp3847KNN3nNMa3o1/Xy9/tS+rVtIRa07oep1r5JGmpbNI21GbrElRSmRNIf2bF/O5TKVoL8W4exnuURceAhwxXYcu3dWR6ynvV9Skb57m1CnD8yJHDsb3e6ZD1xnzHFU8sz1CiN+w9ZLx/FE2g31YC0QQPONA+mcD9JEBxoBcaRKrl+Dusy9WkOP5a+WhK/p/wyj07iKeJU+6pPLxS/nk85n7ZMLmM/JWpRyM/Sf+J8gXLlwoXbt2lQ8++EDy5vUtC6cv8eOCg5p0DAnRJr9X0RrvXDN/Opn8bkXpMWWXnHkmcIMsFs1Q3nvaHjl/86G6gjsTu1pDe+Np+WbeAf2hARDTmFImiiuxY8XS2F9YNs263Caa0OzZ/5+/UlA6Vcul///asri8UjSDdJ+8S12Emo/YILnSJpYngcFasgTrwQo/5b2K8tGEHbp85JulfS45HYlcBvexHcpprXJ4Srz+12YdzGlVNqtHXclQ7QEwqZunOrSDMWdSN0KIA73X9Haa1M02r4wnLORmYjcI8r3nX2wc+YELd/7f3n2ARXF1fQA/9CYggoIKWLBgwa7Ye9cYTYyxRGNJLNFEk5hiejfxzafGqImxxhJbLIm99967ooCiAiK99/2ec5bdAC4Kuji7y//3POMMu7O715ndmTlz7z1XWgGytjXKPtfPhmfzahMvGfGFh8ubtv0G/T40J0kpgKkE5IcPH5am6o0bN6ZatWrR0KFD0XdTz04GR9PG86Gy/EnPWo8kH+MkJ9wvRiM5PVMSaO2+FiHDTvGQXi838qRKrvbk4WwrQToPMbbtUhit12QL9SpNA5t60Yaz9+nk7WiKSc7I8xml7a3oxfoVqF8jT6l95/HBQ6KSqJG3C7Ws5pZn3U613GnDW61o1J+npBb88n11rfoXvWtrA29uTr92bEt9byowErz/l45qRv1/Oyo1KP/bcYNm7g6g3vUq0Jcv1M6Thf9pNW2KBGR61fRN/b4fAJiMgTV15+yIyOk/zsOG6uvGO/cj52sXHvrseToSGClzn7JF6xIIyrO0MKePu/vS6GVnJInwmTvRz727A8DTMFNx9WkRJCUl0erVq2nRokV08uRJysrKounTp9PIkSPJ0dHwxq3lvu7Ozs4UFxdHTk76by6rL1xz3fvXw3QtLJ6aVS5Dq8c0L1TTbn4dN3HnMRif5KWGFaV5u+ZkGRyZJJ/HSUs4QyX3DW/gXZpsLIt2Mo1JSqexy8/QieBoyUI+f1hjo2uWDsWLa0+WHrtNq0/dpcjEdHkM3xUAANOw4sQdaSpcvVwp2pWr4uBZnLkTI3lz2MWvukqrq+dh2KKT0h1vWItK6IdshDisGTDvGJ26HSPD6jb0Lk3nQmKlpd6PL/lJF1AAQ4tDixyQ53bjxg2pNV+2bBnFxsZSly5d6N9//yVDYiwB+bJjt+nzf64QJ/He/HYbql2h8GXVNEnnoJybs3Pzcw2uZfcpV0qyob/m711sgTInfrt4L07uaFtZPPNoemCiuOvCXyfu0Febrsrf/+tfj14pRP4DAAAwXNzyaebum9TSx5X+erO5Xt6Tk9DW/XKHdM376w3/R1rpFdc5qv7XOyklI4t+f60Rda+L4M0YnQ2Jke5y+XE3zb3vtycXh2dvnQegzzj0qYc9YzVr1qRp06bR1KlTadOmTVJrDkXHydR+3hkgy0P8KxUpGGccZL/esrJMXGMeFpdC4XGpMo52eWfb51JbzUF440ouxf45YNx41IDhrarIzRtuivj1pquS/I0ztD+tY8eOybxFixZ6LGkJdmyuet7iLaVLAgAGZtnVZTIfWnvoI/lmmD4zknNrPk5qy8Om8njkzyMg59FsOBjnyybO3A3GibtZjm5blbZcDJNrak4q/MfBIOmmOW3HDZr6kp/SRQTIQy9VmZxtvW/fvgZXO24sLMzMqHe98uRWypre7/ps43Nz83MObppULiMBOZqOgyH6sk8duVmUmJZJk9deoOz82QSL4MiRIzKBnhyZqZ4AAPJZdHmRTPlpA3I9j/1c30s9HvnF59SPnEejYTzKjT5ynIByOBfTkY870vxhTWh8h2r0UXdfeXzVqRA6FxKDXQMGBW2LDYCzvRV938+P9k1ujxMAlAjOdlb0v/71Zfl4UDQtOaoeuuxp9OnTRybQkz6z1RMAQD5ft/xapvw0Y5Dre8zuep6lZc6tqp6Ho7eiZN7Kp/hr4+H54oTGnNiYO+p+tvGydtQhAEOAgNyA8LibACVF6+pukjSH/d/OG9LNQiMhNYNemnuEXvj1sCQN1IUfX30qhH45nUjXkh2eW7lNXo2u6gkAIJ+2nm1lyu9hTkCuzyEtmV9FdQ05J+SKyvmM4sIj15y7q6455a5UYFrMzc3o+751JVfTldB4Wl6IZMgAzwsCcgBQzIfdfcndyYaS0rPouy1XtUkK+e712ZBYGX/2nVXn8tzJvnQvjl5fdJKafr+bPlp3SfqITVx1nhYdDs7z3hzUR+QaGxcAAPSPj9nF0Yec1fRwJBtL9aVqcQ9/xlm5M7JUMuRrsyoYKssU1a3oTEObqysC5uy7JQmJAQwBAnIAUAyPAvBZr9qyvPliGB25FUl/n7lH/5wP1a5z6GYkzdilTnq47VIYvTLvKB0IeCiZdx1tLamXYwi1sQqibzZflRMsXxhO3XqN/H/YQ62n7ZNsq08jKS2TLt+Pk4vNEmX9aPUEAJDPlENTZMqNb6imZmQXS0DOCWPr5zRbPxEU/Vz6j/MwWfbWz5TzGAzYWx2qSb6liIQ02ns9QuniAAgccQBAUZzQcOXJEDoaGEVT1l/S1rT0qV+BPF3saO7+QJq97xaFxqZIZnbmU9ZBErZws/dZM2dQfHYGHcog+t+OG/TL7pt5hv7jsXE3TWhFlkUYji84Mklq4UOik6lFVVf6qk8dqakpEYL2K10CADBQx8OOP/KY5phdHE3WWctqrnTydjQdvqUOmIu7/3hL9B83ae5OttS5VjnaceUB/XUihLrV8SBDFZucLqMN8ASmDQE5ACiKRwL45sW61OOXgxIAM+8y9vR9v7pSS8HN1rmWXBOM8zi3vw1pLMkQ2dgxY6TZWdy2IPr3QqgE43xROKCJJ807GETXwuLpz2N3aFTrKoUqz4W7sTRyySmKyum7fiwoinrOOiTN3F6oX0ECc67ZN1ljDipdAgAwUGt6rykwIOe+uWWKYXzn1tXcZIxz7vfLw8QWx2dwS6rLoXHacwyYtkHNvCUgP3jzId2NTiavMuqhVwMeJND9mBRqX7OsXkcp4t/IB39foM613Om1nCbzGpwb4XJovIy4ZGlhRvEpGVJBcTDgIQVFJsk6fE1TsbQtVSvnKC04eKrp7likigYwbCZ8VQkAxqJauVL0Rpuq9Nv+QOm/9+ughtokh78MbCjJ3Tipz6tNvOi7fnWlGaOGo6O65nrGqw2okXdpsrI0p5cbecod5bTMbFp4OJim77xBvfzKk4ezLcWnZtDRW5HUoqqbNqjX4Kbw45afoeT0LDkBftitprz+xoMEyQSvyQbPNwzebFtV2xfNpDgabm0BACirrH3ZAjOsu5aykabA+saZsR2sLaRp/LHAKOpVr7xe3z8lPYsmr7kg2bfreTrLsLFg2tpWLyst8O7FpNDqU3dpcreaclNm4B/HKT0zm8a0q0ofd/fVW1C++Egw7b/xUK4xapV3pMaVymiDcb6+Cc2V1FYX/o3xdOFeHK07e08e46FjZw9uRI0rudDzdiU0jq6FJVDfBhVwU0BPEJADgEGY2Kl6Tn9BZ7kA0+DakG2T2lDwwyS5WCroBMkXgsNb5a0Fn9S5Om26ECp9xThRXGVXe1p16q6Mf17DvRStG9dSG/ifuRNNby49LSdjXm/pSH/ydrWnlxpVpGXH79CfR2/T7Sh1DT7X5H++8TKVtrOSWnMAgJJKU0NeHM3VGZ8X/Ku6Sn9fbrau74B82o7rUhNpbWlO0wfUL5abCmB4Gde5lpy7ua0+fZf6N/ak0TnnfzbvQBDZWlrQu11qPPNncR6aTRfVeXH4ps/7ay7Q1oltyMbSgiatPi/BOH/l+PuXmaWSsjWp5EJta5SV1hqc1DY0NpXuxybT5fvxcuOAbySExaXSoPnHadrL9ahvw4pFLldmVrbcIOAugzysYLsaZWlsex/yKVuqwNdcDY2nmbsDaOfVB/L3g/hUGeMdnp2ZysQzFsXHx5OzszPFxcWRk5OT0sUBAD2bM2eOzMePH6/zeQ7I3155Tudz3CxtwbAmcmLrO+eINFPnZmAr3vTXeXHJid64Sdv0XQHSjN7Wypz+HttSMreajDn+6vn4E0qXBAAMTN+NfWW+se9G7WM/77gheT44gFg6slmxfC63VPp281VpnXTwww56TeQ2eL76WPdZr1rSUgtKhoiEVGo5da8kiHW2s6K4lAxyK2UtN3949Bb2UXdfGtfe55k+51xIDPWbe1SWOejmoJ+HfC1tb02z9tyUx+cPa0JdarsXKc/N2GVnpPUeG9vOh/o2rECVXR2e2N+cWxuuOXWX1py+K9c+uXF9R4+6HtTCx00qHHi7cIUGJ7jl6fSdvElyq7o50J732+m1eX9JjUNRQw4ARs3CwuKJSeO4iRc3F6tY2o5Gtq4izR8/Xn9JHvv8nyt0+na0BOMchC8a0bTAmh4HG0tq6O0izcT6zT1CQQ+TpFb93wmt9Z5dWDEW+u+fCQCmwVrH8UHTZL1sMdWQa/qRa1on5e7z+yy4P/oHay/KcrPKZWhEvhZWYNrKOXJyN3fafiVcgnEOlucNbUINvEpLf27OSfPT9uvSzW1y15qFajnBdZw8dB6/lwa/D+MWfn0bVJQRYZYeuyPBryaYLkowzqq4OdDf41rIkK/ccuT3A4EyMb7OeblRRelWp2kByLXhvB63ENx/I4I0I8nyf6mjbznyr+JKq06FUODDJNp6KVymgtSp4ESvNPakrzZdlZYlnOenXs5ICPD0UEMOACYvLTOLroclyIlEkwSFa7k1d6cZj3W7ekwLORkXRtDDRHpxzhFKSM2UrO8DmnhRp1rusoy7xQBQUoxacor2XI+QfrdTetQqls/gQKfp93sk+P/xJT8a2Mz7md4vPC6VXlt4gm5FJJK9tQVtm9iGKrk66K28YBwO3XxIQxeelOVZgxrK6C6ME8W+s/IcbbusDkzbVHeTfDaPSyiYna2iCSvPSuC78PWm1KqamzQ3bz51j3Tr4BYYI1tVocELjtPxnCH8eLz7v97wf+p+2Pz+PCzs8hN3KDY5I89zXNa32vvIzQauDX8Q/99oCBWcbenVpt40oKknlXe205Z/59VwCdr598HvF5uSLrXkdSo4U90KTpJfgbcFX+P0mnVIEi1ywtzPe6uHr4WnryEvMQH5t99+S7a2tnmeq1atGvXtq25+debMGdq3b5/O9xgwYAB5e6sP/gsWLKDY2NhH1nFzc6Phw4fLcmBgIG3YsEHne3Xt2pXq1asny3///Tfdvq1OEpWbpaUlTZo0SZajoqJo8eLFOt+rWbNm1LZtW1nevXs3nT9/Xud6Y8eOpVKlSlFWVhbNmDFD5zo1atSgPn36yPLp06dp/37dQx8NHDiQPD09ZfmPP/6Q7ZtfuXLlaNiwYbJ869Yt2rjxv6ZtuXXv3p3q1q0ry2vWrKGQkJBH1rG2tqZ33nlHliMjI2nJkiU638vf35/atGkjyzt37qSLF9V3vfN76623yN7enjIzM2nmzJk61/H19aXevXvL8smTJ+ngQd1ZpwcNGkQVK6r77fz++++UmJj4yDru7u40dOhQWQ4ICKB///1X53v16NGD6tSpI8urVq2ie/fUSTty4+/vhAkTZDkiIoKWLl2q871atGhBrVq1kuUdO3bQpUuXdK7HTbzt7OwoPT2dZs2apXOdWrVqUa9evWT5+PHjdPjwYZ3rDRkyhMqXV/fr++233ygpSZ0ZNDd+ntdjN27coE2bNul8L/48/ly2cuVKun9fnV09Ny63pol6eHg4LV++XOd78Xbg7cG2bdtGV65cyfM8ZzNNzcym9Wl+9MvgptS5Zhn69ddfdb4X7x/eT+zYsWN05MgRaXoWm5L3JHjR1o98vD2pTkUnSjq3lcyy1Nnac+PvDX9/2LVr12jLli06P/OFF16gmjVryvKKFSsoLEzdjC43BwcHGjdunCzz87yeLq1bt6bmzZvLMn8ef64u/Hvj311KSoq2O0B+fn5+1K1bN1nm7cDbQxc+DvDxgM2ePZtSUx9NXMPHEz6uMN4/vJ904eMTH6fYsmXL6MEDdR+23Pg4x8c7xt8b/v7owsdNPn6yzZs30/Xr13Wux8dhPh4nJyfT3Llzda7Dx3M+rrNDhw7RiRO6m/rz+YHPE4x/b/y7y4/PM3y+YZcvX6bt27frfC8+b/H5i/FxgI8H+fGJf/Ro9XjyfDzh44ou7du3pyZNmsgyH5/4OKXLu+++K61R+DjHxztdGjRoQJ07d5ZlPm7y8VOXESNGkKurOpM1H4f5eJxf5cqVqX///rLMx3M+ruvSr18/8vFRNynl8wOfJ/IrXbo0vfHGG7LM5xk+3+jSoUMHaty4sSzzeYvPX7pMnjxZ5nz+4/OgLg0bNqROnTrJMp9P+byqy6hRo8jFRZ2Uic/PfJ7Or0qVKvTyyy/L8oULF2jXrl0634vX4XUZXzfw9UN+/Fn8mYyvP/g6RBcuO/8fGF/P8HVNfnxR/v7771Of2Yfp1r0IGuh0U4Lb/Hib8rZlfJ3F11u6vPnmm3K9xv7v//5PgvD8x+ug9FJUulYraaV07tw52rNnj8734u8Of4fYwoULKSYmJk8Qw8FGTLYN7VfVpt9fa0yVrJNo3bp1Ot+rS5cuVL9+fVnmdYKDgx9Zh38b/Bth/Fn8mbrwb41/c4zLzv8HXfi3q7l4//nnn3Wug2tY/VzDpmRkkbmZmdyUz30Ny9+TaWv3U8xVdXNzrjUvZWsptd9mOq5hb9wKpoS0zLwjDphb0tyHNaQ2fNvoBrR53Up535jkdDIjM3JxsJLP1sc1bLZKJe+tcq5If4W5Sa6cmhYRVN9SXUPP+P9oZ2Uh/4dnvYbl5Lf8Gfx/HdK/L/nVxTWsrmtYPnZ+/vnnTwzIkS8fAIxaQkICZWf/N+54UXBzLm6+/surDZ4qURCf1FzsrcjeykJO1ozvQm+5FEbTtt+gezHJctIyKnF3iWIfvTkGAJBonihTbpG5hj0rTppmwJxpnWvznoYmGMpSqcjCjCR5Z/ua6puGUDJxgKoJxnPjJuqvNPaSGmL+avN3hmubOTN6YmqmJDTT4JZyHJxq8Ncz92PcJcItp1sbv6+rg40E7ByM6wu/FydA5KbxnGeBa66tLMzk2oSvc9wcrOX/krs5/bOwzXkf/r/ezOnLDk+vxNSQI6kbgGnS1B5oaq2UwofSmxGJdOp2tGRCPRkcJf2xuG/54Y86SEZVo/BzTlbZybprSgGg5OqwJqeme8A+7XGvxmfbpN8sN71tmdPXuzhwMqpWP+6V5a3vtKHaFYqeqJczaXOGaA6GOAGdSSXkhGLDXdR+3HZdmqNzEjhNYD24mbckfRux+JQkWOMua2Pa+dCHf1/UrsM3gb7rW/eR8cefF/6NFlc3uoF/HJPm99yn/H+v1KeE1AxacuQ2OdlZUQ8/D+mnX9LFI6kbAJQE1atXJ0PAJ7wa7o4yaTK4tv5xn/Qd23QhTIZVMQrV1c2vAQDya+up7ianwTWGHIyz4k5sycmqOJkVZ5j+atMVGuLvLQmpNImrnuRaWLx2uKafXq6HYBwKrWrZUvTHsCaSw2Djufv014kQSWjGQ6KuOHFHaom5Npr7mfNNnuOBUbT+3H0Jxi3Nzainn36H6iuK4sxpw0nqOCDffjmc+jSoQFPWX5Ih2Rj/Rv2rlKHB/pW0ffM1DgY8pJ933pBjB7essbQwp86+5Wh0u6p5Ki/4+MJBvqfLsydxNHSoIQcAKCYfrL1Aa8/cI18PR0kaxCdG7nfO2VAruzk8cpICADAm3FS1ywx1npXzX3SRoZyK09St12jewSDt39YW5lS1rANVKG1HFUrbUtvqZalrHQ+drx2/4qx0J6pd3om2vNMayTfhqXHWck5+xgnVeIQW9klPXxrdVp3PgoPIHr8ckuCUh1ddMqJ4hgNUWlxyBjX9fjelZ/3XbZDzSHA3AM12Yd/2rUtDc1oISELc2Ue0/e1zq1auFP30sh+5O9nS/INBso3TMrOpkXdpGt6qigzJxs3yjQmSuhVxQwAA6Nv18HjqPvOQLK/g5pw+rvTemgu04dx9uSu8Y1Jbqp5To14YfLf9yK1I+ud8KDnaWtInPWvl6Q+28mQI/XEwSIZoeZo+8QAATzOON9cOBnzXo9iDXA6EeJiqbZfCpfkwJ+TKjy/8v3ihdp4L91sR6hsH3EnztyGNqIeCNZZgOjjw1gxhNratD5nnSqQQ8CCBFhwKkiCdA01TpekGwhpXcqHpA+pLaxauOZ93MJAO3YyUpvsLX29CTSuXob5zjkj3Pl5nbLuq0rrgbnQy/XnsttSY87bkfu+argG5uTvZ0DudqtPApt6FGobOECAgL+KGAADjpMkWrslqaWheW3CCDt+KlKaVXFM+d/9/2Yp57NH5w9QZrh8n8GEirTtzj9afvU/huRLJvNSwIv3fgPpyEbzzSjiNWX5GLjg5SF9ThCHc8riWk/2+1gtFfy0AmLQ9d9RZzTtVUmeQ/+f8fRkLubyzLR2bon7seUlJz6LjwVEUEpVMobEpdOFebJ7hpOYOaURuOWOjT1p1jjaeD6Ua7qVo+8S2eQInAHh6F+/F0uf/XKHudTxodNuqeQLl1IwsGjT/OJ0LiaVSNpZyTcLXQ3yN8vfYFnnGLw94kEAfrbso6zIO2HkoxVrlnWj58Tu05WKYNkjna6kvetcu1pwV+oKAvIgbAgCMk6EkdSvIvhsRkvAlN+5XdSJYfeG4blwLalypjCwfCHhI/5y7LwlRuMkW1zptvRRGZ3NOUIzvHvN46pw4jo1t50O965WnV34/JrVF/DwH5R5OtvTv260eSarCTUxn7A6Q8Xerl3OkWuUd5fNb+KiHoUJSNwAobFI3rgH8bss18qvoTJvebq3ohuPkVb8dCKT/7bghx0BXB2tqV6OsJH/7Yes1qYnLPdY0ABQ/7nfPteKavuVsWv96NKCJl85WgJsuhEpQ3z1f83TOaj9rz01pCaipPOdKjdmDGxp00lwkdQOAEoHHlDZk7aqXleZqHACznn4e9OugRvTqvGN0+k4M/bTtBq0e01z6mn+87qL2RJNfVTcHermxJ/VrWFFqo77dfI0WHQmW/ugrjt+RYJwTHs14tQENW3hCatLfWn6WVrzpL83AeKiW3w8E0epT/53MAh4kSp9K9kG3mjS+QzWith88t20DAMZlTL0xef6OTEx/LgndCoNbCr3VvhrV8nCid1adkz6snFiLJ8Z9zXuhqTrAc8WtVJaMaEr95h6VoeA4GaOuYJxxIN63oXps9Py4kuL7fn40tEUl+nbzVTpyK0qathtyMF4USOoGAFDMNM06uWb8z5HNyNbKgk7fjqb+vx/TNj3XXDTWrehE3mXsKTwulWJTMsi/iqtkaOekJrn7Z/I4vHzRufmiOqDm8UU3vNVSssHu51r5JaeklkgXbrbJ7xkcmUznQmLoeniCujb+nTZF6tMOACXb+2su0Lqz9+jVJl70U/96ZCi4No278RwPjqYTQdEUnZRG84Y2kRo1AHj+bkcmSbcSzjj/rInZVCoV7bkWIaPaeLsadgZ2NFkv4oYAAChOd6KSpE8UD++h8cafp2j3tQjt322qu9EfQ5uQnXXh7vimZWbRxJXn6fSdaKl11zY7J5Kacx43Nbdyjjb0XpcaEoxrysF9vHrOOkRBD5MkIcvaMS3QvxIACmXYopMyhNH4Dj70QTdfg9xqfPHOrYRyJ8AEAHge0GQdAEqEvXv3yrxjx45kyCq5OjzyGF/A7rkeITXZXWu7069F7AvF6/4+tLH0u8qfcZT7lrfycZOg3cHGUhKqeDhzv/S8F6VcW89j8nIf9DN3YujS8g+pPida6fjpM/xvAcAUzT43W+YTGk6QeWRCmszL5iRPM0TcssjaEkncAMBwWSpdAACAZ3H27FmjCMh1qenhSLMHNaJ7Mck0snWVp27GVdDwH36ezoV6PQ9F8lpzb1p+PIQqBK6hrHBrskBADgD5rLu5Lk9A/jAxJyDPlzwSAAAKDwE5ABi1V199lYyZoYwX/lF3X+mTNTr+XerkU47Ul9sAAP+Z2WGmdplb5nCySOZWyhqbCQDgKSEgBwCj5uWlO1snFI2jrRWNbFWFvt+aSumxTgjIAeAR9cvW1y7HJKdrR2wwhCzrAADGChkuAABAVHZT93O/G52MLQIAj/Uwp/84Q0AOAPD0UEMOAEZtxYoVMh8yZIjSRTF6PNzaQqv/EWURxSV3JGd7K6WLBAAGZPye8TKf02mONiC3sTSXpJEAAPB0cAQFAKMWFqYehxuenaeLHbmYB8tySHQy+dkXLikcAJQMV6Ouapc1ATnXjnMmcwAAeDoIyAHAqE2aNEnpIpgMHh6ts+VvFJWUTjM4IC9klnYAKBl2vLxDuxypzbCO/uMAAM8CfcgBwKhZWlrKBPrh4epM6WRFd2PQjxxMW3pmNqlUOVnJoFCsLaxlyl1D7mbAY5ADABgDBOQAAKDl5WKvbbIOYIrC41Lpi38uU92vdlDfuUfpRngCGarQ2BSa8NdZWnAoSIYZMyT/jUGOgBwA4FmgWgkAjNrPP/8s88mTJytdFJPwQ1B/+tQmkyZHr1G6KABPhQPXezHJFPQwiQIfJkpNrpWFOVlbmlN4fCr9ffoepWdly7oX7sZS718P0cRO1WlMOx9Zz5Bq8MctP0MX7sXR5othtOdaBM14tQF5ONsqVqaOazrKfO+AvdrRGCooWB4AAFOAgBwAjFrZsmWVLoJJSXKqRjcjEjD0mQnhZtmbLobRrD03KSU9i3rXL0+vNPakauUcyRSC7/N3Y+nQzYd0PSyBgiIT6XZUsgSzj1Pe2ZaGtqhE68/ep1sRifTzzgBaefIuNatShup7OlMLHzeq6eFYrPtk8ZHbUgPepLILNa1chlzzNf2euu2aBOPmZiTjfR8LiqIevxyk7/v5UY+6HookUqtauqp2mbczq+JW6rmXAwDAlJipTLwDVXx8PDk7O1NcXBw5OTkpXRwAAIN2NDCSBs8/QZbmZnTjux5kwdEAGJUH8amUkJpBmdkqiohPoxm7A+hcSOwj6zWp5EK/DGpIFUvbkbG5HZlE03cF0IGAhxSXkqFzHVsrcwkWK5a2lW2hCdI5mB3Q1ItsLC0oNSOLftlzk+YdCJSgN7cJHarRe11qkLmefwN82fX9lmu04LB6RAONmu6O9GpTL+rfxJOO3oqiscvPyOMfdKtJdSo40eS1FygyMV0ea1zJRR5vXtWVlBCXnEH1v9kpy1veaU11KiABJADA08ahCMgBAECLm/q2/mmfLB/+qAN55vQpB+Ow9Nht+uKfKzqf69ugAtXwcKR1Z+5R4MMkeaySqz2tGdOC3J2Mp9nxloth9NG6i5SYlql9jANWDlKrujlQ1bKlyKdcKSrvZFvoYJqbth++GSm17afvRNPd6BR5vHsdD5r+an2yty58g0IO/IMjk6SJvIONBTnaWJGdtYX2+Z933KDZ+27Jsq+Ho+RrSE7P0j7vkLNuUnoWtatRlhYPbyr/D256//nGy7T9Srh23eZVy1BH33LkX8VVtoHlc2pyz9up75wjsnzl624yQgMAAOSFgLyIGwIAjHsc8vLlyytdFJOQFXpBLrQvZVWiv970p5Y+bkoXCQopOT1TbqZEJ6lrUTWaVnahT3rWoobeLtoa2sO3ImnssjMS9PmUdaDVY1oYXLZsruV/d/V5Cf4aeLlQsyouEigvO35Hnuea/Umdq1O7mmWpnKOtXpvB/7jtGs0/FKwNmjnYz8jKJu56Xqu8I3XwLSfBf+5m4xyIrz1zl+bsvUWhcal53rOyqz018naRIH3Vqbvy2MCmXvRDPz/KVqnocmg8/Xs+lNaevksJOTcaPJxsaevENlTGQZ3VXONsSAxN236djgdF53ncydaSPuzuS0P8vYutOfv16Osyv3anFL27+oKU8fgnnYrlswAAjB0C8iJuCAAwTkjqpu8NWkPGIW+cMoemvVxPmvaCcZh/MIi+33qN7K0taMekthLIWVqYSdNsXU4ERdHri09Saka2BJ0/v1JfalmV6JucX0RCKo1YfIquhMbrfJ5rhf/vlfrkki9Y1ac1p+7SpxsvUUaW7p593mXsZbtx7betpYX0Y88fiBekX8OKsr3zdwlJSsuk9Wfv0fHgaHqrvU+BTcH5psrRwCjaeimMTgRHSz94jV5+5emHl/zI2c6K9K3Dmg4yf8FlnuQk4Br6VaNb6P1zAABKUhyKNkYAYNTq1aundBFMS70BdPxSGFEKhj4zJpysbd7BIFnmZGVeZZ7c1cC/qistGNaURv55iq6HJ1DvXw+TVxk7aab9Rpuqz70ZOweZnP2cs3ePXHJamnJbWZjRhA7VJTv6qdvRFJucTqNaV6UxbavqvW93fnwzqpp7KVp5IkRqzTkDO/dFPx4URfdjU6R8+YcHtLYwl37gb7apKs3Vk9KyKCopjS7ei5Oa7Uv34si/ahn69sW6OvMzcNPvoS0qy/Q4fNOkVTU3mTQ3MH7adoPWnb1HWy6F0YV7sfRd37rS5F2fN1h6V+0t8+Cb6i4PSOgGAPDs0IccAADymLL+Eq08GUJ96legWYMaYusYgUWHg+mbzVclkdnhjzoWqfk5953+bstVCco1qpZ1oG0T2xRYu65Pu64+kHHBw/LVLnNf6t+HNqY21Q1rJAW+ccB9zvffeEgRCWmSGI5viHCW9GEtKlEFBZPkce36Zxsva/uk1yrvRGPbVZVac332L3/h18N06X4cfdLTl0a39dHb+wIAmBLUkAMAwFPhprjsbkze2j8wTBwQ/n4gUJZf869U5L7grau70fZJbSUR2bbLYTRz100Zw3vuvkB6t0uNYg1sfz8QRNN2XKf8472Uc7Shha83JT9Pw8vezTXOPGScIQ4b91IjT6rvVZq+3XxVbhhcC4uniavO04JDwbR0ZDO9NPHn/cbfFYYacgCAZ4cm6wBg1M6ePSvzRo0aKV0U03B2GbWMj+NLbYxFbiTWnL4rNbWcMGx02//GiS6qKm4O9Fb7apKcbObum/Tb/kB6oX4FqlZO/+NMc40y98/mccAZ90V+v2tN6YvN/w/O/m5rVfy186bIp2wpWjKimQTjfxwMon8vhEpt9pAFJ2jFG/7PFJRvuLlBku0lpjlovzMAAPBsns/4GAAAxWTv3r0ygb426LdU+9pMWeQxjznJFBh2ZvXZe9VDaA1u5k3l9NDve1x7H8kgzv25P91wSWpE9SUqMY1m7g6gVj/t1Qbjg5p509KR/tS0chmpEa/p4YhgXA+4ufqMVxvQ/GGNpW/71bB4Ccpj8mXhL4pZ52bRH5fnyDJ3gde0pgEAgKeHgBwAjFq3bt1kAn1t0B8ovdN32j/vxajHYwbDNP9gsNSO21lZSFZufeB+49/385NlzuD918mQR4Jy/puHAcv/2PbLYdR1xgEauvAE7bwSLsnQ+PFzITH00d8XqeWPe6X2nYdms7E0py9fqE0/9KsrteJQPDr6utPvQxvlCcq5hcLT+KDJB9Sh7ChZ9nSxx34DANADNFkHAKPm56cOHEBfG7Q/2atU5Lh5JyWkZkoWaa6xBMMTEZ9K8w6q+46PaVdVL7XjGi18XOmVxp609sw9+nTDZWm+zhm7edxpzuDNY4NzUN28qqs0a/er6Ew/77wh/ZZZwINEOnQzkjxd7KiUjWWehHGuDtY0TDKJV3pkjG0o3qB87LKzEpTP3BNAU3rUKvL79Kzaky7e4LHIA6kymqsDAOgFAnIAAHgkaZWXi71cuOcf1gkMx4zdAZJNmxOgPUvf8YJ80rMWBTxIoAv34qSlxIoTIY+sw2Nh85Rb19ruMt997UGeFhacbGxQUy/q27AimqQrFJRzkr6ftl+XJG88ikJB45w/TnCkesxz7tYAAADPDgE5ABi1LVu2yLxXr15KF8U0bJksM+8ygyQg5zGhwfBwoLz61F1Zfr9rDbK31v/pnJN/bRzfigIfJtGBgIcyxaVkUL2KztTAqzS5OFjR9svhtO1yuLSm4DHMv+lTlzr4lpPX83dn7em7lJaVTX0bVJQ+zaCsN9pUoX/O35cWC5+sv0Tr32qlczz0gnx//Hs6nxzKdeVI6AYAoCcIyAHAqF27dk3mCMj1tUH/lZl3bXU/UQTkhmnq1muUrSKq6e5I/Rt7FfMQX6VkGtW6is5a12/71qU7UcmS4Ct3ZnSvMvb0XteaxVY2KDorC3P68eV61G/uEWn5sPTYbRrR6tH9WpDdIbspyTJNAnI0WQcA0A+DyaLy448/yol/0qRJ2sfat28vj+Wexo4dq2g5AcCwDB8+XCbQ1wbdIpOXi538iSbrhufy/Tjal9NXe0pP3yLVcBYHTgJXwx2Z0Y0Ft254vUVlWf7fjhs0/q+z9MmGSzR95w0Kj0t97GuntviNku6MlmU0WQcAMKEa8lOnTtG8efOoXr16jzz35ptv0jfffKP9294eQ2wAwH/c3NywOfTJrbrMKkWrAz6u+UzNyEKfXwMy/1CQzOt5OkuiNYCimtytJu24Ek5hcam05WKY9vEDNyNp/biWBd7kyUx1I1V6WcnYXqG0+qYdAAAYeQ15YmIiDRkyhObPn08uLi6PPM8BuIeHh3ZyckIfNACA4lbfszSZmZGMRc01smAYQmNTaHNOAPVGm6rScgygqDjz/bJR/jSpc3Ua3rIyvdiggvzeL9yNpUWHgwt8XXBUksy9Xe0Vb5kBAGAqFA/Ix48fL30/O3furPP5FStWSA1Y3bp1acqUKZSc/PgEQ2lpaRQfH59nAgDTtWDBAplAXxu0i0zO9lZUo5x6uLPTd2KweQ3E4iPBMrZ3xdJ21LOuh9LFASPGeQEmda5BX/WpQ78MbEgjc/qS8/B1wZHqwDu/hYHvkX2luUjoBgBgKgH5qlWr6OzZszR16lSdzw8ePJiWL19O+/btk2B82bJl9Nprrz32Pfm9nJ2dtZOXV/EluwEA5SUlJckE+tqgEeqJiJpUVrdaOn07GpvXACSkZtCqk+rM6iNaVSZLC8XvqYMJmdy1JlVytae0zGz66O+LlM1ZA3NRqVSUkBFDZpaJCMgBAPTITMVHWAXcvXuXmjRpQrt27dL2Heckbg0aNKCZM2fqfM3evXupU6dOdOvWLfLx8SmwhpwnDa4h56A8Li4Ozd0BAIpgw7l79O7qC1Ta3orOftaFzNFEVVELDgXRd1uukaONJR2d0pEcba2ULRCYnGOBUTRo/nFZblujLNlamstY9w8T0uheTDIlpWfJc1Nf8qNBzbwVLi0AgGHjOJQriJ8UhyqW1O3MmTMUERFBjRo10j6WlZVFBw8epNmzZ0tQbWHx3/ApzN/fX+aPC8htbGxkAgCAZ9OkUhmZxyZnUFBkIlXLacIOz19mVjYtPnJblgc280IwDsWihY8rvdbcm5YfD6GDAerEjvk52VpSKx8k0wQA0BfFAnKu6b506VKex0aMGEG+vr700UcfPRKMs/Pnz8u8fPnyz62cAGDYUlJSZG5nh4y/+tmgOf3F7VzI08WOPJxsKTw+lU7djkFAriAOxu/HpkgireFFGDcaoKg+6VmLHGwsKTE1U+b21hZUxsGavFzsqXSpDKroYk/lHDDiDQCA0Qfkjo6OkqgtNwcHB3J1dZXHAwMD6a+//qKePXvKYxcvXqR3332X2rZtq3N4NAAomebMmSPzyZMnK10U0zBH3RKJJgdIBu/GlV1kWKTTt2PQRFUhnGCLE20xHj+aE7oBFBd7a0ua0qOWzuc6rOkg830D9mEHAACY0jjkulhbW9Pu3bulPzknbOJ+4C+//DJ99tlnShcNAAyItzf6Mep3g7bI82fTSjkB+R0kdlMCJ9biBFucaIsTbn3QraYi5QBgjcr9180QAACMPKmboXWmBwCAR/EY5L1/PSzLJz/tROUcbbGZnqMlR4Lpq01XZXnV6ObUvKortj8AAIAJxaEYMwUAAArk6+FIDtbqnB5nbmM88ud9M+Sn7eqm6kObV0IwDgAAYIIQkAOAUQsKCpIJ9LVBD6inHDzWdaNK6vHIObEbFL/UjCz6347r1HfOEUrJyJI+4x/38MWmB8WdCDshEwAAlIA+5AAAhbF+/XqZI6mbnqx/Uz2fHJBn+LNDNyPpDPqRF7sroXH09spzFPQwSdtC4ZeBDSXbNYDSPj70scyR1A0AQH9whgcAo+bvn5MVHPS0Qcc88lCTyuoa8suh8ZScnilZmEH/YpLSadSS0zLMnLWFOb3dsRqNaedD1pZozAaGYUitIUoXAQDA5OCqCgCMWps2bZQugmlp8/4jDzXwKi3jX2dlq+jivTj0ZS4GnF/1w3UXJRh3tLGkteNakK8HEpGCYXnD7w2liwAAYHJw2x0AAB6Lm0vXcHeU5XMhsdhaxWD58Tu06+oDWf7hJT8E4wAAACUEAnIAMGpHjhyRCfS1QWepp3waepeW+fm7SOymb9fD4+nbLddk+dUmXvRC/Qp6/wwAfVhyeYlMAACgP2iyDgBG7dixYzJv1aqV0kUxDcdmq+et3nmk2fpfJ0KkhpybV5uZmSlTPhNxLyaZtl0KpwMBD+lkcDSlZ2WTT1kH+rJPbaWLBlCgP6/+KfPhdYdjKwEA6AkCcgAwan379lW6CKal71ydDzfKqSGPSEijsLhUqlDa7jkXzHTciUqi3rMOU0JapvaxMg7W9OugRkiYBwbtu1bfKV0EAACTg4AcAIxatWrVlC6CaanWWefDVd1KkaOtJSWkZkotOQLypzdjV4AE4y72VtSnfgVqW6OsJMrD0GZg6FpVREskAAB9Qx9yAAB48snC3EyarTP0I3+2/uL/XAiV5a9frCtTp1ruCMYBAABKKNSQA4BR+/vvv2Xev39/pYtiGv4epZ73X/jIUxyQH7oZiUzrhRhP/NTtaDoRHE2BDxNpZKsqUgvO/m9nAKlURL4ejtTbr3wx7ECA4vPhwQ9lPq3tNGxmAAA9QUAOAEbt9u3bShfBtNw+VOBTmkzrl+7HUUZWNllZoJFVbqkZWfTJhku0/uz9PI8fDHhIn/SsRY0quWiHNvugW01pdQBgTE6Fn1K6CAAAJgcBOQAYtXHjxildBNMy7miBTzXwcpF5WmY2XQ9LID9P5+dYMMOvFX9z6Wk6fUc9LJytlTk18nahxLRMungvjr7bco2cbC21CfI6+pZTuMQARbeuzzpsNgAAPUNADgBGzcHBQekimBYHtwKf4kzglVzt6U5UsvQjR0D+X9b0EYtPUVBkEnGl9xe9a9Ng/0pkbWlOaZlZ9NmGy7T2zD2KT1VnVf+wuy+GjQOjVMa2jNJFAAAwOWhvCAAAhdYwJ7EbZ1oHouT0THp13nEJxu2sLGj+sCY0vFUVCcaZjaUFTetfjz7vXZtsLM3ppYYVJaM6AAAAAEMNOQAYtdmzZ8t8woQJShfFNMxuqp5P0N1XlBO7bTwfSufvIiBna0/fo/D4VAnGV41uTvVzbljkZmZmRqNaV6GhzSuRlQX6jYPx6rOxj8z/7fuv0kUBADAZCMgBwKhZW1srXQTTYv34LgANvdX9yLlGODY5nUrbl9ztn5WtooWHg2X51aZeOoPx3DS15gDGyt7SXukiAACYHATkAGDURo8erXQRTMvo/Y99ulZ5Jwks0zOzpdl6hxKcnGznlXAKiU6WfuNcAw5g6lb1XqV0EQAATA5u1wMAQKFxMN44p5Z8w7m8w3uVJCqViuYdDJLlHnXLk1cZ1BwCAABA0SEgBwCjFh0dLRPoa4MGq6fHGOzvLfOtl8IoIj61RG76M3ditP3o32iD2nEoGe4m3JUJAAD0p8Q0Wc948IAykpN1PmdRpgyZ5/RDzU5Pp6wnXNxbeXhol7MSkyg7MaHAdc2srMjS9b+MupkxMaRKSytwfXN7e7Jwcvqv3BERRNnZBa5v4exM5nZ2sqzKzKTMyMjHlt3SzY3MLNW7PTslhbLi4gpe2dycrMr91xw1Kz6esgvYhszMxoYsXdQ1ZywzKopUGRkFv30pR7Io9V9/1Yzw8MeWHfsJ+0nX72nhggWyPGnYsEe/Y/g9Ffn3ZLm0i3rbDjtc4HGvS2VHqmmeTFFJ6bR+xzkalS8gLQnHvZVbLpJbSizVrlxW26+e4bhnWPtJA+cn/fyehu17Tbb9vlf3YT/l/46VgOOeBn5P2E/ynUT8VKjfU2GUmIA8qGcvKmVhofO5Siv/IvuGDWU59coVujNo8GPfq9b1a9rl2LVrKeKnnwpc165+faq8+r8+V+FffU0JO3YUuH6Z118n9ykfa/++/coAynzwoMD1K86cQU7du8syH5xvte/w2LJX279Pe2GdeOAA3Z/0boHrWrq7U/UD//UnjZwzl6L//LPA9R27dSPPX2Zq/7731nhKuXChwPXLffQRuY4Yrv37SWXHfsJ+0vV7co+KKvD7g99T0X9PHk2S1Ns23/bMfdxLWr+OZq7POe7tILpVAo97b+RMyS3aEVFX7eM47hnWftLA+Uk/v6cG3c3J6YUXtH9jP5Ws454Gfk/YTwzX5YX7PRVGiQnIAcA0NT19WukimJTw04/PFA55lXO0wSaBEmP09myq9vEkpYsBAGBSzFScmcaExcfHk7OzM0UGBJCTo6POddDkogBowlTg9wpNzQqG31PJ+T19/s9l2n31ATXwLE2/DW1cIppubr8cRl9vuirLvw5qSE1rljf4/VQQU95Pxvh7KrDs2E/YT/g94fckByYc94zt/KSJQ+Pi4sgpV/lKbED+pA0BAMbpypUrMq9Tp47SRTENVzaq53X6PnHV07ejqf/vx2R56zttqHYF0z7G8rjrnf7vgPSd79ewIs14tYHSRQJ4rnbe3inzrpX/66YBAADPFociyzoAGLVt27bJBPraoB+qp0JoXMmFapdXn2BWngwx+V3w0/brEow72VrSp71qKV0cgOdu6smpMgEAgP6gDzkAGLX27dsrXQTT0v6/JENPYmZmRv0be9I3m6/Szqvh9HWfOmRubkbFLTIxjdaduUc9/Z7f+N+nbkfTypPq4Z4+7lGL3Eqh7ziUPOPqj1O6CAAAJgdN1gEA4KndjU6mNtPUQyD9O6EV1fMs3qRwKelZ9PJvR+lqWDyVdbShNWNaUBW3//r6Foe4lAzq+cshuh+bQo28S9PfY1s+lxsPAAAAYLzQZB0AAIod11D7eqgTZnKCt+LEKU+mrL8owTh7mJBGry04IYFycX8mf4aDtQX934AGCMYBAABAb9CHHACM2u7du2UCfW3Qr9VTEXSp7S7znXoIyEOikun83ViKSEil7Oy8OUcXH7lNG8+HyvKo1lXI0dZSAmUOynn94sDN1LdeUmfY/r6fX7HXxgMYsl/O/iITAADoD/qQA4BRO3/+vMw7d+6sdFFMw/kV6nnnLwv9ks613OnXvbfoeniCNGF/mn7dmVnZ9PPOAPr9QKD2MWsLc6pQ2pYqlLaT8b43XQyTxwc08aTPetWinn4eNHThSQqOTKI3/jxN68a1JCsL/d1nvhGeQF9vUmfx577yfRtW1Nt7AxijjbfUozBMbDRR6aIAAJgMBOQAYNQGDhyodBFMy8CVRX6JX0VncneyoQfxabTn2gMa3qpKkV4fHpdKb688S6dux+R5PD0rm25HJcukUd/Tmb55sa4klGtcqQzNH9aEhi06SRfvxdHv+wPp7U7VSR/SM7Np4qpzlJaZTVXLOkjCOoCSblaHWUoXAQDA5CAgBwCj5unpqXQRTItn4yK/hBOcdarlTn+dCKFdRQzIuXn6yCWnKDopnczMiN7uWJ3GtK1KD+JTKTSWpxRpls5TVraKPu7hS7ZWFtrXt6rmRmPbVaU5+wJp1t6b1Lm2O9XKGYrtWczee1Nq/C3NzWjWwIbkYIPTJYBfWT9sBAAAPcMVBgAAPLMuOQH5iaBoyUrubGf1xNdcC4un1xedlPVdHaxp5sAG1KZ6WXmuatlSMhXGO52q066rDyjgQSJNXnuBNo5v9UxN1y/di6M5+9VN5yd0rEZ1Kzo/9XsBAAAAPA6SugGAUVu2bJlMoK8N+pJ6KqIWPq5kb21BmdkqOhDw8Inr345Mkv7fHIyXd7aVIFoTjBeVjaUF/fxKfbIwN6MrofH0W04w/TTSMrMkqOfa+NrlnWh8h2pP/V4ApmbsrrEyAQCA/qCGHACM2oMHxTvUVonz4PJTvYybkbetXpa2XwmnJUeCqYZ7KfL1cNIOT7btchgFRiRK029HWytafvwORSamSc34slH+T5UILjce/1zTdH36rgAKfJgozdvLO9sV6X1+3XOLbjxQN1XnIF+fSeIAjN2NmBtKFwEAwOSYqXiQVRNW2AHZAcA4ZWVlydzC4r9+xfAsGzRTPbco+v3arZfC6K0VZ7V/N6tchqwtzeloYCTlG8FM8LBlK99srrcm4Vy7PWrJaTp8K1L+trOyoLfa+9BbHapJ7fmT3HyQQD1+OSS1/O92rkETO+snQRyAqcjMVh8fLM1RnwMAoK84FAE5AADozdrTd2nh4WBJiJZbGQdrCdA5aE5My5Qa9fe61KCG3i563fp8j5mHR5u69RqFxanHJv+we016q321J77utYUn6MitKKpWrhRtm9gGteMAAADw1BCQF3FDAIBxys7Olrm5OZoW62mDqufPsD05uD19J4b+Pn1PMqf38CtPLX1cn2uAm5KeRV/8c5nWnrkn45lvndiaqpVzLHD9bZfCaFxO7f6KN/wlezsA5JWtyjnemuF4CwCgrzgUbY4AwKhNnz5d5pMnT1a6KKZhuq96Pjngqd+CxwhvWrmMTEqxs7agb/vWpTN3YigoMok++Psi/T22pc6m6xy8f7v5qiz39PNAMA5QgE5rO8l834B92EYAAHqCW5wAYNTc3d1lAn1t0DrqyQRws/j/vVJPaunPhcTSosPBOtebu/8Whcalkq2VOX3aq/ZzLyeAsajhUkMmAADQH/QhBwAAk/bNpqu06Egw2Via0+LhTWWINq7FT83IovkHg2jW3puUkaWiyV1r0ISOSOQGAAAAzw5N1gEAAIjog241ac/1B3QnKpkGLzgh44v3rl+e1py6S7ejkmUb+Xo40httqmJ7AQAAwHOFPuQAYNTu378v84oVKypdFNNwP2fYsoqNyFRwf/L5w5rQZxsu08nb0XQ1LF4mxgnfxrSrKlnYuYk7ABTsSuQVmddxM41uLQAAhgABOQAYtZUrV8ocSd30tUEHPnNSN0NUw92R1oxtQVdD4+nPo7dp88VQ8q/qSp/3rk1V3ByULh6AUZiwd4LMkdQNAEB/EJADgFFr0KCB0kUwLQ0GkymrXcGJfupfj3582U/6kQNA4b3o8yI2FwCAniGpGwAAAAAAAIACSd0w7BkAAAAAAACAAhCQA4BRO336tEygrw26WD0BAOSzNmCtTAAAoD/oQw4ARm3//v0yb9KkidJFMQ37p6rnTUYoXRIAMDBzz8+V+Ss1XlG6KAAAJgMBOQAYtR49eihdBNPS4yelSwAABurjZh8rXQQAAJODpG4AAAAAAAAAeoSkbgAAAAAAAAAGDEndAMCobd68WSbQ1wZ9Vz0BAOTz7bFvZQIAAP1BQA4ARu369esygb426Bb1BACQz967e2UCAAD9QR9yADBqUVFRMnd1dVW6KKYhKlA9d/VRuiQAYGBC4kNk7u3krXRRAABMpg85sqwDgFFDIK7vDYpAHAB0QyAOAKB/aLIOAAAAAAAAoAAE5ABg1ObPny8T6GuDdlRPAAD5DN4yWCYAANAfNFkHAKOWmpqqdBFMS2qc0iUAAAOVkJ6gdBEAAEwOkroBAAAAAAAAKJDUzWCarP/4449kZmZGkyZNylPzNX78eEnaVKpUKXr55ZfpwYMHipYTAAAAAAAAQB8MIiA/deoUzZs3j+rVq5fn8XfffZc2bdpEa9eupQMHDlBoaCi99NJLipUTAAxPcnKyTKCvDRqtngAA8olNjZUJAABMKCBPTEykIUOGSFImFxcX7eNctb9w4UKaPn06dezYkRo3bkyLFy+mo0eP0vHjxxUtMwAYjrlz58oE+tqgzdUTAEA+/f7tJxMAAJhQQM5N0nv16kWdO3fO8/iZM2coIyMjz+O+vr7k7e1Nx44dK/D90tLSpL1+7gkATFflypVlAn1t0NbqCQAgn6buTWUCAAATybK+atUqOnv2rDRZzy88PJysra2pdOnSeR53d3eX5woydepU+vrrr4ulvABgePr37690EUxL/0VKlwAADNS0dtOULgIAgMlRrIb87t27NHHiRFqxYgXZ2trq7X2nTJkizd01E38OAAAAAAAAgKFRLCDnJukRERHUqFEjsrS0lIkTt82aNUuWuSY8PT2dYmPzJg/hLOseHh4Fvq+NjY2klc89AYDpCgwMlAn0tUH3qicAgHyOhh6VCQAATKDJeqdOnejSpUt5HhsxYoT0E//oo4/Iy8uLrKysaM+ePTLcGbtx4waFhIRQixYtFCo1ABiaDRs2yHzy5MlKF8U0bBirnk8OULokAGBgPj38qcz3DdindFEAAEyGYgG5o6Mj1a1bN89jDg4OMua45vFRo0bRe++9R2XKlJGa7rfffluC8ebNkQEYANRwPNCz5m/hqwUAOg2tPRRbBgDAlJK6PcmMGTPI3Nxcasg5e3q3bt0wvBEA5NG6NTKC61XrSfiGAYBOI+uOxJYBANAzM5VKpSITxsOeOTs7S4I39CcHAAAAAAAAQ4lDFR+HHADgWRw6dEgm0JND09UTAEA+Cy4tkAkAAPQHATkAGLUTJ07IBPraoL+rJwCAfFZcWyETAACUkD7kAABP0q9fP2wkfeo3D9sTAHT6ofUP2DIAAHqGgBwAjJqPj4/SRTAtPh2ULgEAGKgWFTDsLACAvqHJOgAAAAAAAIACEJADgFFbu3atTKCvDTpcPQEA5DP5wGSZAABAf9BkHQCM2p07d5Qugmm5c1TpEgCAgTrz4IzSRQAAMDkYhxwAjFpycrLM7e3tlS6KaUiOVs/tyyhdEgAwMLGpsTIvbVta6aIAAJjMOOSoIQcAo4ZAXN8bFIE4AOiGQBwAQP/QhxwAAAAAAABAAQjIAcCozZo1SybQ1wZtqJ4AAPLptb6XTAAAoD9osg4ARg1N1vW9QV31/Y4AYCLQZB0AQP+Q1A0AAAAAAABAgaRuaLIOAAAAAAAAoAAE5ABg1KKiomQCfW3QQPUEAJDPnfg7MgEAgP6gDzkAGLXFixfLfPLkyUoXxTQs7qGeTw5QuiQAYGCGbx8u830D9ildFAAAk4GAHACMWq1atZQugmmp9YLSJQAAA9XJu5PSRQAAMDlI6gYAAAAAAACgR0jqBgAAAAAAAGDAkNQNAIza5cuXZQJ9bdB16gkAIJ/twdtlAgAA/UEfcgAwatu3qy8O69atq3RRTMP2Kep53ZeVLgkAGJifTv0k8+5VuitdFAAAk4GAHACMWocOHZQugmnp8KnSJQAAAzWhwQSliwAAYHKQ1A0AAAAAAABAj5DUDQAAAAAAAMCAIakbABi1Xbt2yQT62qBfqCcAgHymn5kuEwAA6A8CcgAwahcuXJAJ9LVBV6knAIB8NgVukgkAAPQHSd0AwKgNHjxY6SKYlsFrlC4BABioOZ3mKF0EAACTg4AcAIxahQoVlC6CaanQQOkSAICBqu1aW+kiAACYHDRZBwAAAAAAAFAAAnIAMGpLly6VCfS1QfuqJwCAfEbvHC0TAADoj8k3WVepVNpx4ADA9ISEhMgcv3F9bdBL6jmOmQCQz7XQazjeAgAUkubaVBOPFsRM9aQ1jNy9e/fIy8tL6WIAAAAAAABACXP37l3y9PQsuQF5dnY2hYaGkqOjI5mZmSldnBJ1R4hvhPAX0MnJSenilEjYB9j+JR1+A8rDPlAe9oHysA+w/Uu6kvobUKlUlJCQIAmIzc3NS26Tdf7PP+6OBBQv/tGVpB+eIcI+wPYv6fAbUB72gfKwD5SHfYDtX9KVxN+As7PzE9dBUjcAAAAAAAAABSAgBwAAAAAAAFAAAnIoFjY2NvTll1/KHJSBfaAsbH/lYR8oD/tAedgHysM+wPYv6fAbeDyTT+oGAAAAAAAAYIhQQw4AAAAAAACgAATkAAAAAAAAAApAQA4AAAAAAACgAATkAAAAAAAAAApAQF6CzJkzhypXrky2trbk7+9PJ0+e1D4XHh5OQ4cOJQ8PD3JwcKBGjRrRunXrHvt+69evpy5dulDZsmXJycmJWrRoQTt27MizzldffUVmZmZ5Jl9f3yeW9eLFi9SmTRspq5eXF02bNu2RddauXSvvxev4+fnR1q1bydAZyz64ceMGdejQgdzd3aWsVatWpc8++4wyMjKMeh8osf3Z/fv36bXXXiNXV1eys7OTbXX69OnHvndISAj16tWL7O3tqVy5cvTBBx9QZmZmnnX2798v5eTspdWqVaMlS5aQoTOWfRAVFUXdu3enChUqyPbl49CECRMoPj4+z3rYB4XbB7zP8x+HeBo/fvxj9y/OBcruA1M9Fyh1LMrKyqLPP/+cqlSpIschHx8f+vbbb+lJ+ZVN8XxgLNsf5wL97oOEhASaNGkSVapUSfZBy5Yt6dSpU0/4tpjmbyAPzrIOpm/VqlUqa2tr1aJFi1RXrlxRvfnmm6rSpUurHjx4IM936dJF1bRpU9WJEydUgYGBqm+//VZlbm6uOnv2bIHvOXHiRNVPP/2kOnnypCogIEA1ZcoUlZWVVZ7XfPnll6o6deqowsLCtNPDhw8fW9a4uDiVu7u7asiQIarLly+rVq5cqbKzs1PNmzdPu86RI0dUFhYWqmnTpqmuXr2q+uyzz+SzL126pDJUxrQP+PO5nOfPn1fdvn1b9c8//6jKlSsn72+s+0Cp7R8dHa2qVKmSavjw4fLeQUFBqh07dqhu3bpV4PtmZmaq6tatq+rcubPq3Llzqq1bt6rc3NzybH9+H3t7e9V7770n2//XX3+V/bF9+3aVoTKmfcCvmTt3rurUqVPyG9i9e7eqZs2aqkGDBmnXwT4o/D6IiIjIcwzatWsXXwGr9u3bV+A+wLlA+X1giucCJY9F33//vcrV1VW1efNmVXBwsGrt2rWqUqVKqX755ZcSdT4wpu2Pc4F+98GAAQNUtWvXVh04cEB18+ZNuUZ1cnJS3bt3r0T9BvJDQF5CNGvWTDV+/Hjt31lZWaoKFSqopk6dKn87ODioli5dmuc1ZcqUUc2fP79In8M/sq+//lr7N//Q6tevX6T34ItgFxcXVVpamvaxjz76SC6Gc/+ge/Xqled1/v7+qjFjxqgMlTHtA13effddVevWrY12Hyi1/fm7m3u7FQafbPjEFx4ern3st99+k5OW5nfx4Ycfyo2W3F599VVVt27dVIbKmPaBLnzR5unpqf0b+6Dw+0DXhZuPj48qOzu7wHVwLlB+H5jiuUDJYxFvp5EjR+ZZ56WXXpIKiJJ0PjCm7a8LzgVPtw+Sk5MlSOYbIrk1atRI9emnn5ao30B+aLJeAqSnp9OZM2eoc+fO2sfMzc3l72PHjsnf3GRk9erVFB0dTdnZ2bRq1SpKTU2l9u3ba1/Dy8OHDy/wc/h13BSlTJkyeR6/efOmNPvkpm5DhgyRZie58Xvm/hwuU9u2bcna2lr7WLdu3aTpXExMjHad3P8fzTqa/4+hMbZ9kN+tW7do+/bt1K5dO+1jxrQPlNz+//77LzVp0oReeeUVaWbVsGFDmj9//iPdCrjpngaXiZt9cjPR3NuWm0tfuXLF6La/Me6D/EJDQ6U5nrH+BgzhOJS7HMuXL6eRI0dKk2kNnAsMbx+Y2rlA6d8Bv++ePXsoICBA/r5w4QIdPnyYevToUWLOB8a2/fPDueDp9wE3MeduA9xNITc7OzvZDyXlN6ALAvISIDIyUn4Aub/IjP/mfjpszZo10ieM+1dy34sxY8bQhg0bpA+Ghre3N5UvX77Az/n5558pMTGRBgwYoH2M+wVxHw4+gf/2228UHBwsfcP5B6rB78nvrcFl0lVWzXOPW0fzvKExtn2Q++TFB87q1avLa7755hvtc8a0D5Tc/kFBQbLdeRtyX6px48bRO++8Q3/++ad2HTc3N+nLpo/fAJ+gUlJSyNAY2z7QGDRokPRZq1ixovSJW7BggfY57IPC74PcNm7cSLGxsY9cyOFcYKhV4t4AAArRSURBVHj7wNTOBUofiz7++GMaOHCg9Le3srKSm4Pcn5ZvlJeU84GxbX8NnAuefR84OjpKv3Lut883Nvh7wDcGjx07RmFhYSXmN6CLpdIFAMPASS745Lx79275IfDJmn9Ahw4dkrtSbOnSpQW+/q+//qKvv/6a/vnnH6mB0sh917FevXoSHHIiBz7Yjho1Sh6fOnVqsf7fjIUh7gO+Q82BO99F5gQafHD98MMPyRQV1/bnO8RcO/vDDz/I33wBcPnyZfr999/p9ddfl8c4WRhPJZ0h7oMZM2bQl19+KTUqU6ZMoffee4/mzp1Lpqq49kFuCxculOMSt9rJDecCw90HJelcUJz7gM+7K1askOfr1KlD58+fl4CQ9wPOB4a9/XEu0M8+WLZsmbTM4ZvcFhYWkoRt0KBB0mpCo0ReEyndZh6KH/ev4D4bGzZsyPP4sGHDVH369JHERvxV4ARquXXq1KlQfcA0Sdfy9wkpSJMmTVQff/xxgc8PHTpU9eKLL+Z5bO/evVJGTq7BvLy8VDNmzMizzhdffKGqV6+eyhAZ2z7QZdmyZfIZnFzD2PaBktvf29tbNWrUqEf6xnJ/uYJ8/vnnj/T754QlXEZNcpQ2bdpIH9DcOEEO96kyRMa2D3Q5dOiQlDE0NFT+xj4o/D7Q4MRg3Bdw48aNT9zeOBcovw9M7Vyg9LGIc1DMnj07z2OcLCt3jhxTPx8Y2/bXBeeCp98HGomJidpz6YABA1Q9e/YsMb8BXdBkvQTgvtiNGzeWfjO5a4z4b246kpycrO3DkxvfueL1HmflypU0YsQImfNwBE/CTVcCAwMf28SFy3Tw4ME8w6rs2rWLatasSS4uLtp1cv9/NOvw44bI2PaBLlwO3iea8hjTPlBy+7dq1UryH+TGta3cSqEgXKZLly5RREREnm3LTaZr165tdNvfGPeBLppypKWlyRz7oPD7QGPx4sVSW1KYYxXOBcrvA1M7Fyh9LOL3Lur7mtr5wNi2vy44Fzz9PtDgodT4OpRzQ+3YsYNefPHFEvMb0EnpOwLw/IaYsLGxUS1ZskSGAxg9erQMMcEZC9PT01XVqlWTu0s8xATfnfz5559VZmZmqi1btuSprchdq7pixQqVpaWlas6cOXmGUomNjdWu8/7776v2798vw0vw0Cg8ZAEPVcDDr2jwe/J7a/DredgzfozvkHLZeSiD/MOe8WdzOa9duyaZxI1hmBVj2QfLly9XrV69WsrJw13wMtcm5s5Eamz7QKntz8N/8Do83AoP8cGv4e8zb2MNHp6jY8eOjwzx0bVrVxluiIftKFu2rM4hPj744APZ/lwGQx/iw5j2AX8m313n7zP/dvhOf61atVStWrXSroN9UPh9oMmkzK0VOOu9LjgXGN4+MMVzgZLHotdff11VsWJF7bBb69evl/MxZ4guSecDY9r+OBfodx/wd3Lbtm3ynd25c6fUfPv7+8t+L0m/gfwQkJcg/AXnEzGP/chDThw/flz7HI8XyEM/8Pii/IXmpmb5h5xo166dHMxy/833dPJPudfhIQfKly8vn8kHQf47/9i/vD6/V24XLlyQYVX4gM2v+/HHHx/5/6xZs0ZVo0YNeW8e6iD3QcJQGcs+4JMlD0PB43Py8CM8bMUPP/ygSklJMep9oMT2Z5s2bZKTCX+ffX19VX/88Uee5/kClsfJzt+stEePHtLsiy8Y+MZKRkZGnnV4/OAGDRrI/6dq1aqqxYsXqwydsewD7ibTokULlbOzs8rW1lZVvXp1CWJiYmLyvA77oPD7gMd+58dv3Lih87uBc4Hh7QNTPRcodSyKj4+XZrX8uXxc4eM2D/eUe5jXknI+MJbtj3OBfvcB39Tj7c773cPDQ4a/i81347Ck/AZyM+N/lK6lBwAAAAAAAChp0IccAAAAAAAAQAEIyAEAAAAAAAAUgIAcAAAAAAAAQAEIyAEAAAAAAAAUgIAcAAAAAAAAQAEIyAEAAAAAAAAUgIAcAAAAAAAAQAEIyAEAAAAAAAAUgIAcAADACAwfPpz69u2r2OcPHTqUfvjhB0U+++rVq+Tp6UlJSUmKfD4AAEBxQUAOAACgMDMzs8dOX331Ff3yyy+0ZMkSRcp34cIF2rp1K73zzjvaxypXrkwzZ858ZF0ua4MGDQr9/2Lnzp2jV155hdzd3cnW1paqV69Ob775JgUEBMjztWvXpubNm9P06dOf2/8ZAADgeUBADgAAoLCwsDDtxEGuk5NTnscmT55Mzs7OVLp0aUXK9+uvv0rAXKpUKb3/vzZv3izBdlpaGq1YsYKuXbtGy5cvl//v559/rn2vESNG0G+//UaZmZnF8D8EAABQhqVCnwsAAAA5PDw8tNuCA1GuPc79mKbJemxsLG3cuFH+bt++Pfn5+ZGFhQX9+eefZG1tTd999x0NHjyYJkyYQH///bfUOHMw3aNHD+37XL58mT744AM6dOgQOTg4UNeuXWnGjBnk5uamc39kZWXJe3GwrO//V3JysgTaPXv2pA0bNmgfr1KlCvn7+8v/V6NLly4UHR1NBw4coE6dOuG7AwAAJgE15AAAAEaKA3EOpE+ePElvv/02jRs3TmqyW7ZsSWfPnpVgm/t+c+DLOMDt2LEjNWzYkE6fPk3bt2+nBw8e0IABAwr8jIsXL1JcXBw1adJE7+XfsWMHRUZG0ocffqjz+dwtAviGAzeF5xsJAAAApgIBOQAAgJGqX78+ffbZZ9LnesqUKdL/mgN07n/Nj33xxRcUFRUlQTWbPXu2BOOcnM3X11eWFy1aRPv27dP2187vzp07Ugtfrlw5vZf/5s2bMueyFEaFChWkPAAAAKYCTdYBAACMVL169bTLHDS7urpKM3YNbrLOIiIitMnZOPjW1Rc8MDCQatSo8cjjKSkpZGNjI83N9U2lUhVpfTs7O21tPwAAgClAQA4AAGCkrKys8vzNQXPuxzRBdHZ2tswTExPphRdeoJ9++umR9ypfvrzOz+Aadw6C09PTpdm4Bido46bs+XGzeO4vXhiaGwDXr1+nFi1aPHF97kPu4+NTqPcGAAAwBmiyDgAAUEI0atSIrly5IkOWVatWLc/ECd500QxhxmOB51azZk06c+bMI+tz33VdNe26cB93DvinTZum8/ncSd00Cem4mT0AAICpQEAOAABQQowfP15qmQcNGkSnTp2SZuqcWI0znXM2dV3Kli0rgfzhw4fzPP7uu+/Sli1b6Pvvv5ehyjhY/vTTT+nYsWM0ceLEQpWHbwIsWLBA3qdPnz60e/duun37tiSc40RvY8eO1a7Lj9+/f586d+78jFsBAADAcCAgBwAAKCE4KdqRI0ck+Obaae5vPmnSJMlmbm5e8CXBG2+88ciwZ5zJfdu2bTK1atVKhmE7evQo7dmzh+rWrVvoMr344ovyOm5qz0O2cYI3vmHAzeF5GDeNlStXSpkrVar0lP97AAAAw2OmKmpGFQAAAChROLEbN1FfvXp1ofp66xv3X+es8X/99ZcE/wAAAKYCNeQAAADwxOzmS5culTHDlRASEkKffPIJgnEAADA5qCEHAAAAAAAAUABqyAEAAAAAAAAUgIAcAAAAAAAAQAEIyAEAAAAAAAAUgIAcAAAAAAAAQAEIyAEAAAAAAAAUgIAcAAAAAAAAQAEIyAEAAAAAAAAUgIAcAAAAAAAAQAEIyAEAAAAAAADo+ft/MST4vOlTFvkAAAAASUVORK5CYII="/>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>
Delta window 2 of 2  15% delta  figure hartebeesthoek_delta_090045.png
  1. Accuracy check pass: the output settled about 15.5% below available, within the +/-2% accuracy of the 15% commanded (available power inferred from the output just before mode on, so this reading is indicative).
  2. After mode off the output recovered to about 47 MW.
</pre>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedImage jp-OutputArea-output" tabindex="0">
