<img alt="No description has been provided for this image" class="" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAA+QAAAIjCAYAAACKx9GpAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjksIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvJkbTWQAAAAlwSFlzAAAPYQAAD2EBqD+naQABAABJREFUeJzsnQV4FFcXhk8guAR3d3d3d4pTtLS0tMVpS4UaVOlPW6wUKW2x4loo7u7u7u4SNPI/3xlm2Wx2k03YsNns9z7PZLKzszN37tj97jn3HJ/g4OBgIYQQQgghhBBCyCsl1qvdHSGEEEIIIYQQQgAFOSGEEEIIIYQQ4gYoyAkhhBBCCCGEEDdAQU4IIYQQQgghhLgBCnJCCCGEEEIIIcQNUJATQgghhBBCCCFugIKcEEIIIYQQQghxAxTkhBBCCCGEEEKIG6AgJ4QQQgghhBBC3AAFOSHRiDVr1oiPj4/MmjVLPA2Uu0ePHq98v2fOnNF9//LLLy7f5vjx4yN9DjH3BqpVq6aTO0A9DxgwwC379kZQ16jz6ExUXBPedp1t375dKlSoIIkSJdJj37Nnj7uL5DHw3UEIiQwU5CRGAiGFhsSOHTvsfg8BUahQIZfv98cff5R58+ZJTGXTpk3aML1z5467i+JRTJkyRYYOHeruYngkixYt8iox9DI8fPhQ6yo6dgbx2fHyIhkdngULFlShnCVLFmndurUcO3ZMXMmzZ8+kVatWcuvWLRkyZIhMmjRJsmbNanfdI0eOyCeffCLFihWTJEmSSPr06aVhw4YO37vOMn36dOnQoYPkzp1b3+OOOvzMzk9705YtW0KsO2bMGMmePbukSJFCOnbsKPfu3QvxfVBQkBQvXlzf4dEJd787IrN/3OuVKlWShAkTSrp06aRXr17y4MGDUOvt3LlT6tWrJ0mTJtXrp06dOhHu/Pnrr78kf/78Ej9+fL1efvvtN7vrXbx4Ue+XZMmS6f6aNGkip06dksjwww8/6DVmrw2Ja9Xe9YjjJCQsfMP8lhASIfAyb9mypTRt2jRG1hxetN988428+eab+mIjzjdqDhw4IH369GGVRUKQ//7773ZF+aNHj8TXl68xa0GO+xNEhdfCl19+KZ999lm0fnbE1Gvif//7n2zcuFHFcpEiReTKlSsyYsQIKVGihIpPV3Uwnzx5Us6ePStjx46Vd955J8x1//zzTxVELVq0kG7dusndu3dV+JYrV06WLFkitWrVilQZRo0apWKtdOnScvPmzXDXh+DDutbkypXL8v+GDRuka9euul6OHDlk4MCB8vHHH2tZTXC8KP9HH30k0Ql3vzsiun8I6po1a6pIHjx4sFy4cEG9144fPy6LFy+2rLdr1y4V7ZkzZ5b+/ftrh8jIkSOlatWqsm3bNsmbN2+4+8L5e//99/X6+/DDD2X9+vV6jvEc/PTTTy3roTOgevXqen4///xziRMnjnY2YV8ob8qUKZ2uDxwP2nnoFHNEpkyZ9BqzJkOGDE7vg3gnMe+tRcgrJjg4WB4/fiwJEiRg3ROPwd/fP8xGhScAqwh5ddcAhG50F7sx9ZqA4IA4ihs3rmXZ66+/LoULF5affvpJ/vnnH5fs59q1azp3ptOkbdu22lGWOHFiy7LOnTurGMPyyApyWOUzZswosWLFcqqjoXLlytoR7oj//vtPO6hMSy8spP369bMIcnh8obMJn+PFixepMhMDCN7kyZOr9wLqGWTLlk26dOkiy5YtUys4+Oqrr7TNtHnzZosghldEnjx5dBuzZ88Ot+Ptiy++UI8Mc4gf9gFh/91338m7776r5QAQ+ugQgNA3O27q16+v19avv/4aIa+Ivn37aodTYGCg3Lhxw+46fn5+eiyERAS6rBPynHHjxkmNGjUkTZo0+lIuUKCA9tTbgpdLo0aNZOnSpVKqVCl9qeBFDrckNHAnTJhgcVOCNcjaZQqNlbRp0+r24Xr4999/261/POzxUoK7FxrMr732mpw/fz7Uelu3blVXKLwA4B6GHl9YUWxxdt9w98J32BZeZjg+NAIBGliwKgC4/pnHiDFz1sBlHy86cz+wlNiye/dufSHihY3GHHrUbV0MzYYSeubRi47tweoBSxFeuuF1kuCFjMbrnDlzwlwX+8B5Qh2iEdqpUyeHLvlw0UTDD26PaPijfubPnx/m9tEQXLhwoVqdzDrDNQSePn0qX3/9tZQsWVL3j3ONxuXq1avFGcxrEQ0duI2iTLhubY/ZHMKxdu1atWThGkcvvgkaLDhXqGP05Hfv3t1uHfzxxx+SM2dOvebLlCmjFglbzH3ZXheOxtbjGm7QoIFebzh+WP+GDRum3+G8wDoOrN3/whrb68y1ZZYR9wqETurUqXXfzZo1k+vXrztV97gW4AKJ36I+YNFBAzEqywJX4Lp160qqVKl0n7gPcV8D1Dd+C2CJNuvKrB/UJcoACyjqGy6i7du31+9wHmF5hRs0rgHcbx988IE2esMbQ27Gjgjrvnf22WEyfPhwiR07dohrEA1n/AZ1ZP2cxHFYW8NsrwmzzCdOnLBY53GvvfXWW2pJs+bJkyd63KhHbBfPXVjE7BHeuUXZcQw4FhM04CEyIUDwjDKB9RbP+rDAmG5rMQ7goou6Pnz4sDjDqlWr9PmC6wv1ALdd69+ifvAOAbgewnIXB3huWYtxgGPDPpwtkz1w/aGeIsL9+/clICDA7ne4jk1xBvD8tj73uEbQsdG8efMI7dOT3x3//vuvilk873HP4rkOIYt7ypn92wPDAJYvX65i1BTj4I033tDrZMaMGZZleOagw8baOo0hD7j+0IFi7eKO+wb1Z33OcJzwnsD7zBq8u9AOQ7lNINghxK29KPLly6f3rHWZwLlz53Rf9li3bp1uyxkXflyL9tz0CXFE9O7qJuQlgYuSvV5MjJOzBeIbjRs0wmAFWrBggT7sIf7wkLfm6NGjah147733tFcWjXH06sPFD0IFYhDgJQeuXr2qvapm4xUNPrhvvf322/oSs3UHM8cooaEJiwVeAHh5wb3KtMSjcYUGIV7IcPlCA8bsVMDLDuWIyL7hsgd3LzQaevfurVb/ffv2qWBq166dNlYwXnHq1Knq7gVRAEwRYLoGQgyi3tCgRWMU7mR4yZkv3oMHD2rDAS9sjD+E+xg6NPDyh2AsW7asroeXL17O6ExAPUMswO0Vlo3Lly87fCmiQQGRgnGIc+fO1UaHI9AoRqMU5YbrGyw7+A0aVrag3BUrVlTLDdx20QDCyxzDE9CbDwFlD4g0XIdo2KPegNmIRf3D7RPXEq4jNCrhAgrRhd58iOzwQM8/LGUoP8qNawCNaQii2rVrh1gX5wXnCw05NFrMxigEHK4vCANc27gXMGYVIhHnB6BcOA8QBrhmMP4O9woamGhARwY03tChgIYYrjmIEjTk0SDDZ+zv0qVLuh7ur/Bw9toy6dmzpzbUcf9AHOKawj2CaycscF9gP9g+7nU0UiF08czAvRsVZcFzANYlnD9cfxAAWM/sfMFynDecQ1yLprhAB4d1IxHXFlxF4UaKjjcwc+ZMvd/wW9ynuPbQOYdrFt+FR3j3vTPPDmtQb3juYru4PgCeaXjGWXcCQRSj0VulSpVwy4jOE3QGwJUU7rK479AxhQ4+Ezy/YWnG8w7XOZ6x9p4fzpxbnB90UKARj+eqWU94DmN89qFDh/R9Yx4bthdR8PzC893cTlisWLFC3xdw2cY9D5GKc4xnGuoD1zDuNzzfYDE03cDRiRtR4E5vnuNXATpXcB2gAwT1+PPPP6vgNcFx4Hyj4xLXADp3zPcjzsPo0aP1mo8Inv7uQEcgtoUOLsxxreO9gO2i/sLbvz3279+vzxjrugfoSEJ5cL9ad37Z8yrEMwmdDXCTR7sFYGgG3lEQ4WYHkbkt232hPYTnBL5HxwCeI3hemx2X1uAawDWBusNzy+w8wD1s3WFmtivwjMYzAp03YYFnHc4xjgP3D84P6tZ8lxJil2BCYiDjxo3D0zTMqWDBgiF+8/Dhw1DbqVu3bnCOHDlCLMuaNav+fsmSJaHWT5QoUXCnTp1CLX/77beD06dPH3zjxo0Qy9u0aRPs5+dn2ffq1at12xkzZgy+d++eZb0ZM2bo8mHDhunnoKCg4Ny5c2v58L/1MWTPnj24du3aEd53kyZNQtWJLT///LOW4/Tp06G+w/K4ceMGnzhxwrJs7969uvy3336zLGvatKmud/LkScuyS5cuBSdJkiS4SpUqlmXfffed1uexY8dC7Oezzz4Ljh07dvC5c+f0M8qCfaBsz549C3799deDEyRIELx06dLg8Jg3b57+dtCgQZZlAQEBwZUrV9bluI5MatasGVy4cOHgx48fW5ah7itUqKDnwsQ8h5ibNGzYUK8bW7CvJ0+ehFh2+/bt4LRp0wZ37tw53PKb1+Ls2bMty+7evavnu3jx4qHuh0qVKuk+Ta5du6bnok6dOsGBgYGW5SNGjND1//77b/389OnT4DRp0gQXK1YsRHn/+OMPXa9q1aqh9mV7jdjWC8qBaxXHgGO2xvqa7t69u/7OHljev3//CF9bZhlr1aoVYl8ffPCBXlt37twJDgtsC9s8e/asw3K7uixz587V9bZv3+6wXNevXw9VJyZ4LuE73D+22Hv2DRw4MNjHxyfEMWK7tufC2fs+rGeHLbgWkyZNGvzJJ5/oZ9RLypQpg1u1aqV1cv/+fV0+ePDg4FixYoW4fmyP3yyz7f3UrFkz3abJnj17dL1u3bqFWK9du3aRvs5w7eJeNvnwww/1e9xLo0aN0mU3b97Uejaf7RFh0qRJWra//vor3HVx72K/2J/1eUL9vfHGG6Hu05kzZwZHhnXr1unxfPXVV8GuAO8k6+eLNRs3bgxu0aKFHv+///6r1yzOafz48YN37dplWQ/PmubNm1ve/ZkzZw7et2+ffodn3/vvvx/hcnn6u8PePf/ee+8FJ0yYMEQ5He3fHrhmUH5cA7bg3k2XLp3lM+ojT548Id5HOJ4sWbLoNmbNmhXqHrauF9xbeBbYI3Xq1Nq+sX4mfvvtt6HW+/333/W7I0eOWJbhWrP3vsE7Ee0lvDPN9ey1l1D3AwYM0HfyxIkTg1977TXdXuvWrR3UGiEGdFknMRq4u8K6ZjtZW41MrHtrTcs6LLSwBOKzNehlR0+0M6CNiF7wxo0b6//YrjlhG9g2LBTWoJfW7LEFsFrDiogAVwCWclhGYcmB25a5PVg94YYFqwx6hiOyb1h00BMOy2hkgZXV9AoAqGdYkcxopuhlRo80LAOw1Jjg2HAssDaY0W9hmYO1A1ZD63JjH9gOjtEa9EbDMgzrKurJHKsWFlgP3hCwDJrAyoKecGtg0YIFAVY29KabZUHdox5xLmDJjyjYl+mGivOF/ZgWBttrwhFwObS2sKC+cf3AQgBLlTXoqcc+ra1mqDdYvK1dRLEetmO6/cFVGhZaWIKs3WZNd83IgPKdPn1a9207XjUyqbUicm2ZwLptvS9cb9gOXDQdATdyXHuwuMBrw165o6IsZh3h+rbn4eMs1te6vWcfniG4tmEhxjPD2qoV2fs+ouBaxP7NexxeE7jXYF1EmTDu1LQswwrtzHhnXLvWoH6xTfM8mM9W05ptYuu9FJFzi33Agg2vE7O8sOZjuWnpx/o4pohayOFWC8+t8uXL27XKWgOPIrwzcL/Co8X6PMGLxjz2lwXPCNQB3o/wHIhqcI3AhRj3Irx1cH1g2ADuI3hSmeCZh/cgntN4lsGCCSsnXMZhTYarNp7feE/ieYo5PHNi8rvD+p43y4VrEJ4yjly2w8Mc4mJvHD7c9K2HwMCbBucBnnrwUoBFHO8tXKvW2wLw6MA9Yj18At/bDuGwt6/wymS7LwypsrWO41zBwo1x7468ekzgpQAvJ3gFIZo/hgbgfQqPCHvD8ggxoSAnMRq4JKGxaDtZjyczgXsuvjPH1+HBi3HcwJ4gdxY04DGuDONvsU3rCa521oF0rMcGWoMGBsZPm2Mu8RIHaIjZbhNubHAHQ5kjsm+4x8MdDXWG/aOxZ288eljYChSAur59+7alLvDCtxdBFS5/aFiYY+VxjHC7ti23GSjIts7giopxrGigORthGmIHDWlbNzzb8mH8KV7S5gvZesLL1155nAUxB9AwRuMA7r3YJoSw7TXnCFwXtgIWgXGA7Rhd2+vWFHu2x4uGDsSG+b05t70u4YJnLUoiAly8gauiQ0fk2nJ0vZrPBfN6tYcpMsMqd1SUBZ2DcAOH6ybcgeEui+EJuNedBQLCOnaACVzLTbGGewHXoDmW2JnrMLz7PjJAHCDSNhrLEK+4TxFRvGjRoiHErLNCNrz6xTWOjgDrjgVgew4jcm7NsqG86OhA5waWQZSbx4A5Oi9wXM6Cjja40qMzDM876042ezi6z80ym525LwN+j+EFEHcQIWG5NkcleB7i3oB7s/V4aPM7uDTjWYuOSERUx/Mb91ObNm1UpGLYCb5Hx0JMfnfAjR4dubiGcP3ht2YgMmffPY5Evr1nkm3gW3SQoX2FGDUYcoEOErwTzI6c8K4fbAvn0B7W+wqvTNbrOAIB//BstO1scRYzcj86wAlxBMeQE/JcHMCyjEAfSNWBMbEQJegFx9gp2yBiEYmobv4WLztHlgx7FntntomxXo7GiuGFZqaMcWbfaJjBkgMLHIQwLAoI9oWeYTOVUng4ahja9jg7e4yw3jiytJii0wTWBpR70KBBKshdGW3ZrG9EWHXkGWGdZsdZMF4VQgjWNgS9wphW1CE6F0zB6kpeRSYAR9Zt28ZxdMCV12tUlwX1CvEFKwtEA4JKwjKI8bBY5owAgpXINlgWzgvuM1jY0CmHZyA6JWG1w7UZXgBFZ8oeGTDOHZ4AsIZbj7E2rcuw4kEcOyvI3XGuYW1FJxgs/RijjX3Bog3xgxgJEHU4Flh6nQ1iBrGEseDoaMVvo0M6JQgjWAQxVhfXpas62SIL3t8oEzoJrIOLWYP3OjqoEKcBHSjo3IHHDs4T3iHoaITHmL0OLE9/d+DaQYcb6ubbb7/VTii8L2FZxzPAmXveHuigAKaV2xoss71WEW8D9YLOAXQMQJSbRhDb97u9feHZhc4MHLsJzjvaPea+IKTx3HNUJhDWPQTDAAwaiOlh7TUBMY/nEzq9UY/Wnie2mDFW8IwlxBEU5ISIaAMXPahwYbO2pDgbsTQsMWJG7MXLw9k0MKYF3AQNOfS0m+LZtOLgRRDWNiO6bzTEESAMk9nIwksT7n94YUfGldi2PAjaYrpwWoMGNhql5ssLx4hAPc7WGQLAoNcdVhq4riPATngpmrJmzSorV67U/VgLGtvymVZgWIQjk8rHUb1BYGHbCIhlvY5pOXEG0wJj/Xu4AoKwIuKax28er7WlG+cejVPzWM31cF0iaKAJGiRYz9q6Z1oebaMN27qBm9cwXBXDqlNnr7mIXFsvg1lPKLc7yoLrHBPuS1iXECl92rRpGmwoMvcnAjHheoG1DS6jJhja40oiWjZ46qBTFKITkxmlHdZlBKDEfWt+dgW4xiFEIGasrZy25zCi5xYdBhDkEOboPMXzGPcLBAg6ECGCnO3whAiAOzXOF6xtyKjg7LHZOxazzLAQRzYFIuoM1w3OB9xyTc8KdwIvFryvHHVSQYh9//33OiwK7whTaJnCzJyjU8qRIPfkdwfcsiFa8Vvr+wfPcmf3bw90xKA+MSwALvrW7xMMmbBeZv2+QOebCa5r1Dk6BsPCNERgX8gaYYLPuCbN73E/QuhjuS0IWIs6tB4eaAuuAWwPQ1lsh7MA3NfoXAsr8rrpVRWeuzvxbuiyToiV9cTaWgJLBFxCIwIaNbZCBNuGqykszvYa8fbSLE2cOFFd/6xfvmhEwDIC4HYHQYNIyfZSa5jbjMi+TWu6CRrDaPChTswxq2ajzVFql/BAeTC2Gy6N1u7UGGcJcYEXs2nRwMsb1jFYXGzB/u2luEGDB+IEDV2M3wqvpx8vcmzHOr0dOi8Qfdga9MDD6o5IyvZ62sNLlYV6s+cGaO+6QyPBHCPrDGhMovPBBONXcf2gQRJeKiXUF84zomJblwHj4FBeM8I0xiWiMYFoxNZugojUa3stmELbeow/6hRWBmvgfozGDBoyttuwLouz11xErq2XAfWARizSBsLV2165o6IscK22teaajU7THdOMmh6R+9PeNYj/zdRzriKizw4IKkTHRmR21LO1hRxu7Lhmca2ZVrmXxXy2WqcpA7YN7YieW5QX6yFavnkM5hh5eGPh2eqMlR/3EDpK8WyAkISl3VlQR7hW0OliXf94J2A8vLWgiShw48WxwZsqomnDXhZ7z929e/dqxzrOkSOvA4w1xz2MlKHAjCRvjp02U7aF9fz05HeHvd/iuY5z6Oz+7YFOJrxTYL23br8gQwbaKegoDwtcR4hhYxvTxF7aM3QMwyptm5oWn/EctM6OgBg82K61KEfHCcb225bJNu0ZOhnwfrWd4GYP4w3+xzh4891r6xqPOkbnD3A27hDxTmghJ0REX94QJrA+IPULXh6wwuBlau8l6ggIZfTwoqFluisiBc5PP/2k1nb8jwAfELpwX4J1BOvbujLhRYOGHcZ5o6GHRiHc2vBbgJcVxoqjEYkXA9ZDShX05mI/aBDC6g+c3TfqAA0QpGdBAwWNEqQbwYvN7EHG8ZnpUDDmDr3+qLOIWFfwcoL1DceHwC7oUUdjBS8yuAqawCKGhhUs3nDNw77hggiLHjoo0Mi1l1oHLnzoSIHVBvWAbTsCZcfxooGG7Zk5vO01QBAgEGVGbzvqET3rODdoAMG1EQ1BR6DsaGwgxQxEBiwq2DeODfvDWD7UMywUEL0oh7M5TOHahwYBGhw4bxCKKJcznUkQl/B+gIUOjVMERkJDBQ0zlNMcU4jzjPOGewMNIQgDlBX7sB1DjusRFlxsF9cWrmV0kth2oOAaRuMJ9QCxgGsYwgGNIbgwmh0x5jUH6wQaNGhM4tp7mWvrZYFowz7QqYBgbLjPcf1g/CYsQVFRFogpnBdcKxCiaPDiGYVr3BRUGJKAawfXGq4L1D0alGG5EMMShe3BdRTPD2wPHXgvM/7bHpF5dkCo4vllurMCPJNhwcZ1iueCq8A1iBRSqGPc/xDMsIDCA8WWiJxbU2yjvEgnZgJBiPSTcKe1zo8c1jhUPA9RZ7ivIHqsMe9VR2B4E94XEPJ4Xphpz1C31nnbIwLeS6gvbBMiyLZMuFbN8wurbPXq1dWCG97+0JlnduhBsOK5b4oa1Jtp1cVzCNc8zhWuCwQHQ8cfyoLrxh4I4ob7A+71JvAkQqcjrifUDd6teF+angUx7d2B+oJlGsPY8FyFFRyi2d7wDUf7dwQ8d7B9eErg2Yjjw7AatC/MDhCA8wt3eSzH+HcMu8H7BOvA4myNvbRnOO8IxodYNxDVeDfAkwbXIMpg7UKOexTPStQTnnN49qCNhvelOb7bxDbtGdoYaFPYYnbUWX+HNhWeIZjQXsM9BsGOWDyoC7wvCHHI82jrhMQozFRCjlIE2UtZMX/+/OAiRYpoypRs2bIF/+9//9O0T7apepACBKlA7IH0GUhrg7Rb+J11CrSrV69qqg6kXIkTJ46mAEE6FKSOsk17MnXq1OB+/fppmhpsC/uzTbEEdu/erelckOolXrx4Wjak11i5cmWI9ZzZ95gxY7Ts5rZy5swZ/PHHH2saLWuQjgxp2ZAux7pu8D/2YQvKZJsKDilpkLItceLEmmalevXqwZs2bQr1W6Q3Qj3kypVL0wylSpVKU8X88ssvmorLNu2ZNSNHjtTlffv2DQ4LpAHq2LGjpllCWhP8j3q1TV0DkOYIKYJQf6hH1EOjRo1CpGixl7rmwYMHmj4pWbJk+p2ZRgapb3788Uf9jDpHqrL//vtP68uZVDPmtYgUb7h2sY18+fKFSlkU3v2AlC74HY4JaXO6du0aKhWZWadIVYb9lCpVStPb4F6yTUuEekIaL6yH7X3++efBy5cvD1UvYMOGDZqmDymjkOYOx2GdLgtpcXr27KmpbJBOyfq1ZS/FlzPXlqP6sHfuHHHgwAFNnYVzimdG3rx5Q6V6cmVZsK22bdtqWiDUK54NuPZ27NgR4nfYfsmSJfV+sa4fXFOoX3scOnRIzxfKiXusS5cultRl1veAo7Rnzt73jp4djli4cKGuV79+/RDL33nnHYfpvhylPUP6I2vsped79OhRcK9evfQZiLpq3Lhx8Pnz5yN9nZngXGEbeA5bX/dYhjRZzmCmY3I0OcOKFSuCK1asqO8UPO9wfDj31kQk7ZmZSs/RZF23CxYs0GWjR48Od7vmObM3WZ8HpIorU6ZMcIoUKYJ9fX013WOHDh2Cjx8/bne7eN6WLVtW08/ZgrR9eP/hfGJundIuJr47kDKuXLlyei1kyJBBUwziPeLs/sNi/fr1+p7GcxHPbTwfrNO4mvWNlHN43pjvLaSts03l5ijtmQnaMHj24nmHNsuQIUNCpI80wX3csmVLPVc4x6h7e9eJo7RnzrQhT506pend0H7EseO5gGcxrnl7ZSLEGh/8cSzXCSGERFdg2YH1E4H4CCEkuoLgnBh+AI8DeymoCCHEm+EYckIIIYQQEmXA3RipvyjGCSEkNBxDTgghhBBCogzEuCCEEGIfWsgJIYQQQgghhBA3wDHkhBBCCCGEEEKIG6CFnBBCCCGEEEIIcQMU5IQQQgghhBBCiBuI8UHdgoKC5NKlS5IkSRLx8fFxd3EIIYQQQgghhMRwgoOD5f79+5IhQwaJFSuW9wpyiPHMmTO7uxiEEEIIIYQQQryM8+fPS6ZMmbxXkMMyblZE0qRJ3V0cQkgUMHz4cJ336tWL9euySi1uzHvtZp0S4uU0nNNQ5wubL3R3UQghxGO4d++eGoZNPeq1gtx0U4cYpyAnJGZSpEgRnfMed2WlNjDm7MgkxOupmacmn7GEEBJJwhs2HePTnqFnws/PT+7evcvGOiGEEEIIIYSQaKNDGWWdEEIIIYQQQghxAxTkhBCP59ChQzoRV1bqv8ZECPF6lp9drhMhhBDXE+PHkBNCYj6LFi3SeYECBdxdlJjDoo+NeYEm7i4JIcTN/Lj1R53XzlrbsgwjHgMCAnQihBBvxNfXV6eXTa1NQU4I8XiqVq3q7iLEPKp+4u4SEEKiCe8XeT/E5ydPnsiFCxfE39/fbWUihJDoQKJEiTSlWbx48SK9DQZ1I4QQQgghThEUFKRDhGLHji3p06eXuHHjvrR1iBBCPA14CT19+lQuX74sgYGB6qUZK1asSAV1o4WcEEIIIYQ4BazjEOXZs2dXyxAhhHgrCRMmlDhx4sjJkyf12ZggQYJIbYdB3QghHs/KlSt1Iq6s1O+MiRDi9QzfNVwna2wtQYQQ4o3EcsGzkE9TQojHs3v3bp2IKyt1kjERQryeuSfm6kQIIcT10GWdEOLxtGnTxt1FiHm0meLuEhBCognDqg9zdxEIISTGQgs5IcTjQXRLTMSVlVrKmAghXk+R1EV0IqFBQLt58+axasIAga9y5colmzZtYj1Z8eabb0rTpk1DGBd+/fVX1pEXQkFOCCGEEEJIGAwYMECKFSsWajkiLNevX591FwajR4/WIIAVKlRgPYXBl19+KT/88ING5CbeBQU5IcTj+eeff3QirqzUlsZECPF6uq7oqhMJTbp06V4q/3BMsoI7Sg01YsQIefvtt8WbjjsyFCpUSHLmzMn2jBdCQU4I8XiuXLmiE3Flpe4zJkKI13Pk1hGd7BEQGCSX7z5yy4R9O8uSJUukUqVKkixZMkmZMqU0atRIUxVZc+HCBWnbtq2kSJFCU7qVKlVKtm7dKuPHj5dvvvlG9u7dqy7qmLDM1mUdFuBPP/00xDavX7+uaZHWrVunn5EaqW/fvpIxY0bdR9myZWXNmjVhlh37GDVqlFrikVYpR44cMmvWrBDr7N+/X2rUqKHf4/jeffddefDggX534MABjQSNsoBbt27pZ+v4K99//73Wjwl+g/0lTpxY0qZNKx07dpQbN25Yvq9WrZr06NFD+vTpI6lSpZK6devaLfvOnTu1nhs2bGhZdubMGT2mGTNmSOXKlbXMpUuXlmPHjsn27du13rFf7N8ss8mff/4p+fPnl/jx40u+fPlk5MiRIb5H/efJk0fTUaGevvrqK3n27Jnle5zD6tWrS5IkSTQvdMmSJWXHjh0OvSCGDh0q2bJlC+VmDkt2hgwZJG/evLr8/Pnz0rp1a72+cP00adJEj9MEeao//PBDy/X3ySefaGeFLY0bN5Zp06bZrUsSc2FQN0KIx/PBBx+4uwgxjw8OursEhJBowrKWyxx+d/3BEyk/cJW4g839akh6P+fy/vr7+6sgKlKkiArVr7/+Wpo1ayZ79uxRcYplVatWVaE8f/58tXzv2rVLc66//vrrKlAh6lesWKHb8/PzC7WP9u3by6BBg+Snn35SwQmmT5+uwg3CE0DEHjp0SEUXls+dO1fq1aungjp37twOyw9hie0OGzZMJk2apGIav4E4xbFBEJcvX14F7bVr1+Sdd97RfaHjoGDBgioC165dKy1btpT169dbPpvgf4hscOfOHRX32MaQIUPk0aNHKnQhOFetenGuJ0yYIF27dpWNGzc6LDf2BYEMAWxL//79VfBmyZJFOnfuLO3atdP1cIwQ1NgfzhM6I8DkyZP1MyzuxYsX1+wqXbp00Y6NTp066Tr4PY4ZdYv6wfdYBgFsniP8FtuMHTu2nn90mEQEpFmFmF++fLl+huA36x/H6+vrqx0cOK/79u2TuHHj6thwlOvvv//Wc4bPOPeoZ2vKlCmjYh8dN/S88B4oyAkhHg9eqsTVlRqxBgohJOYSJ5bnPw9atGgR4jOEUerUqVUcw1V4ypQpao2FoIWFEyAQmQksthBaEOqOgICExXjDhg0WAY7twuoOgX7u3DkZN26cziEYAazlEPpY/uOPPzrcdqtWrVQgg++++07F4G+//aYWYuzj8ePHMnHiRBWnAKIV1tb//e9/auGuUqWKWuIhyDF/66231Np85MgRdZNGwDVTtJqC17o8qK/MmTOrFRsCG6ADAR0QYXH27FnLsdqCYzct671799Z6gtitWLGiLoObu+mJYAp4CNnmzZvrZ4xLx/kbM2aMRZBjHLYJLNvYBzo/zGND3X/88cdqXTePIaKgjlF3ENoAQ+bQcYNlZkcMzies4ajrOnXqaMdDv379LGXHuPqlS5eG2jbqCm7w8PrLmjVrhMtGPBMKckIIIYQQEilSJ46nlmp37dtZjh8/rtZVuKDD9RoCyhRoEOSwlEKEmmI8UuVJnVrFFyy5EOSnT5+WzZs3q2AEsNjCddkUtCawhsJiHRawvtp+RpnB4cOHpWjRohYxDiBqcYxHjx5VQQ7r/x9//GGxhkNsQ1xDMMKFHVZeUwjDrXv16tXaCWEL3M/N8sPdOzxgXYd7uT3grWCCMoLChQuHWAZrP4AXAPYNkQ6rt0lAQEAIbwV4JAwfPlzXhdcDvoc12wReEujYgJdBrVq1tKMDHRIRAWU0xbhZXydOnAjlBYBOEpQDQdoQ/A/DE0zQuQPXfFu3dbjvg4cPH0aoTMSzoSAnhHg8v/zyi87RE05cVanPG4x9j7FKCfFyqs+orvPVrVeH+s43diyn3cbdCazFsDiOHTtWrZAQqxDiZlAuUwi9LHCJ7tWrl1qvYbmGeDNFJgQiPLowrtrWs8ue+HUlcEeH9R4dE7AqY7w4rOMQ5Ldv31ZxCDdxs5ymdd2W9OnTW/637gBwBMaXoyPCHtau4qZl2XaZ2XFijofH+bMWtsCsS3R+oP4x3h+Wdwh1WMetU4lhnDhc4xcuXCiLFy9WqzvWwfAFDF2wFcjW488dHTfKhs4JdMTY66SJCOgciczviGdDQU4I8XjSpEnj7iLEPNIUcHcJCCHRhNzJIu7WG524efOmWooh5kxXcriV21pr4XIMQWTPSg6LKKzb4YFgXgioBjd0CPI33njD8h0s8NgGrL5mOZxly5YtIbaFz9gewJhkuHbDimyKRYzrhsA0g46hUyB58uQ6thmBy9ABAJEO0Q1Bbo4fByVKlJDZs2eryzcsuS+DOV4bQtcU3ZEB1nJ0pJw6dUpFtz3gdo9Oly+++CKEy7wtsPBjQvwZuMnDvRyCHCIYruLWZTW9EMIC9QXLPNoi1tZ4244MeGdg6ACA5R4dM/itNYhVkClTJu3IIN4Do6wTQjweNFKsGyrEFZU6z5gIIV7PH3X+0MlTgRCFSzhctuFajMBkcF22BsIM48MRQRtiFsIPohRWVwBxChd0CDS4vMPN3B4QxNgGgrDBlRzbNYEIhJjE+2rOnDm6vW3btsnAgQPVYhsWM2fO1HHccDOHVRe/Q9A2gG3CLRzjqCHo4G7es2dPjYxuuoJDYEIMwoprim90QuA4MG4bLu0m3bt3144JlB1j6uF2jfHOGHfuTKeENYhoDgvywYMvHygUlm/UFVzSUQ+wvENMDx482DIeHEMQYPFGmbEeAqdZu8+jzuAVAKGO84zjQ4cGQL0gjgDGxeP3v//+u1rRwwP1DwGNzhgEdcN5xT7gKYHI/eYYeQTlQ0R+eCZ069ZNg+fZgt9j2APxLijICSGEEEJIjAWWYog0WCThpg7L6M8//xzKAr5s2TK1cjZo0EAtyhBQpjs0gsIhajYEJiypU6dODVOgYVwxrOCIIG4NBCQE+UcffaTWa4h3iELb9eyJURwDRDSCt2H/BQoYnkxwNYdghohG+jAEbqtZs6YGZ7MGohuC2hTkqBeIdIh1c/w4gCUaYhXrQhyiLuDujiBl+E1EQEcIrM/23LkjCsZ+w4sBdYgy4XjgGYDgbuC1117TcwvRDS8AWMzRMWKCcwlvCdQ/OkcQhA+p1VC3AMIcQfIgxDEmH50ezgyFQ/0jrR3OIYK2YTsY644x5KbFHOcbHSToNMH4f4w3R71Yg/Uh2K3HyBPvwCfYXhK8GMS9e/d0DAkCKjhyIyGEeDaXLl3SuaNIriQylfrcTS9DyJyshBDv49DNQzovkLKAWhkxDhnWSFeNuyZhA8EMSy/EuyeC1F+1a9dWq3NUj5X3ZODaj/OMjiHiOYT1THRWh9JCTgjxeDBODxNxZaW2NiZCiNfTfWV3nQiJDLDqY6w6XLmJYxDQDsEAiffBoG6EEI8HrmXE1ZXahlVKCFEa52zMmiAvxZtvvskaDAczzzzxPijICSEeD1zhiKsr9VtWKSFE+bBkyABo5NUSw0eXEuL10GWdEEIIIYQQQghxAxTkhBCPB5FzMRFXVuoEYyKEeD2zj83WiRBCiOuhyzohxONBzlVQsmRJdxcl5rD6B2NespO7S0IIcTMj9hjps1rkaeHuohBCSIyDgpwQ4vEgNyxxdaUOZJUSQpRPS3/KmiCEkCiCgpwQ4vEUKlTI3UWIeRSiJYwQYlAvOzs9CSEkquAYckIIIYQQQgghxA1QkBNCPJ6FCxfqRFxZqR8ZEyHE6/l+y/c6kbBZs2aN+Pj4yJ07d/Tz+PHjJVmyZBGqtmzZssnQoUPDXAf7mDdvnlefjqNHj0q6dOnk/v37ka5rpJN79913JUWKFFqne/bskehAtWrVpE+fPpbP5cqVk9mzGVQxJuN2QX7x4kXp0KGDpEyZUhIkSCCFCxeWHTt2WL5/88039SaxnjhelBBizeHDh3UiLuTwAmMihHg9K8+t1ImETYUKFeTy5cvi5+fHqopi+vXrJz179pQkSZLo59dff12OHTsWoW0sWbJEhfx///2n5y26Dn/78ssv5bPPPpOgoKBwO3NsNdNPP/0UYp19+/ZJ5cqVJX78+JI5c2YZNGhQmNs8c+aMbid27Niq2axBnfn6+ur3WA+kT58+1D5RdqyDDivbjoeOHTs6VQcxHbcK8tu3b0vFihUlTpw4snjxYjl06JD8+uuvkjx58hDrQYDjpJvT1KlT3VZmQkj046233tKJuLJSFxsTIcTrGV9vvE4kbOLGjatWW4gP8vI8e/bM7vJz586piIbRzgRGvTRp0kRo+ydPnlQBiY4UnDeIy4gCK3tAQECo5U+fPhVXUb9+ffUEgFYKj2+//TaEZkKnhcm9e/ekTp06kjVrVk0V+/PPP8uAAQPkjz/+CHe7GTNmlIkTJ4ZYNmHCBF1uK7JthTcy4UD8Wy9//PixbNmyRWrUqBHuvr0Btwry//3vf3qCxo0bJ2XKlJHs2bPrhZIzZ84Q68WLF09vFHOyFeyEEO8GHjaYiCsrNacxEUK8nqxJs+rkycAaWqlSJXVrxvuiUaNGKshMIMo+/TRkNPnr16+r0WjdunX6edKkSVKqVCm1yqI92q5dO7l27ZpDl3VbsL8mTZpI2rRpJXHixFK6dGlZsWJFqPUgvtq2bSuJEiVSwfP777+HeWznz5+X1q1b67HB/Rr7MC2W9jDLiaFeRYoUUWsp3KIPHDgQYj24SRcsWFDb4bC+wmhmMmLEiBAWZbjQY5ujR4+2LKtVq5Zad03+/fdfKVGihO4vR44c8s0334QQs/j9qFGj5LXXXtNj/+GH5+k3bZgxY4YULVo0hBi0dVmH0CxWrJieM5QdXgtt2rSxuLhDzEOsQtxjv1gHwAo9cOBA1SQQ+djPrFmzQtUdxDFSraJuNmzYoEK0R48e6mqeKlUqqVu3rq6POoWgxvnGeYdF+MaNG5bt+fv7yxtvvKHfo3PAuo5NYJ1u0KCBTJs2TcLDvDbNCfVoMnnyZO0o+Pvvv/W8oj569eolgwcPDne7nTp1Ur1mDT5juTXVq1eXjRs3Ws4r6nv37t16b1kL8s2bN8uTJ090feJmQT5//nx9sLVq1Up7tYoXLy5jx44NtR5OIL7PmzevdO3aVW7evOlwmzi56AGyngghhBBCSNTxyy+/2J2sxzrDKudoPQgjkz///NPuOhBdkQXC58MPP9RhkStXrpRYsWJJs2bNLG7A7du3V8EDi6fJ9OnTJUOGDOria1psv/vuO9m7d68eF0SvtZU2PB48eKDCCvuHSIEHaOPGjUMcO4DlEkIQ68Ddt3fv3rJ8+XK720SZIP4gxNavX69iCOIO2w7PSvvxxx+rANy+fbukTp1ay2JapXGuIPIh2vbv368C96uvvrKcg6pVq6pnKzotwNq1a1WImqIL24HoglAFKBuEJ44FvxszZoxuy1Z0Yz84L9hn586d7ZYb24J+CA90gOA8wZqOCWU03amHDRum1uRMmTKpJRl1ACDGYQlGx8LBgwflgw8+0KG1+K01OC/YFobLoVPDtBjDSwLnAL9HxwwswNA3uO7QKXT16lWtV+tzgG2js2LZsmVaf7t27Qp1LDBc4rjDA2VChxP2ievIusMD56NKlSpaRhNcOxiPD6/lsEAnCdZB5wPAHJ9xzVgDgY3r3KxPlDlPnjzSokUL2bp1q1rGTas5OkHMjhBvx61pz06dOqU9YXhAfv7553ry0FODC8XsccEDpXnz5tpThRsL66GnCRcVeoxswY2EHjdCiPeAxht455133F2UmMOftYz5O6GtN4QQ76L9ovY6n9xgsngqEATWwEoIEQpxCEsvRBKsmxAapgCfMmWKWqpNF3RrgQgL7/Dhw9XKDQECERweENmYTCDu586dqwYqWFdNMJwTgg9AzEDgDRkyRGrXrh1qm+g0QKcC3oNmOWG5hLUY4g6ep47o37+/ZZsQkxCnKA/qAlbTmjVrqgg3y4G6gshDJwTqDNZ4iMmWLVvqvj766CMVumDbtm0qyuF5ANA2xzGZ7XvUH47/k08+0XKYwOsgvCFoZ8+edUqQo14g+s1x5rBOozMEnQCwmGM5tAQsyaZR78cff1SvhfLly1vKiWsCHQjohDCBmLc9H7lz5w4xJvv7779XYYxtWl938A7GeHd09vz111/yzz//aF1bnwdbsC48IXBM6EyyBzQUPBBwXjZt2qTj7NHZYFrAr1y5onrKGljtze/C8kCGpwg6JlB+eJpgjs9YblsH8FzA9YA6xBz1hjrOkiWL6jeIdiyndTyaCHJcVLihzAsVFy1cO9CrZN6w6JkzQcA39ELBpR0n0rx4rcHFB4FvAgs5LnxCSMzl4cOH7i5CzOOhY08kQoh3ceexfRdsa/r27RvuOnDxxRQeUdG5evz4cfn666/VSgeXYdMyDus0xCXEOcQr3HohyE+fPq3iAULMBFZjWHBhIYd10HobBQoUCLcMEO74PVzFIZRgvXz06FEoC7kpBq0/O4q8jrKcOHHCIjpNYIm0dsm3h/V+IOLgiWoGSMUcru/WoKMA5QgMDFQhC2sr2uNwTYdY79atmwrSI0eOqFBHZ0XChAkt5UTHgrVFHNtBOfEON9dzRmijzuD2Hh6wvlrXC1zCrYcY2IJ6RFlshTY8DaBRrLFXTttrG8cMS7C9zhqcGxwHtl22bNlQ58EWuM/jekOnAf63h7X+gV6CgfO9995TYyVc618WdEihgwW6bebMmXp/2Bs/b44jhybDHF4AAMIcnzE8Avdhly5dXrpMMQW3CnLcGLYPsPz584cZ2h89VXCJwU1jT5DjgnPFRUcI8RzQK0xcXam7WaWEEGVhc89PKwnXWgSzwtBIWBshbiDErd264baO98lvv/2m1nEYgjCZLu9w78UE0Q4BDyGNz84G8EKnBVzP4X6fK1cuFVawLr9MADCIfAhBlMkWlDEqgfBCQDC4JUOwJk2a1CLSIcitLcooJ6zk8Hq1xVpcW495dgR0QHgu1sDWegsPgrAilaOMAB0mtsHKbLWFvXLaLsP2cN0hZpY9DQQt4yy3bt3S7TsS4/aA0IdgxtAKiHxYqeEyb4352fQSCAvcC/ny5VOvEeg13D/2UsXB8o2hCRhijGEX5nWAOTq4cI3gmmdAt2giyNHThnEL1sCFAw9MR1y4cEFPMC5kQgghhBBCwgLtRrQ3IcZNd3RzLKw1sAgjLzXG+kKQY8yzCay+2A7G6Jqel9Zpep0BFmK4e2OMtCnY7AVfQ/Rp288QQPaAizLc1hFrCYI4ImC7cCMGELhog5v7wRzltS0/XNfNIaMQWHDzh7XUHCuOOVy+sS5c2K3LiXOAjoiXBeIfFnlXAyMhhDc6Wqw7EyILjhlGRljq7UVwh8cvOg1gLbY9D7b7hwexrZU+PCCW4d5uRp+HR8QXX3yhQwnMzgp0EEGsOxswG1ZyeEJgyLEjIMjRgQVXebiwm/uHEH/77bc1IJ7p2k6iQVA3BErAwwCuD+glwsMPPW3du3e3PKjg5oB18MDCuA88LHEzm9ELCSEELmZ0W3cxD28ZEyHE64HLujNu69EViA0EukIbE+3NVatWhXDvNYEFsmnTpjpuGi7bsASaQDDBBRjWc8RAwrhvjIGOCBAhc+bMUaEEd2aMl7ZnsYWYhes3hBkirEPwwuJoD1j1YTFG+xiWarjaw0INSz+MWGGBcdBoW0PsoaMA28HxA4hpfIdjRDkwthmR1a2HJsAtGnWL9ru1IEcgNbhWw/BmguECCJYGKzmCpaF+EUTPOgq7s0ADwF0aLu+uBO7tOD7oExwv3MoRYA3nHJ8jCvQMLNu4jhAnC9tbunSpjpFH2eHKDoEKrYNr0jwP9saI49yGFQ8A9YHhBLiucH3CY8IMSGeKbVxvuIaxT5wDdORgzL+9e8ERcDNHIL+whpXAmxn3C+rNumMBHVnwTsF9yPHj0UiQY2wJgkcgrzjcHnDT42LCwwWgBw4J7BHZDz1yuIDgloOLkm7phBCTkSNH6kRcyMhyxkQI8XqazW+mk6cCgQPxhzHgaG9CqCA4mT3QBoWogSXdtFqa7t8IEAZxDEsqLOVwPY8IsBhCHGEcLlyZISxhRbUFYhjWd1hEERgMv3NkiMLYa6RlQ1nhDg7LNtrLGJsdnsUcxwChj7Y1gnotWLDAEoEb5UJ6MdQb6gyCGgLeOqo8XMBRT5gj0Jcp0rFfjLG2duFG+RHpHJHE0f7HOGIEqgvLK9YRCO4Mi7O9lHEvC7QIOmQw7hp1ieDScGG3DYbmDBCf6FyB+IaYhss3PAoQcM8U3bgOUYe4HjAWH/VoOxb94sWLGqQtrGB30EU4VxDASGmGsfq4zq1zjCOQHeofnTbYB64znFd4hTgL6h0dN+HlbIfgRsozs6PGBOXDcgrykPgEW+d3iIEgqBsuwLt370bYlYcQ4hmggQSQQpG4qlKfN7paRT7NECEkZtB3rWEV/aXqLxqICgHSYO2NyHhWEn0wI1zDPdo6d7cnAc8BeCnA4hzTQQ5vnCtrcU2iD2E9E53VoW4dQ04IIa6AQjwKoBAnhDwHQpyQ6ASihyPPN6ytthHmYxoYgx0Rt3LieVCQE0IIIYQQQjwGuEwjQJk3YB0cj8RMKMgJIR6PmWsVEUuJqyp1tTHPWZ1VSoiXs/nSZp2XzxAyPzbxTDCuN4aPWCXEo6AgJ4R4PAgOCayjv5KXrdT3jHnfY6xKQryczzd8rvPVrZ931BFCCHEZFOSEEI+nbNmy7i5CzKPs++4uASEkmtA+v5H9hhBCiOuhICeEeDxIGUJcXakMIEMIMXinsOOcw4QQQjw4DzkhhBBCCCGEEOKtUJATQjyeDRs26ERcWalDjYkQ4vX8feBvnQghhLgeCnJCiMezZcsWnYgrK3WkMRFCvJ5JhybpRAghxPVQkBNCPJ5mzZrpRFxZqaONiRDi9fxQ6QedYmL6rz59+ji9/vjx4yVZsmRRWiby6jly5IiUK1dO4sePL8WKFXPbKVizZo34+PjInTt3In29ZcuWTYYODdu7DfuYN2/eS5WVuBYKckKIx4P848xB7upKrWFMhBCvp0KGCjqRkAwYMMBlAi46iqTIlikwMFC++uoryZ49uyRIkEDfz999912I3Odvvvmmbt96qlevnuX7J0+eSMeOHSVp0qSSJ08eWbFiRYh9/Pzzz9KzZ09xBf3795dEiRLJ0aNHZeXKleIuKlSoIJcvXxY/Pz/xFm7evCmZMmUK0REBMAyxYsWKkjJlSr2G8uXLJ0OGDHGqQyN58uTy+PHjEN9t377dcp2BBw8eSJw4cWTatGkh1mvTpo2uc+bMmVAdHbimowpGWSeEEEIIISQG8PTpU4kbN65by/C///1PRo0aJRMmTJCCBQvKjh075K233lKh2atXL8t6EODjxo2zfI4XL57l/z/++EN27twpmzdvlsWLF0u7du3k6tWrKpZOnz4tY8eO1e26gpMnT0rDhg0la9as4k5w3tKlSyfexNtvvy1FihSRixcvhliODpIePXrod/gfAv29997T/999990wt5kkSRKZO3eutG3b1rLsr7/+kixZssi5c+f0c+LEiaVUqVIq4iHCTfA5c+bMOkenEcD1dvbsWalRI+qMFLSQE0I8nlmzZulEXFmpnY2JEOL1fLL2E53C4tmVK2FOQU+fWtbF/+Gtb03gA/8wv3cGf39/eeONN7Qhnj59evn1119DrQOrbN++fSVjxoza8C9btqw2zO0Bd+JvvvlG9u7da7G8YRkYPHiwFC5cWLeBxn23bt3UIucIWN8Ahl5hO+ZnCMUmTZpI2rRptdylS5cOZSnGurA+49hgTTbFCgQr9p0wYULdLspk6/7877//SokSJdRVO0eOHHo8AQEBYZbJGTZt2qTlhsjF71q2bCl16tSRbdu2hVgPAhwC1Jxg2TQ5fPiwvPbaayrou3fvLtevX5cbN27od127dlXRj+MNj6CgIPn222/VCov9waNhyZIllu9xbBD+WAf/w+vBHvhNpUqVtA5htW3UqJGeH2vr9qeffhriNygzrLDr1q3Tz5MmTVIRCMGI40Unw7Vr1xy6rNvizPUA7t+/r2IU1x+u5d9//z3MOjp//ry0bt1ajy1FihS6D1sLcVSAThsca9++fUN9V7x4cT0GnH9cQx06dJC6devK+vXrw91up06d5O+/XwShfPTokVrCsdya6tWrh7i/cc3Bso7ry3o5/se1U758eYkqKMgJIR4PXhyv4uXhVZzZYEyEEK9n+9XtOoXFiWrVw5weHzxoWRf/h7e+NXdmzgzze2f4+OOPZe3atSpCly1bpo3sXbt2hVgHFjlYZNF437dvn7Rq1UqtuMePHw+1vddff10++ugjFQxwM8aEZSBWrFgyfPhwOXjwoFqJV61aJZ984rhDA+60ANZibMf8DBHfoEEDdaPevXu3lqVx48YWK5/JL7/8IkWLFtV14Fa7ceNGef/996V3796yZ88eqV27tvzwQ8gYABA2EPFY59ChQzJmzBjtUDDXc1QmZ4A4RZmPHTumn9FpAQtn/fr1Q6yHc5AmTRrJmzeviiC4L5vgePAbiKmlS5dqJ0qqVKlk8uTJ2oHgbNyYYcOGaecL6gjnFKIOQt88pzg2nEOcS/xvTxyaHToffvihWuVxbDjHKAMEP2jfvr1eN9Zu+dOnT5cMGTJI5cqV9fOzZ8+08wT1gaEAaLeYVlhncPZ6gDu/eT189tlneo6XL19ud5soE+oEnQS4JnDtQOxj2/C2cATWCWvC9RcWuObQCTJx4kSty/DAsaCjp2rVquGui6EOOBazXmbPnq2iHp1PtoIcwxRw3sHq1au10wWWcGtBjuUQ47juoozgGM7du3dxZ+icEBIz8ff314m4slJvGhMhxOu5/ei2TuDhw4fBe/fu1bk1h/LmC3Py37XrxeNl165w17fmxt/jwvw+PO7fvx8cN27c4BkzZliW3bx5MzhBggTBvXv31s9nz54Njh07dvDFixdD/LZmzZrB/fr10//HjRsX7OfnZ/muf//+wUWLFg13/zNnzgxOmTJlmOugrTp37txwt1WwYMHg3377zfI5a9aswU2bNg2xzuuvvx7csGHDEMvat28fouw4rh9//DHEOpMmTQpOnz59hMtkS2BgYPCnn34a7OPjE+zr66tz231NnTo1+N9//w3et2+f7iN//vzBpUuXDg4ICNDvnz59GtytW7fgbNmyBZcqVSp4/fr1es5y5MgRfO7cueAvvvgiOGfOnMF16tQJvnDhgsOyZMiQIfiHH34IsQz7wbZNcA5xLiPC9evXtX7279+vn69du6bHum7dOss65cuX13pwxPbt23UbuD7B6tWr9fPt27ftXm/OXg/16tULdT3Ur1/f7nnFOc+bN29wUFCQ5fsnT57ovbF06VKH+z1+/HiY09WrVx3+9vHjx8FFihTRfds7bmsyZsyo926sWLGCv/322+CwsN4O7olvvvlGl1evXj142LBheszW0hftRmx7ypQp+rlVq1bBgwYNCn727FlwokSJgk+dOqXLs2TJYtmWPRw9EyOiQzmGnBDi8cAlj7i6UlOwSgkhSrL44Ud6zrVmdZjfx07x4pkSv2DBcNe3JlmrVpK0/ouAXxEFrr6w9sEF3QSuubDMmuzfv1+DkSGAmK0bO1yUIwLciAcOHKjRu+/du6du4HCFffjwYYTeV7CIwoV64cKFasXDdmAxtrWIwg3aGlj9bC3IZcqUkf/++8/yGVZaWEOtLec4/siU05YZM2aoJXvKlClqfYaVHtHsYS023Yatx+3CvR9jhRH8DZbJmjVrqqu3ras1xqFjDDqspbAw4xgGDRqky2AFtQV1f+nSJQ0OZg0+47cRARb1r7/+WrZu3aqu86ZlHOeiUKFCkjp1anXLx3HDIo5xx/C2gOeBCVzjcT6x79u3b4fYRoECBVx2Pdi6VuOzo8jrKMuJEyfUQm4NrgNrl3xbcuXKJZGlX79+kj9/fnVDD4/169frcSO1Laz92K/12HBHdO7cWT0DsA+ch5kzZ4Zyd8c1Drd/XHPYJjxo4Enj6+urXh5Yjv4L1C+s6VEJBTkhhBBCCHkp4kQgGFWsuHElVgTWj504kU5RCRr9sWPHVtGEuTVwwXUWuCFjfDFcsCF2Ifzheo3gVegUiIjQhfs0XI3hbg0hgmjTGI9t60qMscKROV6MGW/evHmo717WNReiBuLJFN0Q3AiKhU4K23G8JhjDDpd0iEMIclvgNowhAH/++aduH67bOG6MfR4xYoRENXANR9A3jM1HxwLENIS49bmA2zo6B3777TftjMBxYzJd3uEajgmiHQIeQg+fw3INj8z1ENHroGTJklomW1BGR4R3T0AIjx5tP3UqhnCgA8yM/RP83M0f5/+LL77Q69IEkfoB6hFB/dAh4Ywgx/AIxFPAfYdz56hTDUIbQwtwbaFzw3Rrh2s8rjmcZ9yz1p15UQEFOSHE48HLD7gqBQpBpZY0qqHnTlYHIV5O47mNdb6g2QLxRGB5hcUV1k1EWgawUGKMszkmFUGkYCFGkC1zzK8zUbHxG2sg6NGIx7hlc2wsLMbhgfLZbgsWbIwxNq3dEE/OxEuB5d92zLftZwgPWNLDsnTaK5MzwMJuOy4YnRymRdgeFy5c0DHkGCtuC6y1COwG0YjtoEymiMMYaEdlRNA3iGfUo/XYY3yGx4CzoFyoK4hx89pAJ4stCIYGEYgAcBDkGKNvAm8JbOenn37SYHsgolHinb0eYE22/QyLtD1wHUCQYiy/M0HyTOD1EBZhbQveDBC/1tdm586d1YIdVgpbXD/wWHEGWLlR//CgQJR+R0CQf//993q+MH7c7IyrUqWKRvrHdQaPiqjOXEBBTgjxeKI00Ia3Et978qASQsImSdyQ7qyeBqx5sJTBsgpLGcQHLHHWohGu6rBwohEPMQ2BjijZCKAFd2pEDLcFgaLgmgxxgijecPuFwIVIREcxLHMQUY4shbbbwr7Q+EdEZ0Qcz507t8yZM0e3g+jbCNgWlqg1Qec0BAUiq+O3sEhClJg5mAHcr2HJRwcFrKyoC7gvHzhwQAWKozI5A/YJ7wBsGy7rcDFHWSC6rK3zLVq00GjjcI1G0DvUHSzGtiAQGiziOCcA5cG5hAs7rOO2LunWYD3kGYfQQ4R1BKnD+bJnEXYEjhvXDQQaOgxg2YYHgC2w2Ddt2lTPEyJ2W1tyURcQdbguEPAM9YzjigjOXg+45iBEURZY1OGuDTd3e+CaRxA4dCaY0ejhzYD94Jzgs6td1m1F943n0fPRaWBmAsBwBdQZ8o8DRKqHZ4B12rzwQP2a97wj4JqOaxvnBc8EE3TYoHMOQSDhYh/lBMdwGNSNEEIIIcQ1hBXAKDqDwFkdOnQITpgwYXDatGk1eFPVqlUtQd3MQGJff/21BhKLEyeOBjhr1qyZBh6zF2QLwalatGgRnCxZMg3chO/B4MGD9bcIjFW3bt3giRMnOgxaZTJ//vzgXLlyaWAwBOYCp0+f1oBU2E7mzJmDR4wYEarMWHfIkCGhtvfHH39oQCz8FgGuvv/+++B06dKFWGfJkiXBFSpU0HWSJk0aXKZMGf1deGXCsSCAliPu3bunZUQwrPjx42sgNgRhQ7AwgGsHwdhSp06t9Yxtd+nSJfjKlSuhtoWgaSjDgwcPQgSN69q1q5YZAdoQRMwRWHfAgAFaF9gXArgtXrw4xDrOBHVbvny5Bp6LFy+eBiRbs2aN3aB3ixYt0uVVqlQJtQ0ED8O1hW0g4BvqF+vu3r3bqaBuzl4PCECGAGW41nHOEdDMGttyX758OfiNN94ITpUqlZYN5wvn41UFxF5tJ6jb8OHDNWAdjgHnuXjx4sEjR47U8xmR7VhjG9TNBHWI5Vu2bAmxvFq1arp88+bNYZbfFUHdfPBHYjAI6ODn5yd3796NkCsGIYQQQggJCVxNEeAK1jqMYSWeQZcuXdRt2pk8zmGBcbUYd37q1CmnLeaEeOsz8Z6TOpQu64QQj8fMXRrRSLgkrEp9Hl01pePxXIQQ7+DcPSOKc5akxvhrEv2Bey/yj8ONGu7qyIc+cuTIl97uokWL5PPPP6cYJ8SFUJATQjwejAkzI5ASV1VqfWPe9xirlBAvp9MSIzL26tbOpyoj7mXbtm06jvj+/fsawXz48OHyzjvvvPR2Md6YEOJaKMgJIR6PGfSDuLJSQwcwIoR4JzUy13B3EUgEcSayOyEkekBBTgjxeBAplri6UoewSgkhylflv2JNEEJIFBEySSAhhBBCCCHh4Ez6LUIIiekEueBZSEFOCPF4Dh48qBNxZaXONSZCiNez9MxSnQByKQN/f3+vrxdCCPF//iw0n42RgS7rhBCPBxFkQcGCBd1dlJjD4k+NecFm7i4JIcTN/LTtJ53XzVZXYseOLSlSpJArV67oMkTxjhWL9h1CiPdZxv39/fVZiGcino2RhYKcEOLxVKtWzd1FiHlU6+fuEhBCogndinUL8Tljxow6N0U5IYR4KylSpLA8EyOLT3BwcLDEYJxNyE4IIYQQQpwnMDBQnj59yiojhHglcePGDdMy7qwOpYWcEEI8iZsnRRZ/InJmo0jsuCJ56oo0GCSSILnIiZUiq74XuX5EJF4SkSKtRWr2F4kdx/H2No0Q2TpG5P5lkRQ5RKp/LlKwqfFdYIDI6u9F9kwReXRbJE0BkTrfi2SvHH45F/QW2Tne+L/LapGMJYz/hxQWuXsu5Lr1fxYp+26kq4QQ4h7QEE2QIAGrnxBCXgIKckKIx7NixQqd16pVS2I0QYEiU9uK3DppuJTfvyKyfaxIwCOR6l+ITG1jCPG6P4icXCWy6TeRuElEqj0fD27L/lkiy74QyVxWpPIHIhuHicx6SyRlTpEDs0XObxM5u1EkT32RXDVFVv8gMuV1kV67RZKkdVzOQ/NFdk0S8Y0vEvA49PcJU4rUH/Tic4biLqgcQkhUMXTnUJ33KdmHlUwIIS6GUTgIIR7Pnj17dIrxQGTfOCqSvYpIlb4iDX8RSZxW5PACYwp8KpK3gUipziI1nucN3jr6xe9hnR7gJ3Jxl/F5y0hjDqs3flOhl0hwkGExh1X83Gbj+8ZDRcp0ESnRSeSZv8iuicby1QON7S3s+2Ifdy+IzO8pUvUTkURp7B9HnEQieeoZAeMKtzQ6AAgh0ZZ/T/6rEyGEENdDCzkhxONp27ateAU3Txhzv0wvliXLIvLg6gtRe2m3yK3TIseWGJ8f3TLczeHSHt72kmd9sbzFnyITGovE8hVJks7m++OOLfizu4ikLShS5WOR3ZPtr3f3vMjAjMa2s1YQaTSUopyQaMyIGiPcXQRCCImxUJATQjyel41u6dHAom26gRdoInLoX5HhxUTiJBSJFUck6JmIGbuz9x7j/9gOHv3WMT7TF3W8L5OqnxrC2+e5s9W2P0Qu7RJpP1Pk9hmRoABj+b1LIqlyG+70xTsYY9XjJRbZ/Y/Ikf9E5nUTedvIcUwIiX4UTMWUkoQQElVQkBNCiKeQMpcxv3M+pIu4+V3riYYQvn9VJG5CkdGVDQt6whTGOhDIEN2xYov4+Bi/ubjT2F7SDCJ3ngdbg7U9vp9IotQi/tdF7l0WSZr+xX7NckCgY5uwdGME1O2zxphxWNatmd5epMlIkeLtQ45nT53XEORXD0ZVjRFCCCGERGsoyAkhHs+kSZN03rFjR4nR5KwhkiqPyJn1Iut+MYK6wV09XyPD7XzRJ4a7OMaSbxsLxRwyn/hvpYwI52bU87Lvi8zpIrL8K5GibYygbuIjUuY9kUnNDIs2BPl/HxhB3XZNMCzvJd4wtrfuZ5G1P4mU7mKMZ4fgzlLuxf4WfiTy8IZIrW+MyOxXDhhB5HLVFkmQTGTfDGO9bBVfcUUSQiLCe8vf0/mY2mNYcYQQ4mIoyAkhHs/Vq1fFK4Blu81UkcUfG4Ic6cwKtRRp8LPxPdKd7ZlsCHII9+Z/ihRp5Xh7SIuGdGdb/zDEfIrsIi3/FklfxLBaw5qOQG97p4mcWCGStoBI7e9ejCm3JV1hYzJZ9jywHILQwVKPDgQI+k3DjXHtsMCXfNNIzUYIibYcu33M3UUghJAYi09wsPWgwZiHswnZCSGeS1CQMbY5ViwmjnBhpRpz1ikhXk/Q8/gRscx4EYQQQlymQ2khJ4R4PBTiUVKpUbFVQogHQiFOCCFRB1tchBCPJzAwUCfiykoNMCZCiNcTEBSgEyGEENdDQU4I8XiGDBmiE3FlpRYwJkKI11N7Vm2dCCGEuB66rBNCPJ60adOKxzCkcMhI52GBNGLDioj4ZRH5YL+xbPVAY17dKnp6VJC2UOR+d3q9yIRGIqnzi3TfErltXDsisuZHkTMbRB7fM4LI5W0gUv1zIzo7GNdQ5OwGkcTpRHrtNtK87Z4s8m83kdx1Rdo/j+BOCHlp8ibPy1okhJAogoKcEOLxxPh0Z9YgzdirEOQd54hbuHFc5K/aIk/uiRTvKJKxpMj+mSLbxoic3SjSZZWIb7wX6z+4IrJlpEiVvu4pLyFewOjao91dBEIIibFQkBNCSFSyf5bIim9EHt8x8nc/j1Zs4fpRkeX9RS5sM8ZsZyopUud7I5+4LQP8Qv8/4K7I6h9Fdk0ycn4jrRhSj9X90UhfZg/zt5U/MqzKPj4i9f8ncmG7yI7xIgmTizQeLpKzurHe0cUiaweJ3DgmEjexSI5qIrW/MSzXzx6JLOorcmi+SKJUIgWaht7fnqkim0eI3DolkiCFSMGmIjW+FImTIPS66wcbYhy51ZuMMJYVbSsytLDI1QNGfSLfuUk8P5GNw0VKdQ77PBBCCCGEREM4hpwQ4vFcuHBBp2gHrL1z3xPxvy5S7TORp/4i96zKCXfsSc1Ezm028nGX6ypyYafIpOYiT+6H3l6Lv0L+b372yyxS+UOR+oMMYXp2k8icd8Mv35UDIqXeMnKRz3xT5PoxkfLdRe6cE5nfyyjL+e0i09qL3D5t5AvPVUtk3zRjGVj/q8juf0RS5hKp2Efk+LKQ+4BQn/e+SNxEIlU+FslSzhDny7+2X6ZLu4x5tsovlsWJL5K5TMjvTSr0EHn6wMjLTgiJEvZf368TIYQQ10MLOSHE45k2bZrO+/aNZm7LJ1eLIDIxrMYQusjtfWCOyJO7xvfnt4ncu/hC2Jrg+0u7RZJlDbm9wi1FZr/94v8QbtujRB7efLHs+hGRZ48NMeuIuj+IJM8msmagYbnH5xQ5DLd4jHOf1lakaBuR4ECjw6DsuyJBgSKHF4hc3CFy94LI8eXGtmDxzlVTJEFykRlWQwgOzn1+rFuNyQRW9wY/y0uTKo9IsXYi2/80OiUIIS6n1+peOl/dejVrlxBCXAwFOSHE4ylWrJh4NGkKGmLYBOI4TQHDoh4eN0+KrPrecCVvPlYkUWqRKa+LBD4RCQhHkMN9PHackJ9jxX7xuVh7Q4yHwMfB/+FQoadIzppWP3XgoJWhhNGZgIBt5d43lgU8MTovzO9tqdbPGGeOseSEEJfTNJedoSiEEEJcAgU5IcTjqVWrlkRLMAY7lq/IkYUim383XNhN6ziAG3aSDCLXDomcXCmSOp/I7TMi+2aI9NlnX5BDND+6JbJ1jEiKnCIpshvLg4NFHt0ROb3OEOOuoFZ/w2V90wiRnRNEkmYUubzXOIaMpUT8MorkriNyeY/RKQCL+bY/Qm4D48UPzhE5OM+w+GO8Olzh0VGQo2rofcLKfeQ/wwoPt3lEose4cf9rRuR3a88AE5SjzLsim4a75rgJISHoXaI3a4QQQqIIjiEnhJCoIlVukWZjDKs1XNIhziHATeInFek410jptXeayMKPDJd2M5iaPWANTphSZPEnIsu+FEmZU6T6l4ale/UPIsmyGKLdVWQuLdJmskjyrEbwOYwRL9LGWGYK6GIdDEs9xoZntxHZBZqINB1tpCvD71d+K3LzhEi2So7r7O3lxu8gylEnt06LlHlP5M2FISOsW4NyxLcKekcIIYQQ4gH4BAfDrBJzuXfvnvj5+cndu3cladKk7i4OISQK2LFjh85LlSrF+nVZpf5tzBm9nBCvZ8bRGVoHrfO29vq6IIQQV+tQuqwTQjyeNWvW6JyC3JWV+jzfOQU5IV7PqL2jtA4oyAkhxPVQkBNCPJ769eu7uwgxD6RQI4QQEelXph/rgRBCogi6rBNCYibzuokcmC3SZ79I4jQvv73dk4383EixhfHUrmL1QGNePZIN3gHPx00PsAoW50qGFDZSoPXeZ/+4xzU0IqK3mmAEcAuPuV1F9k4Rqf2dSEUjldIrYc8UkU2/iVw/akSOt92/eRzWlO9hRL/H+PjZ7xjR3zOVFmk1XiRhCiOQ3oTGRmA7620t+Vxk2xiRbltFUuV6dcdICCGEEI9zWWdQN0JIzAPRzPdOFSncyjVi3BR0yM8NUe5KsE1MxCAwIGpqAhHrs1YQSV807PVa/PViKvL683M0SOTBNZEaX4lc3CmydbSxfOd4Y7vIMW9N+W5GvnaeV0IIIYSEA13WCSEez4IFC3TeuHHjF0IJubwLtXixElJyLf9a5MwGkacPRdLkMyKW56opcvusyLAiIn5ZRD7YH9oyDGu7aT2d0MiYd/rP2BZEF4T//Ssil/aIpC0g0uR3I1o4rOr/dhMp2k6k2ajQ+zGt2+FZujcOF9k2VuTBFRHfBCKp84i0nSaSKFXodZ7cM1KA1fji5Y4bdRcvSeiynFojsuhjY7sFmooEPAr75FzeJzK/p2GZzlEN+dnsW8xLdDJSql09KPL1DZFrh42o7Be2Gxbt9MWMNGwZS74oN9Kw5X/N8ISIHVek6iciJTvZL0eZLi/2d2mX4/Lma2hEw7fOz/70gUiStEadIZL8k/sidy+KrPrOuA6sc7cDv0wimcuKHPrXcP2HNZ0QD+abzd/ovH/5/u4uCiGExDhoISeEeDxHjx7VKYRo9Ill5PkGsFZObm0It3yNRGp8aQjEKa+LXDkQ/g4g9FLlNf6v8olhPUXOcJNjy0TyNxYp1Ezk/FaRGZ0Md+bwwHas/7f+bILc4su/MkRfo6GG0Eb+8SAbS/KZ9SIVeogEPBFZN0jk2pGXO+5Ta0WOLg657OEtkelvGB4IlT4QSZrBsBg7IvCZyIyORp7ykm+KZCkncnKV/XUPzTNyjNf+VuTxXZFJzUSOLxUp/bZIxd4iZzcay9DxYXLvosgzf5EqfQ2RvKB32OVxhh/Si3yfRuSP6iIXnwt3lB319XsZQ5xj2MJ/HxgdH+iAsQeONfCpUW5CPJw159foRAghJAYK8osXL0qHDh0kZcqUkiBBAilcuLAlhRFAVravv/5a0qdPr9/XqlVLjh8/7tYyE0KiF507d9bJwq1TRq7uuImMz8h7fe2gSOJ0Ig1/FSn3vkjRNiJBz0SOLgp/BzmqGrnEQfYqhnBM/PwzKPq6SNn3RBoNE4nnZ+zLGdd2bMf6f+vPJrBSJ8sq8uCqyInlIv43REp0FEmSLuR6TUYaZUhX6MUxv8xxt54g0nlpyGXnt4k8uWuMo0YnRc2vRNIUdLwNCPfbZ0SSpBep/5NIpT4iOWvaX7dcd5EKPQ13b+zn/mVjP+hEqPyRSK5ahlBHZ4ulbvyMOsdx4xzA+o7OkcgAy3jTUYbnQfGOhhV9egfju9y1RT44KNJ5meExAes9PATgqj7nPZHBBUXG1jQ8JKyt5AA51AnxcCbWn6gTIYSQGCbIb9++LRUrVpQ4ceLI4sWL5dChQ/Lrr79K8uTJLesMGjRIhg8fLqNHj5atW7dKokSJpG7duvL48WN3Fp0QEo1IkSKFTiHxsb+yj+1yH8NFGZhW56Agkcd3wvldOPjY2e7DmxJhYBnvulGk8TBDmB/5T2R8w9DWa7ODIHa8kPuM7HH7ZRZJkV1cgjPeAqaADZdwzkNEz5MJOgJg+c5bz+i8gIcFLPDwCjDrN0tZw+q/9AuRJiMMz4PDC0S6bRJJkUNk8ad2yuHEsRMSzcmcJLNOhBBCYtgY8v/973+SOXNmGTdunGVZ9uzZQ1jHhw4dKl9++aU0adJEl02cOFHSpk0r8+bNkzZt2ril3ISQaE7ybIZr9rPHInHii6TMJZK2kMjVAyIL+xrju/dOF4kVRyRvfZHEaUXiJjassjsniFw7ZIzFtibB847Cg3MMazXGLptgW9gHtg8LMqzGELQpr71wJz80X2T7n6HLmiCFyKNbIlvHGK7ouWuFXgdj2LNWFElT4LnV+5DInfPh14MrjtsaDAGI72eM60agM7jHwwLvCOwP5wJW8sWfiSRNL3JyZfjlxn5gVb+wQ2T1jyK+8UVOrDT2DW8F7Begrv/rbRwjjgtiHdZse8B6jTHqt04an+HajmPOU1ckTgKRSc0NKzk8D44tNWIQoL5tx38v/tjwMshYwrCiP3tobOfK/hceGQAWdIDjJ4QQQgiJjhby+fPnS6lSpaRVq1aSJk0aKV68uIwdO9by/enTp+XKlSvqpm6C0PFly5aVzZs3293mkydPNMS89UQIidn88ccfOlnIWcMIBGaOJ4aVGa7ICFSGQFsrvzUCo7Wbbrh4x/YVaTTEEKgrBhi/gZu3NeW6GuIKAeNmv22MWTaBuIWl9MAcI5gX3L1hIc1USqRsVyMS97IvjM+2IMAa3OsXfyKy7Ev7B4jfr/9F5N/uIue2iBRta1hzw+NljntqG5E/EITNCojT1hMNoY3gZrdPi2Qo7nj/CIzWepIRkG33PyKn1xku/+EB4d1xriGut/0hsnGoSNbyxjJrV/2kmUTiJRVZ97NIvMQijYcaQd/sAY+CBb2MMf7mmHV8hls9vAqSZTE6TDAO/ewmo85QT9Yc/s8IUlf9c+MzzkOeeiJrBhpeBkiRZnJuq9Hxka1y+MdLSDSnzX9tdCKEEBLD8pDHjx9f5x9++KGK8u3bt0vv3r3VPb1Tp06yadMmdWm/dOmSjiE3ad26tfj4+Mj06TaNJQQoHjBAvvnGiAZqTXj53wghnsuIESN03qNHD2PB9WMiI8sawbggOKMK5BBHlPWqn0U+j3h0ZURpY95ju0Q77EWHj04gAvvQQkYU+lYvPMAI8VRem2d4BM1vOt/dRSGEkBiXh9ytLutBQUFqIf/xxx/1MyzkBw4csAjyyNCvXz8V+NYVAbd4QkjMxSLETWAFLtJGZM9UkWqfhwzARpys1GgoxD2Fzb8bY9BNSzohHg6FOCGERB1uFeSwehcoEDJlTP78+WX27Nn6f7p0hmvi1atXQ1jI8blYsWJ2txkvXjydCCFeDvJ+Y4pKYBWPaZZxTyB5Vvv52qML9X40JkIIIYSQ6DyGHO7oIXIHI53vsWOSNWtWS4A3iPKVK1eGsHgj2nr58uVfeXkJIdETf39/nYgrK/WGMRFCvJ5bj2/pRAghJIZZyD/44AOpUKGCuqxjXPi2bdtCBGfCOPE+ffrI999/L7lz51aB/tVXX0mGDBmkadOm7iw6ISQaMWqUYQnv27evu4sScxhVwZj3PebukhBC3EyL+S10vrr1ancXhRBCYhxuFeSlS5eWuXPn6rjvb7/9VgU30py1b9/ess4nn3yilq93331X7ty5I5UqVZIlS5ZYAsIRQki2bEwt5XIYHZwQYrbX0j0P8kgIISRmRVmPTtHtCCGEEEIIIYSQV6lD3TqGnBBCCCGEEEII8VYoyAkhHs+JEyd0Iq6s1BXGRAjxejZe3KgTIYSQGDaGnBBCXMG8efN0zqBuLmReN2POoG6EeD1fbvxS64BB3QghxPVQkBNCPB6mQYyKSu0RFVslhHggnQp0cncRCCEkxsKgboQQQgghhBBCiAthUDdCCCGEEEIIISQaw6BuhBCPZ/369ToRV1bqr8ZECPF6/tz/p06EEEJcDwU5IcTj2bp1q07ElZU6xpgIIV7P5MOTdSKEEOJ6GNSNEOLxNG/e3N1FiHk0H+vuEhBCogk/Vf7J3UUghJAYCwU5IcTjyZEjh7uLEPPIUdXdJSCERBPKpi/r7iIQQkiMhS7rhBBCCCGEEEKIG6AgJ4R4PDNmzNCJuLJSOxkTIcTr+WjNRzoRQghxPXRZJ4R4POfOnXN3EWIe5za7uwSEkGjCrmu73F0EQgiJsfgEBwcHSwzG2YTshBDP5dGjRzpPkCCBu4sSc3h025gnSO7ukhBC3MzdJ3d17hfPz91FIYSQGKdDaSEnhHg8FOJRUakU4oQQAwpxQgiJOjiGnBBCCCGEEEIIcQMU5IQQj2fYsGE6EVdWalFjIoR4PfVn19eJEEKI66HLOiHE40mUKJG7ixDzSJTG3SUghEQTUiZI6e4iEEJIjIVB3QghhBBCCCGEEDcEdaPLOiGEEEIIIYQQ4gYoyAkhHs+NGzd0Iq6s1OPGRAjxek7fPa0TIYQQ18Mx5IQQj2f8+PE679u3r7uLEnMY39CY9z3m7pIQQtxM56Wddb669Wp3F4UQQmIcFOSEEI8nf/787i5CzCP/a+4uASEkmlArSy13F4EQQmIsDOpGCCGEEEIIIYS4EAZ1I4QQQgghhBBCojEM6kYI8Xj279+vE3Flpc4yJkKI17Po1CKdCCGEuB6OISeEeDxLly7VeeHChd1dlJjD0s+NeeGW7i4JIcTN/LzjZ503yNHA3UUhhJAYBwU5IcTjqVGjhruLEPOo8ZW7S0AIiSb0Kt7L3UUghJAYC4O6EUIIIYQQQgghLoRB3QghhBBCCCGEkGgMg7oRQjyeZcuW6URcWalfGhMhxOv5dcevOhFCCHE9FOSEEI9n3759OhFXVuoMYyKEeD3/nfpPJ0IIIa6HQd0IIR5P+/bt3V2EmEd7pjwjhBiMqjWKVUEIIVEEBTkhxONJnz69u4sQ80hfxN0lIIREE/KlyOfuIhBCSIyFLuuEEEIIIYQQQogboCAnhHg8EyZM0Im4slJfMyZCiNfzzrJ3dCKEEOJ66LJOCPF4rl+/7u4ixDyuH3V3CQgh0YRTd065uwiEEBJj8QkODg6WGIyzCdkJIYQQQgghhJBXqUPpsk4IIYQQQgghhLgBCnJCiMcTEBCgE3FlpT4xJkKI1/M08KlOhBBCXA8FOSHE4xk6dKhOxJWVWtiYCCFeT93ZdXUihBDiehjUjRDi8TAPeVRUarGo2CohxAMpkLKAu4tACCExFgZ1I4QQQgghhBBCXAiDuhFCCCGEEEIIIdEYuqwTQqKMmzdvyuLFi+XMmTMSO3ZsyZMnjzRo0EASJEggJ06ckFWrVmkO8Xjx4kmRIkWkZs2aup4jNm3aJFu3bpX79+9LihQppHr16lKwYEE5f/68BAUFyfHjx2XPnj3y6NEjSZMmjdSpU0eyZ8/ucHtLliyRw4cPazoK0KVLF8mYMaPl+3379smGDRvk1q1bkihRIildurRUqlRJvILz24155tLuLgkhxAHn7p2TH7f9KDuv7JQ4seJIlcxVpF+ZfuIXz082Xdwkv+3+TU7ePSmJ4iSSRjkaSa8SvXQ9R0w4OEGmHJ4i1x5dkyxJskj3Yt2lTrY6svf6Xpl/Yr7surZLLvtf1nXzJM8jPYv3lNLpHD8jDt44KP/b/j+dowz1steTj0p9JPFix9PvC08IHadiRI0RUjVzVZ5zQojXQEFOCIkSIJCnTp2qYrZatWoqordv367R0CGk8R2EeN26deXkyZMqtuPGjavr2mP//v2ybNkyyZw5s1SuXFk2btwos2bNkpQpU8r06dPl6dOnOkH058qVS1avXi1TpkyRXr16SZIkSexuMzAwUAoVKiS7du1SEW8NyjRnzhxJnjy5diLs3btXVqxYIYkTJ5ZixbxgfPX09sa87zF3l4QQYofAoEDpuaqnivJuxbrJtYfXZNrRafIk4IkK6R6rekjiOImlb6m+svnSZhl/cLwkjJNQuhbtarc+F51aJL/s+EWKpS4mbxd+W8YdGCcfr/tYsibNKn1W95G7T+6qqG+fv73su75P5p6YKz1W9pDlrZZL0rih8+s+ePpAuq7oKk8Cn8gHJT9QUT/1yFTtEPi49MeW9XL45ZD3i75v+Zw/ZX6eb0KIV8Eo64SQKAGC9saNG2qhrlKlijRs2FDFLCzSmCCG8+bNK6VKlZIaNWrob2D9NhkyZIgMGDBALl68qJ+3bNmic1i98ZsKFSpIcHCw/qZEiRL6P2jcuLGUKVNGlz179kzFNoBAx/YWLlxo2QfKVLt2be0IsOXYMUOIQnxjW6Zl3LqMMZoSnYyJEBIt2XRpk5y6e0rKpC8jXYp0kS/KfSGpEqSSFedW6PQs6JlUz1JdWudtrZZsAOu3Sd1ZddVCDes1+OfwPzqHBRu/eavQWxIUHCRTjkyRFrlbSKcCneTbit9KyzwtdZ4kbhJ5GPBQOwTAyD0jdXs/bPlBPy88tVBuP7ktDXI0kA4FOsg3Fb4RXx9fmX50ugQEvUhTmSJ+CqmSqYrUy1ZP6mevL2kSpnml9UgIIe6GgpwQEmXu6sDPz8+yLFmyZDqHVRtcunRJLeim+IWV2tZS7Wh7sFybyyHOIb5jxYplsYZbfx8ZzO2cPXtW7ty5oy72AOX1Cmp8YUyEkGjJ2XtndZ4+UXrLsgyJM+g8W9JsOj9w44Ccv39e1l5Yq5/vPLmjlm57nLl3JsT2MiY2hu+cuXtGehTvIb1L9rasu+3yNrn/9L6K51zJcjm1PVjnk8VPphbzyw8Mt3ew8+pOKTelnJT6p5Ra4m899pJnLCGEPIcu64SQV4ZpxU6YMKEUKFBADh06JMOHD5c4ceKomIabu7lO79699X9HY8rN9cLbl0nVqlXVUu/j4+NUWTFeHB0Fp06d0hzn8ePHd2q/hBDiLsznE4Rv7ay1ZfnZ5dJgTgNJ4JtAfGP5qmXaXGdR80USLMG63B6wjttj48WN0ndtX0kWL5kMrzFc4vsaz0a4nb9b5F2J5ePY1mO7TVjdC6UuJHF84sjEQxNl5bmVur2fKv8U6ToghBBPg4KcEBIlmFZwWJdNzOBp+K5169Zy+/ZtHVsOl/HRo0erBR1iHZjiHEIdIhq/gfs6tpc0aVLLdrEcwdewDYwhR4oJ2+8BtoVtYnvOgPHtnTt3Vrd7WO2fPHki//zzj2TIYFigYjzbxhrzMl3cXRJCiB0wthtcenDJsswMuAYL+eBqg+XC/Qty49ENFeStFrRSqzfEOggMDlRBHjs4tj5j8Zv9N/brNtImSmvZFvYz7cg0/R9ie+DWgZI+cXr5vebvkt0vewixjW2a65lWerN8/s/85d6TexI3Vlz9Pehbuq/l94niJpIuy7rIsduMW0EI8S4oyAkhUULOnDklVapUGmF93bp1KrwfPHgg+fLlU7fzRYsWSdq0aXUs+bZt2/Q31gHdfvvtNxXwZuTzsmXLapC15cuXS9GiRTWoG8B48cmTJ1t+999//2lQN4wdh+Ud478ByrB27Vq1fGPsOIAFHOWCkAdHjx6VK1euSMmSJVWAr1y5UtKnT6+CfPPmzdpohZXdK1j3szGnICckWlIhQwUVxNuvbJex+8ZqUDeI75pZakq6ROlUOCMS+tOgpyqoIb6tA7o1nttYLvlfkmkNp0nBVAWlXf520m99P/l1x6/SOGdj+fvA3+IjProcwdkePnuoY8YT+iaUjgU6ypFbR3Qqk66MpEyQUv7Y94eM2jtK2uRto+PZG+ZoKCP2jJDFpxerWzuCugUEB0jH/B3VKr/uwjqZfWy2joGPHzu+ji0HpdKWcmOtEkLIq4eCnBASJcAS3aZNG017BjEM13NENEfEcoB0Z0hRBkEO4d68eXNNfeYIfAfxjKBqEPNIe9ayZUsVzBDYsH7Dgo5o6BjvDbGPgG2OIqwDiHqMETdBOQEEOcT3uXPnLEHh0qVLJ02aNJEcOXKIV9DwV3eXgBASBrFjxZbh1YfLwG0DVQxD5CIo2udlPtfvke5s3ol5GtwNwh1u4BDJjkAE9esPr2sQN2wzc5LMMqjqIMmXIp98WfZLSwo1iPIft/5o+d3fdf9WQW5L4riJ1Yr+8/afZfDOwZr27PW8r0uv4r30+wyJMsijgEdadnM8+lsF35LuxbvzvBNCvAqf4Bg+IBLuq7DGwdIGN1ZCCCGEEEIIISQ66NBIWcgRzRhunQ8fPpTUqVOrpYoQQgghhBBCCCFRkPYMrqKjRo3SSMVQ+NmyZZP8+fOrIM+aNauO89y+fXsEdk0IIa7h33//1Ym4kH97GBMhxOvpv6m/ToQQQlyPUxbywYMHyw8//KBBmho3biyff/65RhpOkCCB5uQ9cOCArF+/XurUqaOBlxCMKXfu3FFQXELIq+Ty5cty5MgRHT+NDjhXgMjqw4YNUxeeDz74wKnf7N69W6OmFytWzJJf3Jrjx4/rGPLx48drmRGQDZ2F3bt3D7ENW9GOZ9inn36qEdgRDA7PMizDOPc8efLoOhjnvmXLFu10dJSCLSo5ffq0BsZDJ2j27C8iGkc5x5e9un0R4kXUnVU3RDC1sLj44KLUm11Px1svbblUl43cM1Ln3Yp1k1cFArA5C4LMdV7aWQO5zW0yN1L7O3nnpPy+53fZcWWH3H92X1InSC3VM1fX8eVJ4xpun28teUt2XN0R6rf7O+3XeeEJhUN9h4Bx4+qNi1SZCCHErYIclm8EOypY0P6LA1GOkR4IaYvGjRun4pyCnBDPB0NTEJkcUc1dJcgTJUokLVq00DRlzgJRjOBrEKX2BPk777yjQn/Hjh2a3xzi2xGlSpVSrx7g6+trEb07d+7UCOrYz8KFC1WQwzMIUd07dOjgFjEOIMZxDsArFeTvrHh1+yKEOA0imb9qQT65wYtMFlHN6bunpcOiDvLg2QNpnru5FEpVSBaeWqjB5iDApzacKnFjv3h/dMjfQYqkdhwQtH/5/hpQDqSIzyGWhBAPFeRTp051Om/v+++/7/TOBwwYIN98802IZXnz5lWLnJkCyWyImrz33nsq/AkhzhEQEKDWX6T4evz4sVqAIewQodwUu0jpBW8XfIeOtxo1aqi12LQoI3I5Jghz3JewcGPoCkQ61oNYxXAWRCcH165dUyF74cIFtT4jEnqtWrU0fZm/v7/Mnj1bLeS4302LOaKhQ0xje6B69eoqntHJZ0ZCnzBhgs47deoUQpwifzkmLIO4DkuQw7sHYhvPKxMz7Rl+j9gYV69e1c+I5l68eHEtf1hcunRJRTyOG8eLukE9ITI8UqatWrVKU6rhf+RFR12ZHRxDhgzRYB/oDMCxo35QD6+99pqsWbPG8gzEHBN+i7qJcpJlifp9EOIFLDq1SIbtGib3nt6TFrlbSJAEhfj+1J1TMmTnECMtWFCAFE5dWD4q9ZGmLLPF2upr/g+LMKzJc47PkduPb2vOcURG/7j0xzq3h/nbLoW7aCR2pDf7rOxnsu/6Ppl5bKYki5dMhWz5DOV1PeQGH7N3jJy6e0rFbbn05eSDkh9I6oSp5XHAY426vvzschW8dbLVCbW/+Sfny4SDE+T8/fPiF89P6matKz2K95D4vvFDrfvn/j9VjCN92zcVjDbiazlfU88ClGPR6UXSNFdTy/qoJ5THjDxvzyqOfYJ4sV889wkhxOPGkFs3il0JGv9wMTWnDRs2hPgebqLW3w8aNMjlZSAkJoMUYBDdEKJI21W+fHmLGD106JDMmzdPrdUQhFmyZFFxDjENazQEMYBFGVZt5PC2jhyJAI/4HVzEFyxYoGnHIPonTZqkbuRYv2LFivrswDJYnB2B7/BblA+iFGIYAhYCFGnRAPaFcsAdPbLMnz9fBg4cKD///LNs2rRJlyGVGbYJwQ8re7ly5eTgwYOams06N7oj4EGEY69cubK6u0Nsmwks5s6dq15G6ARA+ZHmbcaMGdpZYc2pU6f02GG1R4cC6g/C3BTumOPYsYwQ4hnA2vvFhi/k1uNbmgMcKcOu+F+xfP/g6QN5d/m7suvaLmmZp6V0KNBB9l/fL+8vf1/8n/mH2t6gKoNC/G9+hkv7O4XfkX5l+0nrvK1l59WdmlM8PI7ePiqt8rSSa4+uSd+1fVVwv1HgDXWVR+ozgI6CPqv7yPkH56V3id5SMWNFWXBqgS4DY/ePlbkn5kq2pNmkc6HOodzbV5xdoXWA/OXvFnlXiqcpLhMOTdBUaPY4eOOgzkune/G+gZAumrqo/n/ghtFpa/L1pq+lyvQqOnVe0jnU9hrPa2z5HqnbCCEkuuF0lPVu3bqpFQkNc1hnzAkWr5cqgK+vjk91RMKECcP8nhASNrDIwoINq2/ixIlV3EL4AYhOcP78eZ1MYM2FsMT9DYEK63PhwoZFBRZtAFHfqFEjzTd+8+ZN2bZtm1rhM2XKpOIac1jaze3jO4hOiH57oFMAVmGUFWO2Hzx4oOPGIZbh5n7jxg21YNtz2za9ZsLy0EE2CMS5QH2gM2HFihWybNkyzVeO+BjwvoGLPrwEMI0cOVJat26tdQTBjTHq6GCoUKFCqG1jG/DsgYhGxwcs6hDQeGZiGUA9WoPlqCOTevXq6Wd0XsBSjjqFiE+TJo0cPnxY5+Y5eCWMrmzM31//6vZJSAxj86XNEhAcILWz1JY3Cr4hQcFBsuT0Eh0XDfZc3yNXH161CFsTfA9hmjFJyDYW8ox/su4Ty/8m1x9dl38O/SO3nxjPZ3Mc9pPAJ2FahfuW6iuZkmSSkXtHatnwOUuSLOoWf+7eOV1n5bmVEhgcKL4+vtIufzsJDAqUlWdXyr4b+7RzYcNFw5DSs3hPqZCxglqjP1jzIj7I0jNLLceKyWTN+TXyeVkjZ/rL8H7R96VEmhL6v+mabs2QakMsy9MnCtvbiRBCorUgR8MY1iS4TK5evVqmTJmijc1cuXJZxDksSWiYRgSzARs/fnwVCbBcWTfYJ0+eLP/884+KcgSU++qrr1SkOwKWOkwmaHgT4s3A8tuzZ0+912DxNe/jXr16WdaByIQoNfHx8Qkxd5aIrm8NRLA5TtucQwQ7s11YncMDnYnm2HGzk2Dfvn3aUYFjR+egKZDnzJmj3jt47iBQHDoe4GIPKz/c7CHqrcHzDx4F2CZE/datW7VTo1mzZvo9Oi3atm2rcxPbfJTodIjMsUcZgYYbPyEk6smdPLd8XOpjy2d42ORKnkseBTwK97dn751Vyy8s0AMrD5SU8VNKj5U95GnQ03AFOVzT48SKE+Kz6fYNEW6N+Tmyz6Q3C74pFTK86NCM5WPfSROB7k7ePakB3drnb6/LngY+VUs9wJhya3Iny21xrbdHybQlJXn80LFHCCHE4wQ5rGGm8MbYb7iWwrUV4hzjHOHqCfdVjFd1FkRkR2MXDVy4o2M8OVw+YR3CeNJ27dppAxqCHQ1nRENGIxeNZUdA0NuOSyfEm8H4ZgQsg7jEvYQx1hDmGCsN0QkLMCZYwdHQgit1nDhx1DINkWxuA/cgfm8KRnR8YWw6OuEwvhwgmCPEKu5fbAfPBwhduM2j0w3bjMgzwsQsB8oJyzmsz2ZANoBo6igPjhOWZYBnFD6jPBDLcKnHccHSjG3A6ozjtbXYo+Pi3Llz6hWERjEmLDPLYAplazZu3KjPP4h2lAtDAdCJCas/6gTeAbCQ58uXT93xYU3HmHpnXO/N/SK42/79+7W82E+U031r1O+DkBgOhCIsy6vPrZaJByfKmXtnLNZxUCx1MUmTMI2cuH1CNl3aJDn8csiFBxc0iNmSFkvUddwWiOY7T+7I5MOTJWvSrJI5SWZdHizBcu/JPY1yDjHuKjCWG2UHU49MlSO3jugxFElVRNIlSieVM1aWQzcPaafAZf/LGnzNGowpX3JmiVrKMyTOILEkllrX48eOL2XTlw21P7jerzq3SlacWyEDNg1QAY5x4zcf39Tx4g2yN3DZsRFCiEcJcltg6cGEBi0mNFoduaI6on79F+5WCH4EgQ4BjvGVb7/9trz77ruW7+GqCTfQmjVrysmTJ0NY86zp16+ffPjhhyEs5JkzGy8rQrwRiFBYgSFm4dUCsQxXcghpTE2bNlUXcYwbh9iGSzvGUAMIaNxrcKNGR1jt2rUtY5hh4UVHHdy5MYc7uDmEpWPHjro9uLHj2YD7GgIU+zZd3iMCygPLMwQ2hO3HH38cQpADdDBAdJvAbR6fEYgOghwdEvjtrl279HsI80qVKoVwGzc7GeA6b0aBx3MKHgWwwmMMuD0RjbKgbHje4HmIeqhbt65+Bys5OibQmYiOCXj4YJ/oAHEGdJqgMwQdHDgPrVq1ejWCnBDy0mT3yy4/VPpBg7ohWFndbHVVgF97eE2/Txw3sfxR+w/9HoHPMG4cIjcsiy/Goo/eO1p+2vaTJbVYj2I9ZOKhiRrcrWOBjhbR7gowdnto9aG6TwSfg/t34xyNNaibKaDhdg83dowNr5SxkgZfM6mdtbbWwaRDk/T3vrF8teMB0dEd1dk/Df7RY4G7/L8n/pVUCVNJu3ztNO2ZdYR1QgiJCfgEm5GHwgENeTTaYQ1HxGC4ZKKRjQYqJgRecoXwxRhNNNxh6bYFliWMgV2yZImlsRseaCCj8YooxrYuooSQV5NHPKoxg8VB8BNXVerzwFNJGMODEG/n+sPrOkdUdUIIIeJSHeq0hRwbg0UJ47jhHjpt2jSXB1uDGyms37Cu2QORokF4KYgIId7FmDFjdN63b193FyXmMKaKMe/7wtJFCPFOWv/XWuerW692d1EIISTG4bQgh9snUvHAPdV0V0cQN9vgRhEBjWcIfFjaMUa1f//+6jKL4EcQ5ggch0jP2AdcNmGNgzUe7u2EEPeQPHlyjSMRnYBrPXF1pYaf7o0Q4h2Yeb4JIYS40WXdtGAjT7gZyA0CHWl5IMzhso4JVnRnadOmjQp8BGHCuEyM5/zhhx90zCqiFXfo0EEDvMFVHe7wGIv55ZdfRsj1nC7rhBBCCCGEEEJeJc7q0AgJcnvjNtevX6/Bm8aNG6eCPTIRlKMSCnJCIsa8efO0I6xPnz4asyGqMa3tCNRmpv5yBcjcgGjmGFqDqOz2xr+H9zkyIMYFhtcgyjsCsiEIm+0yZJNA7nR4/Ji52gkh0Z8vN3ypEcMRAT1VglTy1pK3ZMfVHfJ33b+ldLrSLt1X4QmFdb6/0/5w10U0dgQ/QxTzprmaRnqf4w+Ml/EHx8utx7ekcKrCMrnh5HD3W292PcmQKIMsbbk01GdXc+/pPc23niRuEg1e5yoQOR6R3fOmyKtR5c1UaziWLEmzyPh64122L0KI93DP1WPIrUHan+3bt6uVHNZypPyBFds6xy8hxPO4ceOGpjArVqzYKxHjrgJpxQA8dkwQlR3R0THcxhTkEPwtWrSwRFB3NeiURPBLRLZH9HoMt7G3DJ0EcLNH6sjy5ctbUptFK44tM+Z56ri7JIREC07fPS0LTi1QwQsxHp249OCSjNo7SkqlLfVSghyRzR8HPpavyn1lSacG1l1Yp/MqmZ7HlnAT95/e1+OE4He1IMd2X8v5mkWQI5p7m3xtNJ0bUtJZ51AnhBBX4rQgR/oiCHBMcFtHIxOpe+CuPnz4cM1PjtRChBDPBam74DRTqFAhyzJ4vyDdVqlSpTQXNnr7kKIQw0zgHQOvGAw3qVixoq5/7do1XY40XdgWgjAic4KZEm3Tpk06oWPP/I01GK6ycuVKFdSIVYHnClKq2UsTBov2/PnzNbc6QC8kygaB+++//+oydDBggjDH82r27Nm6Xt68eSNVR0hfBqGPzgsIewhrpINDPcC6DpCTHJ4G2KeZo91cZmakgKX81KlTmlu8TJkyEu2Y38OYM6gbIcrsY7MlKDhI6mWrF6pGINi+2fyN3Hh0Q0Vr//L9NT0YrK6Ddw62pDmDyH23yLua/syMXm4KPlilkfIMKcaQb9uazZc2S+/VvTWd2ejaozVtmAnyjnde2ln/h7UelnUI83H1xsnua7tl+K7hcvTWUU03VixNMfmw5IeSzS+bQ4s8+G7LdypOkc7sq41fSbzY8dQqjXRkL2sBX3N+jYzZO0ZO3T2ldYTx6UihhgjuI/eMVGGM1G7dinWzHBuO5/tK3+u+wSX/S1pesxx1Z9XVZe8XfV9zuN99clca5mgoH5f+WOLEihPKk8F6P/AqwDHqY+/kfJ1w7EjVhnON8zPr2CwKckKI+wU58gDDqgPhPXjwYJ07ygVOCPFMIBCRR9teCkOIXlhzly1bpkNVkK8cLtcQ3ytWrJDChQurQJ00aZIOZ8F3sArDiwbLkJ3h+vXr+nvk4sYzBPuz5s6dO7ouBDWeORCxsCJD/Hbr1i1UmZB+EeWCdw5SnqVIkUKXQ8SjAwF5x/Ed/kcwupcFnQXIMBE/fnypWbOmusXDFR1xMDp16qQ5yxcvXqzHh//RaZEhQ4YQy8w4G1myZNE5AlhGS0FesY+7S0BItGLz5c0SyyeW5uW2JzLfKviWWtAXn14sfnH95ItyX0jiOImlVZ5WKmYhuKcenir91veT4mmKq5W9+8rucvjWYbXKVs1UVc7dPyeBQYEhtr32/Fr5cM2H6jo9utZoSZsobYjvIc7fK/KejNk3Rv+HKE0RP4VcuH9B3lv+nnYidC/WXW4/uS3jDozTHOHIXZ7AN6RnzqAqg+STdZ9Y/s+YOKOKZpA7WW5pkKPBS9fh3ut7pc/qPpp/vXeJ3nrs807Mk7P3zobrHp88XnL5rMxnmn8d//cr2y/UMWy7vE3eLvS2/HP4H5l6ZKoK9jcLvRnmdiH2W+dpLTOOzZCSaUvK63lf12MHqPOU8VPKlstbtIMZ70dCCHGbID98+HCkLUqEEM/g1q1bKhztuXRDjEPYwuILYQrBjM+w8J47d06t1U+fPlUxDu8Zc2w01oVLOcQ3rN6gRIkSUrp0abUS49licvz4cd0GJnjjmMDqju3biuq0aY2G6ZMnT1ToQpRjmzgGWOQhyGFZR2cBwDZeBoxJR6OsZMmSaomHlR/lv3jxojx69Ehd5iG+0RFh7jNevHihlgFY6c06j5aUD90BQog3c/7+ebVQJ4yTMNR3sObWzlpb8qXMJ23+a6Mu3l/IF/Iw4KHMPDZTBac1x28flwfPHqgghXj+teqvEjtWbLv77bOmj2RNklXHMfvFM54b1qRMkFLKpi+rghzbqp+9vi6ffmS6PAp4JPWz1Ze3Cr2ly9ZfWC8n7pyQQzcPqfi0Br8zBbm5DVOQ50iWQ13EMUb8ZVh5bqUEBgdKy9wtpV3+dtr5sPLsStl3Y59c8TfeD45AvVfLXE0FOYS4WUZrPinziRRMWVCSxkuqnRhrL6wNV5BnSpJJCqcurIIcQtx2u+kTpZcDNw/InSd3JHn8l+/YJYSQSAtyinFCvBtznDPcyK0/mxYDiFNXATdwa3d2iGCIbFuKFy+uQhyu9LC+L1q0SHbt2iXvvfdetLdkRPfyEUJC4yM+Ebq/v9v8nVx7dE16Fu8phVIVkt92/abiDuO0nSV1gtQq6GGlNV3dX9VxxPYxOgkgosGdx3dcsn9Hz0FzfwFBRoDg249vR6rctts3Ozsis11zG8ES6RjIhBDiGkHubJ5fWxdUQojnAAs0hC1cxWHRjShwdYeVGuPH4aru6+srJ06cUBdvPEPwHVzQIZphIbZ9XuTKlUut8xizbrqhw10dn7t06RJqf0i9CHdxrIMOAewPbu/WHQaXLl2Sffv2qet47Nj2LVDOki9fPh3/jrH2iJYJl3VY52GNx/FExAKPiJvAFa70UcLan4151Y/dXRJCogWwniKw25PAJzqm2hqMSb735J66rIPKGSuH+P7B0wdqlT56+6hlWbak2SR/ivxqJf9o7Ufqsg4rfK2staRAygKW9f6q85e8ueRN+XTdp9o5WS976DHssNwDCPcFJxdIzmQ5pVKmSpJgZwJZdX6VRk+HhRfWcRyH9fbDImvSrBaX/E/WfiK3nrycRw9c8ycenCizj89W13sEU7v/7L4USVVEx89b9ndhjVq6/9j3R4jfmx4CcP+fe3yuupRbW/p/3v6zNM7RWF3WQZWMRhA6eBhsvbxVf4Nx/gtPL7RbfzhHGIOO+snul12XXfa/LEniJLGsQwghrsYwdTkBLFB4EbRt21Z69+7tcCKEeC6IC4H7HC7YkQHCu2PHjpI7d24NBIkMDBDWWAZxDVGOAG2wsiMwmulybgJxinUxvhqRyeHqDTd2CHV7QLwjyBpcyeEWjzHkTZo00e+wLxwPRPKcOXN0vZcFHQ5t2rTRcmLsPMpWpEgRXRZR4OYPom0sju1jjYkQoiDKNizF+6+HTkMGMQ0RiOBpcHnuU9KIwdC/Qn8VwBjPDPEJ13ITjEf/rcZvGkBs/439GkgNKdUQfM2azEkzy591/1RB+Nn6z2TRqUWh9p8rWS5plKORusF/vuFzFZ7Y75jaY9QyD3d2iODqmavrOPT4vvGdOqtFUheRDvk7yMNnD2Xp2aUqnF8GjL9H0DqUbcjOIeraDwGNZQCdEXCxv3j/ogzbPUzKpA8ZXwNB4DBGHIHavt70tfx94O8Q36N+/zrwlwbRa5uvrbQv0F6Xv134bT0WCH3Ug23E9HIZyknFDBW1QwR1jHH7AJ8h4LFdnC9CCIkKnM5DPnPmTPn77791XCcCE3Xu3FkaNGhgcV+NrjAPOSHOA+v4yJEjdYx0o0aNPKbq0GEIPCnTw8SJE3V8PfKd23PHdztnNhjzbJXcXRJCogUYT93s32Y6/vmr8kZUbm8B0c6Bq3Otuwozyjryw5sB2VzB2H1jZfju4TKq1iiplJHPQkJI1OhQp9V0q1at1FoF91M01tGIhLXos88+UysRIcTzQVRwWHwRORypDT0FCHFPEuMIbgd3fQTKi5Zi3BTiFOOEWEAEc1ihkRbr5qObXlUzEOLRVYxHFU8Dn6pnQ4k0JSjGCSHRw0JuD7icDhgwQNatW6djOKPjWEhayAkhhBBCCCGEREcd6nRQN2seP34ss2bNUhd25AGG9TzaWnkIITEe5AYHkRnLTRxVqjH2UtqEnRuYEBLzQe5wYI71JoQQ4joiJMghvv/66y+ZMWOGBkzCOPLZs2dHS8s4IcR7QFR34upKNcaMEkLI3ut7WQmEEOJul/WCBQvKtWvXpF27dirEixYtKp4AXdYJifkg9RiIFy9kKiLyMpV635jHS8JqJMTL8X/mb4lyTgghxLU61GlBjmjqiRIl0jy/Pj4+Dte7devlclS6GgpyQgghhBBCCCEePYZ83LhxriobIYQQQgghhBDi9TgtyDt16uT1lUUIiZ4MHWoEGurTxwg8RFxRqYWNeZ/9rE5CvJx6s+vpHHm+CSGEuEGQw6s9LDd1QghxJ2G5AZHIVmpGVh0hREmbMC1rghBCoginxpAXKFBAvv76a2nevLnEjRvX4XrHjx+XwYMHS9asWeWzzz6T6ADHkBNCCCGEEEII8dgx5L/99pt8+umn0q1bN6ldu7aUKlVKMmTIIPHjx5fbt2/LoUOHZMOGDXLw4EHp0aOHdO3a1ZXHQgghhBBCCCGExDicjrIOILqnT58u69evl7Nnz8qjR48kVapUUrx4calbt660b98+2uUkp4WckJgPUjKCNGnSuLsoMYdrR4x5mnzuLgkhxM2cvHNS5zmT5XR3UQghxHvTnnkqFOSExHx++eUXnfft29fdRYk5/JLHmPc95u6SEELcTPUZ1XW+uvVqdxeFEEK8N+0ZIYREVwoWLOjuIsQ8CjZzdwkIIdGEutnqursIhBASY6GFnBBCCCGEEEIIcYOFPJYrd0oIIYQQQgghhBDnoCAnhHg8e/fu1Ym4slKnGxMhxOtZcHKBToQQQlxPhMaQBwQEyJQpUzSietq0aaOgOIQQEnGWL1+u86JFi7L6XMXyr4x50ddZp4R4OYN3DtZ545yN3V0UQgjxbkHu6+sr77//vhw+fDjqSkQIIRGkVq1arDNXU2sA65QQovQp0Yc1QQghUUSEo6yXKVNG9uzZI1mzZo2aEhFCSAQpVqwY68zVFGvHOiWEKE1yNWFNEEJIdBHk3bp1kw8//FDOnz8vJUuWlESJEoX4vkiRIq4sHyGEEEIIIYQQEiOJcNqzWLFCx4Hz8fERbAbzwMBA8cRw84QQz2Xp0qU6R3wL4qpK/cKY1/2BVUqIl/Pz9p91/nHpj91dFEII8Ric1aERtpCfPn36ZctGCCEuZf/+/TqnIHdlpc405hTkhHg9i04v0jqgICeEENcTYUHOseOEkOhGhw4d3F2EmEeHOe4uASEkmjC61mh3F4EQQmIskcpDPmnSJKlYsaJkyJBBzp49q8uGDh0q//77r6vLRwgh4ZIuXTqdiAtJV8iYCCFeT94UeXUihBASDQT5qFGjNKhbgwYN5M6dO5Yx48mSJVNRTgghhBBCCCGEkCgQ5L/99puMHTtWvvjiC4kdO7ZlealSpSzjOAkh5FUybtw4nYgrK7WhMRFCvJ63lrylU2S5dOeRbDxxQwMAE0IIcUFQt+LFi4daHi9ePPH394/o5ggh5KW5ffs2a9HV3GYAT0KIwfn75yNdFRDhHf/aKiev+8uULmWlQs5UrFZCCHkZQZ49e3bZs2dPqOBuS5Yskfz580d0c4QQ8tJgGA1xMR8eYpUSQpQVrVZEuib2nL+jYhycvuFPQU4IIS8ryNHw7d69uzx+/Fh7Pbdt2yZTp06VgQMHyp9//hnRzRFCCCGEkBjK/L2XLP/fefjMrWUhhJAYIcjfeecdSZAggXz55Zfy8OFDadeunUZbHzZsmLRp0yZqSkkIIWHw9OlTnceNG5f15CqePjTmcROyTgnxch4FPNJ5At8EEfpdYFCw/LfvsuXzbX/jWU0IIeQlBDlo3769ThDkDx48kDRp0kRmM4QQ4hKGDx+u8759+7JGXcXwYsa87zHWKSFeToM5DXS+uvXqCP1u6+mbcv3+E8vn27SQE0LIywvyv//+W6pXr65jyRMmTKgTIYS4k4wZM/IEuLxSS7JOCSFKoVSFIlUTC6zc1cHdR7SQE0KILT7BEcxBkTt3bjl16pQ2gKtWrapTtWrVJFeuXBIduXfvnvj5+cndu3cladKk7i4OIYQQQkiM52lAkJT5cYWOG8+aMqGcvflQSmZNLrO7VnB30QghJFrp0AjnIT9+/LicO3dOg7jBOv7LL79I3rx5JVOmTNKhQ4eXLTchhBBCCPFwNpy4rmI8diwfaVM6iy67/ZAWckIIeWlBDmAdxxjyIUOGaDC3jh07ytWrV2XatGmR2RwhhLwUZ8+e1Ym4kLObjYkQ4vXsurpLp4iwYK8RzK1SrlSSI3Ui/Z9R1gkhxAVjyJctWyZr1qzRaffu3Zp7HG7rs2bNkipVqkR0c4QQ8tLMnDnT7UHdzt18KAFBQZI5RUKJEztSfZ3Ri5mdjDmDuhHi9Xy09qMIBXV7/CxQlh28ov+/VjSDJE9oZMC48/CpBAUFS6xYPl5fp4QQEmlBXq9ePUmdOrV89NFHsmjRIkmWLFlEN0EIIS6lVKlSUV6jD58GyPrjN+T8rYdSNntKKZQxqfj4+Mjhy/fkl6VHZeWRa7qebywfHS9ZLkdK+bR+PkkaP454JKU6u7sEhJBoQus8rSO0/uaTN8X/aaDEie0jtQumlat3H+vyoGCR+48DxC+hhz4XCSEkOgjywYMHy7p162TQoEHqrm4GdcOUJ0+eqCgjIYSECZ4/L8O+C3dk8PJj6lrZoVxWiR8nti5/EhAoC/dd1jy6G07c0CBFJumSxpfcaRPrcuvQmAFBwXLyur9OaJSO6VhScqdN4nlnsNpn7i4BISSa0LVY1witv+p5B2WZ7Cm0UxIWcxOMI6cgJ4SQl4iybs3+/ftl7dq1smrVKvnvv/80H/mFCxckOsEo64SQMJ8Rj59J/aHr5eKdR/o5g1986Vkzt1y790QmbTkrNx68yKEb1zeWZEyWQE7f8A+xjfzpk8ondfPq/NT1B7L3wl0ZtvKYPH4WJInixpafWxWV+oXSqUWdEEJiMmhWVh60Wi7cfiRfNswv71TOoZ2Zeb5crN/P615RimWmd6W7ue1vBNhLnsgYTkAIcZ8OjbCF3HzYYvw4xpGvXr1aNmzYIEFBQerKTgghr5otW7bovFy5chH+7bcLDqkYjx8nlrpTXrr7WPrN2W/5Pm7sWNKgcDqpVyi9VM6dShLF81W39ZWHr8qhy/ekcu7U0rBwesuYyHR+8aVCrlRSNU9qee+fHXL+1iPpNnmXpEkST93YK+ZKKU2LZ5R4voYVPtqyZbQxL/e+u0tCCHEzkw9P1nn7/O3DXffEtQcqxkH1fGksnZmJ4/nKgycBjLT+CkF7He+gOL4+6qmA+CbwXpi547ysOXZd4vvGkj87lZbyOVO+ymIRQl5WkDdu3Fg2btyoir9o0aLqKtqlSxcN6Mbx5IQQd4BOwcgIcgQdmrXT8OoZ0LigVMmTWoavPC4zdpzXIERwX8eUOkm8EL9D4LY3K2YPc9sFMiSVBT0qyQfT98jqo9fl2v0nMn/vJZ2WH7omY98oGb0t5hsGG3MKckK8nj/3/+m0IF991HBXz5IioeRIZURXB8kSxlFBjsBuJGo5c8Nf5uy+KPN2X5Rztx46XA/j/DuP3y5/vVlKKuRMpctOXLsvq49clybFMkiapPF5qgiJjoI8X7588t5770nlypXVBE8IIe4GHYURBa7opiW8Rr408nrpzCqQf2pRRL5tUkhg8PZ9yWjpyRLGlb/fLC1nbj6ULaduyobjN2Th/suy4vBVWXLgitQvnF6iLY2HubsEhJBoQv/y/SM8fhzPVetOR3RywnJ+2/9ZlJSRGBbxbxYckvGbzjisDgQerZk/jTQqkkGGrDgmp677qyjv37igrD16XZYeuqJxUdBZjeEFCeJGc28uQrxRkP/8889RUxJCCIkkefPmdWq9Z4FBsu30LVl+6Kpax2/6P1WrzU/NC4doOMK90lVgu9lTJdKpbZksEjhppyw5eEUGLDgolXKnkiTRNQp73vruLgEhJJpQLXM1p2Ny7Dhz2/hN3pDDGPGsBbSQRx2zd120iPHMKRJIs+KZ5LWi6SVBXF+59+iZ+D8J0HdRysSG11fZ7Cmk7dgtGoTUeqgWOHr1vnz97wGNgUIIiVoi1epEIDdYpHLlyqXTa6+9JuvXr3d96QghxEWgEdhw+Hpp/+dWbbBgrHjsWD4qxl+lW96A1wrqWMqr957Ir8uOvbL9EkJIVAMvIGSaQEwOxMyw9RgCtx/SQh4VIKAoBDRoVCS9rPu4unxYO4/kSpNEg5Ei6GipbCksYhzg3Tf13XKSO01i/Vw0k59mBvm2SUH9PHPnBcuwLkJINBLk//zzj9SqVUsSJkwovXr10ilBggRSs2ZNmTJlStSUkhBCwmDevHk6OSIoKFg+mrFXjl19oK7oZbKlkM8b5JNVH1XVYG2vEgR9+6iOkSJywuYzmnItWjKvmzERQryeLzd8qVN4rH7url4xZypL+kiT5M8t5Eh7RlwLUnT2nLpbHj4NVMv4jzZeX2GRJkl8WdCzkiz7oIq6qNctmE46lssqDYsY78Yv5+2XY1fv85QREp1c1n/44QfNQf7BBx9YlkGUIz/5d999J+3atXN1GQkhJExOnDgR5vdj15+Slc8bisPbFtexc+7kjfLZZM6ui7L/4l35eOY+md2tglrNoxUnVri7BISQaMLGSxvDXQcdnwhgCao9j65uz0J+9xEt5K7mp8VH5OClezo+/Le2JTSiekRA50metEksnzWeSvPCcvDiXY2B0mfaHlnYq1L0DkRKiDdZyE+dOmU3gBLc1k+fPu2qchFCiNMg0wMme+w4c0sGLT2q/3cqn9XtYhzAVX5g88ISJ7aPjtPr+s9OHd9ucvTKfY2OG4g8bO6iy2pjIoR4PVMbTtUpLCAIESwTVLcZPw5oIY8a/tpwWsZtNMaN962b12U53hHfBOIeIMXnmuedLYSQaCDIM2fOLCtXrgy1fMWKFfodIYS86qiyR24GyOpTD0IJ2Nv+T6XHlN26vEgmP/m8Yf5oc3IKZfSTX54Hy1l//IZ8Pme/PHwaID8uOiwNhq+XPtP3yKg1YVv+oxS/jMZECPF60iVKp1NY7Dh7S+c5UieSTMkThvoeUdYBo6y7jilbz8l3/x3S/+sXSifvVs7h0mu1cCY/qfnc22HUmpMu3TYh5AU+wWjNRoBRo0ZJnz59pHPnzlKhQgVdhrzk48ePl2HDhmlKNGcZMGCAfPPNN6GiJR85ckT/f/z4sXz00Ucybdo0efLkidStW1dGjhwpadOmdXofyJeO9Gxwp48fP2TgJgSka9q0qf6/c+dOWb3avjWodevWkiVLFv3/zz//lDt3Qo/5TJUqlbz55pv6/8mTJ2Xu3Ll2t1WnTh0pUqSI/j9r1iw5cyZ0agpfX1+tY3Dz5k0ZN26c3W2VKVNG87+bHSJ79uyxu977778viRMnlsDAQBkyZIjddfLkyaNeDmDHjh2yZs0au+u1adNGMmXKpP//8ccfWr+2pEmTRt544w2LK7Gjsb316tWTQoUK6f8zZsyQc+fOhVonbty4OiQC3LhxQ68ze5QtW1ZT8YFly5bJvn377K7XrVs3jX8QEBAgQ4cOdZjar1GjRvr/tm3bZN26dXbXa9u2rWTMaAiW0aNHy4MHD0Ktg2u1Y8eO+v+xY8dk/vz5drdVv359KVjQCKKC6/3ChdBBVHD99ujRQ/+/du2aTJw40e62ypcvLxUrVtT/ly5dKvv3h4ycatK9e3eN//D06VMZPny43XXy588vDRs21P+3bNliyfdtS/v27SV9+vSWZ4S/v3+odfA91gNHjx6VBQsW2N0W9of9gqlTp8rFixdDrYNyt3rjbZm544Is2nZYCj40zneiuLElkZXr963EOWTKmXiSJL6vfFX0qZw7aVjKbenZs6fEixdPnzO//fab3XVwfnCewObNm/W5Z48OHTpIunRGw/X333+XR48ehVoH1w2uHzB01mq5tH+T/o/x7dZ9Cvti5ZQ5/VpKwri+MnnyZLl8+XKobSVKlEi6du2q/+N7rGePSpUqWfK0L1y4UA4fPmx3PdxvuO9QbpTfHoULF9bnMUA9oD7sgecAngdgxIgR+ky3Bc8TPFfAwYMHZfHixXa3hecTnlNg0qRJcvXq1VDr4DmH5x3AdYPrxx54buL5Cf777z/LO8cWPIfxPH748KG+e+yB5zme6wDBTbdu3Wp3Pbwf8J4AuN9w39mC9wzeN+DAgQOyZMkSu9vCewvvL4DnAJ4HtiRNmlTeffdd/R/PEzxX7FGtWjUpVaqU/o/nE55T9sAwtdixY+tzDs87exQrVkxjzAA8N/H8tMdbb70lKVMaAb/wHMbz2JZs2bJJy5Yt9X88z/Fct0ezZs0kZ86c+j/eD3hP2JIsWTJ555139H+8Z/C+sUf16tWlZMmS+j/eW46GwvTt21fneP/hPWiP4sWLa2wdgPcp3qv2ePvttyV58uT6P97PeE/bkj17dmnRooX+v3fvXlm+fLndbWEdrAvQbkD7wRbsC/sEaH+gHWIPlB3HANCeQbvGFrgvo40G7t69K4N/GyWPngVKPN9Y4pfghcs06hR1u+boNRk6aZ7kjX1dUid5EVjMBF5OZjrdX3/9VTtbbcG5xjkHu3fvtmsgArh2cA2Bv/76S27fNiK/W4NrENcigIfn7Nmz7W6rdu3aUrSo0XmKdex5g+LeMIdyYl/Ypz1wr+GeAyg7jgHeUcjPjsOF9xSmYrVbSqOSOTT15i+//GJ3W3FSZJChx/30d40zPJYsT0+LTxS0YVE+MxBfxao1pEmN8vo/27Bsw5qwDeu4DYv76auvvtJnJN7LLrOQo+GHFzsa+WisYELDYfr06RES49aNXDQizcm6wY+HGxrtM2fO1Mjuly5dkubNm0d4H4SQmAVSt9T8Za38vPSoXLrzWOLLM50Q0CYgMNjSiNhz3miEfdkwv4ry6EidAmklwfPgRxDjPs87FjB/8CRQpm0775Zyxfu7hrzxcIxb9k0IiV7MTz5fp7AwPZQwjtkepoUca7lxME60Ah0Ydx4+k2eBwRqd/klAkL7HkIKsxq9rZfLWsyq4rcE6dx490xSe+K58jpTSoVxWu2LcFcSJHUuHV4GVh0N3hBJC3GAhdyWwkKMX2p5lFz0JqVOn1sjtZi85rBjodYA1xrT0OGshD69nghAS/cHjCgHaBi4+og2RVInjSqtSmSXe8ZVy8fYjmfkwvxTO6Ccz3y8vTX/fKEeu3JeSWZPLzPfKSywHjcToABqyPy0+LDcfPJUPaueRzCkSyvf/HZI/N5yW9H7xZe3H1V2aG90pRhleFtI1/GBOhJCYTYv5hoV+9mv2rcigzA8r5Nr9JzL09WLStHjo4S5nb/pL1Z8N77ttn9d8pekmo2NU9P7/HpRp240OV6Qka1Eio1y4/UhO3fCXjSduWDo40EGbNEEcfQfcfxwgt/xfeNcgY8i4t0qH8AyLClYcuirvTDS8PFZ8WEVTqRFCXKdDI30Hw/3KdHksUKCAxc0rohw/flwyZMig7rhwtR04cKC61sCF/NmzZxb3N9OVGN+FJcjhcorJxJ5LNSHE8zh/66EMWX5M5uw2XNhLZ0suozqUlFTIqVovn+w9f0dmj9yokctbj9msYhyuf983LRStxThAOb9oWCDEsncq59C0aJfvPtYAb61Lv+IYHRTihJDnhCXEwf3Hz1SMg5ypjZzWjqKsA1h4vVmQIyq6KcabFssgA5sXkQRxY4d4341Zd1Jm7Lgg/k8DdbJ+X2Bcd9uyWaRK7tT6OaqpkS+N5io/fu2BjFl7Sn5+Hv+EEOIaIizIMRYNYx8xbhDjsgDGo2A8OVzZzfHFzoBxvxjzhXHjcFfHeHKMA4YL/JUrV3Qco7kP6zG5+M4REPS249IJIZ7JvcfPZPnBqzJr5wXZfOrFeMjXS2WW75oWCmE1Lpo5mYrYP9adkn0X7uqytypkU8uDJ4J85S1LZpKp287LqLUnpUXJTK+k4UUIIRHl1PUXcUMQ1M0eSeP76jMMll8E3PRWLt15JJO3GDFzetXIpV5RtunE1EuqaWHpXTOP7Dp3W54GBOkwLHiGVcyVSt8PrxJ0ar9XNaf0nblX5u25KF2q5AiRJo0Q8ooFOQKjwHIN6ziEtBmgCYEx8J2jIDT2MAMkmYFxINCzZs2qAVcQtCky9OvXTz788MMQFnJGfyfEc9z4Tt/wl+2nb8myQ1dly6mbOrbOJGOyBNK1Wk5pXzZLiAYMXIHAB7XyyNKDV+TszYeSLml86VPbCALmqbxXJadM335e6+S/fZekSbFXGPX87vNgeoy0TojXc8XfMIQ4irR+8roR1BTPXUfu03hmJ0sQR276P7UECfNGfl99Qp4GBun7rEeN3GHm9kbwu7oFw45u/6p4rWgGGbn6hLrU95q6W+Z1r6j5ywkhbhDkCK62adMmixgH+B+Ric0o15EF1nBE0UVkU0S1RBRaWN+treSIrGtGMLYHIiVjIoR4BkFBwTJ4+TFZfOCynLn5MFTqMgQ8QzoXWIvL5Uhp1/187NixlujHI9uXUNd29OYnjuJxdVFNtlSJpGGRDLJg7yX5bPZ+jVxcLa8RtTzKGVvdmPe1H3WbEOI9tF1oZIVY3Xp1mII8Zxr71nGTZAkNQX7noXdayOGKPmOH4ares0auVx8b5CVAWYe3LS7NRhrxWZCi89smRqYcQsjLEeHWKqzNsJDbglQdGAv+MiCdCsLDI00UxqTHiRNH00KY6T5giUfKEow1J4TEDH5dflR+Xx0ypU7apPGket40UrtAWnXPC68X3kwBBQpm8JM/O5WWmAIixB+8dFddQt+ZsEN+bV301VjKc72I30EI8W4qZnge5NEBJ6/5hzl+PGSkdX+vtZDDOg6vr8wpEugwJE+jUEY/+bRePvl+4WGZuPmsVMqVSupEEws+IV4lyH/++WfN2Yv8tGbuUgR46927t8NciY6ANatx48bqpo6UZv3799dcjhijjoh0yJUJ9/MUKVJoZDrsF2Lc2QjrhJDoDSy/phhvXSqTNC+RScelpUj0IviPMyAvc0wlbdL4GiX+rfHbdWx872l75OS1B/JmxewRrqcI0dR+3m1CiPfxfaXvw/z+1I0HTglyM7CbN1rIEWV+5s4L+n+vGrk1nZgn0rlidll//IasPXZdPpm9T+O34D1FCHmFgvzNN9+Uhw8f6nhvX1/j5wEBAfp/586ddTK5deuWUwHibt68qSnOKlWqJFu2bNH/wZAhQyRWrFhqIUfk9Lp168rIkWwkEhITOHDxrnw8a6/+Xy1vao0yy6Bl9kmZOJ5M6VJO3pu0QzaeuCnDV52Q0etOSaMi6dWNH6ly0Nh79DRQ6hdOJ/ULpefYPkLIKyEgMEjO3HjopCCPo/PbXijIh688oUOysqVMKM3spIXzFDBs7JdWRaX+sPVy48ETDaT6VaOQWUIIIVEsyIcOHSquAlHZwwKp0GCJx0QIiTlcu/dY3p24Qx4/C9KIvMPaFH8pMY7hLMA6tkVMA+Ph/36ztIxYdUImbz2nuWjn7LqokzUIhvftgkOan/2N8lklU/KEkdvh0cXGPO+L4JuEEO9kzXkjf3i1zNVCfYcOQQQpCyvCukny54L8jpe5rO+/cFfm7Das471r5RZfD7WOWwebQ4DV7/47pGPiP6qTRxLG9eyYLYS4kwjfPZ06dYqakhBCvAIIyQ5/bZVLdx9Lkvi+MvaNUhqs7GVYsGBBjBfkIJ5vbPmoTl7pXj2XLNp/WYX5lbuPJUuKhJItVULxfxIoSw5e0fGZsFr8veG0NC2eURtO4VmuQrGgtzGnICfE6/lm8zcOBbkZ0C1h3NgaZd05l3XvEeTBwcEyYMFBTVlWJJOfNCnqudZxaxBo9ZelR+X+4wCZu/uitC+b1d1FIsRjYXcWIeSV5hXv9Pc2OXb1gcTzjSV/dCwVcaFoBwx38SYQ5A7j7THZ6/CYvfOCTNh8Ri1XyOE+e9cFTaH2Wf18zu+k0ov0kYQQ7+adwu84/M4U5LCO28uCETqom3e5rM/fe0l2nr2t//dvXDDcOvIU0JHevERG7RieuOmstCsTMh2pK3j8LFD2nL+j77U6BdJ6vGcBIY6gICeEvBLwQsUY6P0X70qc2D4yukNJKZ8zpUu2zUCPL0Cgty5VcshbFbNpQ3DkmpNy4toDGb32pDQonE6KZErmZKW+75JzQwjxfNrnb+/wO2SAAM50rpou694SZf3h0wAZuOiI/t+0WAYpmTW5xCQ6Vcimgvzo1fuy5dQtl7zTnwYEyaQtZ2XpgSsqxs3hELXyp5UR7YozPgqJkbCriRASZSDI2PTt56TjX1ul9A8rZPuZ2wLjAMaMV8/3ivJpeymwJMCCvqxPFSmayU+XDVtx3N3FIoTEMCw5yJ0Q5NZR1uHKHdMZteakXLn3WBLEiS2fRsRDyUNAVpTyOQwRPmHTmZfe3qaTN6T+sHU6Nn3bmVsqxk2HghWHr8obf29TTztP59nzTgZCTCjICSFRAhpbncdvl09n79cUKYgumzS+rwx5vZg0KJzepftas2aNTiQ0cI/sUyuP/r/yyDXZe/6Ok5X6kzERQryeUXtG6WSPk88t5OEFdAPJExkW8oCgYHnwJCBG1+vVe49lzLpT+n+3ajklvV8CiYnASg6WHboiF+88itQ2ngQEyofT90i7sVv1eoIXHYKSjnuztOzpX0d+bFZY4A2/7fQtaTNmi1y//0Q8la//PSAF+y/VtK+EvLQgP3HihCxdulQePTJuPm/o6SQkurP++HWp+esaaTBsvfYkfzRjr6w4dDWUO9jARYel5ahNsuPMrSgsyw3ZfOqm/t+8eEZ9se74srY0Keb6gDY7duzQidgHaeWQKxYMW+mklXzH38ZECPF6ZhyboZO9oUiYnLaQJzAs5N4Q2A3WcbxvEegOw4hiKrXyp5EMfvElKFhUVB+9cj/C2xi5+qTM2W1kDIHFfXHvyvJtk0LqSZc0fhxpVzaL/N6uhAr1Q5fvaWc/PPA8jUOX7snEzWf1uvho5l7Zfc6ILUBIhAU5cobXqlVL8uTJIw0aNJDLly/r8rfffls++ugj1ighbuTXZce0dxkvrHXHrmswr3cm7pAPZ+xRN6/Ldx/J639s1l77HWdvy+t/bNGxxUF4k7oYpOcCVfOklsGvF9MXa1zfqHHKadWqlU7EPgi006dWbv1/lbNW8lYTjIkQ4vX8WvVXnWw59dxdHdbL7KnCt5CbechjuiBHas+p287p/8hygUCcMXl4VPcaufT/radvqcv5p7P2aR04w/lbD7UdAt6vmlOmdCkrudIkCbUePOv+7FRafGP5aCyavrP2epwx8JdlRopWAFH+7qSdcimSXgUkZhHh1vEHH3wgvr6+cu7cOUmY8EV+29dff12WLFni6vIRQpwEDSMEQAHdq+eUHtVzSaVcqfQzclXXH7peGg3fILvP3dExWWg8wY38p8VH5O0J23X8lzn9t++SbuvGgyeReuFtOXVTx3+BXjWNF3VUkjVrVp2IY6rlSS3FnlvJh6445kSlljcmQojXUyJtCZ0cBXTLlDyBU6IT62A8dUyPtI5O7ycBQZImSTx5vXRmiekg5dn4t0pLvnRJ1FI+fcd5afL7RqdE+Q8LD2td4RpCx3FYkdrRwf9d00L6/8J9l533+IoGwCMRHeIAx4AAh3C9f2fCDg3+R7ybCEdZX7ZsmbqqZ8oUMt1O7ty55ezZs64sGyEkAsx77u6VLWVC6Vsnr77UIKZn7rgg3yw4aBnblSpxXBnetrhGe0X01/Gbzsjqo9d1skeOVIlkYPPCUvZ54JaIWMfhelYyawqex2gArocPaufRtHM412uOXpNqeRlYjxDyagK6mUCIPLobGGMFOUTW5K1nLRbfmGwdtwbvk8q5U8ucXRfk2/8OyeW7j9VDb/q75SVBXPt1sOH4DVly8Ir+/2XDAk7VVdsyWeTY1fsybuMZGbriuCSK6ytNimWQNEnjy6sEFm4YNNYeuyZfNiog1cN4n6It9r8lRrT9MtlTSIeyWSRPmsTS4a+t6tGIsfNDXy8m2ZzwMiExkwhbyP39/UNYxk1u3bol8eLFc1W5CPFIYFG+/Xw83asED/u5ewxB3rR4RksPM+atS2eWxb2r6DgvTP/1rCwVcqaSeL6xZcBrBWV0hxJSOltyKZQxqU4F0ieV1Ele3MunbvhLm7Fb5MdFhzUnqL19n73pLzcfGEFWdp27LRtO3ND/e74C6ziYOnWqTiRsquROJZVzG14Tn8zap5GOHVdqW2MihHg9PVf11MmWC7eNjt6sKUK3C8OPtB4zXdbHrj8lj58FSarE8XTsszcRO5aPtCqVWdOawrV834W7OmTO3rA4RBofsOCg/o/3Ut2CaZ3ezxcN8kuVPKn1/x8WHZYyP66UWoPXqvEBHnrw/ovqtl6HP7fK3xtP6zDBLhN2WIwi9lhz9LpmmQGf1jMMJjByDGxeRId7wCOxwfD1Mm3bOY9zwyduspBXrlxZJk6cKN99951+xkUVFBQkgwYNkurVq7uoWIR4FhCksAojKEmiuLFl2rvlpUCGpK9s/xgPfv6W0TBqVjx00LQsKRPq2Ct71CuUXidbIL6PX32gL8ydZ2/LH+tOybKDV7R3F724KRPF1RcMAsldvWeIcQR2MTsDYIE306FENRcvOn4Rkhfg3PyvRRGpO3SdXLv/RL6cd0BGtCvhoFJ3suoIIcqBGwfs1sRNf+PZnzKx8wYZM9J6TLSQH7lyTyZtNq3jObzGOm5LxVyp1C2735z9svjAFfl+4WHpWzePJIzra2kzIbXZiWsPVLj3b1wgTFd1e+PWf2tbXAU4Atfeexyg28IEyzk8AWGxR5skeaK4amTA58TxIix7QnD/8TPZe/6ufDp7n3odoshZUiSUszcfSp/pezTAYedK2UNZ0k3reM18aUJ4DbYsmUmypkwoH0zfo51bn83ZL3sv3FWvROJd+ARHsCvmwIEDUrNmTSlRooSsWrVKXnvtNTl48KBayDdu3Cg5c+aU6MS9e/fEz89P7t69K0mTvjqBRLwDWBjxopm7+2KIHtm0SePJnG4VJWOyBIb1evdFDbCGHnNYoCHWy2ZP6bIgZ3jpIYAMRPDsrhXEleC4xqw7KUOWH5Nngc4/LjCe7FW5RD99ajTs4sZ9EcGXOAY9+Wg8gGFtimnke3h2oIGRK01ioxH59KGxclznLV+EkJjJowCjwzeBb8jUXXWGrJVjVx/I900LSYdyzsXx6D5ll47/7VQ+q3zTxBgP7OncffRMY3MggjbemRCE6z+p4dBV21v4YeEhGbv+tP6fMG5sqV8ovfgliCP/bDmrOcYB4t30rZs30vtAfSN6OTzzkKscBgR7QPiObF9CCmbwi3A779sFh9TyfunuizHxSeL7yvA2xdVI8f4/OzWzDOhVM7d8YDUWfsD8gzo0ELF7FvaqLPnTJ7Ur9PvPP6jxfsD6T6pL5gh4nZDoi7M6NMKCHGCjI0aMkL1798qDBw9UnHfv3l3Sp3dtbmFXQEFOogq8AN77Z4fFMo2x2x3LZ5MRq47L7YfPVNiMfaOU/G/xEcsYKWvypk0i/7xTNoR7eGSAJbvMDyu0hzgijaKIcvzqfVm0/4qcuekvp2/4a7CWghn91A26Uu7UGpTkwMW7cvDSPQ3O0qVyjgj1eJNXBx77PabsloX7L2sjKVE8X0teV+SKh0BHIKKCGZLyHBJCHFLq++Vy48FTFTqIgu0MGHeLqNoVc6WUye+U8/jaRW7srv/slJvPh6vh3T6oZRFLqklvBmIZQdumbDurbvy2Arlf/fzqqu7KtsKVu49l6cErOnwOFmt4YsDbD4Hj4vnGUss9UoGuOXJd1h67LonixdYUa/a8GdC+gms6vBCtKZrJT7PHmLETYAWHa/5/+4zMUz1r5JIPa+eR+XsvSe9pRuf3J/XySrdqjofxwa2/8qDV2jGO30LYE88nSgW5J0FBTqICPGQ/mbVXXzBwUe/fuKA0L5FR3ajQO9tu7BZ9+OMdY95h9Qqm0x5VCNajV+/riypn6kQytUs5DUYCFy6M04br06gOJZ1KIQMW778sXSfvkrixY8m2L2paxucREhawiNcZus4ixO3RtFgGGdqmOCuSEGJXQOT+crG+y6a9W07KOTlEacHeS9Jz6m5Ngbb7q9oe3ekH62mdIcYQILzfIaQ6lsuqbQHyggdPArStAm/Bq/cea2C2N8pni7JUqLYgCBys2GZWAFu6VM4uXzQsEGJZQGCQtq2WH7qq1u3PG+SX0tlSqLEFndi24D5AbBZ4Q4LXS2XWtuKjZ4FSu0Ba+aNjyXCv9V+WHpURq09o+2/VR1U9+t4gEdOhER5MkStXLunQoYO0b99eI6sTEtOB5Xf69vMaDRRRQ6/ce6y9rmYE8jEdS0rutC9yZsJtHFHM0WMOL3a4Z/3QrJA0KpLBsg629c7E7RoMBLnA6xZMJ39vOG1x4fp2wUEZ91YZp8pnPvyr50vttWJ88ODBOv/www/dXRSPAePq/nm7rMYFQIyB3GmSSKokcWXJgSsyddt5+evWG+JzGI2Sk2xcEuLl1JpZS+crWq2wLLv3+JllqBZiijgLPG/MoG5wAcbQLk/l638PWsT44t6VJVNyuhnbA2O3EewNkzvIkzaJzO9RScd+Y7gEQIdQrtSJ1fr954bTUiNfWimf0+hUgq3yq38PqhgH3zctHG6APgS0g2cENPSsnRc09ZvpCfBLq6JOietmJTKqIIcXIgK9Fc+S3AVHTzyBCAtyuKZPmTJFvv32WylZsqSKc+QgT5cuXdSUkJBXxIXbD2XurosqPuB+jvE7cGf6a8NpiwC3BsE5hrQpJknjGwFqrIHAHtOxlI45gut2Or+Q6Tgq5U4l498qI53Hb9cHL9z3zLHnCJCGtFQQ7VgvLLafuSUrDht5LVuWjPm5Th2RPDlfWpEhb7okOlkDqwXSt5wbakS8Dbr/xKMbzISQlydzktDvF9NFG6SIgCDPljKRepb5Pw2UgxfveuzzBcIOFlDwzWsFKcY9oFNgRNviarmGm3qxzEa74fUxm1WU9525Vxb3qSyPnwZqMFsM0QPIje5stHwV5S2KqEV9xo4LEj9OLI04D8OMM8AFHu7wCOyGWC8U5N5DpF3Wjx07JpMnT9ZUQ6dPn9YI6xDnb7zxhkQn6LJOwuPEtfsyas0p+XfPRQlwkCojQZzY6pKeO01iFdfoBXfF+NodZ27JW+O3a/oPBDZ5p3IO6TJxhwYHQeCP/3pW0ge8PWCZaPzbBs1hibRlM94rT/cm4hJwPeb9crF6eMx8v7y66RFCiO37q+XozWoRPPFDA4fvKnu0HLVJRVBvBMCqncfjKvba/cdSd8g6jReDMdAQXXQv9kzO3Xwo9Yet0w6iUlmTy9Er9+X+kwD9rn3ZLBqbJ6LnFsM5EF0+R+pEdoO4hcW4jaflmwWHtJNr6+c1JQ6HP3g0UeaybpInTx755ptvdNqyZYt07dpV3nrrrWgnyMnLgwfL4Sv3ZPPJm7Lp5E1NK1E4o59UzZtaquVJreOfbdl59pacufFQmhTLEC3dXXFM60/ckImbzsiqo9cs47zRU48gaxjPjRdtkni+8mbFbPJWxewRsgA4S6lsKWTDJzVEfAzXdoAgJxtOrJfDl+/peCukxQCPngZqb6v5Ypiy7ZyKcbSBkE+cjQHiKtAASJs0vg7RuHj7kZTOxrolhNi3kCdLECdCYhygQxuC/OClux5XrbBjfT5nv7YR4Kr/Q7PCfP96MBiy9XXjAvLp7P2W4G1oBw5oXFAaFE4XqXMbK5aPNCwSuUDXjYtm0Ow98Mxce/S61CrgfH524rm8VEK+bdu2qfv69OnTtQegVatWrisZcevL5t6jANly+qasPHxVVh25LjcehAz8dO7WQ43QDKrkSa0uPSWyJNfUDT8uOqIpuAByVP/auliIlzVctNMlje+2dCCwhA9bcVxO3XgR3AOW727Vc+o4b7M3EmlMIIDj+UZtOf0ShnRlQkq0liUyycydFzTABwKgYJwvXJiQ7xJBY+DKju9A+7JZI5zG4//t3Qd8FNX2B/CTHtJJhRBC7xB6VzooIAKiiCBiQ+ChT0BQeeKzi/r8AyJYEVG6IKCC9N5bKAmdUAIkJCQhvSf7/5yz7JpAAglMMjuzv+/nc5ndzbJ7M5MtZ+695+jN9evGqWVYOqOcDq7X6URyMl1LvP9yNACgD2cSjJ839bz/eT8wLeW6n5PVXKGDcZJTreHPZtNSMQ7GuZwpaNvgVlVl0ImXIPB3qkmP1ityOWJ54L+nznX9aMvpWBmUQUBuHewfdKp6t27d6PPPP6cnnniC3NyM6f+h9Hj6sc2ts2oPGkwvO3SVZm87T4NaBN1RNoFLVW0+HSvZI/k5ORM4Z1mO4ZacKT/nNcycFfJ2nPWRE15wSQ8+i7jj7A0JWnnL7eE6vjJ6zqNqJquORsnv9L8nm8rzfPDXCZnGw2eVx3SpJSW6iio1URZ4hPm/f4TLh6kJv+mN6FCNutT1v2Pfl3TNT1l4o1c9+ut4lCSQ+9+twNt0IoTrR/NaKM5aWtHFgd7opb3pfkpbsGCBbCdOnKh2V3Tjv0lTKMsxn2YkPqR2VwBAZaM3jZbt1sFb7wjIfVxLH5CaErvx9wV+nLKYgVZWuWa4JjV7onkVerQx8ifpAY+CT3+6GX02KKTcvpPezcDmVSQg33DyOo1dGEohQZ4UEuRFjat4kLtKJwrAwgLy+vXrU+vWrSW525AhQyggAFMplDBt4xkKv5Ysbwj3+8HEZYwmrwgz17yetvEsNQnylARNpnUy/WbtkiC6JLgcRYdaPtS9QQB1redXKGHJiA7VJaDfdT6Ovtp0lkIjE2XdM+NkLZP7NJDgfuaW87Qi9BrFJmdJxkgOIk1T3XhKzpydF+nt3vVpQPMqVJbrYblm+KTlx+hsTKrcxtOQJvaqRzVv1ZC0NLxOnUfCebYBj4rzGrUOtX2lXAyfMTXtx0mP1LfazOoFNWnSRO0u6M4Z/0fp2JVEmbIOANatT40+d9xmCsgrupY+QOCqDg52NpSTZ5Bp6w/X8SNLl3+rrBV//vIsv/ceb6R2l0DhoNwSgnHGZdJ44Iq/K/NsVNOMVJ49z9V9eNkoV0rh/jrb28kS0maoe29dSd3OnTunqXJnWkjqFnEjlXpM2y7rmCt7OtOsoS2kdFZpcEbuN5YdldFt5uvmSHGp2bIOZv24TsakZN/ukXXJvC46yNuFeGa2va2t3Iezewe4O1OAp7OsHeXr1bxdSzStnP+EOBj/fkeEjNy++1hDCd759i83nKHZW40ZxJm/uxNN7lOfTlxLpl/3XabsXGOZr2+HtaDeTe5vvU1ReDT+nZVhsvY9KjHTXJqFa3W/268hPds2WBNrvrisDB+vgn3lepo/7LggZVam9G1Y6rV7ACWxYN9lmrIqXJZzbJzQGTsNAAoZv/SonCDmmtJTnyj9SdG+M3fKlHU+KT+6cy2L37vzdl+k92+Njv/6YhtZrgdQVq4lZtC2M7F0/EoSHb+WJN/9TN9lb+fiaEdbJ3aR7+9gJUndtBSMawWXOfh2WEuatOyYTN/iEgw8wjyifbV7JkTLzMmTKc1cmotxkMYZIdvW8KFHZuyQwJSTj/BaaA7G+Yz0Ly+1kfXeSuFgkT+Ybv9w4tt5FNrO1lZqbHOW8omPGNflDGxOklF8wm9HJVEcl5uo7e9WqJ73g/h83WnacKt+pEktP1f6akhzanxr7ZoWFLWGietpck1LgLJkKkXEXwr45JoWTmABQPkndStNDfLbp61zQK6FdeQ8iv/ZutNy+dl2wQjGoVw+g3k9+7C2/yy75ES+x68m0unoFJmpwTHA4ciblJieI997pw1uhiOjUSUKyL29vWXtuK+vr9T7vdsXs4SEBCX7ZzV4HVKDyu70r4Wh8uH00eqTNHPzOVnj3LW+H3Wu619oKjt/QQ6NvEnvrAyn09dT5LY2Nbxp2uCm5qnlHJi/tviIeQo742zcSgbj98J/Kzz1enyPOnf83fC07G+GtZBp9FcSMuiV+Yfpj1c7PnAiDZ6e/nuocZ04r1PnTPDVfFxl1B9BhT4dPXpUts2a4cNIKQ1iVtMg2zP0e3Yn+bDn6XEAYJ3+OP+HbPvX7l9omRy73/cGPjnOtZotPdM6/56j5h+mzJx8mS7MlVAAyhvPWOXZs7fPoF0RepUm/HZMloc+1746pq7rOSCfPn06ubu7my8jqCkbHDT+PqaDBONc0orXenPGR24cy/L6EF4Pzl+O15+4LiNXchBtbSQJ2CudahaavsylEzadiqE/jkbJ9adbVaWhbYJJDcX9zfD65++fbUVPfLtbsq+PX3KUZgxp9kBJK/gsNk//59qPk3rVe+BEeWD5Nm3aJFsE5MrxP/AZveWQRb9ndZL3GgTkANZrRuiMOwLyBAVGyBl/9qdl5ZKr0wMV/ikTnACXBzau3syQ/Dg/PNfSIvsJ1mtAsyr0697Lkqfp/T9P0IoxHfC9V4NK9K4yYsQI8+Xnn3++LPtj9ThBA5fRGNejrqwd2XomlnaejaOUrFw6EpkoraCmQZ708YAmkrytKB8+3piiEzPJo4IDfdDfMmtVc5mvzweF0OtLjkoG+Hafbqb+zavQsLbBpS7nxWXWOOM7+0+f+nhTshI9e/ZUuwu6Y9vrI5qxMkwuc0CupaUeAKCsCS0n3HFbfJoxZ839JqKtX8lDBhv4BDovqWtV3Zsszf82nJHktYxLuNb2V2ZZHYBSeNDpvX4NaeA3eyQo5wG9ii6OkqGdTyR92L+R1ZfG1YJSn+azs7Oj6Oho8vc3Zu42iY+Pl9vy8u4slwWlx4nWnmpVVRpnCT906aYE6DvOxUnyhl4NA6h348oU7PNP5vPialz/Nrq9xR+C/s2qSNk1rg+elp1Hi/ZHSuOybTzlvTibTsbQwUsJMnugZfWKNPVv4xovLsGmhaytoIymTbGmXnFNn6aj2wKJojkxIjKtA1izfrX6Fbqens3rV/MfKCDnkWYup3rhRpos1bO0gJxz33y//YJcfq1bbZQ4A4vVPLii5GniaeucjLWgkb8cor9ee4h83EpfntDSkx576KgEXKkD8uKSsmdlZZGjI9YYlgUHO1up/81tMunXK51q0dC21ejPo1E0f99lOWPO6+h5mtio2zKw8t/h9zsu0GdrjQF4QXzGnbO2AsCDCfSqIElkUPoMAAoyTVdnD1JDnGfBGQNyy1lHzt8vZmw6R19tPifXezQIkFmLAJbsrUfr04YTMZLsjRM5P1Tbj/ZfiKeopEx6ddERmv9Sm3smitaKw5dv0vCf9ksJZh604zjJagLymTNnypanPM+ZM4fc3P6p38yj4jt27JAa5QAPgsumDW0bTENaV6Xxvx2V9e9T154mN2d7yTYpf2/5BvrgrxOyZoZV93GRbPI8ss6eaB6E6TlWZu3atbLt3bu32l3Rj7Vv0cup8bSJBprzVQCAdfrswGeyfbvN2woH5B7017Eo2nL6hqwl5xFztWuNf7j6JM3bc0mu921SmaY/3QzlRcHiccmzP1/tSFduZlCb6t6SBG7zqRh66ZdDtPdCvAxgTXmsIenBtI1nKD07jw5eTJA8WnpQ4oCck7mZzhx+9913MnXdhEfGq1evLrcDKLUmhkt7pWXlSWI6noKz9XSsrDXj0nA8aseebBkk9U/55chT3i4npMt0frAuJ06ckC0CciV36koKkZNcAzFlHcDKrb+0vlBAbip5xjPYOPfN/eKAd/bW8xSXmkVPfbeXFrzcRtaWq4G/376zKpwWH4iU68+0qSo5egomywWwZDX93KSZdJfZHXVkxsecXRdp57k4SsvOlRJqXMXp0yeaPNDrVw37LsTT7vPxcnlCr7oWmRvrftgYipuDXoyuXbvSihUrpPyZngqyg2XiGosvzjsotcpv93r3OvJGo5cXI9y/2NhY2d6e2wIeZKeepu1nb9CI1cnk6+ZIh6YgcR6AtYpIjJBtLS/j8rHfD1+lN5Ydo6reFWjnm90e6LHDryXRiLkHJMj3rOBA815oLWtiyxvXcf52m/H35Ko1k3vXx/cL0Dye9fHK/EO06ZTxe1JBD9X2pR+fayWj6VpgMBjo6e/30YFLCdShlg8tGtmO9BKHlnoN+datWx+0bwAlxmfu+M2CE7zdSM0iBzsbsre1pVbVKyJpG5ghEC8D/vXJM6sSEe2muNRsOTmmtTPpAKAMUyBucjPdOELu7fLguYO4gsPSUe1lTSjPgOPgnIN8TkpbXn7YEWEOxke0r4ZgHHQ143TmM83p99Brct3dyZ6u3kynLzeclQoCL/1ykH4a0VoTQfnOc3ESjLM3eukrr0OpA/JBgwZRmzZt6K233ip0+xdffEEHDx6kZcuWKdk/AMnEOrJTTewJgHIW6OVsvsyZ1gtOhQMA62Wasv4g68cLqu3vRstGt6feM3ZScmYurQmLlnwyZY1z0nA29U9vVWjp3yyQ3utnmSViAe6Xi6M9DW9nzMNUsJrT2yvCZAbq8z8foNnDWpCvBWdiNxgM9H8bz8plnm7fspplVWV4UKVOS8fJ2/r06XPH7bx2k38GAFDe5s6dKw2U3KmPkt9vA8jR3vgxEZWYid0LYKVGrB0hzSQh1RSQK/cFPqiiC/UNqSyXVx65SmVt9/k46jtzJ33y9ym53q2+v+Su4RFFAL17unUwfTEoRCoT7b+YQL2m76B14dFkqdPulx++SseuJMr1u5VDtpoR8tTU1CLLmzk4OMg8eQCA8ob3nrLYqdckWWKgpzNdik+na4npZfEsAKABMekxha4n3Jqy7uOmbLnbJ1oE0ZKDV+jgpZt0OT6Nqvkon3U9LSuXJi0/Rn+HXZfrHH/zaPw7fRrqonwSQEk91aqq5G146/fjUjlh9IJQGti8iiRLtoQlalGJGbRw/2VadSTKXO2FyxA2repFZO0BeZMmTWjp0qX03//+t9DtS5YsoYYN9ZFOHwC0Zdy4cWp3QX/Ghcmmypx9xoD8JkqfAVirdYPWFbpuKntWUYE15AW1qlZREsVdSciglUeuKV7/m/v9wryD5pE2Tmo15bEGqmV2B1Bbr0aVqFmwF/1nRZgkfuPXXVVvF9VHoZPSc6j/7N1S1tikbQ1v+rB/I9KjUgfk7777Lj3xxBMUERFB3boZM2tu3ryZFi9ejPXjAAA6U8WrgmyvYco6ANwWkPsotIbchKeLD2xWhWZuOS+BAVdTUWo9N4+wPffTfoq4kSalzHgU8KmWQVgvDlbP391ZEih/+vcp+nHnRSn991q32qrOGJm+6awE45yEjqseDGheRU4U6FWp93S/fv1o1apVdP78efrXv/5Fb7zxBl29epU2bdpEAwYMKJteAgDcRVZWljRQUFaKtEBzQI4p6wDWKi0nTZpJfGqWokndChrYIki2l+PTKTTypiKPeT42hZ78do8E484OtjTnuVY0uFVVBOMAt/CJL06gbG9rI4HwhhOFl6mUp7MxKTR/32W5PPGRevRa9zq6DsbZfZ366Nu3L+3evZvS0tIoLi6OtmzZQp07d6bw8HDlewgAcA9ff/21NFDQ1y2lmUbIkdQNwHo9tvIxaSwnL18yobOKZRCQ1/B1pRbBxjWiplJND+JI5E168ru9UlKN18sufLkdda3vr0BPAfQ3Uv5oYy53SjR/3yXVsql/+NdJqYBQN8CNhpVDtQVL8MBzEVJSUuiHH36QUmhNmzZVplcAAKUQFBQkDRQU1FqaKSCPTsqQTKcAYH2a+jWVVrAGeVlMWS+Y3I2tPhZFWbl59/0428/eoKE/7qfE9Byq5OEspdVaVquoYE8B9OXZW+XR9l1IoHMxKeX+/BtPxkh9dMYlCO2tJNHiff+WXOLsueeeo8qVK9OXX34p68n37dunbO8AAEpgyJAh0kBBQxZKq1LRGJDn5BkotkByFQCwHjO6zpBWcP0481Y4y7rJYyGVydHOVkbixy89SqlZxhH50oyy8TrYl+YdpIycPKrp60rLx7SnugHuZdJfAL3gxGl1/N3k8sL9keX63Fm5efTxGmMZwl4NA6hjbV+yFqUKyK9fv06fffYZ1alTh5566iny9PSUdZu8ppxvb926ddn1FAAAyl1lzwpSp5SZyo4AgPUy1SB3sLORhEtlwcvFkUZ3rimXuTxZ/1m76Hxsaon+Lwfv45Yepckrwig330AhQZ4yMs51zgHg3mvJTaPkvx++KmUCy8umk7EUmZAuJ+Om9LWuyl22pUnmVq9ePTp+/DjNmDGDoqKisGYTACzCpUuXpIGSO3WXNEd7W/J1czJPWwcA63Pw+kFpBWuQc8kzpTKgF2VCr3r0vydDyMneVpKxcVA+Z+cFSs8uHCBcSUinnedu0N9h0TIq/vjXu+iPo1HyM66pvHhkO/K59R4GAPc2sEUVcnG0o5SsXFoRerXcdtnf4dGy7VLPj4J9rOsEWolPba5du5b+/e9/05gxY2SEHADAUixfvly2EydOVLsr+rH8ReN24lkK9HSWrKtRGCEHsEpv7nhTtlsHbzVPWS+LDOu3e6pVVWpQ2YPGLDwstcl5Ouu32yLoxYdqUFZOHm04GUOnr9+5zpUzqX/4eGN6qhXKmgGUloezg5QZW7Q/kj5cfVLKnw1pU7bJ1TKy82jr6Vi53DekMlmbEgfku3btop9++olatmxJDRo0oOHDh2PNJgBYBCyXKYudOtJ8kUufHbuahEzrAFZqSL1/cnTE35qy7lNG68dv17iKJ61+9WGave08zd97meLTsul/688Uug+PontUcCAPZ3spjzS5dwOqVwnrxQHu1/gedeloZCKdjE6mt1eEyYmvKX0blFmSte1nYyk9O0+mq3ezwioIJQ7I27VrJ42nqy9dupTmzp1LEyZMoPz8fNq4cSNVrVqV3N3x5gcA5Y/LLoLSO3VSoXXkDFPWAazTqKajzJdNWda9XctvGriniwP9p08DGt25Fv206wItO3RVpsw/0iiAejWqRI0CPVBTHEBBfu5Okghx0rLjtCYsmubtuUSX4tNoznOtyiQo/zvsumw71fUld2cHsjal3qOurq704osvyoh5WFgYvfHGG5LQzd/fnx5//PGy6SUAAKgm0MtZtqhFDgA8Qs28Xcr/SzNPk5/0SH068E4PWj++k6wz5xH0slzLDmCtXBztadbQ5vRGz7pyfduZG/Tp36cVf57MnDzafCpGLvdpYn3T1dkDneLgJG9ffPEFXb16lRYvXqxcrwAASmHv3r3SQEF7vzG2W1PWGUbIAazT/JPzpRXMsl6eI+QAoA4+2fVa9zoyhZ3N3X2RVh5RNtHbjrM3KC07Tyo3dG8QQNZIkTkHdnZ2NGDAAPrzzz+VeDgAgFLZvXu3NFDQ7hnGJlPWjSPkcanZciYbAKzL3PC50pg5qVs5rSEHAPW91q029WxoDJbf/j2Mwq8lKfbYa8ON09Ufqu1LnhWsb7o6K5sCkgAA5QjLZcpip84yX6xya4ScXU/KpOq+rmXxjABgoT7o8MEdU9Z9yiHLOgBYBltbG5o2uCkNmL1byhC+9MtBer17XRrQPFCmtt+vrNw82nTSuqers7JJlQcAUI7q1q0rDZTcqb2MjUjqkPNUMhaFWuQAVqdTUCdpefkGSkjLMid9AgDrwcnWfniuFbk72VNMchb9Z2UYtf10M320+iQlZ+bc12NuOBEj9c7tbW3MI/DWCAE5AADc/YPC1oYq3Zq2jsRuANYrPjWL8g3Gy35uCMgBrE0tPzf687WHaGjbYKrgYEcpmbn0066L9MLPByk9O7dUj7XrXBxNWn5MLnep50deLtY76wYBOQBo3ooVK6SBkjv1FWO7vfRZYgZ2M4CVmbxzsrTYFOPoOMMIOYB1quHrSp8ObEL73+lOk3vXJ1sbosOXb9Ko+YdlCrqJwWCQVhTOqv7iLwcpMyefavm50icDm5A1wxpyANC8CxcuqN0F/bmwrdDVQNMIeVKmSh0CALXsi94n217+xoDc1dGOXJ3wFRLAmnk4O9CozrXIx82JJi47RjvPxdFri45Q9wb+tOV0LO0+Hy/L3ZpW9aKQIC8K8HCSPDTXbmbQn8eiKDffQPUrudOCl9vK0jhrhndTANC8UaNGqd0F/Rm1o9BVU+mzKIyQA1id3x77TbZbTxhPyPl7GE/QAQA82TKI0rJy6b0/T9CGkzHSCuL65dxuFxLkSb++2Maqp6qbICAHAM1zd3dXuwv6416p0NXKqEUOYLX8XPxkeyP1vPG6lY9mAUBhIzpUp/TsPPp83WnycnGgLnX9qGt9f/nZsStJdOxqIiVl5EgZVW41/dxoWNtgSRQHCMgBAKAEqnghqRuAtbtxaw051o8DwO3GdKlFg1sFyYi3HS8sv6V/syrYWVpJ6vbZZ5+RjY0NjRs3znxbly5d5LaCbfTo0ar2EwAsz+zZs6WBkju1rbHdltQtNSv3vsubAIA2DVg1QFpsinHKOgJyACgKrycvGIyDhqasHzx4kL7//nsKCQm542cjR46kDz/80HzdxcWlnHsHAJbOzs5O7S7oj13hNV2BtwJyFp2YSR6VMM0MwFo43no/wAg5AIAOA/LU1FQaNmwY/fjjj/Txxx/f8XMOwCtVKryWEQCgIMycKQOjdxa66lHBXjIrp2XnSWK3epWwbh/AWvzWz5jUrcv/tsoWI+QAADqasj527Fjq27cv9ejRo8ifL1y4kHx9falx48Y0efJkSk9Pv+vjZWVlUXJycqEGAAAPhpcMmRK7RSWhFjmANTLVIfd3R1I3AABdjJAvWbKEQkNDZcp6UYYOHUrVqlWjwMBAOn78OL311lt05swZWrFiRbGPOXXqVPrggw/KsNcAYGkSExNl6+XlpXZX9CMx0rj1Ci5U+ux8bKpMWQcA6xGVGkXp2bmSRZlhhBwAQAcB+ZUrV+j111+njRs3krNz0fUsX3nlFfPlJk2aUOXKlal79+4UERFBtWrVKvL/8Cj6hAkTzNd5hLxq1apl8BsAgKWYM2eObCdOnKh2V/Rjzq1ZSxPPmm8K9DRlWscIOYA1Gfb3MMrLNxDRJLmOgBwAQAcB+eHDhyk2NpZatGhhvi0vL4927NhBs2bNkqnntydqatvWmPH3/PnzxQbkTk5O0gDAetSpU0ftLuhPnV533GTKtI4p6wDWpVNQJ0noxvNmOIGyjyu+ZwEAaD4g55HusLCwQre98MILVL9+fZmaXlTW5KNHj8qWR8oBAEz69++PnaG0/rPuuCkQtcgBrNIHHT6gNcej6W8KRVkjAAC9BOTu7u6SqK0gV1dX8vHxkdt5WvqiRYuoT58+chuvIR8/fjx16tSpyPJoAABQtngNObuelEn5+QayRa1RAKtxw1SD3A2j4wAAuip7VhxHR0fatGkTzZgxg9LS0mQd+KBBg2jKlClqdw0ALMypU6dk26BBA7W7oh+n/jJuG/S7IyDPzsun+LRsrCMFsBKbL2+mQzeuEpEv+XsgIAcA0G1Avm3bNvNlDsC3b9+uan8AQBvWrFkjWwTkSu7UN+4IyCvfSupmSuyGxE4A1uHj/R9TSkYOp87FCDkAgJ4DcgCA+8FLWUBhnYzZlAtydrAjb1dHSkjLpuikDGpaFWXmAKzBqJBR9OveSxSHDOsAAIpDQA4AmtemTRu1u6A/bUYWeTMnduOA/OpNlD4DsBZD6g+hX9fv5GKy5O+OKesAAEqyVfTRAABA14K9XWR7JSFd7a4AQDm6kZolWz/3f5auAADAg0NADgCat2XLFmmg5E79xNhuU83HVbaX4hGQA1iLr0NnUbKzMdEjckcAACgLATkAaF5oaKg0UHKn/mJst6nuYxwhvxyfht0NYCWWn11O9l4H5TKmrAMAKAtryAFA855++mm1u6A/Ty8s8mbTCDmvIc/JyycHO5zXBdC78SGf0ITfjstljJADACgLATkAaB6XSQSld2rrIm+ufisgz803SOkzU4AOAPrlZVeH8jMTycXRjlyd8NURAEBJGNoAAIAS4+mqzg7Gjw6sIwewDrEpxoRumK4OAKA8BOQAoHkLFy6UBkru1MHGdhtbWxuq5m0cFcc6cgDr8EvEu1QhaB6mqwMAlAHMOwIAzYuOjla7C/oTfbTYHwX7uNCZmBS6FIdM6wDWIDYrgmwr5JGfM2qQAwAoDQE5AGjeuHHj1O6C/owLK/ZHyLQOYF1a2X5Ja89fJ//2qEEOAKA0BOQAoHn29ngrU36nFj8S9k8tcpQ+A7AG8an5RAZ7TFkHACgDWEMOAAClYsq0fiUhg/LyDdh7ADp3I9WY1M3PDVPWAQCUhmElANC8L7/8UrYTJ05Uuyv68WU943bimTt+VM3HRbbZefkUnZRBQRWN1wFAn25UfIdcvQzk57FK7a4AAOgOAnIA0Dw/Pz+1u6A/frcC8iIEelUgBzsbyskz0OX4dATkADqWlpVLeVn+chkj5AAAykNADgCaN2LECLW7oD8j/iz2R3a2NlTV24Uu3EiTgLxj7XLtGQCUo+vJmZQR+bJcRh1yAADlYQ05AADc9zpy1CIH0LdT0cmy9XJxQFI3AIAygBFyANBNHfLKlSur3RX9iD5u3FYOKfLHpnXkyLQOoG/h15LJ1imKagZ6ko2NjdrdAQDQHQTkAKB5CxculC2Suim5U580bieevccIebqSzwpQ7pLSc+jXvZdox7kb5OPqJCebuLRf3yaVydPFweqPyImoJKoQ/DNdcbQjosFWvz8AAJSGgBwANC8kpOhRXHiQnXr3L94FR8gNBgNGzsDi5ecb6PsdF+h6UgZV8qxAgV7OdDIqmRbsu0xp2Xl33P/7HRG08l8dydvVkawVv7bDryVRrltzalXfmNgNAACUhYAcADSvV69eandBf3p9fNcfm0bIM3PyKTYliwI8nMusK+vCo+n9P09SSJAnvdCxBrWr6Y0TAFBq/7fxDM3eGlHkzzwrONDgVkFSOSAyIZ32RsTL7I9R8w/RgpfbkpM9jw4TpWblUkpmDlX2rGAVRyA6KZNupucQpfehScM7q90dAABdQkAOAAClVqViBcm2npdvoEtxaWUWkO86F0evLT4igdL1k5m04WQM1a/kThN61qVejSqVyXOC/vx5LMocjLesVlFGfq8nZZKjvS09264aPdMmmFyd/vlKtOV0DL38yyE6eOkmvf17GH3QvxH9vOsSzdl1QYLyib3q0b+61NL9iSEeHWeujnbmk3AAAKAsBOQAoHmhoaGybdGihdpd0Y/Q+cZti+FF/tjBzpaqeFWQ0UQeSWxb00fxLhy7kkivzD8kwTgH4RVdHGnvhXg6fT2FXpl/mD4Z2JiGta2m+POCvoRdTaI3lx+Ty13r+dGcEa3lZNLddKsfQP99rCG9/9dJWnnkGq0Nj5bZICb/W39G1lb/78mmhQJ5vQmPMmZYD6waRn9EZNDAOgPV7hIAgO7o91PkNjkxMZSTXnTyITtvb7J1NK4Ry8/OpryEhLs+lkOlf0Zl8lLTKD81pdj72jg4kL3PP19Uc2/eJENWVrH3t3VxITsPj3/6HRvLC9+Kvb+dpyfZVjBOnTPk5lJuXNxd+27v60s29sbDnp+RQXlJxrPfRXfGlhz8/1kzlpecTPnF7ENm4+RE9hUrmq/nxseTISen+Id3cyc7t3/OuOdcv37XvuM44TgV93ravGmTXG8SGFj4bwyvp/t+Pdlv+sC4jwN7Fvu+19gxk9IzEul6xGXKqeqg6PvehZhkemNRKLmk51CdihXo+8eakI+bI52P9aFPd0bRziup9M7KcMrOyqFn67oV/4vifc+qP5/iUrPorXkHySE9nwKr+NNXzzSXYLwkn0/Pd6xBF+PS6Je9l8ktOYECHO3p6dZVKSkjh34PvUoHDiTSCxeu0thutah9i9rkWMFZd98jIk9fJN+MREp0XEUzD9nTY+7t8T3CAo9TUfB9D8cJ38vzLeL1VBI2Bp63pWPJycnk6elJB2rXITc74xqw21VbvIhcmjeXy+lHjtDlZ4be9TEbnD5lvhz/8zyK/fzzYu9boWlTqr50ifn61dfHUcr69cXe33vECAqY/Lb5+rnOXSg3JqbY+1eZMZ08Hn3UHNCe79L1rn2vvW2r+YtA8rp1dG3c+GLvax8QQHW2bzNfj5n6GSX88kux93d/5BEK+mqG+fqlp4dQxjHjqERR/N96i3xeeN58/VT9BnftO44TjlNxr6fLwcHGv5HIyEI7Ca+n+389eQQbg5vkSJdyfd9LSMumi926kktS8QGN/5f/RxNv+NLWMzckWJi//u7r3fG+p/xx0trn076qTanzojlU08+tVJ9PuXn5MtW916uP37XvHz46gRr37EjPta9OPpfP6O57xK6GxhkFD5004PVkwcepILzv4Tjhe3mM6q8nUxyalJREHgVOwN3O9q7PDgCgARyI3x6Mw4PhQNwUjJeX3w5eoc5fbKX0rDszXhfkYG9L3w1vST0bBpRb30DbmgdXNAfjpWFvZ0uv96hzz/vdTM+mH3depJ7Tt9OfR6NIbzgQ5wYAAMqzmhHyuLNnycPdvcj7YCp0MTBlvdi/K0w1Kx5eT9bzekrNyqE+M3ZRTn4+TX2iCXWp53/fUzdj8h3ooc+3UL6BqKZtBr3cvhoNaF5Fgu/ipprl5OXTK/P2U9jxC+TmZE/zX25LlYpILoepm9Y1xZa/1vAab177zab0bUiPta5eZq+nuJQsWh2ZQfMORtG1xAxyyMuldj429GLHGlTJ05kqujiRva0NXU/OlKzlnEzuoo0rXUtMl+se+dlUyS6XPF0cydfNUXIzBHpVkHJrnDQx186O7Lx9JKkaJ6Err+O070I8jV96VPJFbHmjs5ycYHg9WdfrSaufT8X2HccJx4nK7/VU0hFyqwnI77UjAEC71qxZI9u+ffuq3RX9WDPRuO375V3vxpmoN52KoX5NA+nrZ4xT4O/HrC3n6MsNZyWg3jChE3k4/7Mm/W54ivujM3ZI6bXW1SvS4pHtzIEDaCeT99hFocTfRvo0qUyPhVSmRoEed2Qw5+RsH60+Sc2redFr3erISZjbZWTn0WdrT8m6b8bZ+P/d/d4j3EpIz86laRvO0tzdF+XEktIc7WypYaAHNavqRc+2C6ba/kUPMihl9tbzcmKDyw22bbVdbnun3Ttl+pwAANYYh1pNUjcA0K9Tp4zrMRGQK7lT/yxRQN43pJIE5JtPxUgwVMGx6Fwdd8PnhZcfviqXB7WsUuJgnPEo4oynm9Gwn/ZLiaqvt5yn8T3rlroPoA7+u+GydunZxmUK322PkFYvwJ3+b3BTalzFU24/G5NCw+fup8T0HDpwKYFWHblmHPkOqWwO3HlE963fj0vWf8Z1xV/rVrvcfhcXR3ua8lhDOTn14eqTcqIhK7fwiKeXi4OMgEurWIECPStQdl6+nFjiFpWYQVdvZlB0UsYdQT3f7+iVRGkrQq/S8jEdqG5A0UF5Vm4e7T4fJwOubs72Umed73u37PLc32WHrtAzbYOpfiUPySLPGgV60qZIY+JMBOQAAMrDCDkAaF7cralGvr6+andFP+LOGbe+dx9dTMnMoZYfb6Ls3Hz6dlgL6t2kcqmf6sDFBBr8/V65vHViF6rhW/p6x1+sO03fbIsgjjeWje4gtabBsv2y5xJ98NcJCTyr+7jQwOZBUl6My9oxnp79weONqGMtX3ryuz0yC4KndPOJn7RbAby/u5OUHXOws6GzMalym5O9rdQJf/GhGvcsb1aW+EQT1yyPT82WYJqnoRc1ql8Ufj0lZ+bIVHf+HTiw54CZg/HFByIpJjmLKns60+9jOsjjFpSWlUvDf9pPoZGJhW6vG+BGs4a2KDKI59fgCz8fkP3Kffzu2Zb0n5VhUtaQywt2qG88sVDDs8YD7RMAAGuSjCnrpdsRAABwf0b+eog2noyR0Ur+wl9ak5Ydo2WHr8qUcw6m7wevJ3/yu71Su7xNdW9aOqrdHVOewXKsPh5Fry46IpdbVatIPzzXSmY7MA48ee3yuVhjgM0BIge2FV0c6LdR7cnd2YE+XnOSVh+PvuNx+dh//mTIfZ3U0QqeLfDkt3soOTOX6vi70fLRHcjTxcE8Ms7LSHaei5OTU7yveN/xWnTm7GBL7/drJOXbTK+PPRFx9NK8Q5SR808yRT4RkHvr//wxtiM1reqlyu8KAKBlCMhLuSMAAOD+8PThcUuPUgUHOwp9t2eppq3zaF7rTzbJlOUvBoXQ4NZV7/swHLyUQE99ZxxpX/RyW+pQGzMmLNXjs3bR8atJ1KmuH/0wvCU5O9jd8XfBI7R/3MpYzkH5opFtKSTon8CQA/cLcWmUlZMnI9B+bk7Uo0EA2ao4Kl5eDl1KoGFz9svIeW1/N3qyZRD1aOBPX64/S+tOGBNmTX+6qcw64JH6E1HJsjSA66ozXoce7O0iU9l/O3RFHqemryvNfKY5vb3iOIVfS5b78ej8iQ8eueP4AADAvSEgL+WOAADtmjNnjmxffvlltbuiH3N6Grcvb7znXR9k2jqvWZ20/LgE8wen9CjxlN7iPDtnP+06Hyej7TyailFyy8PTrgfM3i2X/3r1IWoSZFwnfjsOJJccvEJrjkfTuB51qFV173LuqWXbcOI6jV5wuMgEcjzVf0SH6oVu45Hy/64KpxW3ss8XxEE9n8Ty93CW+/1rYSjtOHtDAvdVYzvSs38/K/db0GdB2f1CAAA6g6RuAGA10tKMoz6g5E6NLfFdeVps57p+Mm2dpxHfLSDnkU9OSMUJsIJ9XCTgYpxd+0GDcTa+Zx0JyDnB2+7z8fRQHYySW5pf91ySLQd7xQXjjE+mPNMmWBrcqVejSvTH2IdoxZGr8trjZHCmzPK3B+OMX1/Tnm5GjzcLlJMicalZFJeSTd5ujjS+R13yc3cy3++nEa1o/Ynr1PTWjIT4jHgcAgCAMoKkbgAA8MD+OHqNXl9ylHhZ6tSBTWhIEUEUr/N+4eeDEjDfbskr7ahdzX9q+D4ITmjFa2g5sdvy0RgltyQcBHaYukWmmJumVMOD49kEnAyPT3jx3z1mhgAAaGeEHMVaAQDggfEId4daPlJL+u0VYTR/n7EOdMGA4b0/T5iD8UBPZ0k6xZpU8ZRkXEoxlT07fPmmBOZgOZYevCLBuI+ro/zNgDI4AG9Q2UOm9SMYBwDQFtQhBwDNy8gwTtWsUKFw+R94kJ1607itULLyYQ52tvTTiNb0ynxjhud3V4VTckYODW5VVabCzt19iRbtj5T7TnqkHo3tWlvWnMckZ5K/h5OiibhaBFeUKfTbz96g6ZvO0sN1fBGkWIDcvHxaeOtEzZA2VcnJHonCtCIpy1iT3NOp+CUGAABwfzBCDgCaN3v2bGmg5E5ta2ylwNnVf3yuFXWt5yfX/7f+jGRQ7/y/rVKmig1qEUT/6lLLXGe6qrdLmQRmplHyI5GJEpiD+jadiqWopEyZGTGsbTW1uwOlMOCPAdIAAEB5CMgBQPOCg4OlgZI7tb2xlRKXR/pueEt6pk1Vcr1V/uxyfLpMZedp6Z8+0bhcRqs5YZjpxMCMTedkyjyoa+6ui7Lt1bASBXphNouWtPBvIQ0AAJSHpG4AAFBmU5Q50RTXTI5LzaaXH65BXi6OqpTX+vmF1tS1nn+5PTcUtu9CPA35YZ9c5kR7KGEGAAB6l1zCpG5YQw4AAGXC3s6WGlfxlKYGHiXvVt+ftpyOpRkbz1KXun5YS66SmZvPyZYT/yEYBwAA+AemrAOA5l24cEEaKLlTtxubxo3rUUe2x64m0dYzJa+tDsrhGRJ7Iox1rF/rZjweoC37o/dLAwAA5SEgBwDNW7FihTRQcqeONDaNCwnyoh4NjFPVsZZcHTO3nJdt6+oVqV1N5crbQfl5e+fb0gAAQHmYsg4Amte2bemygUNJduoo3eymcT3qSobv41eTaPOpWOrRMEDtLlkNXse/41aW+393r4MlAxo1rMEwtbsAAKBbCMgBQPMefvhhtbugPw+/QXrBa9h7NgygjSdjaMbms9S9gT8Cw3Ly9a2147ye/6HavuX1tKCwl5u8jH0KAFBGMGUdAAB0z7SWPPxasoyWQ9k7EnmTNp827ut/d6+NkyAAAABFQEAOAJq3e/duaaDkTp1pbDrRKNCTHmlknKo+Y9NZ1CUvB/+34axsmwdzTXiUnNOyeeHzpAEAgPIQkAOA5u3du1caKLlTZxmbjvBacnYiKpk2nIxRuzu6tjcinnadj5PLk3rVw+i4xv1y8hdpAACgPKwhBwDNGzBggNpd0J8B35DeNKjsQb0bV6K14dcl43rPBgFka2ujdrd0x2Aw0JcbzpjrjnfA2nHN+7jjx2p3AQBAtzBCDgCaV7t2bWmg5E7tYWw68/qtteSnopPp8/Wn1e6OLnG998OXb8rliY/UU7s7oICOVTpKAwAA5SEgBwAAq1G/kgeN6lRTLn+//QL9vPui2l3Slfx8A3253rh2nOu/twiuqHaXAAAALBoCcgDQvOXLl0sDJXfqS8amQ289Wp/6NQ2Uyx+uPkmrj0fd92NdS8ygaRvPUvi1JAV7qF1bTsfSyehkuTyhJ0bH9eLNHW9KAwAA5WENOQBo3qVLl9Tugv5c2kl6xevGv3wqhOJSsmjvhXiasPQYVfGqQM1LMZrL66SXHb5KH/11klKycum77RE0bXBTeizEGOhbqx93XpBtjwYB1DDQQ+3ugEIOXj+IfQkAUEZsDPytQseSk5PJ09OTkpKSyMMDXw4A9CgtLU22rq6uandFP9KMGbLJ1Zf0KjkzhwZ/t5dOX0+h+pXcafVrD5G93d0njsWnZtHZmFSas/OCuca2jQ0H6Mafv/loPRrTuZZVZhUPu5pE/WbtkstLX2lHbWv6qN0lUEhCZoJsvZ29sU8BABSOQzFCDgCah0C8LHaqfgNxEw9nB5r+dDN67OtdEpT/svcyvfRQDfkZn6teExZNx68mUVRiBkUnZdLl+DSKS80u9BhPtKhCE3rWpckrwmjnuTj6Yt0ZupKQTh8PaEJ2VpbBfc4u4+h4SJAntamBwE1PEIgDAJQdBOQAAGC1uBTaiPbVae7uizR941nqF1KZvF0d6T8rw+i3Q1eL/D8caNfxd6PxPevSI40qyW1zn29N//0jnBYfuCItNStPprA73GPEXS/4pMXq49Fy+eWHa1rlDAEAAID7gYAcADRv1qxZsn311VfV7op+zGpt3L6q/7Wj43vWob+OR9GNlCx6/68TlJ2bT5tOGaejt6vpTbX93aiyZwUKqliB6lVypxq+ruRkb1foMTjw/nRgE/J3d6avNp+jv45FUWZOHs0a2vyO++rRvD2XKC/fIGvx+zQ2nqQA/Xh81eOy/XPAn2p3BQBAdyzm1P1nn30mZ9THjRtnvi0zM5PGjh1LPj4+5ObmRoMGDaKYmBhV+wkAlsfR0VEaKLlTXY3NCrg7O9CUvg3k8t9h183B+MRedWnxyHYy/Xxs19rUv1kVKZtWXIDNn2E8av527/pyfePJGHrl18OUk5dPepaSmUOL90fK5Rc6Vr/nOnzQHhd7F2kAAKDTpG4HDx6kwYMHy2L3rl270owZM+T2MWPG0Jo1a2jevHmyIJ5Hv2xtbWn37t0lfmwkdQMAgHvhj8KhP+6XrOu89PuTgU3omTbB973jftlzid7784Rc/uLJEBrcqqpuD8LcXRelfJybkz3tmdxN1uYDAABYu+QSJnVT/TR2amoqDRs2jH788UeqWPGfkjPc8Z9++ommTZtG3bp1o5YtW9LPP/9Me/bsoX379qnaZwAA0Bce3eYEb8+2C6Z5L7R5oGCcjehQnZ6+FYRzSbT8fNXPfZfZiYwF+y/L5adaBSEYBwAAKCXVA3Kekt63b1/q0aNHodsPHz5MOTk5hW6vX78+BQcH0969e4t9vKysLDkbUbABgL4lJCRIAyV36kVjsyKVPJ1lenqnun6KPN6ozpzcjOjCjTTacFKfy632RsTL78eebVdN7e5AGbmSckUaAADoLCBfsmQJhYaG0tSpU+/42fXr12VNqJeXV6HbAwIC5GfF4cfiqQGmVrWqfqcJAoDR3LlzpYGC5j5ibHDfavq50aO3srB/uz1CRpP1Zv4+4+h4x9o+VMvPTe3uQBl5bu1z0gAAQEcB+ZUrV+j111+nhQsXkrOzs2KPO3nyZJnubmr8PACgb/Xq1ZMGSu7U3sYGD2R051qyPXYlkfZd0NcsjpjkTPPI/7NtMTquZ12qdpEGAAA6KnvGU9JjY2OpRYsW5tvy8vJox44dUsJo/fr1lJ2dTYmJiYVGyTnLeqVKxZdUcXJykgYA1qNfv35qd0F/+n2ldg90oWlVLxk93n0+XkbJ29fyIb1YfCBSSp0FeDhRj4YBancHytB77d/D/gUA0NsIeffu3SksLIyOHj1qbq1atZIEb6bLDg4OtHnzZvP/OXPmDEVGRlL79u3V6jYAAECpjOlcW7Y7zt6g8GtJuth7XMqNA3I2pHWw1GEHAAAADY2Qu7u7U+PGjQvd5urqKjXHTbe/9NJLNGHCBPL29pZU8a+99poE4+3atVOp1wBgiU6cMJaXatSokdpd0Y8Tq4zbRgPU7onm8Qh54yoeFH4tmRbsu0yfDQohrdt8KoZikrPIztbmgTPSg+XbcGmDbHtV76V2VwAAdMeiT2lPnz6dHnvsMRo0aBB16tRJpqqvWLFC7W4BgIVZu3atNFByp75pbKBISbVht9ZYrz4eTRnZeZrfqwv2GUfHezYIkOz0oG9TD0yVBgAAOhohL8q2bdsKXedkb7Nnz5YGAFCcLl2QbEhxXd7GH5yC+oZUpg/+OkGpWbm07kQ0DWwepNn9G3EjlXadj5PLw9sjmZs1GNN0jNpdAADQLYsKyAEA7gfnnACFtXoRu1RBHs4OUgJt1dEoWn74qqYD8oW3Rsdr+rpSBx0lqYPiDa43GLsHAMAap6wDAADoxVOtqsp2T0Q8Xb2ZTlrE0+2XHzaWEx3WrppMxwcAAID7h4AcADRv06ZN0kDJnfqBsYFi2tf0oSpeFchgIFoRek2Te/avY1GUnJlLzg629GQL7Y7yQ+l8FfqVNAAAUB4CcgDQPFPpRFBypy40NlCMra0NDWpRRS7ztPX8fIPm9u6C/Zdl+3jTQPJ0cVC7O1BOVp1fJQ0AAJSHNeQAoHlDhgxRuwv6M2Sx2j3QpUEtg2jmlvMUmZBOBy8lUNua2lmDfexKIh2/aqyj/mw7JHOzJjO7zlS7CwAAuoWAHAA0LygIU2eV36ktlX9MoGo+rtSmhjcduJhAC/ZHaiog5xrqrGmQJ4UEeandHShHTfyaYH8DAJQRTFkHAAAoR8PaBpvXY++5VT7M0u04e4NWHLlmTuYGAAAAykBADgCaN3/+fGmg5E59wthAcbz+mhO8sckrwygzJ8+i9/L52BQauyiU8vIN1DzYiwY0M66DB+sxeuNoaQAAoDwE5ACgeTExMdJAyZ0abmygOC4V9ukTTcjJ3pYux6fTjE3nLHYv30zLppd+OUQpmbmSIf6H4a3I0R5fHazNmZtnpAEAgPJsDAYuwKJfycnJ5OnpSUlJSeTh4aF2dwCgDOTlGUcY7ezssH8V26m5xq0dUo2UlW+2nacv1p0hO1sbmv9iG3Kwt6VLcWnk7uxAjzQKUL3Gd25ePg2bs5/2X0wgF0c7+n1MB2pQGZ+j1ig33/h+YG+L9wMAAKXjULyzAoDmIRAvi52Kj4eyNvLhmvTXsWg6FZ1MQ+fsL/SzSY/Uo7Fda5OaNpyMkWCczwvMHNIcwbgVQyAOAFB2MO8MADQvPz9fGii6U40NyoyDnS19PqiJeQq4rQ2Rt6ujXP7f+jP026Erqu79hbdqjvduXIl6NAxQtS+grnxDvjQAAFAehkAAQPOmTZsm24kTJ6rdFf2YVt+4nXhW7Z7oGpcP2zGpK6Vn51JQRRcJyl+Zf5i2nI6lySvCyM/NibrW9y/3fl2MS6Pd5+Pl8rC2yKpu7bov6y7brYO3qt0VAADdwQg5AGheQECANFBypzYyNihzlTydqaafm4yU29vZ0qyhzalpVS/Jav6vhaF09EpiuR+FxQciZVvD19WcER6sV92KdaUBAIDykNQNAADAwsSnZtGT3+2VkWqexs4J1Tg4Lg9chq391M10Mz2H3unTgEZ2qlkuzwsAAGCNSd0wQg4AAGBhfNyc6NcX25CvmxMlpGXTc3P3042UrHJ57nXh1yUY5xH7QS2DyuU5AQAArBUCcgDQvGvXrkkDJXdqqLGBaqp6u9C8F1qTq6MdXUnIoBfmHaDUrFvl6MrQov3G6ep9GlcyJ5kD63Yi7oQ0AABQHgJyANC8xYsXSwMld+oQYwNVNa7iSd8Nb0kOdjYUfi2Zhvywly7cSC3R/+WR9cOXEygpPafEz8f3P3ApQS4Pa4dkbmD06pZXpQEAgPKQZR0ANK9Zs2Zqd0F/mg1Vuwdwy8N1/OjLp5rShN+OSVDed+Yu+uDxRvRUqyCysbEhg8FAMclZFH4ticKjkuhEVDKduJZEUUmZ8v8d7WypR0N/eqJ5EHWu5yfl1m6XkplDX206Rz/vuSTX6wW4U6tqFXEMQPSv1R97AgCgjCCpGwAAgAaERt6k15cckenrzN/dSRKwpWXnSUb2kvBxdaR+TQNpUIsgqu3vJo+570I8LT14hWJvrVGvG+BGXw1pTg0qF5+ABgAAAJRJ6oaAHAAAQCN4JPvdVeG06mjUHT+r4GBHDQM9qHGgBzWq4kmNAj0o2NuFdpyNoxWhV2nb2RuFAneueV4wjndzsqdxPerQiA7VixxFBwAAgJJDQF7KHQEA2nXo0CHZtmrVSu2u6Mehn43bVi+o3RMowoGLCRSdlCFBNDdfdyeq7uNKdhxlFyMuNYv+PBpFK45clanvjO/fpIonta/lQ893qE4BHs7Y33CHZWeXyfapuk9h7wAAKByHYg05AGjetm3bZIuAXMmdOtW4RUBukdrU8C71/+ESai8+VEPa+dgUmaIeEuQlAT3A3Xxz9BvZIiAHAFAePoUBQPN69+6tdhf0p/fnavcAylBtf3dpACXxdpu3saMAAMoI1pADAAAAAAAAqDBlHVlbAAAAAAAAAFSAgBwANG/16tXSQMmdOt7YAMDqfbT3I2kAAKA8BOQAoHmnT5+WBkru1DXGBgBWb8uVLdIAAEB5WEMOAJoXHx8vWx8fH7W7oh/xEcatTy21ewIAKotMjpRtsEew2l0BANAMlD0DAKuBQLwsdioCcQAwQiAOAFB2MGUdAAAAAAAAQAUIyAFA83788UdpoORO7WZsAGD1hq4ZKg0AAJRnXwaPCQBQrjIzM7HHFd+pSdinACBSslOwJwAAygiSugEAAAAAAACokNQNU9YBAAAAAAAAVICAHAA0Lz09XRoouVMTjA0ArF5iZqI0AABQHtaQA4DmffPNN7KdOHGi2l3Rj2/aGbcTz6rdEwBQ2cA/B8p26+CtancFAEB3EJADgOZVr15d7S7oT/WH1O4BAFiI1gGt1e4CAIBuIakbAAAAAAAAgIKQ1A0AAAAAAADAgiGpGwBoXkREhDRQcqduMTYAsHp7ovZIAwAA5WENOQBo3sqVK2WLpG5K7tTRxi2SugFYvXd2vSP7AEndAACUh4AcADSvXbtbGcFBwZ36L+xNABDDGw7HngAAKCNI6gYAAAAAAACgICR1AwAAAAAAALBgSOoGAJq3c+dOaaDkTp1mbABg9eaEzZEGAADKQ0AOAJq3f/9+aaDkTv3O2ADA6i08tVAaAAAoD0ndAEDzBg4cqHYX9Gfg92r3AAAsxKcPfap2FwAAdAsBOQBoXq1atdTugv7U6qp2DwDAQrQPbK92FwAAdAtT1gEAAAAAAABUgIAcADRv2bJl0kDJnfq8sQGA1Zu4faI0AABQHqasA4DmXb58We0u6M/lPWr3AAAsxOGYw2p3AQBAt2wMBoOBdKykBdkBQLvS09Nl6+LionZX9CM9wbh18Va7JwCgssTMRNl6OXup3RUAAN3FoRghBwDNQyBeFjsVgTgAGCEQBwAoO1hDDgAAAAAAAKACBOQAoHkzZ86UBkru1ObGBgBWr++KvtIAAEB5mLIOAJqHKetlsVN9yuJRAUCDMGUdAKDsIKkbAAAAAAAAgApJ3VSdsv7tt99SSEiIdJBb+/btae3ateafd+nShWxsbAq10aNHq9llAAAAAAAAAO1PWQ8KCqLPPvuM6tSpQ1x97ZdffqH+/fvTkSNHqFGjRnKfkSNH0ocffmj+P5iaCgC3i4+Pl62PD6ZZKyY+wrj1qYU/OAArdzn5smyreVRTuysAALqjakDer1+/Qtc/+eQTGTXft2+fOSDnALxSpUolfsysrCxpBacKAIC+/fzzz7KdOHGi2l3Rj597G7cTz6rdEwBQ2fPrnpft1sFb1e4KAIDuWEyW9by8PFqyZAmlpaXJ1HWThQsXkq+vLzVu3JgmT55M6enpd32cqVOnylx9U6tatWo59B4A1NSgQQNpoORO7WdsAGD1ugd3lwYAADpM6hYWFiYBeGZmJrm5udGiRYuoT58+8rMffviBqlWrRoGBgXT8+HF66623qE2bNrRixYpSjZBzUH6vxfQAAAAAAAAA5ZnUTfWAPDs7myIjI6Wjy5cvpzlz5tD27dupYcOGd9x3y5Yt1L17dzp//jzVqlVL0R0BAAAAAAAAYDVZ1pmjoyPVrl2bWrZsKdPNmzZtSl999VWR923btq1sOSAHADAJDw+XBgoK/93YAMDqrbu4ThoAAOgsqVtR8vPzC005L+jo0aOyrVy5cjn3CgAs2bp1xi+KnGsClNqpk43bxoOwSwGs3OcHP5ftozUeVbsrAAC6o2pAzknaevfuTcHBwZSSkiLrx7dt20br16+niIgI83pyLmXEa8jHjx9PnTp1ktrlAAAmXbt2xc5QWtd3sE8BQLza7FXsCQAAPQbksbGx9Nxzz1F0dLTMr+dAm4Pxnj170pUrV2jTpk00Y8YMybzOidkGDRpEU6ZMUbPLAGCBeMkLKL1TR2CXAoAYVBczZQAAyorqSd3KGpK6AQAAAAAAQHnSTFI3AIAHtXHjRmmgoI3/NTYAsHrTDk+TBgAAykNADgCad+zYMWmg5E5dYmwAYPX+ivhLGgAAWEGWdQCA0ho6dCh2mtKG/oZ9CgBidvfZ2BMAAGUEATkAaF5gYKDaXdCfwGZq9wAALERDn4ZqdwEAQLcwZR0AAAAAAABABQjIAUDzfv31V2mg5E4dYGwAYPVe2fCKNAAAUJ7up6ybqrpx2nkA0KfIyEjZ4nWu5E4NM27x3glg9U5FncJ7LABAKZm+l96ryrju65BfvXqVqlatqnY3AAAAAAAAwMpcuXKFgoKCrDcgz8/Pp6ioKHJ3dycbGxu1u6P7s0B88oP/6Dw8PNTujtXCcVAfjoFlwHFQH46BZcBxUB+OgWXAcVCfNR0Dg8FAKSkpknzY1tbWeqes8y9/tzMSoDx+cen9BaYFOA7qwzGwDDgO6sMxsAw4DurDMbAMOA7qs5Zj4Onpec/7IKkbAAAAAAAAgAoQkAMAAAAAAACoAAE5KMbJyYnee+892YJ6cBzUh2NgGXAc1IdjYBlwHNSHY2AZcBzUh2NghUndAAAAAAAAACwRRsgBAAAAAAAAVICAHAAAAAAAAEAFCMgBAAAAAAAAVICAHAAAAAAAAEAFCMh1bvbs2VS9enVydnamtm3b0oEDB8w/u379Og0fPpwqVapErq6u1KJFC/r999/v+njbtm0jGxubOxo/lklKSgqNGzeOqlWrRhUqVKAOHTrQwYMH7/q48fHx9Oijj1JgYKBkX6xatSq9+uqrlJycfMfzcz/5PrVr16Z58+aRlo9BREQEDRw4kPz8/MjDw4MGDx5MMTEx93zMkuyHuz1vcY4fP04PP/yw/B8+Bl988cUd91m2bBnVr19f7tOkSRP6+++/SQu0chzOnDlDXbt2pYCAAPk/NWvWpClTplBOTo7mj4Max2DHjh3Ur18/eW/h96pVq1aVqK+RkZHUt29fcnFxIX9/f5o0aRLl5uaW6rktlVaOg54/F9Q6DlOnTqXWrVuTu7u7/F0PGDBA3nOs9bNBK8dAz58Lah2Hb7/9lkJCQuQxubVv357Wrl17z8fFa0HdY3BGr68FzrIO+rRkyRKDo6OjYe7cuYYTJ04YRo4cafDy8jLExMTIz3v27Glo3bq1Yf/+/YaIiAjDRx99ZLC1tTWEhoYW+5hbt27lrPyGM2fOGKKjo80tLy/PfJ/BgwcbGjZsaNi+fbvh3Llzhvfee8/g4eFhuHr1arGPm5CQYPjmm28MBw8eNFy6dMmwadMmQ7169QzPPPOM+T4XLlwwuLi4GCZMmGA4efKk4euvvzbY2dkZ1q1bZ9DiMUhNTTXUrFnTMHDgQMPx48el9e/fX45Jwf15u5Lsh3sd+6IkJSUZAgICDMOGDTOEh4cbFi9ebKhQoYLh+++/N99n9+7d8lxffPGFPPeUKVMMDg4OhrCwMIMl09Jx4Nci3//o0aPyWvjjjz8M/v7+hsmTJ2v6OKh1DP7++2/DO++8Y1ixYoW8d61cufKefc3NzTU0btzY0KNHD8ORI0fkMXx9fQsdAy2+H2ntOOj1c0HN4/DII48Yfv75Z3mP5/eYPn36GIKDg+U5re2zQUvHQK+fC2oehz///NOwZs0aw9mzZ+U77X/+8x/ZX3xcioPXgvrHIEKnrwUE5DrWpk0bw9ixY83X+YUTGBhomDp1qlx3dXU1/Prrr4X+j7e3t+HHH3+8Z0B+8+bNIn+enp4uL4LVq1cXur1FixbyZaw0vvrqK0NQUJD5+ptvvmlo1KhRofs8/fTT8uGmxWOwfv16OQHCb/AmiYmJBhsbG8PGjRuLfcyS7Id7Hfui8BffihUrGrKyssy3vfXWW/IFuODJlr59+xb6f23btjWMGjXKYMm0dByKMn78eMNDDz2k6eOg1jEoqKSBIAeP3J/r16+bb/v222/lxKLp9aHF9yOtHQe9fi5YynFgsbGxcjz4BLq1fTZo6Rjo9XPBko4D47/zOXPmFPtzvNUWd98AAAzuSURBVBbUPwZ6fS1gyrpOZWdn0+HDh6lHjx7m22xtbeX63r175TpPJV+6dCklJCRQfn4+LVmyhDIzM6lLly7m/8OXn3/++Tsev1mzZlS5cmXq2bMn7d6923w7T+nMy8uTKSIF8dT1Xbt2ma+///77Mj2pOFFRUbRixQrq3Lmz+Tbud8Hfhz3yyCPm30drxyArK0umbvJUHhPeb3yfgvvq9mNwr/1QkmPP+DELHmv+WadOncjR0bHQ4/L0oJs3b5bouS2R1o7D7c6fP0/r1q3Da+E+jkFJ3f5+xP+fp7jxlLiCj8tTpU+cOKHoc1vDa6GkrOFzwdKOQ1JSkmy9vb2t6rNBa8dAj58LlnQc+HsrfwdOS0uTadMmeC1Y3jHQ62sBAblOxcXFyR93wS+UjK+b1nv/9ttvsubCx8dHXmijRo2ilStXyjoPk+DgYAm8Tfjyd999J2vNufFaMn6hhIaGys95TRS/kD766CP58sR9WLBggbwIoqOjzY/j6+tLtWrVuqPfzzzzjKzZrFKliqwnmTNnjvln3O+ifh/+kpyRkUFaOwbt2rWTtftvvfUWpaeny5vQxIkT5f8U3Fe3H4N77YeSHHvGj8mPfa/HNf3sbvcp+LiWRmvHwYRPmPGHXp06dWTt5ocffnjP57bU46DWMSip29+PHuS1YKnvR1o8Dnr8XLCk48An4jnfS8eOHalx48ZW9dmgtWNgoqfPBUs4DmFhYeTm5ibfgUePHi3fgRs2bGj+OV4LlncM9PpaQEBuxd59911KTEykTZs20aFDh2jChAmSqIFfHCa//vqrJCAxqVevngTuLVu2lBfD3LlzZTt9+nTzfebPn89LIeTLE7/AZs6cKV+o+GyaCSfm2bx58x194sfh4P6PP/6QRB7cJ73iBCWcdOKvv/6SNyNPT085HpwAo+C+uv0YKIUfkx/b2lnqceDZK/xaWLRoEa1Zs4a+/PJL0iu1j0Fx70fWxlKPgzV9LpTncRg7diyFh4fLqFRB+Gyw3GNgTZ8L5XEc+Dvt0aNHaf/+/TRmzBgaMWIEnTx50vxzvBYs9xgs1dlrwV7tDkDZ4JEGOzu7O7Ig8nXOqs5fambNmiUfBI0aNZKfNW3alHbu3CnZLnkUvKTatGlTaNoKj3Bs375dzqLxmTA+u/X0009LJsR74b5x48yIPH2Lz3rxiQN+DL69qN+HR0x4SrzWjgHr1auXHAs+S2xvb09eXl7ys7vtq3vtB37Oez1vaR7X9LO73eduj6s2rR0HE559wvhMMZ+JfuWVV+iNN96Qx9TacVDrGNwvftzbs+GX9LVgqe9HWjwOevxcsJTjwCc/Vq9eLdnvg4KC7tpfPX42aO0Y6PFzwRKOAy/DMM0K5YEmrgj01Vdf0ffff1+qxzX97G73sdTjoLVjoNfXAkbIdYr/wPkPu+BoA0+N4us8pZynnbCCZ7cY/yHz/UqDz2wVnKZiwlNc+HZeY7Z+/Xrq379/qR7X1A9ev8K437ePnmzcuLHQWhMtHYPb3xD5DW7Lli0UGxtLjz/+eLGPe6/9UJrnvf1x+YtBwdIR/Lh89rJixYolem5LpLXjUBT+f3xcTK8JrR0HtY7B/eL/zzOF+PkLPi5/kTBNpdPaMdDicdDj54Lax4Fnr3EgyNNC+TFr1Khxz/7q8bNBa8dAj58LlviexM9tem8p7nHxWlD3GOj1tYAs6zrGpSScnJwM8+bNk7T/r7zyipSS4MzB2dnZhtq1axsefvhhKXt2/vx5w5dffilZE7kEgcnw4cMNb7/9tvn69OnTDatWrZJyZlw+4PXXX5cMmFyOxoRLGqxdu1ZKHmzYsMHQtGlTyW7Iz2nC5Q+6detmvs7PyWUM+DEvXrwoWdobNGhg6Nix4x0lFCZNmmQ4deqUYfbs2RZf3uZux4Dx77x3717Z//Pnz5cs91wioqDbj0FJ9sO9npfxY/JjF8yayaVt+DYuOcGPwc9ze2kbe3t7+Vvh5+aSdpZeSkJrx2HBggWGpUuXyv25vAdf5oyzXHJIy8dBrWOQkpIipcu48UfetGnT5PLly5eLfT8ylT3r1auXlFbhx/Pz8yuy7JmW3o+0dhz0+rmg5nEYM2aMwdPT07Bt27ZCpUu5Qoq1fTZo6Rjo9XNBzePA9+fM9vzewqW8+Dp/B+bvrQXvg9eCZR2DBTp9LSAg1zn+gsP1LbnGI5eW2Ldvn/lnXPfviSeekPp9/KIJCQm5owxa586dDSNGjDBf//zzzw21atUyODs7ywuyS5cuhi1bthT6P/zi4LqR/JyVKlWSchb8gV4QvziqVatmvs6P0b59e/mQ4seuU6eOlFW5vbwal11r1qyZPDY/B9fy1PIx4N+Rv+jwGwX/zv/3f/9nyM/Pv+sxKOl+uNvzMn5MfuyCjh07JqUj+MOxSpUqhs8+++yOx/3tt98MdevWlcflkhYFT+BYMq0cB/5ywmUC3dzcpDRhw4YNDZ9++qkhIyND88dBjWNgKtV4eyv4OLe/HzGub9q7d2+pt8w1yN944w1DTk5OqZ7bUmnlOOj5c0Gt41DUMeBW8H7W9NmglWOg588FtY7Diy++KO83/HM+4dq9e/dCgSDDa8HyjsESnb4WbPgftUfpAQAAAAAAAKwN1pADAAAAAAAAqAABOQAAAAAAAIAKEJADAAAAAAAAqAABOQAAAAAAAIAKEJADAAAAAAAAqAABOQAAAAAAAIAKEJADAAAAAAAAqAABOQAAAAAAAIAKEJADAABowPPPP08DBgxQ7fmHDx9On376qSrPffLkSQoKCqK0tDRVnh8AAKCsICAHAABQmY2NzV3b+++/T1999RXNmzdPlf4dO3aM/v77b/r3v/9tvq169eo0Y8aMO+7LfW3WrFmJfy925MgReuqppyggIICcnZ2pTp06NHLkSDp79qz8vGHDhtSuXTuaNm1auf3OAAAA5QEBOQAAgMqio6PNjYNcDw+PQrdNnDiRPD09ycvLS5X+ff311xIwu7m5Kf57rV69WoLtrKwsWrhwIZ06dYoWLFggv++7775rfqwXXniBvv32W8rNzS2D3xAAAEAd9io9LwAAANxSqVIl877gQJRHjwveZpqynpiYSKtWrZLrXbp0oSZNmpCdnR398ssv5OjoSB9//DENHTqUXn31VVq+fLmMOHMw3bt3b/PjhIeH06RJk2jnzp3k6upKvXr1ounTp5Ovr2+RxyMvL08ei4NlpX+v9PR0CbT79OlDK1euNN9eo0YNatu2rfy+Jj179qSEhATavn07de/eHX87AACgCxghBwAA0CgOxDmQPnDgAL322ms0ZswYGcnu0KEDhYaGSrDNa7858GUc4Hbr1o2aN29Ohw4donXr1lFMTAwNHjy42Oc4fvw4JSUlUatWrRTv//r16ykuLo7efPPNIn9ecEYAn3DgqfB8IgEAAEAvEJADAABoVNOmTWnKlCmy5nry5Mmy/poDdF5/zbf997//pfj4eAmq2axZsyQY5+Rs9evXl8tz586lrVu3mtdr3+7y5csyCu/v7694/8+dOydb7ktJBAYGSn8AAAD0AlPWAQAANCokJMR8mYNmHx8fmcZuwlPWWWxsrDk5GwffRa0Fj4iIoLp1695xe0ZGBjk5Ocl0c6UZDIZS3b9ChQrm0X4AAAA9QEAOAACgUQ4ODoWuc9Bc8DZTEJ2fny/b1NRU6tevH33++ed3PFblypWLfA4ececgODs7W6aNm3CCNp7KfjueFs/rxUvCdALg9OnT1L59+3ven9eQ16pVq0SPDQAAoAWYsg4AAGAlWrRoQSdOnJCSZbVr1y7UOMFbUUwlzLgWeEH16tWjw4cP33F/Xrte1Eh7UXiNOwf8X3zxRZE/L5jUzZSQjqfZAwAA6AUCcgAAACsxduxYGWV+5pln6ODBgzJNnROrcaZzzqZeFD8/Pwnkd+3aVej28ePH05o1a+iTTz6RUmUcLL/zzju0d+9eev3110vUHz4JMGfOHHmcxx9/nDZt2kSXLl2ShHOc6G306NHm+/Lt165dox49ejzgXgAAALAcCMgBAACsBCdF2717twTfPDrN683HjRsn2cxtbYv/SvDyyy/fUfaMM7mvXbtWWseOHaUM2549e2jz5s3UuHHjEvepf//+8v94qj2XbOMEb3zCgKfDcxk3k8WLF0ufq1Wrdp+/PQAAgOWxMZQ2owoAAABYFU7sxlPUly5dWqK13krj9eucNX7RokUS/AMAAOgFRsgBAADgntnNf/31V6kZrobIyEj6z3/+g2AcAAB0ByPkAAAAAAAAACrACDkAAAAAAACAChCQAwAAAAAAAKgAATkAAAAAAACAChCQAwAAAAAAAKgAATkAAAAAAACAChCQAwAAAAAAAKgAATkAAAAAAACAChCQAwAAAAAAAKgAATkAAAAAAAAAlb//B4/K5gAIds3tAAAAAElFTkSuQmCC"/>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=delta-discussion-md">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h3 id="What-the-delta-windows-show">What the delta windows show<a class="anchor-link" href="#What-the-delta-windows-show">¶</a></h3><p>The two windows tell different halves of the same story, and together they show the delta reserve working but not yet holding consistently.</p>
<p>The second window behaves exactly as the procedure expects. While the 15 percent setpoint was sent at 09:00:19 the output kept running near its available level of about 50 MW, so the command was received without acting on it. The moment delta mode came on at 09:00:45 the output stepped down promptly and settled right on the 43 MW target line, a measured reduction of about 15.5 percent against the 15 percent commanded, inside the grid code accuracy of plus or minus 2 percent [2]. It held there for the full window and sprang back to its available output the instant the mode went off at 09:02:05. This is a clean pass: the plant found and held very close to the reserve it was asked to hold.</p>
<p>The first window is where the plant falls short. The 10 percent setpoint behaved correctly at the edges, inert while sent at 08:25:48 and recovering at mode off at 08:27:36, and the output did dip down to the 43 MW target just after mode on. But it did not stay there. Within half a minute it drifted back up and settled around 46 MW, a reduction of only about 3.7 percent against the 10 percent commanded, well short of the target and outside the accuracy band. The reserve was established briefly and then largely given back.</p>
<p>Two things temper how hard to read the first window. The available power here is inferred from the output measured just before delta mode comes on, because this record carries no available-power channel, so if the wind or sun changed during the window the true available level moved with it and the measured percentage is only approximate. And the plant clearly has the mechanism, since the 15 percent window proves it can find and hold a target accurately. The honest verdict is that delta control is present and works in the larger window but under-delivered in the smaller one, and the natural next step is to confirm whether the drift in the 10 percent window was the resource changing or the controller relaxing the reduction, ideally with an available-power signal logged so the reserve can be judged without inference.</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=vqpf-intro-md">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h2 id="Voltage,-reactive-power-and-power-factor-modes">Voltage, reactive power and power factor modes<a class="anchor-link" href="#Voltage,-reactive-power-and-power-factor-modes">¶</a></h2><p>These three modes are the plant's reactive-side controls, and the grid operator runs them one at a time. <strong>Reactive power</strong>, measured in <strong>megavolt-amperes reactive (MVAr)</strong>, is the part of the electrical flow that does no real work but sets the voltage at the <strong>point of connection (POC)</strong>, the spot where the plant meets the grid. Pushing reactive power out (injecting) lifts the local voltage; pulling it in (absorbing) lowers it.</p>
<p><strong>Voltage control</strong> is the mode where the plant is given a target voltage in kilovolts (kV) and trims its reactive power up or down to hold the POC at that target. The <strong>droop</strong> sets how stiff that response is: the South African Grid Code defines voltage droop as the per-unit voltage change caused by a per-unit change in reactive power [2], so a smaller droop percentage means a stiffer hold. A higher target asks the plant to inject reactive power, a lower target to absorb it.</p>
<p><strong>Reactive power (Q) mode</strong> instead commands the reactive power directly to a setpoint in MVAr, holding it whatever the voltage does. <strong>Power factor (PF) mode</strong> commands the <strong>power factor (PF)</strong>, the ratio of real power to total power, a number between -1 and +1 where unity (1.0) means no reactive power at all; the plant then supplies reactive power in proportion to its real output to keep that ratio. The three modes are mutually exclusive, so only one is on at a time [2].</p>
<p>The acceptance procedure [1] exercises each mode in turn, stepping its setpoint up and down and, for voltage mode, changing the droop, while checking the measured channel follows. The cells below read each mode from the data: where a mode and its steps are present they are drawn and assessed, and where a mode was not switched on during the capture that is reported plainly rather than assumed.</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=vqpf-V-md">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h3 id="Voltage-mode">Voltage mode<a class="anchor-link" href="#Voltage-mode">¶</a></h3><p>This subsection reads the voltage-control test. It finds every period where voltage mode is on, and within each it looks for the procedure steps: a change in the voltage setpoint (a higher or lower target) and a change in the droop setting. For each setpoint step it checks that reactive power was injected for a higher target or absorbed for a lower one. Where the setpoint and droop are simply held without stepping, that is reported as a held baseline, with a plain statement that the stepped part of the test was not exercised in this capture. The graph shows the measured voltage against its setpoint with the droop labelled on the upper panel, and the reactive power against its zero reference on the lower panel, with the active-power constraint tests shaded so their effect on reactive power is visible.</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=vqpf-V">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [27]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># =============================================================================</span>
<span class="c1"># VOLTAGE MODE TEST</span>
<span class="c1">#</span>
<span class="c1"># What the plant must do, from the acceptance procedure [1] and grid code [2]:</span>
<span class="c1">#   CHECK 1  Voltage mode ON with a reference voltage set -&gt; the measured POC voltage</span>
<span class="c1">#            should sit at that reference, within the grid-code accuracy band.</span>
<span class="c1">#   CHECK 2  Setpoint stepped to a HIGHER target -&gt; voltage should rise towards it and</span>
<span class="c1">#            reactive power should be INJECTED (positive MVAr).</span>
<span class="c1">#   CHECK 3  Setpoint stepped to a LOWER target -&gt; voltage should fall towards it and</span>
<span class="c1">#            reactive power should be ABSORBED (negative MVAr).</span>
<span class="c1">#   CHECK 4  Droop setting changed (for example 4% to 8%) -&gt; the change is confirmed.</span>
<span class="c1">#</span>
<span class="c1"># A "window" is one period of voltage mode being on. We find every window, and for each</span>
<span class="c1"># we read whether the setpoint and droop actually stepped. Where they were only held, the</span>
<span class="c1"># baseline is reported honestly and the stepped checks are marked not exercised, never</span>
<span class="c1"># faked. Every value is read from the data.</span>
<span class="c1"># =============================================================================</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">matplotlib.pyplot</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">plt</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">matplotlib.dates</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">mdates</span>

<span class="c1"># 1. The channels this test needs, found by role (never by a fixed column name).</span>
<span class="n">v_mode_col</span>     <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"v_mode"</span><span class="p">,</span> <span class="n">required</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>   <span class="c1"># voltage mode on/off flag</span>
<span class="n">voltage_col</span>    <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"v_meas"</span><span class="p">,</span> <span class="n">required</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>   <span class="c1"># measured POC voltage (kV)</span>
<span class="n">v_setpoint_col</span> <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"v_sp"</span><span class="p">,</span> <span class="n">required</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>     <span class="c1"># voltage setpoint (kV)</span>
<span class="n">reactive_col</span>   <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"q_meas"</span><span class="p">,</span> <span class="n">required</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>   <span class="c1"># measured reactive power (MVAr)</span>
<span class="n">droop_col</span>      <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"droop_v"</span><span class="p">)</span>                 <span class="c1"># voltage droop setting (percent), if recorded</span>

<span class="c1"># active-power constraint flags, shaded on the plot so their effect on reactive power shows</span>
<span class="n">active_power_flags</span> <span class="o">=</span> <span class="p">[</span><span class="n">resolve</span><span class="p">(</span><span class="n">r</span><span class="p">)</span> <span class="k">for</span> <span class="n">r</span> <span class="ow">in</span> <span class="p">[</span><span class="s2">"ap_mode"</span><span class="p">,</span> <span class="s2">"pg_mode"</span><span class="p">,</span> <span class="s2">"delta_mode"</span><span class="p">]]</span>
<span class="n">active_power_flags</span> <span class="o">=</span> <span class="p">[</span><span class="n">flag</span> <span class="k">for</span> <span class="n">flag</span> <span class="ow">in</span> <span class="n">active_power_flags</span> <span class="k">if</span> <span class="n">flag</span><span class="p">]</span>

<span class="c1"># 2. Restrict to the configured scope (whole record unless limited in the config cell).</span>
<span class="n">v_cfg</span> <span class="o">=</span> <span class="n">EVENT_WINDOWS</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">"voltage"</span><span class="p">)</span>
<span class="n">v_region</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">v_cfg</span><span class="p">[</span><span class="mi">0</span><span class="p">]:</span><span class="n">v_cfg</span><span class="p">[</span><span class="mi">1</span><span class="p">]]</span> <span class="k">if</span> <span class="p">(</span><span class="n">v_cfg</span> <span class="ow">and</span> <span class="nb">all</span><span class="p">(</span><span class="n">v_cfg</span><span class="p">))</span> <span class="k">else</span> <span class="n">df</span>


<span class="k">def</span><span class="w"> </span><span class="nf">changes_in</span><span class="p">(</span><span class="n">series</span><span class="p">):</span>
<span class="w">    </span><span class="sd">"""The moments a held value steps to a new one, as (time, new value) pairs. The first</span>
<span class="sd">    sample is the window edge, not a change, so it is never counted."""</span>
    <span class="n">stepped</span> <span class="o">=</span> <span class="n">series</span><span class="o">.</span><span class="n">ne</span><span class="p">(</span><span class="n">series</span><span class="o">.</span><span class="n">shift</span><span class="p">())</span>
    <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">stepped</span><span class="p">):</span>
        <span class="n">stepped</span><span class="o">.</span><span class="n">iloc</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">=</span> <span class="kc">False</span>
    <span class="k">return</span> <span class="p">[(</span><span class="n">ts</span><span class="p">,</span> <span class="nb">float</span><span class="p">(</span><span class="n">series</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">ts</span><span class="p">]))</span> <span class="k">for</span> <span class="n">ts</span> <span class="ow">in</span> <span class="n">series</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="n">stepped</span><span class="p">]</span> <span class="k">if</span> <span class="n">pd</span><span class="o">.</span><span class="n">notna</span><span class="p">(</span><span class="n">series</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">ts</span><span class="p">])]</span>


<span class="k">def</span><span class="w"> </span><span class="nf">reactive_direction</span><span class="p">(</span><span class="n">reactive_after_step</span><span class="p">):</span>
<span class="w">    </span><span class="sd">"""A plain word for which way reactive power went on average after a step: injected</span>
<span class="sd">    (positive), absorbed (negative) or near zero."""</span>
    <span class="n">average</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">reactive_after_step</span><span class="o">.</span><span class="n">median</span><span class="p">())</span> <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">reactive_after_step</span><span class="p">)</span> <span class="k">else</span> <span class="mf">0.0</span>
    <span class="k">if</span> <span class="n">average</span> <span class="o">&gt;</span> <span class="n">VOLTAGE_REACTIVE_DEADBAND_MVAR</span><span class="p">:</span>
        <span class="k">return</span> <span class="s2">"injected"</span>
    <span class="k">if</span> <span class="n">average</span> <span class="o">&lt;</span> <span class="o">-</span><span class="n">VOLTAGE_REACTIVE_DEADBAND_MVAR</span><span class="p">:</span>
        <span class="k">return</span> <span class="s2">"absorbed"</span>
    <span class="k">return</span> <span class="s2">"near zero"</span>


<span class="k">def</span><span class="w"> </span><span class="nf">shade_active_power</span><span class="p">(</span><span class="n">ax</span><span class="p">,</span> <span class="n">win</span><span class="p">):</span>
<span class="w">    </span><span class="sd">"""Lightly shade the periods where any active-power constraint test was on, so the</span>
<span class="sd">    reader can see why reactive power moves during those stretches."""</span>
    <span class="n">labelled</span> <span class="o">=</span> <span class="kc">False</span>
    <span class="k">for</span> <span class="n">flag</span> <span class="ow">in</span> <span class="n">active_power_flags</span><span class="p">:</span>
        <span class="k">for</span> <span class="n">seg_start</span><span class="p">,</span> <span class="n">seg_end</span> <span class="ow">in</span> <span class="n">on_segments</span><span class="p">(</span><span class="n">win</span><span class="p">[</span><span class="n">flag</span><span class="p">]):</span>
            <span class="n">ax</span><span class="o">.</span><span class="n">axvspan</span><span class="p">(</span><span class="n">seg_start</span><span class="p">,</span> <span class="n">seg_end</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#999999"</span><span class="p">,</span> <span class="n">alpha</span><span class="o">=</span><span class="mf">0.12</span><span class="p">,</span>
                       <span class="n">label</span><span class="o">=</span><span class="s2">"active-power test on"</span> <span class="k">if</span> <span class="ow">not</span> <span class="n">labelled</span> <span class="k">else</span> <span class="kc">None</span><span class="p">)</span>
            <span class="n">labelled</span> <span class="o">=</span> <span class="kc">True</span>


<span class="k">def</span><span class="w"> </span><span class="nf">plot_voltage_window</span><span class="p">(</span><span class="n">mode_on</span><span class="p">,</span> <span class="n">mode_off</span><span class="p">,</span> <span class="n">n</span><span class="p">,</span> <span class="n">total</span><span class="p">):</span>
    <span class="n">win</span>      <span class="o">=</span> <span class="n">window_around</span><span class="p">(</span><span class="n">mode_on</span><span class="p">,</span> <span class="n">mode_off</span><span class="p">)</span>          <span class="c1"># padded slice for context</span>
    <span class="n">voltage</span>  <span class="o">=</span> <span class="n">win</span><span class="p">[</span><span class="n">voltage_col</span><span class="p">]</span>
    <span class="n">reactive</span> <span class="o">=</span> <span class="n">win</span><span class="p">[</span><span class="n">reactive_col</span><span class="p">]</span>
    <span class="n">setpoint</span> <span class="o">=</span> <span class="n">win</span><span class="p">[</span><span class="n">v_setpoint_col</span><span class="p">]</span>

    <span class="c1"># --- Read the procedure steps straight from the data --------------------</span>
    <span class="n">on_setpoint</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="n">v_setpoint_col</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">mode_on</span><span class="p">:</span><span class="n">mode_off</span><span class="p">]</span>
    <span class="n">on_reactive</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="n">reactive_col</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">mode_on</span><span class="p">:</span><span class="n">mode_off</span><span class="p">]</span>
    <span class="n">on_voltage</span>  <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="n">voltage_col</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">mode_on</span><span class="p">:</span><span class="n">mode_off</span><span class="p">]</span>
    <span class="n">reference</span>   <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">on_setpoint</span><span class="o">.</span><span class="n">dropna</span><span class="p">()</span><span class="o">.</span><span class="n">iloc</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span> <span class="k">if</span> <span class="n">on_setpoint</span><span class="o">.</span><span class="n">notna</span><span class="p">()</span><span class="o">.</span><span class="n">any</span><span class="p">()</span> <span class="k">else</span> <span class="nb">float</span><span class="p">(</span><span class="s2">"nan"</span><span class="p">)</span>
    <span class="n">setpoint_steps</span> <span class="o">=</span> <span class="n">changes_in</span><span class="p">(</span><span class="n">on_setpoint</span><span class="p">)</span>
    <span class="n">droop_on</span>    <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="n">droop_col</span><span class="p">]</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">mode_on</span><span class="p">:</span><span class="n">mode_off</span><span class="p">]</span> <span class="k">if</span> <span class="n">droop_col</span> <span class="k">else</span> <span class="kc">None</span>
    <span class="n">droop_steps</span> <span class="o">=</span> <span class="n">changes_in</span><span class="p">(</span><span class="n">droop_on</span><span class="p">)</span> <span class="k">if</span> <span class="n">droop_col</span> <span class="k">else</span> <span class="p">[]</span>
    <span class="n">droop_held</span>  <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">droop_on</span><span class="o">.</span><span class="n">dropna</span><span class="p">()</span><span class="o">.</span><span class="n">iloc</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span> <span class="k">if</span> <span class="p">(</span><span class="n">droop_col</span> <span class="ow">and</span> <span class="n">droop_on</span><span class="o">.</span><span class="n">notna</span><span class="p">()</span><span class="o">.</span><span class="n">any</span><span class="p">())</span> <span class="k">else</span> <span class="kc">None</span>

    <span class="c1"># --- CHECK 1: is the measured voltage held at its reference? -------------</span>
    <span class="c1"># Guard a missing or zero reference: with no usable setpoint there is no band to judge</span>
    <span class="c1"># against, so the hold check is reported as not performed rather than read as a fail.</span>
    <span class="n">reference_usable</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">notna</span><span class="p">(</span><span class="n">reference</span><span class="p">)</span> <span class="ow">and</span> <span class="n">reference</span> <span class="o">!=</span> <span class="mi">0</span>
    <span class="k">if</span> <span class="n">reference_usable</span><span class="p">:</span>
        <span class="n">accuracy_band</span>    <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">reference</span><span class="p">)</span> <span class="o">*</span> <span class="n">VOLTAGE_ACCURACY_PERCENT</span> <span class="o">/</span> <span class="mf">100.0</span>
        <span class="n">within_band</span>      <span class="o">=</span> <span class="n">on_voltage</span><span class="o">.</span><span class="n">sub</span><span class="p">(</span><span class="n">reference</span><span class="p">)</span><span class="o">.</span><span class="n">abs</span><span class="p">()</span> <span class="o">&lt;=</span> <span class="n">accuracy_band</span>
        <span class="n">fraction_in_band</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">within_band</span><span class="o">.</span><span class="n">mean</span><span class="p">())</span> <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">within_band</span><span class="p">)</span> <span class="k">else</span> <span class="mf">0.0</span>
        <span class="n">CHECK1_held</span>      <span class="o">=</span> <span class="n">fraction_in_band</span> <span class="o">&gt;=</span> <span class="n">VOLTAGE_HELD_FRACTION</span>   <span class="c1"># held at reference for most of the window</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">fraction_in_band</span> <span class="o">=</span> <span class="mf">0.0</span>
        <span class="n">CHECK1_held</span>      <span class="o">=</span> <span class="kc">False</span>
    <span class="n">median_voltage</span>   <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">on_voltage</span><span class="o">.</span><span class="n">median</span><span class="p">())</span>
    <span class="n">median_reactive</span>  <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">on_reactive</span><span class="o">.</span><span class="n">median</span><span class="p">())</span>

    <span class="c1"># --- Draw the two-panel graph -------------------------------------------</span>
    <span class="n">fig</span><span class="p">,</span> <span class="p">(</span><span class="n">ax_v</span><span class="p">,</span> <span class="n">ax_q</span><span class="p">)</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">2</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">figsize</span><span class="o">=</span><span class="p">(</span><span class="mi">12</span><span class="p">,</span> <span class="mi">8</span><span class="p">),</span> <span class="n">sharex</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
                                     <span class="n">gridspec_kw</span><span class="o">=</span><span class="p">{</span><span class="s2">"height_ratios"</span><span class="p">:</span> <span class="p">[</span><span class="mi">3</span><span class="p">,</span> <span class="mi">2</span><span class="p">]})</span>
    <span class="n">shade_active_power</span><span class="p">(</span><span class="n">ax_v</span><span class="p">,</span> <span class="n">win</span><span class="p">)</span>
    <span class="n">shade_active_power</span><span class="p">(</span><span class="n">ax_q</span><span class="p">,</span> <span class="n">win</span><span class="p">)</span>

    <span class="c1"># upper panel: measured voltage against its setpoint, with the droop labelled</span>
    <span class="n">ax_v</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">voltage</span><span class="o">.</span><span class="n">index</span><span class="p">,</span> <span class="n">voltage</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#1f77b4"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.6</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">"POC voltage (measured)"</span><span class="p">)</span>
    <span class="n">ax_v</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">setpoint</span><span class="o">.</span><span class="n">index</span><span class="p">,</span> <span class="n">setpoint</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#d62728"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.8</span><span class="p">,</span> <span class="n">ls</span><span class="o">=</span><span class="s2">"--"</span><span class="p">,</span> <span class="n">drawstyle</span><span class="o">=</span><span class="s2">"steps-post"</span><span class="p">,</span>
              <span class="n">label</span><span class="o">=</span><span class="s2">"voltage setpoint"</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">pd</span><span class="o">.</span><span class="n">notna</span><span class="p">(</span><span class="n">reference</span><span class="p">):</span>
        <span class="n">droop_text</span> <span class="o">=</span> <span class="sa">f</span><span class="s2">", </span><span class="si">{</span><span class="n">droop_held</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">% droop"</span> <span class="k">if</span> <span class="n">droop_held</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="k">else</span> <span class="s2">""</span>
        <span class="n">ax_v</span><span class="o">.</span><span class="n">annotate</span><span class="p">(</span><span class="sa">f</span><span class="s2">"setpoint </span><span class="si">{</span><span class="n">reference</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> kV</span><span class="si">{</span><span class="n">droop_text</span><span class="si">}</span><span class="s2">"</span><span class="p">,</span> <span class="n">xy</span><span class="o">=</span><span class="p">(</span><span class="n">setpoint</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">reference</span><span class="p">),</span>
                      <span class="n">xytext</span><span class="o">=</span><span class="p">(</span><span class="mi">4</span><span class="p">,</span> <span class="mi">4</span><span class="p">),</span> <span class="n">textcoords</span><span class="o">=</span><span class="s2">"offset points"</span><span class="p">,</span> <span class="n">ha</span><span class="o">=</span><span class="s2">"left"</span><span class="p">,</span> <span class="n">va</span><span class="o">=</span><span class="s2">"bottom"</span><span class="p">,</span>
                      <span class="n">fontsize</span><span class="o">=</span><span class="mi">8</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#d62728"</span><span class="p">,</span>
                      <span class="n">bbox</span><span class="o">=</span><span class="nb">dict</span><span class="p">(</span><span class="n">boxstyle</span><span class="o">=</span><span class="s2">"round,pad=0.15"</span><span class="p">,</span> <span class="n">fc</span><span class="o">=</span><span class="s2">"white"</span><span class="p">,</span> <span class="n">ec</span><span class="o">=</span><span class="s2">"none"</span><span class="p">,</span> <span class="n">alpha</span><span class="o">=</span><span class="mf">0.7</span><span class="p">))</span>
    <span class="n">ax_v</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">"Voltage (kV)"</span><span class="p">)</span>

    <span class="c1"># lower panel: reactive power against its zero reference</span>
    <span class="n">ax_q</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">reactive</span><span class="o">.</span><span class="n">index</span><span class="p">,</span> <span class="n">reactive</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#9467bd"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.6</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">"reactive power (measured)"</span><span class="p">)</span>
    <span class="n">ax_q</span><span class="o">.</span><span class="n">axhline</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#7f7f7f"</span><span class="p">,</span> <span class="n">ls</span><span class="o">=</span><span class="s2">"--"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.2</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">"zero reactive power"</span><span class="p">)</span>
    <span class="n">ax_q</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">"Reactive power (MVAr)"</span><span class="p">)</span>

    <span class="c1"># generous headroom so the legend and the lifted time labels never touch the traces</span>
    <span class="n">v_span</span> <span class="o">=</span> <span class="p">(</span><span class="n">voltage</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">-</span> <span class="n">voltage</span><span class="o">.</span><span class="n">min</span><span class="p">())</span> <span class="ow">or</span> <span class="mf">1.0</span>
    <span class="n">ax_v</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">(</span><span class="n">voltage</span><span class="o">.</span><span class="n">min</span><span class="p">()</span> <span class="o">-</span> <span class="mf">0.3</span> <span class="o">*</span> <span class="n">v_span</span><span class="p">,</span> <span class="n">voltage</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">+</span> <span class="mf">1.4</span> <span class="o">*</span> <span class="n">v_span</span><span class="p">)</span>
    <span class="n">q_span</span> <span class="o">=</span> <span class="p">(</span><span class="n">reactive</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">-</span> <span class="n">reactive</span><span class="o">.</span><span class="n">min</span><span class="p">())</span> <span class="ow">or</span> <span class="mf">1.0</span>
    <span class="n">ax_q</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">(</span><span class="n">reactive</span><span class="o">.</span><span class="n">min</span><span class="p">()</span> <span class="o">-</span> <span class="mf">0.3</span> <span class="o">*</span> <span class="n">q_span</span><span class="p">,</span> <span class="n">reactive</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">+</span> <span class="mf">0.5</span> <span class="o">*</span> <span class="n">q_span</span><span class="p">)</span>

    <span class="c1"># mark the mode-on, mode-off, setpoint-step and droop-step moments with their times</span>
    <span class="n">events</span> <span class="o">=</span> <span class="p">[(</span><span class="n">mode_on</span><span class="p">,</span> <span class="s2">"#ff7f0e"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">mode_on</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="s2">voltage mode ON"</span><span class="p">)]</span>
    <span class="k">for</span> <span class="n">ts</span><span class="p">,</span> <span class="n">value</span> <span class="ow">in</span> <span class="n">setpoint_steps</span><span class="p">:</span>
        <span class="n">events</span><span class="o">.</span><span class="n">append</span><span class="p">((</span><span class="n">ts</span><span class="p">,</span> <span class="s2">"#d62728"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">ts</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="s2">setpoint </span><span class="si">{</span><span class="n">value</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> kV"</span><span class="p">))</span>
    <span class="k">for</span> <span class="n">ts</span><span class="p">,</span> <span class="n">value</span> <span class="ow">in</span> <span class="n">droop_steps</span><span class="p">:</span>
        <span class="n">events</span><span class="o">.</span><span class="n">append</span><span class="p">((</span><span class="n">ts</span><span class="p">,</span> <span class="s2">"#8c564b"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">ts</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="s2">droop </span><span class="si">{</span><span class="n">value</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">%"</span><span class="p">))</span>
    <span class="n">events</span><span class="o">.</span><span class="n">append</span><span class="p">((</span><span class="n">mode_off</span><span class="p">,</span> <span class="s2">"#2ca02c"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">mode_off</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="s2">voltage mode OFF"</span><span class="p">))</span>
    <span class="n">mark_steps</span><span class="p">(</span><span class="n">ax_v</span><span class="p">,</span> <span class="n">events</span><span class="p">)</span>

    <span class="n">ax_v</span><span class="o">.</span><span class="n">set_title</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">SITE_NAME</span><span class="si">}</span><span class="s2"> voltage mode window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2"> of </span><span class="si">{</span><span class="n">total</span><span class="si">}</span><span class="s2">, reference </span><span class="si">{</span><span class="n">reference</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> kV "</span>
                   <span class="sa">f</span><span class="s2">"at </span><span class="si">{</span><span class="n">mode_on</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="n">ax_q</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Time (</span><span class="si">{</span><span class="n">TIME_ZONE_LABEL</span><span class="si">}</span><span class="s2">)"</span><span class="p">)</span>
    <span class="n">ax_q</span><span class="o">.</span><span class="n">xaxis</span><span class="o">.</span><span class="n">set_major_formatter</span><span class="p">(</span><span class="n">mdates</span><span class="o">.</span><span class="n">DateFormatter</span><span class="p">(</span><span class="s2">"%H:%M:%S"</span><span class="p">))</span>
    <span class="n">ax_v</span><span class="o">.</span><span class="n">legend</span><span class="p">(</span><span class="n">loc</span><span class="o">=</span><span class="s2">"upper right"</span><span class="p">,</span> <span class="n">framealpha</span><span class="o">=</span><span class="mf">0.9</span><span class="p">)</span>
    <span class="n">ax_q</span><span class="o">.</span><span class="n">legend</span><span class="p">(</span><span class="n">loc</span><span class="o">=</span><span class="s2">"upper right"</span><span class="p">,</span> <span class="n">framealpha</span><span class="o">=</span><span class="mf">0.9</span><span class="p">)</span>
    <span class="n">out_path</span> <span class="o">=</span> <span class="n">OUTPUT_DIR</span> <span class="o">/</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">SITE_SLUG</span><span class="si">}</span><span class="s2">_voltage_</span><span class="si">{</span><span class="n">mode_on</span><span class="si">:</span><span class="s2">%H%M%S</span><span class="si">}</span><span class="s2">.png"</span>
    <span class="n">fig</span><span class="o">.</span><span class="n">savefig</span><span class="p">(</span><span class="n">out_path</span><span class="p">,</span> <span class="n">dpi</span><span class="o">=</span><span class="mi">150</span><span class="p">,</span> <span class="n">bbox_inches</span><span class="o">=</span><span class="s2">"tight"</span><span class="p">)</span>

    <span class="c1"># --- Findings, written straight from the checks above -------------------</span>
    <span class="n">story</span> <span class="o">=</span> <span class="p">[]</span>
    <span class="k">if</span> <span class="ow">not</span> <span class="n">reference_usable</span><span class="p">:</span>                                                   <span class="c1"># CHECK 1</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Check 1 not performed: no usable voltage reference was recorded while the "</span>
                     <span class="sa">f</span><span class="s2">"mode was on, so the measured POC voltage (near </span><span class="si">{</span><span class="n">median_voltage</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> kV) cannot "</span>
                     <span class="sa">f</span><span class="s2">"be judged against a reference in this window."</span><span class="p">)</span>
    <span class="k">elif</span> <span class="n">CHECK1_held</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Check 1 pass: while voltage mode was on the measured POC voltage held near "</span>
                     <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">median_voltage</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> kV, within </span><span class="si">{</span><span class="n">VOLTAGE_ACCURACY_PERCENT</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">% of the "</span>
                     <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">reference</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> kV reference for </span><span class="si">{</span><span class="n">fraction_in_band</span><span class="w"> </span><span class="o">*</span><span class="w"> </span><span class="mi">100</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">% of the window."</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Check 1: the measured POC voltage sat near </span><span class="si">{</span><span class="n">median_voltage</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> kV against a "</span>
                     <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">reference</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> kV reference, inside the </span><span class="si">{</span><span class="n">VOLTAGE_ACCURACY_PERCENT</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">% band for "</span>
                     <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">fraction_in_band</span><span class="w"> </span><span class="o">*</span><span class="w"> </span><span class="mi">100</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">% of the window, so it was held close to but not "</span>
                     <span class="sa">f</span><span class="s2">"continuously at the reference (the active-power tests move it)."</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">droop_held</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"The droop was set to </span><span class="si">{</span><span class="n">droop_held</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">% for this window."</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">setpoint_steps</span><span class="p">:</span>                                                         <span class="c1"># CHECK 2 and 3</span>
        <span class="k">for</span> <span class="n">ts</span><span class="p">,</span> <span class="n">value</span> <span class="ow">in</span> <span class="n">setpoint_steps</span><span class="p">:</span>
            <span class="n">after</span>     <span class="o">=</span> <span class="n">on_reactive</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">ts</span><span class="p">:</span><span class="n">ts</span> <span class="o">+</span> <span class="n">pd</span><span class="o">.</span><span class="n">Timedelta</span><span class="p">(</span><span class="n">seconds</span><span class="o">=</span><span class="n">VOLTAGE_STEP_REACTIVE_SECONDS</span><span class="p">)]</span>
            <span class="n">direction</span> <span class="o">=</span> <span class="n">reactive_direction</span><span class="p">(</span><span class="n">after</span><span class="p">)</span>
            <span class="n">raised</span>    <span class="o">=</span> <span class="n">value</span> <span class="o">&gt;</span> <span class="n">reference</span>
            <span class="n">expected</span>  <span class="o">=</span> <span class="s2">"injected"</span> <span class="k">if</span> <span class="n">raised</span> <span class="k">else</span> <span class="s2">"absorbed"</span>
            <span class="n">verb</span>      <span class="o">=</span> <span class="s2">"higher"</span> <span class="k">if</span> <span class="n">raised</span> <span class="k">else</span> <span class="s2">"lower"</span>
            <span class="n">tag</span>       <span class="o">=</span> <span class="s2">"pass"</span> <span class="k">if</span> <span class="n">direction</span> <span class="o">==</span> <span class="n">expected</span> <span class="k">else</span> <span class="s2">"fail"</span>
            <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Check </span><span class="si">{</span><span class="mi">2</span><span class="w"> </span><span class="k">if</span><span class="w"> </span><span class="n">raised</span><span class="w"> </span><span class="k">else</span><span class="w"> </span><span class="mi">3</span><span class="si">}</span><span class="s2"> </span><span class="si">{</span><span class="n">tag</span><span class="si">}</span><span class="s2">: setpoint stepped </span><span class="si">{</span><span class="n">verb</span><span class="si">}</span><span class="s2"> to </span><span class="si">{</span><span class="n">value</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> kV "</span>
                         <span class="sa">f</span><span class="s2">"at </span><span class="si">{</span><span class="n">ts</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">, reactive power was </span><span class="si">{</span><span class="n">direction</span><span class="si">}</span><span class="s2"> (expected </span><span class="si">{</span><span class="n">expected</span><span class="si">}</span><span class="s2">)."</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Checks 2 and 3 not exercised: the voltage setpoint was held at </span><span class="si">{</span><span class="n">reference</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> kV "</span>
                     <span class="sa">f</span><span class="s2">"and never stepped higher or lower in this capture, so the injection and "</span>
                     <span class="sa">f</span><span class="s2">"absorption steps were not performed here."</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">droop_steps</span><span class="p">:</span>                                                            <span class="c1"># CHECK 4</span>
        <span class="k">for</span> <span class="n">ts</span><span class="p">,</span> <span class="n">value</span> <span class="ow">in</span> <span class="n">droop_steps</span><span class="p">:</span>
            <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Check 4 pass: the droop was changed to </span><span class="si">{</span><span class="n">value</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">% at </span><span class="si">{</span><span class="n">ts</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">."</span><span class="p">)</span>
    <span class="k">elif</span> <span class="n">droop_col</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Check 4 not exercised: the droop stayed at </span><span class="si">{</span><span class="n">droop_held</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">% and the change to a "</span>
                     <span class="sa">f</span><span class="s2">"second droop setting was not performed in this capture."</span><span class="p">)</span>
    <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Across the window the plant held a small reactive trim near </span><span class="si">{</span><span class="n">median_reactive</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> MVAr "</span>
                 <span class="sa">f</span><span class="s2">"to keep the voltage at its reference."</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">setpoint_steps</span> <span class="ow">or</span> <span class="n">droop_steps</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="s2">"Overall: voltage control is active, and the stepped parts of the test present in "</span>
                     <span class="s2">"this capture were assessed above."</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="s2">"Overall: voltage control is active and holding the POC voltage at its reference. "</span>
                     <span class="s2">"The stepped setpoint and droop-change parts of the test were not exercised in this "</span>
                     <span class="s2">"capture, so they are reported as not performed rather than passed."</span><span class="p">)</span>

    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="se">\n</span><span class="s2">Voltage mode window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2"> of </span><span class="si">{</span><span class="n">total</span><span class="si">}</span><span class="s2">  reference </span><span class="si">{</span><span class="n">reference</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> kV  figure </span><span class="si">{</span><span class="n">out_path</span><span class="o">.</span><span class="n">name</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="k">for</span> <span class="n">k</span><span class="p">,</span> <span class="n">line</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">story</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  </span><span class="si">{</span><span class="n">k</span><span class="si">}</span><span class="s2">. </span><span class="si">{</span><span class="n">line</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="n">plt</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>


<span class="c1"># 3. One graph and one set of findings per window.</span>
<span class="n">voltage_windows</span> <span class="o">=</span> <span class="n">on_segments</span><span class="p">(</span><span class="n">v_region</span><span class="p">[</span><span class="n">v_mode_col</span><span class="p">])</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Voltage-mode windows found: </span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">voltage_windows</span><span class="p">)</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
<span class="k">if</span> <span class="ow">not</span> <span class="n">voltage_windows</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"Voltage mode is never on in this capture, so the voltage test was not performed here."</span><span class="p">)</span>
<span class="k">for</span> <span class="n">n</span><span class="p">,</span> <span class="p">(</span><span class="n">start</span><span class="p">,</span> <span class="n">end</span><span class="p">)</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">voltage_windows</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
    <span class="n">plot_voltage_window</span><span class="p">(</span><span class="n">start</span><span class="p">,</span> <span class="n">end</span><span class="p">,</span> <span class="n">n</span><span class="p">,</span> <span class="nb">len</span><span class="p">(</span><span class="n">voltage_windows</span><span class="p">))</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Voltage-mode windows found: 1
</pre>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>
Voltage mode window 1 of 1  reference 137 kV  figure hartebeesthoek_voltage_080047.png
  1. Check 1 pass: while voltage mode was on the measured POC voltage held near 137.5 kV, within 0.5% of the 137 kV reference for 99% of the window.
  2. The droop was set to 4% for this window.
  3. Checks 2 and 3 not exercised: the voltage setpoint was held at 137 kV and never stepped higher or lower in this capture, so the injection and absorption steps were not performed here.
  4. Check 4 not exercised: the droop stayed at 4% and the change to a second droop setting was not performed in this capture.
  5. Across the window the plant held a small reactive trim near -3.9 MVAr to keep the voltage at its reference.
  6. Overall: voltage control is active and holding the POC voltage at its reference. The stepped setpoint and droop-change parts of the test were not exercised in this capture, so they are reported as not performed rather than passed.
</pre>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedImage jp-OutputArea-output" tabindex="0">
<img alt="No description has been provided for this image" class="" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAA/0AAALjCAYAAABAlGU/AAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjksIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvJkbTWQAAAAlwSFlzAAAPYQAAD2EBqD+naQABAABJREFUeJzsnQV4E+cfx3+0lAKFFpfi7u6uw21DxsaAMdiADdmwjY0NGbYhQ/cHtiFTZMiQ4Q7D3d3dnUJp/s/3PS69pEmatClJy/fzPNdrLpe7996z9+fxTCaTSQghhBBCCCGEEBLn8PF0AwghhBBCCCGEEBIzUOgnhBBCCCGEEELiKBT6CSGEEEIIIYSQOAqFfkIIIYQQQgghJI5CoZ8QQgghhBBCCImjUOgnhBBCCCGEEELiKBT6CSGEEEIIIYSQOAqFfkIIIYQQQgghJI5CoZ8QQgghhBBCCImjxPd0AwghhBBCCCGExH3O3z8vQ7cPlV1Xd4mfj59UzlRZ+pbuK0H+QfLfpf9k/J7xcureKQnwC5AG2RtIt+Ld1Hq22HF1h3yw/IMIy7e9u00S+yWWR88fyZhdY2TNhTVy9+ldyZcyn/Qu1VuKpC5it33tlrWTndd2Wixrm7+t9CrVS/3/4YoP5cjtI2rbQQmCpHT60qr9yRMmF2+GQj8hhBBCCCGEkBjlRdgL6bqmqxL8Py76sVx/fF1mHpspIaEh8knRT6TLmi6SxC+J9CrZS7Zc3iLTD01XwnvnIp0dbveNLG+oSSeBbwI1/3brt7Lk9BKpn72+EvTH7R4nH6/6WJY2XSqBCQIdbvP7yt+b/88WlM38f67kudS+oIj4+/jfsvSMtq1+ZfuJN0OhnxBCCCGEEEJIjPLf5f/k9L3TUj64vHxY+EO1bNX5VWrKkyKPPA97LtUyV5MWeVpIybQl1fI/j/xpFvpr/11bLj+6LDPrz5QCqQqYt5sjWQ6pnLGy8g4wsuHCBjX/tPinki4gney6tkuWn10ui08tlnfzvSsLTi6Qrzd/rX47scZEi99Wy1RNfH18I3gZ9CnVR+6F3FOWfngE7L+5X2IDFPoJIYQQQgghhMQo5+6fU/P0AenNy4KTBMvNJzcla2BW9fngzYNy4cEFWX9xvfp8N+SuErLh/m+Pyfsmy6R9kySpX1JplruZfFriU/GJ5yOpEqeSB/ceyIaLG6RM+jJy5NYRtf75B+cjbWvpP0pLvHjxJH+K/MqKb1QytFjUQikfAJQTXYt1FW+HQj8hhBBCCCGEkFeOyWRS82QJkym3+ZXnVkq9efUkUfxEEt8nvoSGhZrX+fetf8UkJrUcpEyYUgncOZPllAfPHsiEvRNk2qFpkiUwizTN3VS+LPOl9FnfR7n5g6QJkqp5mClMzRvnaKzyBkBBoFM9c3VpkrOJJPNPJmsvrJW5J+ZK97XdZVXzVeZ1hlceLref3JY5J+bI5kubNW+Eoo5DEDwNhX5CCCGEEEIIITEKhHFw+aFmJQdXHl1Rc1j6R1cdLRcfXFSWfwj9zRc1lwxJMiiFAHhheqGEfl+Tr7LCZ0+WXT5K9pF5W7DgT9k/RY7fOa4+l01fVpY3Wy6n7p4Sf19/+f3I7zLvxDwpkLKAWfjXt6kL/q3ztzZvr3yG8jL/5Hy59viahbdBsTTF1Dxj0oxK6J9zfA6FfkIIIYQQQgghrzeI5UdSPGTd/2n/TyqRHwT8GplrqJj7YduGSe7kueVZ2DOZeXSmEsaNSfwazm9oEdP/494f5caTG0qIf/z8sUqsB0qmK6nm6y6sk5N3T0rqRKlV2ABi+LMHZZc62eqo7xedXmQR0w9vgU4rO6m8AvgNwgKgGIAnAQT+TZc2yeLTi6VY6mLi5+sn80/MV9tBPgJvh5Z+QgghhBBCCCExChLjjas2ToZtH6Ys8nDTr5utrnxZ+kv1PUr1QTBHQj8oB4ZXGq4y79sDmfQ3Xtwoy88sl1BTqLK8dyvWzZzJH9UCZh2bpRQLqApQP1t96VGyh7L62wJZ/5FjAAqH209vq6z8dbPWVTkCQHL/5HL67mmlTHj+4rmkTJRS5RDAPr2deCY9SIIQQgghhBBCCCFxivCsBYQQQgghhBBCCIlTUOgnhBBCCCGEEELiKBT6CSGEEEIIIYSQOAoT+RFCCCGEEEIIiZTaf9dWGfSXNV2myukh8R5K8DXO2Vh9jmtcenhJ6syto0oIbm+1PUrbuProqkzYM0H+u/yf3Hl6R5UgrBBcQboU66KqFoCvNn0lC08tjPBbvZ/1fjcSHBCsShI6A4V+QgghhBBCCCEu88/Jf2TntZ1SKl2pOCn0RxdUAXjv3/fk2uNrqjRhxQwVVcWBf079I1uvbJU5DedI8oTJzeujWkGVjFXMn1ExwAgqBaBKAYAiwlko9BNCCCGEEELIa4BuUf6+8veqXB7K49WcU1MePnsoq5uvlnjx4snY3WNVjfr7z+5L5qSZpV3BdjZL57Vb1k4J/OCD5R+o+dTaU1W9+9G7Rsv1x9fVskxJM8lHhT+S2llrq89Hbx+V/v/1V+XvyqYvq5atu7hOepboKe8XfF/uhdyT8XvGy/qL69X/WQOzSsciHZXQbAvdCt4mfxtZfX61PHz+ULoU7SIhL0LkpwM/iZ+Pn/Qs2VMaZG+g1t9zfY+M2z1Ojt0+psoGFk1TVHqU6CFZg7JKmClMxuweI/NPzFcl/FrkbhFhf+ibyfsmqxKDELwrZaikfg8LvjUo/weBP1+KfDKm2hi1DGX+mi1sJsfuHJO/jv4lHxf92Lx+lsAs5j7xiecjif0SW2yvUOpCkid5HvU/2ucsjOknhBBCCCGEkNeAFnlamC30YNPFTcoaDYEcQmvfjX1lzvE5UiR1EelVspdyR/9i4xfKOm1NpyKdJHtQdvV/x8IdlSIBn5P4JZHmuZvLF6W/UML+3ad31XahBICS4bO1n8nhW4flrVxvSZE0RWTTpU0W2+23qZ/MPjZbKmeorH7/7MUz6bmupxy4ccDhse29sVda528t90Puy7Dtw2TFuRXSqXAndXzfbvlWQsNC5eKDi9JxZUc5cPOAfFj4Q2mSq4msvbBWOq3qJE9Cn6hwhWkHp0nSBEmlc5HOsu3qNot9oA3d1nSTx6GP5YOCHyhFxPyT86Xf5n4223Tw5kE1L5mupMVyeEYYv9f5ce+PUnlWZTXVnVs3wvY+XPGh+Xv0qbPQ0k8IIYQQQgghrwEQ5vOmyCtbrmyRa4+umePIoQx4/PyxEsBhYR5ccbCyYkMQHrlzpKw8t1IqZaxksa0y6ctIioQp5PS90+p/XZCFQA3Fwbn75yzWP3HnhKRJnEYuPrwoqROllr5l+pot77CeA+xvw6UNYhKTzD4+2+L3WA5Ltz0+LvKxVMhQQaYemCrXn1w3f55+aLqytt98clM2X9qs9lE3a13lwQCg0Dh596RSROgKCHwHi3z+lPnl7cVvm/ex6vwqeWF6odaHN4LO5sub5fmL5+Ln6yfRAfuslaWW+h9eCNZ8VeYr5Q0A0PfOQqGfEEIIIYQQQl4TYIX/duu38vuR35ULfe7kuZWLO4R+uPeDeKLNdfTl1thaDqs6hO6uxbpKwVQFZfzu8XLw1kF5+uJp+O+stm9N/HjxZVz1cRaCb9qAtA5/k8xfc6/Xf6N/9o3nq+YQ1h0RWZuMIFSgUY5G5s8mk8lmX+D4N17aKDuvamEQOnpYBL43kiVpFikXXM7ufgulKiQFUhUQV6F7PyGEEEIIIYS8JiA+P3H8xDLj0Azlbv92Hs2SjfhxJJpDXPvXm79WLva/Hf5NfVczc02b29IF62VnlsnSM0uVtVsHeQJgPUfsug7i5jMmyaiUAt/v+F5+PvCz/HfpP/P3eox8qClUeQvAQn/k9hGZuHei3HpyK9rHXjFjRbWPNRfWyPSD02XMrjHKao8khLDqY98ALv5zj89VXg5G4M4PJQI8E5ATANn9kUdg5rGZNi3zLfO2VN4NOIYe63qobSK8AXkNsPydvO/Iq4BCPyGEEEIIIYS8JgT4BSjBHy70EP6NSfqGVhyqPAF2X9+tBF4I9cMrDY/g2q/TKl8rJcT/feJv6bOhj0qi1798fyVEI0kdhFu4/usgqd4P1X5QAjaS5e27vk9KpC2hvgvyD1LzIRWHKGEYvx20ZZD8ceQPJSC7ozpAhiQZZPIbk5WFffL+yTL3xFyplqmaTKo5SRLGT6hKD7Yr0E4lI0QSwKKpi1r8vnDqwsoDIVtQNvV79NH+G/vNyfesgQv+H/X+kMY5GqswhsFbB6vcA/ASwHJj5v6YJJ4JvgiEEEIIIYQQQkgMg3r1SK6HuP6z987KqF2jlGv9vMbzWPYvhmBMPyGEEEIIIYSQVwLK8KEsIBLrBSYIlGJpiqlKAO6w5BPb0NJPCCGEEEIIIYTEURjTTwghhBBCCCGExFEo9BNCCCGEEEIIIXEUCv2EEEIIIYQQQkgchUI/IYQQQgghhBASR6HQTwghhBBCCCGExFEo9BNCCCGEEEIIIXEUCv2EEEIIIYQQQkgchUI/IYQQQgghhBASR4nv6QbECW6dElnaR+TsZhHfBCK5a4vU+14kUXKRA3+LbPpB5PZpEZ/4ImnyidToL5K1gv3t/TdBZNtkkQdXRFJkF6n2pUiBJtp3L0JF1g4W2funyJM7Imnyi9QaLJKtUuTtXNRdZNd07f8P14pkKC6y5w+Rfz6OuG5QZpHPDkS1RwghhBBCCCGEeAG09EeXsBcif70jcnqdSOVeIoVbiByYLbKwq8jD6yJzO4jcOCpS5XOR4m1ELmwT+fsD+9uDkmDFVyKB6TXFwYsQkb/biVx9KYD/N1ZTIgQXF6k9VOTuOZE/3xZ5cM1xOw8vFNn9m0j8hJbLoXxo+kv4lKe+tjxTqej2DCGEEEIIIYQQD0OhP7qcWiNy85hItsqa0F9/pEiStCJHFomEPhWJ56MJ2tmrimR5ad2HB4DOD4VEBgSJXNqtfd76ozaH9b7kByLlu4mYwjTLv/r+f9q84RiR0h+KFG8r8vyRyO5fteVrh2nbW9IrfB/3LmpKiCp9RALSWLY/eVaRQs20KX9jkSt7teUVuke7awghhBBCCCGEeBYK/dHl1kltHpQxfFmyzNocLv1Nf9KE9ilVRGa+IxKYUeTt35zfXvIs4cuf3hN5dEMLE0iazur7E/Y9EeZ+KJK2gEjl3o6PBV4G9y+JZK8mkr5I5MdOCCGEEEIIIcSrYUx/TAAhH0BIXzdcs/a/OVnk0U2RFf1E5rwv8tE6EV8/ke57RUwmEV87pwLfObMvHYQRQLjHPsH2KSKXd4u0miNy56xIWKi2/P5lkVS5RPyThv/2v/HavOKnUTxwQgghhBBCCCHeBC390SVlTm1+94KlOz14/kTk5nEtYV6RliLlu4gkTily7aDI7TPaOhDCMenCvfX27p5/uTyHSMIgkYDU2vr3r1iup/8OSgC1vZfKgDvntDCDGQ1FxhcXeXBZWz6rlRbnr3N8hcj1QyLpi2qhCIQQQgghhBBCYj209EeXHNVFUuUWObtRZMNIkQdXRR5eE8nbQCRtQRGJJ3Jhu8iWiZql//FNEf9AkWSZtN+PLyly73x4Nv0ynUTmfSiy8mtNUbB5rLaN0h219ct0FFkzWGTxZyI5a4jsniHil1hLEgg2jBBZP1yk1IdafoFirUQylw1v75KeWhtqDrTM+K/2Qys/IYQQQgghhMQlaOmPdg/6irT8S0vkB6F//yyRgs1EGo0XSVdQpMn/NCs8BPUdv4hkLi/y7iwRv0S2t4fs/28MErl3SeTfPiLx/UWaTRVJX1j7vsJnWnK/S7tElvXV8ge8MzM8xt+adIW0cn/6BAUBQHv13APY1rlNIsmzieRrHO0uIXGDdevWSbx48eTvv/+W2Aba3aVLl1e+37Nnz6p9jxw5UrwBtGXAgAGebkasBP2G/vM0VatWVZO3b9ObuXbtmjRr1kxSpkypzumYMWMktvHw4UPp0KGDpEuXTh3Dp58yDM+b8LZnPyGEWEOh3x2kyinSer5Iv6sifS+INPtFJHEK7bui74h03izy1RWRvudFPlgqkqV8+G8/OyAy4J5m5ddB5vweh0S+uSnSZYdIwbfCv0Psf61vRXqf0L7vuEEke5Xw76v11bYHK78tbO0vQwltGfIL+PCScDfTp09Xg4GdO3fa/B6D74IF4RXiXoYOHSoLFiyQuMp///2nBLO7d+96uimxBvYZ8Sb+97//SfPmzSVz5szqGfn+++/HyH4+++wzWb58ufTt21d+++03qVOnjt11Z82aJe+9957kypVLtclblCN4nuNd0rlzZ3UMrVu3ltcZZ8/ToUOH1DWWPXt2SZw4saRKlUoqV64sixYtirAutmNveuONN6Ld5m7duqltnTz5MmGzDb766iu1zv79+6O9v3///ddlpe+RI0fU/ZEkSRJJkSKFus5u3LgRYb0rV67IRx99JNmyZZNEiRJJjhw5pEePHnLr1i2n97Vw4UIpXry4JEyYUD0D+vfvL6GhL/NOGcA7HvtKnTq1BAQESLVq1WT37pcVr1zkjz/+UP2L43vV558QT0P3fkLiKBgkwrrVpEkTiasC7MCBA5WgkCxZMk83J1bAPot9rFixQuIq3333nTx48EBKly6thIiYYs2aNdK4cWPp1ctQytaBImLXrl1SqlQplwSYmAbHULZsWSUYEefP07lz59Q11rZtWwkODpbHjx/L3LlzpVGjRjJ58mQlTOpAmWINlPVjx46VWrVqRbvbW7VqJePHj5c///xTvvnmG5vr/PXXX1KoUCEpXPild2c0hf6JEyc6LfhfvHhRKUSCgoLU+AHeJfBcOHDggGzfvl0SJEig1sPycuXKyaNHj+Tjjz+WTJkyyb59+2TChAmydu1adV58IjEgLV26VI1NoKxBn2AfgwcPluvXr6tzqxMWFib169dX2+/du7dS2vz444/qd9gPlD7Ognb36dNHKQ5sEdPnnxBPQ6GfkDiEyWSSp0+fKs07IST2ow+04yLr1683W/ltWd7cBQQJZxWDGPhnyJBBCS0x4YEV1ec0jiF//vxuawOEqWfPnikra2zE2fNUr149NRlB6FeJEiVk9OjRFkI/PAfshbm988470W5zmTJlJGfOnEqwtyX0b9myRc6cOSPDhw8XTwBBH4I8hGnclwAKOVi54WWi9xUs9FCmLF68WAnkOvAMGDRokBLQixUr5nBfUMBBsQGlZvz4migSGBio2tC9e3fJmzevWobwQiir58yZo4wYoEWLFpI7d26lAIMCxVmgVEiaNKnyFLDlBRnT558QT0Nfblv8UEhkQJCW+R7s+UNk7bDwz3ENHBeOd0hw1LeBHAQLPhYZmUdkUEqRkbm1z1iuM7+ztp/B6cKrD5zZqC2baEg2SGTatGlSvXp1SZMmjfj7+6vBnlH7rZM1a1Zp0KCBcl0tWbKkGkTCeoGXFF7eM2bMMLunGV1nL126JB988IGkTZtWbb9AgQIydepUmz3/4sUL+fLLL1UsKTTksJBcuGCoVvGSbdu2KbdAWAngRlmlShXZvHlzhPWc3Te0//gO20qePLk6Pv0FD8sFtP4A7oX6MSKu0ghe7BgQ6vtZtmxZhP3s2bNH6tatqwYcEDxq1KghW7duteliiDhaWDWwPQzeYKnE4DmyAT4GSxDe5s2bZ3Od58+fqwFTu3btInx3//59NTA3WikhALRv3171Ib4rUqSIOteOiKzPnL3mcLzYFqxmODcYQB0+fFhdi9bu2VHtM+O1jUGXfm3DAobPAH2Jzzh+DOBxHm1ZRytVqqSuWwh9sPbCfdWaTZs2KYshtgU3VdxD9vj999/V/tAenLOWLVvavB+MwFUXfY3Bsg4G1lgG91YjuBYhHNiLv9cHobNnz5YhQ4ZIxowZVbtx3dpyG54yZYo6JrQXA/iNGzfabKMz1xTa+tZbhnAzEXUOrN2R4XqNZbb62kiWLFmilTfh9OnTynUb5wHXIizhS5YsiRBahXsQFk/9mncErtXIrJSuYu857cw9op9vCIM4Nuv7NiQkRAk/+B1+j+3AmonltvKcwL0Zz0Ksqz8PnXkmu3rd4X0AYRvPbtx/EPBgMTVy9OhRJcjh/GFb6BvjPRJT58nX11f9PrLQMPQhvALwLsPxuoqtZz+s/ThuW+7peL85I2DiHtbDYvRzjhCWJ0+emNfBsxjXPDC6qTsCx4rrVBf4Qc2aNZWAjfNufCcBXC9G0qdPr+ZGZda9e/fU8WKug/cFJvSNLvADeA2gz4x5hPA/9mN87sDNH4L/P//8Y3Gdw1sI+8L71JoTJ07IDz/8oBQ9xn3G5PknxOswkYiMLmgy9Q80mW6f1T5Prad9Pr0hbvYWjhPHNzh91H7/8IbJNCqfto2/3jWZdk7T5viM5Q9vauvN66Qtw/RPV20Z+hSfJ5QxxVWmTZuGeoymVatWmW7cuBFhKl++vKlAgQIWvylVqpTp/fffN/3www+m8ePHm2rVqqW2MWHCBIv1smTJYsqZM6cpefLkpi+++MI0adIk09q1a02//fabyd/f31SpUiX1P6b//vtP/ebq1aumjBkzmjJlymQaNGiQ6X//+5+pUaNGavvYnw62g2WFChUyFS5c2DR69Gi1j4QJE5py585tevz4sXnd1atXmxIkSGAqV66cadSoUWo7+A2Wbdu2zbyes/ueMmWKWtasWTPT5MmTTWPHjjW1b9/e1K1bN/X9vn37TO+88475d/oxPnz4UH2P5UWKFDGlT5/e9O2335rGjBljyp49uylx4sSmmzdfXo8mk+ngwYOmgIAA83rDhw83ZcuWTfXd1q1bzes9evRIHU/KlClNX375pernNm3amOLFi2fq3r27eb0zZ86ofY8YMUJ9Dg0NVethe4sXL3Z4nXzwwQemZMmSmUJCQiyWz5gxQ21zx44d6jP6PV++fCY/Pz/TZ599Zho3bpw6z1gHx2kEy/r37+9Unzl7zfXp00ctb9iwofruww8/VOc0VapUprZt27rcZ/bAtZ0nTx51bgYMGKDalSFDBlOSJElMv//+uylz5szqfGEKCgpS98GLFy/Mv1+5cqUpfvz46lr9/vvvTQMHDlRtxL2C86Szf/9+U6JEidT2hg0bpq6DtGnTqrZbvyIHDx6s2v/222+bfvzxR/M2s2bNarpz547dY0G7cG579uxpXobj8fHxUdO9e/fM6wUGBpp69eplXq9KlSpqsr4vixUrZipRooTaDvoH13bp0qUt9vvzzz+rdfGMwXXy6aefqnbgXjBu09lrCvdf6tSpzZ9v3bql+gPHYLxOPvnkE4v1nAH3ofH6iQw8S3CekiZNavrqq6/U8wn3PNoyb948tc6pU6fUNY7jeOONN8zXvLPguWzsp6hi7zntzD2C40SbcZ0VLVrU4r7F9YL7FOce5xbPyi5duqjrvnHjxhZtQB/gHOO84LqdOHGiac+ePS6/D5y57lasWKGe/ThuPH+wTVw7NWvWtHj24r7Nnz+/6bvvvlPXT+XKldWx6+fPnecJ/YX37cmTJ9W14uvra3r33Xcd/gbtwDH/9NNPkbbB2Wf/8ePH1XrGZ4G+fpo0aVQfREbXrl1N9erVMw0dOlSdc7wbcTx4X+rgfY9rHvvSrxlH1/7FixfVujgX1rz33numFClSmD8fOnRI3Wd4rmzZssV04cIF05IlS9R11KRJE5vjH8x18PzGMuPYQAfbeOutt8yfcd/UrVs3wnr6sw3Pbx08P7DM+HzXQX/Vrl3bvB6eN5HhyvknJDYQN4V+XbjcP0f7HPrMZPouu8k0KLXJ9OiWNi3srgmkg9OZTD9WMJn2zbYt9OsCv3GCoHpksck0tpj2e7WN8ibTQcOL6vI+k2lSZZPp27Qm0x9vaxN+u2ms9v3j2ybT4h4m06j82u//V9FkOrzI/jHpbVr2pcn0Q0GTaXgWk2nbFJNp8zjt/xG5TKZ9s8LXP7dFa/vQTCbTd9lMpj/fMZlunNC+w8B4xdcm0/CsJtPIvCbTuu8jCv3HlptMU6qbTEMyaNte8LHWb7ZYM1T7PY7BCPoVy/G98bygTQOSm0w3jr9WQr+jyVroNwrUOnhhYbBuBIMq/H7ZsmVOD6IxQIAgZRR+QcuWLdUgTN+3PsiDoHX//n3zerNnz1bLIYiDsLAwU65cuVT78L/xGCBAY+Dh6r4xYLXuE2swuLL3gsdyDDoxwNOB0IvlEGh1MEDBehAOdC5fvqwECePgC4Ig+hMDNiMYwGOwdf78+QgDv+fPnyvhEALl8uXLTZGBdfDbRYsWRRisGM87hDCsh4GTzrNnz5TCBQKx8VwZhf7I+syZaw4CAgQK64EdBv/YrvF6c7bP7KFf27qyythH6NNz586Zl2Pgi+W4ZnUgIGEQDcHUeA1gsIrBuA6OBYos4/YOHz6s2mgU+s+ePauWDRkyxKKdBw4cUH1ivdya+vXrWwhHGNhiwjaXLl2qlu3evVvt859//olU6IcAZ1QQ4X7EcrRHvyZw/OgH43q6Qs24TWevqTlz5qj10D9g4cKFSqiBkIhrXQeC7JtvvmmKSaEfQi7asnHjRvOyBw8eqGcOlDBGBRDWgyLCVdwp9Nt6Trtyj2AbuIaMQIjD9WzsAwDlAfa3efNm8zJ8xroQ2KLzPojsuoPwinOA9lorwozvhxo1aiiF8tOnTy2+hyCJ94m7z1PHjh3N71v0AwTk27dvO/xN06ZN1fXtSKGn48qzHwpWCLfGaxTXBn6PZ1lk2HpWQ2EJhYnxOYZr3lnbHpTKWPfXX3+N8F3v3r3Vd8ZzBaEbCkTjOAb3L449MqFffw/Zegegb8qWLWv+jPsDCnFroGSwvqfsCf1QuuAZrV/7zgr9rpx/QmIDcdO9v+QH2nzvy1ifEyu12vQF3tSy6s/vKLJrmkjGUiK1h2jfzeugrWdNlT4iqfJo/1fuI9L0F5HUeUX8k4qUbCdS9zuRyr1EHt8SmfeR5rb+4rnI7NYiV/aKFG8jkqm0yEmrbcPVHSX8ctfSfv/imcjsNiIXdzk+tgvbRMp+IvLkrsjSPiKH/xGp8rnIoxsiiz8TeREqcuesyG9viVzaKVK5p0ix90SOLRH5/S2RZ49F9v4usnmsSMIgkaqfi5xZb7kPtOGvliLPHolU7C6Sr6HInt9FFnS23abLL93UslayXJ6tkuX35vPTTiRBgMiq16uUGFztVq5cGWGylbDH2j3u5s2bysUM7qxGNzndVbt27dpOtQFjP7irNWzYUP2P7eoTtoFtW7sdtmnTRsXB6cAdE258SBIE9u7dq1zn3n33XZVQSd8ewgvg+rlhwwblqurKvuGKjaRCO3bskKgCt0S4Neugn+HCjz7UwxYQT4hkQsjsrINjw7HA5Vt3Y0Q8IdzE4apqbDf2ge3gGI0gVhbul4h5RD85kwQIrvVIUgTXaJ07d+6oa+Ttt982L8P2EGphdAH18/NTmaGRqAhx0lHBmWtu9erVKrsy3DCNdO3aNcL2XO0zWyDEAAmjdHS3d/SV0QVVX66fW7h54rqEiytch43XAOJT9WsX7YDLNa4B4/by5csX4Z6Cey6uY7iVGo8H5wLJpJDAyhHoC1zfuC8Ari+4PxctWtTsco85XHArVqwYad8gFMQY74/tG/sACajgst+pUyeL9dAnCMEx4uw1pe9DP3doL8Ii0Kf6McBl+uDBg+Z1Ywq0GeEKxr5CeA5chuH6Dvdhb8LWczq69wh+j2sV8c/G3+P+ANbXJO5nY16AqLwPIrvuEGaDUASELFjnUdDdy2/fvq1Cb3AvIcmevk+8P7BfvE8QcuBO0B48SxGyghAa9C+e0/bAsx/hFLhHXUkU68yzH7HjeL8Zzy9c+9Gv+K0rz2o8T9B35cuXV+fQVpiTM+ihAQgXsEbP+2AMH0A+Bdx/KH85f/58lbkfoSNffPGFxW/xvEG7jKFfke3LuB/872ybEM6DfSGcxng+EPqA56ArOTGiev4J8WbiZiK/TKW0+vSn14rcvyyy789wZQAEWQj38XxEmvxPJEFibdmKfiKHF4jksirLgXJ4AalFbh7TatvrgiwE6p3TRG6fslz/+iGRpMGa4J0knUi977Xl57eKnFiu/Q/BW/1vEtlpFcuM5RlL2D+2ql+I5KwpsnmMyIMr4Z//Gy9y/5LIw2siJ1eJPH8kUrCpVv5PbXelyPXDmiJCV27guxLvi6QvKjLFUPbvyEIR0wuRG0dE1gwOX35ytUjoM5H40UwslTilSPluImsHa+UCXxPwgkTMojX6gM8IYuERp4nEPsg2bAQDMeOgHYNJZ0HpHQzKEeeLyRYQFIxYZ8fFwA3xo3pMKQZoANmR7YE2I87O2X1//vnnsmrVKtVn2BcGThDEK1So4PSxGoU4Y19DkNb7An2bJ89LpZ4BDKQh4CFWG/GtOEbELCOW0FG7dYYNG6aEJWQodrbkF+IMmzZtqgZ/iCXEQAeCJvrNKPQjgRLOiXU8K9qsfx8VnLnm9G3jnBiBYI2+NeJqnzlzDvXrHjGstpbr51Zvp71zC0Efg2UIHBg02soAjd/qygH9eDCgtJctGkKyIyAcQWGC/kX7cfxYhpJiRqEfA1OjosLZvtH737oPrNuLdhqVXK5cU4itxXpoZ8eOHdUcOR2Q8RuKHwh+iOPHvRPTQj/aZMx9YKvNMZWILyrYek5H9x7B79Hfzv7eug1ReR9Edt2dOqWNiRz1PXIA4F76+uuv1WRvvxAs3QUUI3pyOCiy8U6BsgO5B2zFukMZgmSLiMF3BWee/cgDAiEZz3qsg/1AcIYywvo5aovz58+rRIDIf6D3u461UcBZdEWCdS4IgPYZ18G7ArH/yH2jj2mgOIVSHRV1kB/CkYAd2b6MSg3870yb7IE4foyv0C5XiOr5J8SbiZtCPyjRTmRJD5GtP4ocXy6StqBI5jKagK8/4CM86O0kObGV/ARWdQjd1ftpguvqbzWL9vOnjn9nxCe+yDsztblOYCQvuUQvB4M+fpaf4/lq87CINU6tDkacpvDbIkUMCWVMYZqyxJrg4iInVoic22S5/OzG8O+tKfexyPYpmvKCWIBBEyzkGKAg6QwEBFgAIIDgBWadBM2VDND6b2FpsCeku1oqSN/miBEjlNXSFrDA6WWVnNk3Bu7Hjh1T1hIkm8ILGGV6MNBx9uWNZE220DxdxeVjhDUTCbJsgURHRmCtQru///57NahzNkM2BoNI8KWXM0LyJFwHSKrmTddcTPSZK+fQnefWleOBcIBzY2v/kWWfx+AY1wGsexCckDARfQDhGNc2BrYQot98802n2uOJPgCwrMPjA8oSJCPEPQkBD9YwtB9CKPoisuzdrxu2ntPRvUfweyRSxD1rC2vlmHUbovI+cMd1p+8XyUntealZKxbdDTzWoLg6fvy4TeUgrNZQJkK4dQVnnv2493He8V6DB+CiRYuUAtIZARMeCvgtvCWgHMczG4kS4RkBa3pUntXGJHy2SmdiGRSRusUd7ygoAK2NGEjyiySvyLbvSOg37sv6GsUyKPuN69prE0BCWXtAAYKM/fBMg+Ve99yDUgbXKwwXSACK8+Gu80+INxN3hf7CLURWfiPy3wTNoq67/MOtPOcbmkUd2eVhud/6MkN1/sa2t5Xopeb10DzNkp6vUfh3T++LXN4jcu1g+LJUuUSSZ9Ws/cu+FAlIJXJqdfj38C7IVUvk+DLNWyBvfc09/+gSkZr9RVJHPhh2CI7PL0Db3uZxIk9ua1b+ZFlEgotq+4Y1Hy7+EOIPzLH8Pdz54TmgK0sSBopcPaCFLuSsEXF/pT8U2f2ryJV9IrNaa54HCGfAb+D1UDq8JE54HwRooRP/Rl43+XUDAwAIANDiG60qkbkPW2PLegGLEFz1MXCAC6kz6JZ8HbwsYanRB4O6Cz20/I626eq+MZCBhRsTXPSQvRdZo/v27asGUtHJ+q23By98KBesQQZgWD31AQmOEQMFZ/sMWcThTogBA9w1YcVxJmMwLKYY5MDFH8IVXGC/+uqrCBnPYR3E4M5omUWb9e/tYa/PnL3m9G3j/ButhlDoWFucXO0zd6K30965RRgFri9cRxCErK9xW7/F8eDax3E7o7CwBkoUPXs++li3hGOOvscg89q1a+oacGcf4Nh0d28AzxG4XxsVSa5cU2gvKj3MnDlT3ctwK8ZvcL3qQj+W2RMO3QXaZO/8WrfZW4nuPYLfozwaFHZReR5G5X3gTJsAQjzsbVP3NIHXiSeeD0a3cFuWcQiUePZBiLblWu6OZz8EfCgHoESExR/vT3geRAbq2UNRgTAFeCzoIHTBGleuCXhV4HpAWJA127dvt1Do4zmFa8YaPWs+PJocoW8L+zIK+JcvX1ZhD8Yyinr4k/WzCR4aeH87ehbjnYT7CwoYTNbgWY6KLtbl+6Jz/gnxZuJmTD9AzH0hxEaZRBIk0ZQAOm9O0jwB4HK//CvNWv7WzxFd+3XKdtaE+F3TRea2Fwl5INJwrEiyzCLbf9KE22wG93hfP5EWv2lu83t+E7mwXSRLeUsFAtoAYfjqfpHFn4psmyySNJ22zeiSPItI63maB8KGESK7ZojkqS/y3jwRv0QiRVtp7vVP74lsHKnlHDCSsaTmgZAqt/b75f1ELu4QyW7HTRlKjQ6rtO0i5wA8LHDMRd7VlgektP07hBaksHQzJeGWFKPlBAMTDLRdAUKNdUkibBsu5LAwYFBmDdw9rfn111+VFcJYQgcvRbgiqtNYooQa6I0cOVK9YO1t05V9614BRoEJlgP0iT6wwPGByMou2QPtgYsnyv4YS/1hQINBGIQYDMQAYk/hlg23cGuwf1uDHAxmIRhhYNe6dWunLDAY1MACBSEcdaixXaNrP0CM4dWrVy1i/7EeShzCwoq4XXvY6zNnrzkIFxjAWpfymzABylVLotJn7gKKEwwWMTA2HiuuO+Rx0Ot247hhmcOgDy6zOhBcrdsNpRPWh6eJtVUTn62vWVtAYMZgFQNKXeiHAgKeLSjTpq/jDmCFwyB+0qRJFrHLiHu1Pv+uXFN6+9BeKP700AoshwcABvIx7dqvtxnCCK4xHYRswE0dMb3urGkfU0T3HsHvYeH96aefbAq1ev4Ie0TlfRAZKOsIYQqx3tbXmX7fwLIKKzgsxrasuFHZrz1shUjgHYL3GhR+tq4TPLfxvI6qa7czz354ckFohZcPBH88X5zxCLP1rMb/1uUQo/KOxLUA7zpjCVLc01AyGHMNQNDGe1Ivn6rz119/qbnRy8dWyT6EzMFDAfeqUXmA9woUFXgH6uB/7MtY7hbu+shnASWJUSi3LtmH6wxKF+sJIUnoa/wPI4K7zz8hXounMwnGWU6u1rLpn1pnMm3/ScvQPyQ4vAwgeW3Qs9fqJdesQdZhY6b6o0ePqozyyGyMMkYoSZYjRw5Vjso6M62tjM7GrO/IUIsSen/99Ze5BB0ysON3KLWEslDIFozMv82bN1clpeyV7EOJJr1kH8rooNyUcV0sR9kzZItHhnDMkQG/QYMG5vWc3Xfx4sVV+5ERHVmCUd4IWXRRJk5n+/btqn1YDxmHcYzGkn22snVj38YM4XrJPlQowL5QrgjZ6m2V7EObkAG4Q4cOqgTVyJEjzVmAUQrKVtkmPcM2sip/9NFHJmfYtGmT2gYqCKDvrdHLq+EaQb+gGgGuochK9jnqM1euOexTL9mHsl84LpT7QkkxlPxztc/sYe/atnVubfW7XrIvb968ajnKkaFcGa6z06dPW2T0169dHDfK8tkr2YdrVS+BhzKAOCaUMES2ceO+7aFn6Ma0a9euCJnFkXXeGnvZ+5FJ31YfGLNk61UNKlSooMrwoRyfo5J9zlxTIF26dOo7lA7TQeku/djWrVtncgZk/0cGe0zYN8rB6Z9xXpwp2YcM819//bV6PqFSga2Sb65k71+/fr25Dah+gHOif8Z31tt1Jru/vWvZlXvE1jaQ/R33Mo4Z2fZx3nC+OnXqpEqsGd859vrA1feBM9cdrnOUf8R2UdkD28S1h/KCOsikju2jXCHeK3hnoI9xPLj33HWeUJ2jevXqqh0ovYbv8UxAm/FutAVKEgYHB1tk14+MqDz7UTJQv2fwvHIGVNXAsxnPW7yzcM6rVq1qflYbz4Neaad169aqMgee945ANn2cD2wfzwuUBMQ5sq6ygPcFrk9U9ujbt6+qFqGXgzVW67GXvR+gSg36BucG5x4lHVFVASVgjaAaBLL5Y196qUmMl/B+RDuMOCrZZ72eo+z9UTn/hMQGKPTHFCgXiHJ8A1Nq5QJ/baKV0SOvHa4K/fpgGAMfCCMYzEAYnTp1qktCP16IELpRNsi6nNq1a9fUABDCGgZnGMSjhBJevtaDPAwU8GLHwArbwv6MZYF0UPMZJcgwaIDQjLa1aNHCtHr1aov1nNk3Bolou74tDEJQNkivZ66DARwEdgwWjH3jrNCvl0lDaToMKjDwrVatmkWZOGM5MPQDFB4QUDDogvCHQToGYvYGfgA13bHcWH/dHihbhb7B+hBAbYE+bNeunWqDLqxbD6psCf2O+szZaw6DMAhZOG+4HjBoO3LkiDpXEDZc7bOYEvrBqlWrlMCLdgYGBipFhV5uzgiEBAz00EYIxBjEot9s6cXnzp1rqlixoho0YoIAgfYcO3bMFBkofYdSbBiwoh+t61ZjcO5OoV+/9lBCDfdRyZIlTRs2bIiwTVeuKQCBEPuaNSu8TCzOJ+4f/PbJkycmZ9AH6bYme/s2glKbKL0GRQauW5RENNZEj4rQr593W5PxXsK1jWUQtiPD0XPa2XvE3jawDu5VvENwjiGk4VqGgGR8XjrqA1feB85ed1BeQgDEtY77BM8WY7lU/fyhfCb2h/3iuQQl8d9//+2284T3V82aNZWCCMoV9A8+G8tiWr83sY0ePXpE2gZb/eDKs18vO4eSia4ImHiG4RjwzsL1AkFZL0lrPA94xkAxB2UnBGxn7HxQhEM5g3sZ91WrVq2UYshWP+He068ZXJ84RqMxwJHQD+bPn68UdbhuUcKwX79+Nt8LKK2I0pJ4x6BdeHbZGk+5Q+iP6vknJDYQD3887W1ACCEk9gL3UWSdRtIk6xwEhMRFkOQScduIqUcyPUIIIcSbibsx/YQQQtyOsS6yDuJ3gbPlCQmJ7SAvA6ptUOAnhBASG6ClnxBCiNMgERwmJFJDkrdNmzapBE5IimgrIRkhhBBCCPEscbdkHyGEELeDjO3I4I8SSKh7jHrN3bt3V679hBBCCCHE+6ClnxBCCCGEEEIIiaMwpp8QQgghhBBCCImjUOgnhBBCCCGEEELiKIzpF5GwsDC5fPmyJE2aVOLFi+fpc0IIIYQQQgghJI5jMpnkwYMHEhwcLD4+MWePp9AvogT+TJkyxVgnE0IIIYQQQgghtrhw4YJkzJhRYgoK/SLKwq93dmBgoHgtT+5o80TJPd0SYocXL17IvXv3lMcIJmjvMAUFBYmvr2+M7Uf3WIGmEFrCmPJYwT5wPLhnsJ/oHp+t47AmpvqQEEfXYFSuu8iu51dxj0YG2oAJ5RaTJ0/u9nuK9zQhhBBv4F7IPTUP8g8SbwaVkGB81uXRmIJCP0oYvBx8QeD3aqHfm9tGzANeDKgxkMaEz5hwXblb6DfuR18GYcK4zN1gn6Ghoebjie7x2ToOW+vERB8S4ugajMp1F9n1/Cru0chA+549eyYBAQExck/xniaEEOINBErskpvixbAxgIn8CCGEEEIIIYSQOAqF/tjE2CLaRAghhBBCCCHEJnXn1lUT0aB7f2wiII2nW0AIIYQQQgghXk3KRCk93QSvgkJ/bKLDSk+3gBBCCCGExBGQhwN5PgiJa/xU7Sc1f/LkiUfbET9+fDV5uiw8hX5CCCGEEEJeM1BN5OzZs6pSCSEk5kDyXJTj8/f3F09BoT82cfOENk+Vy9MtIYQQQgghsdjCD4Ef5TvTpEmjKosQEpcIDQtV8/g+nhN3oVCDJ82VK1fkxIkTkj9/fo/daxT6YxPT62vzXsc93RJCCCGEEBJLgSACgQQCP6yQhMQ1bj65qeZJEyX1aDsSJ04sfn5+curUKQkJCZFEiRJ5pB0U+mMT+Rp5ugWEEEIIISSOQAs/iav4+3rOld4b7zMK/bGJ+iM93QJCCCGEEEII8WqSJvCshd/b8LzagRBCCCGEEEIIITEChf7YxIG/tYkQQgghhBA3ExYWppL8vaoJ+/MGUE5twYIFnm4GcSNPQ5+qiWjQvT82sfxLbV6omadbQgghhBBC4hAQwO/fv6+E8VeFr6+vBAYGvrKY5wEDBijhfu/evRbLkV09efLkr6QNsRFUesiWLZvs2bNHihYt6lZly/z586VJkybibh4+f6jmCeMndPu2YyMU+mMT1b/2dAsIIYQQQkgcBNn8IfBDAIcw9qr2h7mnSZcunaeb4BXo5yR+/NgvIgb4sSqFEbr3xyaKt9YmQgghhBBCYgAI/LDAx/QUFcXCsmXLpGLFipIsWTJJmTKlNGjQQJVCM3Lx4kV55513JEWKFKocYcmSJWXbtm0yffp0GThwoOzbt0/tGxOWWbv3ly9fXj7//HOLbd64cUOVXduwYYP6jNJrvXr1kgwZMqh9lClTRtatWxeplwGs5JMnT5ZMmTKpUm4tWrSQe/fuWXhbDBo0SDJmzCj+/v5qfRyzTrNmzaRLly7mz59++qlq+9GjR82lGNGeVatWmbc3bNgwZaVHqbgiRYrI33+Hhwqjzfj90qVLpUSJEmqfmzZtitB2/B4UK1ZMrV+1alXzdz///LPky5dPEiZMKHnz5pUff/zR/B3ag/amT59efZ8lSxbVHpA1a1Y1f/PNN9U29c+2OHDggFSvXl0dA877Rx99JA8fapZ88P777ytvgZEjR6p9YZ1e3XtJfFPsV164Cwr9hBBCCCGEEK/n0aNH0qNHD9m5c6esXr1aeSVAaNRzA0AQrFKlily6dEkWLlyoBPw+ffqo799++23p2bOnFChQQLnzY8Iya1q1aiUzZ8608ECYNWuWBAcHS6VKldRnCLJbtmxR6+3fv1+aN28uderUkRMnTjhs/8mTJ2X27NmyaNEiJczDXf7jjz82fz927FgZNWqUEl6x3dq1a0ujRo3M28WxGZUL69evl1SpUpmX7dixQ54/f64UFwAC9q+//iqTJk2SQ4cOyWeffSbvvfee+p2RL774QoYPHy5HjhyRwoULR2j39u3b1RzKBPTbvHnz1Oc//vhDvvnmGxkyZIj67dChQ+Xrr7+WGTNmqO/HjRunzgOO+dixY2p9XbhHW8G0adPUNvXPts45+gHhF1hnzpw5qh1G5QdYu3atUgBhjv1DoaMrdQjd+2MXK/pp81qDPd0SQgghhBBCXilNmza1+Dx16lRJnTq1HD58WAoWLCh//vmnsspDOISlH+TMmdO8fpIkSZTruiN3fljfYUGHxVsX8rFdeA/AIn3+/HklqGIORQCA1R9CPJZD8LXH06dPlRAODwEwfvx4qV+/vhL00SYI+/AyaNmypfr+u+++U0LsmDFjZOLEicrC3r17d3WMOA4cN4RsCP2dOnVS81KlSikvAngjoC0QkMuVK6e2lz17dnVc8DaAAkEH3gVvvPGG3XajjwEs6Ma+69+/v2r7W2+9ZfYIQJuw/bZt26o+ypUrl/LOQN/B0m+9TXhtODof6Hu93+DFACZMmCANGzZU/ZM2bVq1DEoBLIcXCTwOatetLctXLpcPP/zQ7rZfJ2jpj03sn61NhBBCCCGEvGbA4g3hG8IrEgDqVmMIlwAJ+uCCrgv8UQHCaK1atZRVGpw5c0ZZ9eEBoLuaI+49d+7cSomgT7Ce66EGxuUQxnUyZ85sFvgBhHF4IcAKjiSKly9flgoVKli0B59hRQdQbODYsK+NGzeqY0WIg265x1x3vYdXwePHj5Uwb2wPhGfrkAiEQLgKLPDYTvv27S22P3jwYPP24XaPc5InTx7p1q2brFixwuX94NgRlqAL/Hqf6P2mAw8OCPw6qdKmkmvXr7m8v7gKAx1iE61Yro8QQgghhLyewLoLa/FPP/2krOwQ/CAII3YcIObbHUDAh5AKSzwszYUKFVKTHkIA4XLXrl0WQiaA0AuM1QGgnHAXsJZXrlxZWfQRfw8BH+74sOofPHhQ/vvvP+V1oLcTLFmyxELRAPBbI0aB2ln07eNcIKeBEb1fihcvrpQmyBkAjwN4UdSsWdMir4C7QM4FI8ja70P7thkK/bGJ9BFjbAghhBBCCInr3Lp1S1l2IWTqbvfWSecgACOx3O3bt21a+xMkSOBUScLGjRurZHFw2YfQ36ZNG/N3sK5jG9evXze3wxpjSIEReCTAmq+HBWzdulXlJYAlHMoBLN+8ebOF6z0+ly5d2vwZ36EPILgjlh6/hyJgxIgRSvjXPQXy58+v1sE+jduLCug3YOw7uNWjvadPnzZ7QdgCx4XcCZiQiBC5D/TzA0E9svOBJIGIzYdnga6cQJ/o/WYPn3g+Ek9ivgpFbIFCPyGEEEIIIcSibFtM42qpPsRsI6Z8ypQpKkM7hFkkoDMC13/EsSOTO5LYYT0ky4NwCld6hAPA8gxLPDLkJ02aNILVG0C4xDYQLw/3cmxXB279EHKhCEA8O5QAiLFHYkEoHRCjbw9ksEesO2L34c4PbwJYv/WY9t69e6s4+Rw5cqjM/cgRgLbqoQYA1n0k5IMgjlh5fRks/Ijn1wVjHBuWYV14RGBdVAqAwAxBHO1wljRp0igvCihB0G84jqCgIFUNAceA/yHMQ+mAJIt37txRCRdHjx6tzgH6CEI6kvDhWBHHD3A+0G9QVOA84Bxbg75Gn6C9qICAvu7atau0bt3aHM9PIocx/bGJGY20iRBCCCGEkBgo1QcBEUJ/TE/Yjyul+yA0Ils+3Orh0g9hFtZtIxCEETcOIbVevXrKJR9Z6XV3cyQChHBarVo1Fbv/119/2d0fhE1k/4c1H7H4RiCMQ+hHNQBYm6EgQPJA6/VseQAg6R3ahrwBUBIYS9xBgIawjO2i7RCykf0eyfB0sBxCM5QCejgBhH70qbGUHvj222+V4gIKEFjMcexw99dL8DkLkgYiEz8S9EGBAk8I0KFDB+VZgf5Au+BRAKu8vn0oHr7//nuVMwAKibNnz8q///6rziWA0mTlypWqhCEUA7ZAUsLly5cr7wBsA94CNWrUUEn7HBESGiKhYaEuHWdcJp7JVTVbHASaNmiooP1yZ9yN2xn50oWlV3jSCuJd4IF79+5dcw1a/cWGh7N13Jc796Mvw7VsXOZu8IIODQ1V94k7js/WcdhaJyb6kBBH12BUrrvIrudXcY86cw/rdZzhWunudvCeJiR28OTJE5UUD8KkMQ4ez4hXKRpA4NcFwLgOrNQLFiywiPcnMcfNJzfVPFWiVF57v71KOZTu/bEJCvuEEEIIISSGeF0EcBL38QZh35vgnU0IIYQQQgghhMRRKPTHJkJDtIkQQgghhBASq9z76dr/6kCYCqPYw6HQH5sYU0ibCCGEEEIIIYTY5NbTW2oiGozpj02kL+rpFhBCCCGEEEKIVxPfh2KuEfZGbKLVbE+3gBBCCCGEEEK8mmT+yTzdBK+C7v2EEEIIIYQQQkgchUJ/bOLCDm0ihBBCCCGEEGKT5y+eq4l4gdC/YcMGadiwoQQHB0u8ePFkwYIFdtft1KmTWmfMmDEWy4cMGSLly5eXxIkTS7JkcdyNY1YrbSKEEEIIIYQQYpN7z+6piXiB0P/o0SMpUqSITJw40eF68+fPl61btyrlgDXPnj2T5s2bS+fOnSXOU7ytNhFCCCGEEEJiJe+//740adJEvJljx45JunTp5MGDBxIbSRQ/kZrcTdasWc1GaMih+Lxz507xdjwq9NetW1cGDx4sb775pt11Ll26JF27dpU//vhD/Pz8Inw/cOBA+eyzz6RQodeglF31r7SJEEIIIYSQ11BYhucvpgQJEkjOnDll0KBBEhoaal7nxYsX8sMPPyjZIGHChJI8eXIlc2zevDnC9iC0ff/998oICa/hVKlSSYUKFWTatGny/Pmrcw2vWrWqfPrpp+JN9O3bV8lgSZMmldhIgF+AmmKSBAkSSK9eveTzzz8Xb8erY/rDwsKkdevW0rt3bylQoIDbthsSEiL379+3mAghhBBCCCHeTZ06deTKlSty4sQJ6dmzpwwYMEBGjBihvjOZTNKyZUulCOjevbscOXJE1q1bJ5kyZVKCtTGUGAJ/7dq1Zfjw4fLRRx/Jf//9J9u3b5dPPvlExo8fL4cOHZLXlfPnz8vixYuVkiUu8uzZM7dtq1WrVrJp0yavv168Wuj/7rvvJH78+NKtWze3bnfYsGESFBRknvAgiBVs/0mbCCGEEEIIcROhL8Lkyr0nHpmwb1fw9/dXbudZsmRR4b01a9aUhQsXqu9mz54tf//9t/z666/SoUMHyZYtm7LiT5kyRRo1aqSWIbwYwEUb+cVWr16tBP2iRYtK9uzZ5d1335Vt27ZJrly5IuwbhsJEiRLJ0qVLI4QiwyL++PFj9fnAgQNSvXp1tW7KlCmVUuHhw4c2jweC9fr162Xs2LFmL4azZ88qj4X27durY8B28uTJo9axOG+hoUpOQl4z7AcW57Zt21qEDsCICtlH3w76A33kCPQj1suQIYN52fTp09V+oAxAW+AZ0axZM3XMM2bMUG7u8KpAe9B2o7EV1nBsKyAgQMqUKaMUMTq3bt2Sd955R32PbcJD46+//rJoD9qL5Xp/4pzr59GWlwSOv3Wb1vLk+RP1OWvWrPLtt99KmzZtJDAwUJ0PAGG9UqVKaruQB9F2fbvg+vXrKv8cvkf/wfPcGhwzvENmzpwp3kx88VJ27dqlLuzdu3eri9/d7io9evSwuIFjheC/QdNiSukPPd0SQgghhBASR7jxMETKDVvjkX1v6Vtd0gdFPfYaAhkER/Dnn39K7ty5laBmDbwC5s2bJytXrlRCIQQ4CI/FihWLsC5Cim2FFUNgbNCggdoPQgZ0sC1sE0IrhEZ4EJQrV0527NihBEcoG7p06aIEZ2sg7xw/flwKFiyoPBRA6tSplbCeMWNGmTNnjhJ04YkAYTV9+vTSokULs4EU+0Y4Qr58+dS24M1QrVo18/Yh8P/+++8yadIkpciAouO9995T+6hSpYrNPt24caOULFkywnII+OPGjVMCLmL933rrLRWmDWXAv//+K6dPn5amTZsqIfjtt99Wv8FxHz58WP0G+dmgIIG3BhQjaM/Tp0+lRIkSSmGB/l2yZIny9M6RI4eULl1aeXVAKYAwDOwL+0X74NXhiOem5/Io9JEk8tOurZEjR8o333wj/fv3V59PnTql2oFQ86lTp8qNGzdUWzGhP3WFzOXLl2Xt2rXqeoBSAOfTGrQTbfJmvFboR8ehUzNnzmxeBq0Rblho5qABiyrQEGKKddQf5ekWEEIIIYQQ4nEg9MFKv3z5chV7DiA8Q/i1hb4c6wCEB8BKHBV3bgilEIAh5MN4CEEVwiyAQgCCLLwNYNkGEyZMUIoICOlp06a12B68jhEbjm3Bg0HH19dX5S7TgaV5y5YtygqvC/0IQ4AxU8+Phv1A+DZa2YcOHSqrVq1SSggAbwZYuCdPnmxX6D937pxNoR95Dv73v/8pgRzA0v/bb7/JtWvXJEmSJJI/f36lcICQDKEfYQIQoDHXE7LD6r9s2TK1HG2DhR/LdHAucU5xnLrQD48GKBjg3QGcyeXmF89PkvqF5yOoXr26kiN1oIjBudS9BKCAgEIDfYJjRJvh0YGQj1KlSql1fvnlF5vXF44NfebNeK3Qj5sJ2jcj0Jphebt27eS1JF9ErSUhhBBCCCHRIXUSf2Vx99S+XQHu5RAwIYDCGg53fMT160RmAXZ1PWvq1aunrL4IKUD+gLlz5yoLtS63II8AXON1gR/A8o22IiO+tdDvCFQ4gxUaAuiTJ09ULDrCEMC9e/eUsA3B2KgogNUc+wInT55Uyok33njDYrvYji0PBx3sC0kQrYFiQhf4AY4FrvM4H8ZlujUc1nwYbeF9YQTKCHgvAHwP4R9CPhK4o234HvsC6MsaNWooQR+yYK1atZSyAW71jvD18RX/+OHXVkkrJca+fftk//79Fi77uCbQd2fOnFHKIYSZoz918ubNa7NEPLxN9NAOb8WjQj9iW3Ax6qCD9+7dKylSpFAWfv1i0MENBg0Y4kh0cBPcvn1bzXHR4PcA2TyNFyAhhBBCCCEkIvF9faLlYv8qgSUZllhYx2FhhWCmA+ESQrct9OW6AIr50aNHXd4/9guhExZ9CP2Yw6ptbIc7gDs8LOCjRo1SVnrkDEDCQuQbcBY9jwA8EYzx+cCR1zOqGNy5cyfCcuuQB4Rg21qmKx2wfygiELaNuRFdTsMxISwBntwQ7KEsgfVdT7aH3yEkA+ENK1asUN4NX331leoHeD/4+PhEUODYqrwQYFDC6G3r2LGjzdxxkEN1jxBngCyKcAlvxqOJ/FDTEFomXdOEOHv8j3gLZ8G6+A3iM3Dy9O3FhnqJLvNPF20ihBBCCCHkNQTCG4x7EMysBW0I4XDbX7RoUYTfQXiGQVG3esNDAG7ve/bsibAuhEZjQjdr4BYOF3VkbF+zZo36rAP3b1iRjb9HuUAIp0bDpbUiwZj8Tv9N+fLl5eOPP1ayDY4ZcejGsABY1ZE3QAfbQD40HbjbQ7iHcRS/N06O8plhf4jDjy7YDtoEy7/1/vVQBhxn48aNVZ4BWPURfmAtcEORAG8JhDvgfKG/9HAKCNsIATD2wcGDB+V52HO5/8x+hbbixYurY7RuFyZsH1Z9hBVAYaEDT427d+9G2Bb258hzQl53oR9xNNDMWE+2klwAxPFbZ2fEura2EZUYHa/nxAptIoQQQgghhEQQ+hHfjgz2iL+G7AAXblh04Y7/888/my2+kCkgSMJ1HG70ENSRiA5u5mXLllXKA3tUrlxZCa0Q9mFtRkZ6HSyDazzaAGEQ8e2IU0eIsj3XfrjIw3KN9t68eVNZyhFjDiMm4tshBH/99dcWAj7AdpGo759//lECKcoUwkKvJ0GHdwC8BT777DOVYR9KAygFYC3HZ3vAjR75A6wVEa4Cbwr0B7LmI4kivLoRI482w/sA4Dh1Sz68MXCuELagg36B+z/6AsoLbAdJ9/TYesTqY1uY4LmBig4QzF+YXsizF/ZL833++edqn0jcB09xnG/0Iz4DKGiQ6A/tQRsg/CMPAFz5beWiQ9iBN+PVJfuIFR1WaRMhhBBCCCHEAgi7ENq//PJL+eGHH5TghpJsSLKGMnHGUnawgEPY7NOnj0pqB0EfCduQzA0u38im72g/yCgPRYHRyg8Qiw5BHS7f2B5CAaBYQJI9e0Awhxs7LPOwXEO4hbCJ5HUIHYBSARUKYPW3FlzRDgjVCAGAyzwEdmM8PkrVQWEAQRuCMgRZCMhQVtgDlQngRQFPiOiChH1oH5Lo4XzgHEB5oSdr79evn7K6o90w2kKZYjxPyJeAigPIpQAlAtaH14ZePeGDDz5QChbsA0n44CmAEBB/H39J7m8/7r9w4cKqVCIUKrhGdG9zPeGg3nZ8xnZxLlA9IU2aNBbbgXIE+RVwnr2ZeKaoZrGIQyDrJlxkcMJwYRESVaARhXYRD25M+IwJST+sY5ncuR99Ga5l4zJ3A80zXJ1wn7jj+Gwdh611YqIPCXF0DUbluovsen4V96gz9zDiJGHpQv4cd7eD9zQhsQMkaoNlE1ZWW5ZLEjvBMx6CPbL7Q9iPDvB+gHcEFBjEPlDKICwBiqao3G+vSg712uz9hBBCCCGEEEJsAw8GJLeDJRoZ7+FNABd65CuILvA0gCL7wYMHKkyARARKdCQfRPiEt0OhPzYxqZI277TR0y0hhBBCCCGEeBAkB0R+M4QHwHkbIQlwybdVS95V4N6PLPmxldtPb6t5ioQpYmwfSPiHcIPYAIX+2ISDZBSEEEIIIYSQ1wdk4Ef2e2KD1z6A3RIK/bGJT5yvy0kIIYQQQgghryMpEsWchT82wuz9hBBCCCGEEEJIHIVCf2ziwVVtIoQQQgghhBBikxdhL9RENOjeH5uYXFmb9zru6ZYQQgghhBBCiFdyJ+SOmqdKlMrTTfEKKPTHJrJX9XQLCCGEEEIIIcSrSeCTwNNN8Coo9Mcm3pri6RYQQgghhBBCiFcT6B/o6SZ4FYzpJ4QQQgghhLwWxIsXTxYsWODpZsQ6qlatKp9++qmnm0GiCIX+2MTxFdpECCGEEEIIiRZnz55VSoC9e/fGiZ58//33pUmTJjGy7Xnz5sm3334ba/o25EWImogG3ftjEwu7aHMm8iOEEEIIIYS8IlKkiF117x88e6Dm/on8Pd0Ur4CW/thEhU+1iRBCCCGEkNeIKVOmSHBwsISFhVksb9y4sXzwwQfmz//73/8kR44ckiBBAsmTJ4/89ttvdreZLVs2NS9WrJiySsOFHezYsUPeeOMNSZUqlQQFBUmVKlVk9+7dFr89evSoVKxYURImTCj58+eXVatWRQgduHDhgrRo0UKSJUumhGa0FRZwe9y5c0datWolqVOnlkSJEkmuXLlk2rRpTm1vwIABMmPGDPnnn39UOzCtW7fObHGfOXOmlC9fXrW3YMGCsn79eot943Pp0qXF399f0qdPL1988YWEhobade/PmjWrDB06VPV90qRJJXPmzOocRda3r4rE8ROriWjQ0h+bKPexp1tACCGEEELiKHfnzZd78+c7XMc/X15J9+WX5s9PjxyRa0OHRbrtLL/9avH5XOs2EvTmm5LsrTedalvz5s2la9eusnbtWqlRo4Zadvv2bVm2bJn8+++/6vP8+fOle/fuMmbMGKlZs6YsXrxY2rVrJxkzZpRq1apF2Ob27duVoAuBvUCBAkpRAB48eCBt27aV8ePHi8lkklGjRkm9evXkxIkTSsB98eKFcqOHoLtt2za1fs+ePS22/fz5c6ldu7aUK1dONm7cKPHjx5fBgwdLnTp1ZP/+/eZ9Gfn666/l8OHDsnTpUqVwOHnypDx58sSp7fXq1UuOHDki9+/fNysKoBi4fPmy+r93796qX6CgGD16tDRs2FDOnDkjKVOmlEuXLqnjQ3jAr7/+qhQaH374oVIQQJlgD/QLXP6//PJL+fvvv6Vz585KQQJli72+fVUk9qPAb4RCPyGEEEIIIUSeX7okj3fscKknXtx/4PJvAH6TuHRpp9dPnjy51K1bV/7880+z0A9BE8KxLtCPHDlSCa4ff6wZynr06CFbt25Vy20J/bCoAwi+6dKlMy+vXr26xXqwYMO6Dmt4gwYNZOXKlXLq1CllSdd/N2TIEOUdoDNr1izllfDzzz8rSzeAMI7t4He1atWK0J7z588ry3jJkiXN1nRXtgfvgJCQEItj0enSpYs0bdrU7A0BZckvv/wiffr0kR9//FEyZcokEyZMUNvOmzevUhZ8/vnn8s0334iPj23ncCgK9L7Guj/88INSykDot9e3xDNQ6I9NrB+hzav09nRLCCGEEEJIHMMvQwZJXKpUpJZ+I76BSSP9jS3wG+zPFeD6Dgs0hFS4of/xxx/SsmVLs1AKS/dHH31k8ZsKFSrI2LFjXdrPtWvXpF+/fkqYvn79urLsP378WAnl4NixY0pINgqzsGob2bdvn7LUwzPAyNOnT5XCwBawlEMwRygBhHh4E8AlP6rbMwIPAR14CUCxgP4CmON7XZmg99vDhw/l4sWLyqPBFoULFzb/j9+iP9Bf3sCj54/UPMAvwNNN8Qoo9McmdvykzSn0E0IIIYQQNwNXe2fd7XUS5ssXwXXfGaLyG7ikw91+yZIlUqpUKeXmDuuyu4Fr/61bt5SyIEuWLErBAKH42bNnTm8DAnOJEiWUYsIa3QpuDTwZzp07p8IV4E0Aj4ZPPvlEeSpEZXsxjZ+fn8VnCP7WORc8xZNQLSyCQr8GE/nFJppN1SZCCCGEEEJeMxBj/tZbbynB96+//lJu5MWLFzd/ny9fPtm8ebPFb/AZcey20OPMYcm3/k23bt2U+zri0SH037x50/w99oukevAI0EHyPyNoF3IApEmTRnLmzGkxITmgPSDAQ+nw+++/qxh8PTmeM9vD8Vgfiw7CHHSQoG/Xrl2qv/R+27Jli1KoGPsAXgXIhxAV7PXtqyIwQaCaiAaF/thE1oraRAghhBBCyGsIXPxh6Z86dar63wiS1U2fPl3FrENARsI61JdHkjtbQIBGHDzi2yHA37t3Ty1H1nxk/YfbOxL1YT9YTwex+6gQAOEcSfQgICMcAOgu8vgN8g0gwz48EpA0D+ECUCbAZd4WiJ9H9n248R86dEglItQFc2e2hxwAaA/CD6CkQPI/nYkTJ6pEh0jSB+8BVArQqx4gLh9KDCRKxPdoQ//+/VVOBHvx/JFhr29fFQl8E6iJaFDoJ4QQQgghhMQKkGQPWekh2L777rsW3yEGHi75cIeHhX7y5Mkq2Z29cnGIbR83bpxaD+UAIVADJLiDUAzreuvWrZVgDSFWx9fXV5Xmg8s9wgw6dOggX331ldkbASROnFg2bNig4uHhnQDhvX379ioGPzAw0K51vG/fvipWvnLlymo/KLXn7PaQ7wBeCIjXh8eA0eth+PDhaipSpIhs2rRJFi5cqJQIIEOGDCqkABn38X2nTp3UtnVFRlSw17fEM8QzGf04XlNQ2gJuMdBA2bsJvYKZL7WZLSPG8hDvAC5Md+/eVQ9pTPiMCZlV8Tmm9qMvw7VsXOZuEKcFlzDcJ+44PlvHYWudmOhDQhxdg1G57iK7nl/FPerMPYyY1ICAADVodnc7eE8TEjtAGThYwmHRNlqwSdSBgF2xYkVlpYcXgLdw9uxZyZYtm+zZs0eKFi0qrwv3QjTPgiB/+6EU3nC/vSo5lIn8YhMXXS+HQgghhBBCCHEvcJVPkiSJEuQg6Hfv3l1lvPcmgf915nlYeGgDodAfu+i6y9MtIIQQQggh5LXnwYMHqjY9yvjBTb5mzZoyatSo175fvIUUCVN4ugleBS39sQl/y7qchBBCCCGEkFdPmzZt1OTtILnf6xjN7ROPqeuMsDcIIYQQQgghhJA4CoX+2MSYQtpECCGEEEJINHkdLcDk9eDWk1tq8gbCwsI83QS698cqAjN4ugWEEEIIISSWg3JqANU8UAqOkLiGN7n3P3r0yFyS0VMwpj828cEyT7eAEEIIIYTEAaEfpTuvXLkifn5+4uPjPQISIe4goSQ0l8vzpIUfAv/Vq1djpEyuK1DoJ4QQQggh5DUiXrx4kjFjRlU7/NSpU55uDiFxmhQpUkiGDJ712KbQH5u4flSbp8nr6ZYQQgghhJBYjL+/v+TPn19CQkI83RRC3M6F+xfUPFNgJo/2Llz6PWnh16HQH5v4tZE273Xc0y0hhBBCCCGxHLj1J0qUyNPNIMTtdFzUUc3XtljL3qXQH8so8KanW0AIIYQQQgghXk3trLU93QSvgpb+2ETd7zzdAkIIIYQQQgjxar4o/YWnm+BVeDRV54YNG6Rhw4YSHBysEoosWLDA7rqdOnVS64wZM8Zi+e3bt6VVq1YSGBgoyZIlk/bt28vDhw9fQesJIYQQQgghhBDvxqNCP0oYFClSRCZOnOhwvfnz58vWrVuVcsAaCPyHDh2SlStXyuLFi5Ui4aOPPpI4yb5Z2kQIIYQQQgghxCaLTi1SE/EC9/66deuqyRGXLl2Srl27yvLly6V+/foW3x05ckSWLVsmO3bskJIlS6pl48ePl3r16snIkSNtKgliNSu/1uZF3vZ0SwghhBBCCCHEKxm9a7SaN8zR0NNN8Qq8OqY/LCxMWrduLb1795YCBQpE+H7Lli3KpV8X+EHNmjVVJtJt27bJm2/aTnyH0iTG8iT379+XWEHNAZ5uASGEEEIIIYR4NZ8W/9TTTfAqvFro/+677yR+/PjSrVs3m99fvXpV0qRJY7EM66dIkUJ9Z49hw4bJwIEDJdZR9F1Pt4AQQgghhBBCvJrGORt7uglehUdj+h2xa9cuGTt2rEyfPl0l8HMnffv2lXv37pmnCxcuuHX7hBBCCCGEEEKIN+C1Qv/GjRvl+vXrkjlzZmW9x3Tu3Dnp2bOnZM2aVa2TLl06tY6R0NBQldEf39nD399fZfs3TrGC5V9pEyGEEEIIIYQQm4zYMUJNxMuFfsTy79+/X/bu3WuekJgP8f1I6gfKlSsnd+/eVV4BOmvWrFG5AMqUKSNxjgNztIkQQgghhBBCiE3+PfOvmogXxPQ/fPhQTp48af585swZJdwjJh8W/pQpU1qs7+fnpyz4efLkUZ/z5csnderUkQ8//FAmTZokz58/ly5dukjLli3jXuZ+8N48T7eAEEIIIYQQQryaSTUneboJXoVHhf6dO3dKtWrVzJ979Oih5m3btlWx/M7wxx9/KEG/Ro0aKmt/06ZNZdy4cRInSVfQ0y0ghBBCCCGEEK8mTwrNSEy8QOivWrWqmEwmp9c/e/ZshGXwCvjzzz/d3DJCCCGEEEIIIST247Ux/cQG0+prEyGEEEIIIYQQm7Rb1k5NxAss/cRF7pxhlxFCCCGEEEKIAy48YEl2IxT6YxM9Dnu6BYQQQgghhBDi1axqvsrTTfAq6N5PCCGEEEIIIYTEUSj0xyaePdYmQgghhBBCCCE2eRL6RE1Eg+79sYlxRbV5r+OebgkhhBBCCCGEeCX15tVT87Ut1nq6KV4Bhf7YRIYSnm4BIYQQQgghhHg1BVMV9HQTvAoK/bGJd/7ydAsIIYQQQgghxKsZX328p5vgVTCmnxBCCCGEEEIIiaNQ6I9NnNuiTYQQQgghhBBCbLL72m41EQ2698cm5rTV5kzkRwghhBBCCCE26bm+p5ozkZ8Ghf7YRMkPPN0CQgghhBBCCPFqWuRu4ekmeBUU+mMTVb/wdAsIIYQQQgghxKvpXLSzp5vgVTCmnxBCCCGEEEIIiaNQ6I9NbJ2kTYQQQgghhBBCbPLHkT/URDTo3h+b2DRam5ft5OmWEEIIIYQQQohX8vOBn9W8Vb5Wnm6KV0ChPzbRcKynW0AIIYQQQgghXk3/cv093QSvgkJ/bCJPXU+3gBBCCCGEEEK8mqqZqnq6CV4FY/oJIYQQQgghhJA4CoX+2MSCj7WJEEIIIYQQQohN+m3qpyaiQff+2MTJVZ5uASGEEEIIIYR4NZsvb/Z0E7wKCv2xiQ/XeroFhBBCCCGEEOLV/FX/L083waug0B+bCMrg6RYQQgghhBBCiFeTLiCdp5vgVTCmnxBCCCGEEEIIiaNQ6I9N/K+CNhFCCCGEEEIIsUnThU3VRDQo9BNCCCGEEEIIIXEUxvTHJjozCyUhhBBCCCGEOGJuo7nsIAO09BNCCCGEEEIIIXEUCv2xiXuXtIkQQgghhBBCiE2uPrqqJqJB9/7YxE/VtHmv455uCSGEEEIIIYR4Je8seUfN17ZY6+mmeAUU+mMTOWt6ugWEEEIIIYQQ4tVUCGbFMyMU+mMTTX70dAsIIYQQQgghxKsZXHGwp5vgVTCmnxBCCCGEEEIIiaNQ6I9NHFuqTYQQQgghhBBCbLLuwjo1EQ2698cmFnXX5nnqerolhBBCCCGEEOKVDNwyUM2rZqrq6aZ4BR619G/YsEEaNmwowcHBEi9ePFmwYIHF9wMGDJC8efNKQECAJE+eXGrWrCnbtm2zWGf37t3yxhtvSLJkySRlypTy0UcfycOHDyVOUrGHNhFCCCGEEEIIsUmHQh3URLxA6H/06JEUKVJEJk6caPP73Llzy4QJE+TAgQOyadMmyZo1q9SqVUtu3Lihvr98+bJSBOTMmVMpA5YtWyaHDh2S999/X+IkZTtpEyGEEEIIIYQQm7TK10pNxAvc++vWrasme7z77rsWn0ePHi2//PKL7N+/X2rUqCGLFy8WPz8/pTTw8dH0F5MmTZLChQvLyZMnlTKAEEIIIYQQQgh5XXFJ6D9y5IjMnDlTNm7cKOfOnZPHjx9L6tSppVixYlK7dm1p2rSp+Pv7x0hDnz17JlOmTJGgoCDlHQBCQkIkQYIEZoEfJEqUSM3hGWBP6MfvMOncv39fYgXrhmvzql94uiWEEEIIIYQQ4pX8b+//1Lxz0c6ebkrsce9H3Dzc6CHcQ5guU6aMfPrpp/Ltt9/Ke++9JyaTSb766isVm//dd99ZCNTRBdb8JEmSSMKECeWHH36QlStXSqpUqdR31atXl6tXr8qIESOUUuDOnTvyxReaQHzlyhW72xw2bJhSHuhTpkyZJFawc6o2EUIIIYQQQgixyezjs9VEXLD0w4Lfq1cv+fvvv1XCPHts2bJFxo4dK6NGjZIvv/xS3EG1atVk7969cvPmTfnpp5+kRYsWKn4/TZo0UqBAAZkxY4b06NFD+vbtK76+vtKtWzdJmzathfXfGqyL3xgt/bFC8G8+w9MtIIQQQgghhBCvZlSVUZ5uQuwT+o8fP65i5yOjXLlyanr+/Lm4C2Tuh5s+prJly0quXLlUXD8Edz3uH9O1a9fUuqgCgNj/7Nmz290mQhBiKgwhRslSztMtIIQQQgghhBCvpnja4p5uQuxz74fAjyz6d+/edWqjzigIokpYWJjN8AFY9xEGMGvWLBUKgDJ+hBBCCCGEEELI64zTJfv0mH1Y1desWeOWnT98+FC57mMCZ86cUf+fP39elfNDiMDWrVtV0sBdu3bJBx98IJcuXZLmzZubtwFlBHIOwBsBWfy7dOmiYvYdhSHEWv56R5sIIYQQQgghhNik65quaiIuZu9Hwrw5c+bItGnTlBU9c+bMSgh///33oxwPv3PnThWzr6PH2bdt21aV3jt69KiK2Uc8f8qUKaVUqVKqcgBi+XW2b98u/fv3VwqEvHnzyuTJk6V169YSJ7m0y9MtIIQQQgghhBCv5uDNg55uglcRz4TU+y5y+vRpmT59uvz6669y8eJFldm/ffv20qRJkxh17Y8pkMgPWfzv3bsngYGB4rU8e6zNEyT2dEuIHV68eKHCYJBUEhM+Y4LnCT7H1H70ZbiWjctiIrwmNDRU3SfuOD5bx2FrnZjoQ0IcXYNRue4iu55fxT3qzD2MajfIgZMiRQq3t4P3NCGEEG/gSegTNU8UXyvn/rrLoU679xtBkrxBgwYpd/ylS5cqKzws/hkyZHB/C0k4EPYp8BNCCCGEEEKIXSDse7vA/yqJktCvg0z58ePHV3M4DLgzaz8hhBBCCCGEEEI8IPRfuHBBWfph8Ud8/+XLl+Wnn36SK1euRLM5xCGj82sTIYQQQgghhBCb1JxTU03ExUR+iAGcN2+eTJ06VWXvT58+vUq4h2R+EP7JKyB5NnYzIYQQQgghhDggU9KoJZqX113oT5cunTx+/FgaNGggixYtktq1a4uPT7SiA4irtFvCPiOEEEIIIYQQB0yrM439ExWhv1+/fqoUXurUqe2ug7h+xPcTQgghhBBCCCHE8zhtqu/Ro4cS+EeMGGG3TM+7777rzrYRa64e1CZCCCGEEEIIITY5dvuYmoiLln4dCP2o7du+fXsLgb9ly5Zy8CAF0hjl97e0ea/jMbsfQgghhBBCCImldFrVSc3Xtljr6abETqF/yZIlUqtWLQkKCpJmzZpJaGiotGjRQo4ePSpr17JTY5RCzWN2+4QQQgghhBASy6mXrZ6nmxC7hf5SpUrJ3LlzpUmTJpIgQQL55Zdf5OTJk0rgT5s2bcy0kmjUHsKeIIQQQgghhBAH9C7Vm/1jIErp96tXry6//vqrNG3aVM6cOSPr16+nwE8IIYQQQgghhMRGS/9bb72MJbcCif2SJUsmH330kXnZvHnz3Nc6YsneP7V5USZMJIQQQgghhBBb/HPyHzVvnLMxO8hZoR/x+7aoXbs2O/FVsmqANqfQTwghhBBCCCE2GbN7jJpT6HdB6J82bZozq5GY5o1v2ceEEEIIIYQQ4oAeJXqwf6KTyI94kCJvs/sJIYQQQgghxAENczRk/7iayK9OnTqydevWSNd78OCBfPfddzJx4kRnNksIIYQQQgghhBBPW/qbN2+uMvUjtr9hw4ZSsmRJCQ4OloQJE8qdO3fk8OHDsmnTJvn333+lfv36MmLEiJhs8+vL0s+1ed3vPN0SQgghhBBCCPFKhm8fruZflP7C002JPUJ/+/bt5b333pM5c+bIrFmzZMqUKXLv3j31Xbx48SR//vwqqd+OHTskX758Md3m15dD87U5hX5CCCGEEEIIscnys8vVnEK/izH9/v7+SvDHBCD0P3nyRFKmTCl+fn7OboZEhzYL2X+EEEIIIYQQ4oCfa/3M/nFHIj+4+tsr5UdiiDR52bWEEEIIIYQQ4oAcyXKwf1xN5EcIIYQQQgghhJDYB4X+2MTUOtpECCGEEEIIIcQmbZe2VROJpns/8QD3L7HbCSGEEEIIIcQB1x5fY/8YoNAfm/j0gKdbQAghhBBCCCFezbKmyzzdhNjv3n/37l35+eefpW/fvnL79m21bPfu3XLpEi3RhBBCCCGEEEJIrLX079+/X2rWrKky9589e1Y+/PBDSZEihcybN0/Onz8vv/76a8y0lIiEPNB6wT8pe4MQQgghhBBCbPDo+SM1D/ALYP9ExdLfo0cPef/99+XEiROSMGFC8/J69erJhg0b2KkxyfgS2kQIIYQQQgghxCYN5jdQE4mipX/Hjh0yefLkCMszZMggV69edXVzxBUylmJ/EUIIIYQQQogDiqQuwv6JjtDv7+8v9+/fj7D8+PHjkjp1alc3R1yh5R/sL0IIIYQQQghxwJhqY9g/0XHvb9SokQwaNEieP3+uPseLF0/F8n/++efStGlTVzdHCCGEEEIIIYQQbxH6R40aJQ8fPpQ0adLIkydPpEqVKpIzZ05JmjSpDBkyJGZaSTTObtImQgghhBBCCCE22XF1h5pIFN37kbV/5cqVsmnTJpXJHwqA4sWLq4z+JIb5+wNt3us4u5oQQgghhBBCbNBnQx81X9tiLfsnKkK/TsWKFdVEXiGlPmR3E0IIIYQQQogDWuZpyf6JjtA/btw4m8sR248SfnD1r1y5svj6+rq6aRIZVXqzjwghhBBCCCHEAR2LdGT/REfo/+GHH+TGjRvy+PFjSZ48uVp2584dSZw4sSRJkkSuX78u2bNnl7Vr10qmTJlc3TwhhBBCCCGEEEI8lchv6NChUqpUKTlx4oTcunVLTSjXV6ZMGRk7dqzK5J8uXTr57LPPIt3Whg0bpGHDhhIcHKw8BRYsWGDx/YABAyRv3rwSEBCgFAzIG7Bt2zaLdbDvxo0bS6pUqSQwMFCFHEDhECfZ8qM2EUIIIYQQQgixyW+Hf1MTiaLQ369fP2Xtz5Ejh3kZXPpHjhwpffv2lYwZM8r3338vmzdvjnRbjx49kiJFisjEiRNtfp87d26ZMGGCHDhwQCUOzJo1q9SqVUt5Gug0aNBAQkNDZc2aNbJr1y61PSy7evWqxDk2j9EmQgghhBBCCImDmEwmufdYKw8fVaYenKomEkX3/itXrigh2xos0wVtWO4fPHgQ6bbq1q2rJnu8++67Fp9Hjx4tv/zyi6oaUKNGDbl586byOMCywoULq3WGDx8uP/74oxw8eFB5HMQpGk3wdAsIIXGY1UeuyZQNp2XImwUlZ5qknm4OIYQQQl5DPp21V/7Ze1lmdywnpbOliNI2BpYf6PZ2vVaW/mrVqknHjh1lz5495mX4v3PnzlK9enX1GZb5bNmyubWhz549kylTpqiSgbDmg5QpU0qePHnk119/VV4DUDxMnjxZ0qRJIyVKlLC7rZCQELl//77FFCvIXUubCCEkBmg/Y6dsO3Nb3p/GuraEEEII8QwQ+EH/hYeivI3KGSuriURR6IdVPUWKFEqo9vf3V1PJkiXVMnwHkNBv1KhR4g4WL16stofKAAgrWLlypYrfB8gDsGrVKqV0SJo0qVoH3gDLli0zJxm0xbBhw5TyQJ+YcJAQQsK5eOcJu4MQQgghHnfzJx5y74fLPATvo0ePqiR6ANZ2TEZvAHeBbe3du1e58v/000/SokULlcwP1nxcCJ988on6f+PGjZIoUSL5+eefVXLAHTt2SPr06W1uE7kHevToYf4MS3+sEPznfaTN35ri6ZYQQgghhBBCSIwRHZm/78a+aj6s0jD3Neh1Evp1kFUfU0yDzP1IFIipbNmykitXLuVRAMEdyfvgCYCSgcjcDxDPD6XEjBkz5IsvvrC5Td1DIdZxep2nW0AIIYQQQgghMY5Joi71b72y1a1teS2F/osXL8rChQtVeT7E2huBe31MEhYWpmLywePHj9Xcx8cySgGfsV6co+MGT7eAEEIIIQbuPHomyRL7qZBDQggh7iMsGpb+2Q1m81RER+hfvXq1NGrUSLJnz65c/AsWLChnz55VrvbFixd3aVsPHz6UkydPmj+fOXNGufIjPwCS9A0ZMkTtC276cO9Hab9Lly5J8+bN1frlypVTsftt27aVb775Rrn3IwQA26lfv77EOZLGsWoEhBBCSCxmw/Eb0mbqdmldNot826Sgp5tDCCFxiujE9KdOnNqtbXntEvnBrb5Xr14qQz8S582dO1cuXLggVapUMQvjzrJz504pVqyYmgDi7PE/BHhfX1+lVGjatKnkzp1bxenfunVLxe4XKFBArY+EfkjaB+UBKgcgoeCmTZvkn3/+MWf4J4QQQgiJCbrP1CoZ/bb1HDuYEELcDNP4edDSf+TIEfnrr7+0H8ePL0+ePFHZ9QcNGiSNGzdWpfucpWrVqg41OPPmzYt0GxD0ly9fLq8FE8to80+2ebolJJaA++u3ndckXdIEUitv1OqcEkIIsc2T5y/YNYQQ4oVSf5MFTdR8QZMF7mvP6yT0I7GeHscPt/tTp06ZLe9wwScxiG8Cdi9xie3nH8iPmy+p/6vnSi7xfRlzSggh7iIupg8ihBBvISwa7v0JKDdFT+hHBn240OfLl0/q1asnPXv2VK7+sMrjOxKDdNrI7iUucemelvQSPA8Lk/i+vuxB4vXcfvRMBi06JPULB8sb+dN6ujmE2Id6VOLFvAgzSWhYmPjH57ufvH7u/bMbMpFftIR+ZOdHDD0YOHCg+n/WrFmqlF5MZ+4nhER9PPr8hUkS+bEHifcDgX/B3stqOjs8DiZlJYSQVxDe12TiZrl6/6ms7VVVkvhHuUo3IbHS0k8scfkJgKz9Rlf/SZMmuboJElXuntfmyTKzD4lTGCtIQegnMcuF248lOFki8fWJ2+a/0BfwGnE5D6zTHL+mKZYJ8Xaie6evP35Dhiw5LLnTJpUBjQpIqiT+bmoZed259+S5HLh0T/3/74Er0qJkplfehrAwrcp6XH8nkpgjOjL/5YeX1Tw4SbD7GhSL8YmK0I8s+tbcvXvXQiFAYoCfa2oTIU7iY5D6N5y6KyuP3ZaQUAahxgQL912WSt+vlS5/7o4T12efv/fJMxvXypZTt6TQgBXyv3WnYmzfPjGnTyAkxhSrUaHt1O1KybV4/xXpPWefu5pFiMQzXJzRKXtmBNvZc/6OhIS+cEo5nP3LfyVPv6Xy/AXHHdHh2NUHsu7YdZnx31lZceiqvE5E59Jt9W8rNZEoWvrPnj0rL15EvNlDQkLk0iUtYRiJIXLVYtcSl0jiHx7H990azVMkY5C//N2O9aSNPHn2QrmQBTjh/rjvwl05f/uxNCxiqTn+esFBNV96MHa+kK0HZbN3XpQ86QKlfcVs5mW3HobIOz9tVf9/t+yodK6aw6lt7794V9IFJpQ0gQmdWj9eHAmUhqXtzK3HUiRDoMUAnMQd3Hmtrj12w23bIjHD9jO3ZeXhq9K9Zm4JSOAri/ZfkawpE0vhjMmivM2r957KncfPJF/6wGi3797j57LkwBWpXSCthXXdXTJ3tr7/qnnG5Ilk0+fVHa47auVxNQ8NM6n3ZsmsnqkgBEXFN/8ckkQJfOXLevlsrrP22HWZuOakauMHFbNKmqTOvateVftrj9lgsezkkLox6m3naU7fcI+3X+WMld2ynddO6F+4cKH5f5TICwoKMn+GEmD16tWSNWtW97eQhNN4AnvjFRFXXNJsNf+iIbmfkYNXHsrR64/lrcKpLTwE4jqwZpcZukqevQiT3V+/oT5/t+yY1C+UXirmShVh/cYTN6t5UCI/qZw7tcV2YjMjlh+LsOzcrUcWn8sMXe3ydg9euieNJmyW+D7x5MSQuk4Jv7H8tjPTesZeOXPriQxrnEcaFGRCwlfNlXtPZNG+y9K0eEZJ+Qrc5t/7eZtUyZ1aPqwc0evx8bNQefg01ELx9TAkVF43Tl5/ID9tOCMfVs4mOdMkldhGi8lb1PzB01CpXTCddPtrj/ocndwjZYdpz9Vln1aSvOmiJ/h3+Wu3bDxxU2btOC9T3y/llrjoaZvPyLzdl+SHt4ual12880QOXb4n207fltblsoifDQF0yf4r5v8T+nkukeD+i/fkt63n1P+tymSWLCkDIqzTbtoONd957o6ypK/pVVW8hR9eKk+MwGMzrgr9dx8/k+qj1rvl2h1YfqCbWvWaCf1Nmmi1DjFga9u2rcV3fn5+SuAfNWqU+1tIiBuAQLb80FUpmTW5sswMXHRIPq2ZW/KkS2rOcIt1oAn+79RNefenbZI9dYAs7V5JZb3FgC1xgphJggN3raNXH8jgJgUtlAybTtyU1UevybulM0vONEmiZCmEht0ec/Zel5uPnkvH8sHy9b9nZPWJO2r5yLUXpFae5JItZSLZeOqujG6SS5IlirsJgE5efyj3n2qD793n7sq8PRfVAOev7efNAzm4sl9/8FS+aZDfwuJTLHMyWXP0utQrlN6iXjeyz6cIiF0lNqdsOB1hma7IgEs/7g3r6+nGgxBJmjC+3QHdrnN35Jt/NA8I/HbvhbvKmhXZANDVax0eCJtO3pRa+dOpdr5qLxH/+D7i8/LeffzshSRNpLUBAj/45b8LFPpj+B7GwLhDpWxSLHNy8/KWU7bKuVuPZfWR6zKrY7kY2bfxUsU1iEkX+k/deCj/7L0sbctlkQrfrZGnz8OkeYmMkjd9oHy7+LDN7XWfuUfqFkwvdQqmk7jE+VuPlZD4+dz96nmLGPMDA2vH2P42nrih3q1FMiaTjlU0j6T3p22XrKkCZOibhaK9fViGkxue8bDGRtebB9dpVIX+DcdvyNGr95XAD/ZdvCcvDMJSVASnRyGh8vPGM/LDKk3orDk6XBAD9cdt0vZ94oZMb1c6wu8bFQmWCWtPqv8T+sW8gHrkyn01zvugYjYJTBietfjRs1CXFG2nb1oqu90NxpNQfJXKllzK54hoWLBm3BqtD408ff7CKc/E6DxTEbL4fvmsUR7L4DgT+fmq+wL3xy+bzki2VAFSI1/aSPdthHn83IfTV0zYy2K02bJlkx07dkiqVJFfqMTNHFmkzfM1jNNdC2EXrsbV8qZxm9awwvA18uiZZVgK3LDPDKsntx49k5KDV6llNfKmkdVHr6v/T994JP+dvCVbz9ySXzaekd/al5FyOVI6vV8IOV8tOi6Zk/lLr7rhnjHWMXb9Fx5S8zLZUkiTYhnU/4iZe++Xber/aZvPSptyWWRQY8cu+TcfPpNvlpyV2nlTSK28KdWD1p7Qf/DKIxm17oL6f8aOiO7oK45BAaApASb/d0k+r5FF4grWgzPrcRos08Z17z8JVa7sAFY8HQxm9AFN95l7Lbbxz95L0q5CuFu8MyD+EZZ0XI/bv6rhNvfC6AxGZ+64oI658x+28xSUGrJKkiX2k7U9q1oMgPXBVdP//Wex7M0f/1NW/NPD6rvV0o+QA8RFv1M6kwx7q7C8SktyzVHrpUz2lMqq9tf2C/L1P4fkm7o55c2i6c3rnbzx+JW16XUEwv3NhyHKrXlnv5rmZHgQ+MG2M7dt/u7njadlz/m7MvrtIlEuaWbrUu01Z58a3I5acUzwCB63+oT5uzm7LjrcHpQE/8TBqhWVR6y1+PzABS+HO4+eKeWiLcvmpbtPVC6ErtVzWbyfW/+yXc1XHbkufvF9JH1QQvnv1C01QXkbFcszBC2da/dDlOeGUWCvGYXyosZY+93n7igFZlS8UtpM1Y7X2tXf6L3oKiNXHFPjj8hYd+yGGmclS2z5DjAKi79vPS9zd1+U39uXkSKZkpmPHc9tKE2hjIkudcduNCuYRhu8EnwN7787j8L7xBGtf9kmfevmk/zBgRZK7tRJo+8xNHHtSZm4VsuJ81Hl7HZDDhwR07mZEE4AYxhC82wpdOwBQwEU4bgvm/y4WZoUDZbvmxVR9+HgJUfUOtu/rKH60d64xNrDVvO7jRqrz2leNDWy1IjyNuISLqvezpw5Q4HfUyzpqU2xDFcSuCzef1kJu+2m71CZ0N1B0UErIwj8Og3GbzIL/EAX+HUu33sik9efVsLzJy4maJu587L8e+iGTNp8UXL2Wy7tpoW/lGHxRGycHh+nazdhIQZfzdesozq/btFc0xwxePkp+e/cA+m//Jy0++uoavOJG5ql0ZoOszQh1hluP447Lqiw2JcYvEq9yGyx+/wdi8zxOD8lBq80f37/pQtgZAxcZNuK5wicYwj8AMI/LDfvTNkqHX/bab4XcI1sOx0xkao9YGnHMdQYtc5icIkBIJICwXshMuwJ/Dp3Hz+XhhM2yYCFh+TB0+cyd9dFaTFpixy4GK48MeLM2NOV8BIIBPo5g9BtDxzz0H+PKLdXnb93XTRbxqLCd0uPqmcLvD2mbjoj/f45pIYnA5eelBnbLIW7WuO3yZDlp2T2vptMpulmIPDr4Hned95+pXgzgoGoNRiEQlHw57bwa8Id4LpCuEwU5CwzEKLiOngm4bx8MH2HjFh+1OZYAd4Sxb5dKW9P0XKJ6Fy7/1SmbDilFPoQ5KH4G2TnuTt86VELxWzer5fJ7J0XHLZr88mbSnAxMv0/SwFYdxkHNwzXoLPgmdT5990W4w+8n9yVdO+NH8LjwKNSvAd94CwoCwjQZ+WGrZZK36+R8WtOWPQdQiL08LhVh6+pdxOEy6oj16l3h6vo14v1dbPyyDW7QmTf+fsjeDOgLdbgvdD5j13mz1D8Q8ltVOA5AgKzdXicDkIijB52UUnMB6NUTIL26wodV6gzdoMUGbRCOv2+SykAkBsIHLt637xO6aGr1X1r75xbX6rRuR0GbxusJuKCpX/cuHHiLN26dXN6XeIilXt7bZeduflIksPid+y6bDh+U7mqw/Xoy/kHVEzlwi4VJcDfV37fck7eKp5RaXUxqMEDBdpx1I9dsOeSfDor/MUM9z/dLU9/OLvbnenQ5fAHkS2Mwrcz7nGwbn61+IQUCg6UEavPREjSBEsBLAydfw9/mVhbjqe9X0oOX4nYrvl7Lio3clsWKbRt3YnwFwli8yuOc08W+fWn7kawFm84eVuWHr4pvWpklWQJPRer5yq6xR6WuBWfVdEGnQbrzWgbsXOOQiQcoZ9rnV3ncH7iSYks4e7HGPBO+++MfL/MMp4el5rRcrP80DXZ2Kea2b3yn08qmK0ljtAt7aduPFJJ5WCJgXW63LA1ajmsZ2NbFpWh/zqvBLIF4jsxqDMOivWEf1HBkdAPoT1BfB95s1hG1X8QCJxhxeFr5hCGopmSq+cPrgPQsGBqKZk5SBoWTmczNtUeC/Zq5YDAICt37R/WWN7/V+6HyJw92uDu3tMX8kmlV18+63UByh9rBVC+b5bJ353KmZOJGQUro9LAVaIj2Dvi28VHZFSLIvIqgQUSSrsZH5SWTCkSx/j+jEpvKM5+2nhGBjUqIC1Lh5clnvSySggUmNaWWOvSnlM3n5HetfM45Ure5+/9qoQdBO/JG05LwQyBUilXarPVvsOvO9X/Ro8LKBrs0XfeAXnH0G5nWH/ihiyzIfCNXX1ChR86izNKAryP3v1pq2RJmVi+qJNPbj4KkRypkzj8ja8LZVT0Jvy49qRcuRe5MlnvXx28o4o68U7T9mWSIgNXqDCRctlTqrKEczuXN38P5YIR49jlwm1LRQ7eAfaS7+qeQiirqVerwRihW41ckbax99/7VJjgqOZFpGmJjBbfWb9jPvptl+RNl1TlTIDh4crdp2ofeM/ZA8axj6vmkD518kbaFmwz5HmYS56qRjDuGNKkoArzyJ46id3wGJwXXRmBZMdGpRu8qoxcvvdU3e893sjt0KPG0TMWCn+MuR09qzoW7uj44F4znJKgfvjhB6c2hhuLQn8MUvpD8UaOX3sgtQwaZT2za89aecwWFJT/wksBSVIQnzSiWWEVL6Rb2Q4OrG0h8INhS4+qWHbE/yCRDAbVo1sUUYN9TwCLJiytaJMtUMKmyCDNa2DZEdvWWF1xAAWGPeDlYIvPZu1TiXF+alMywncL9sVsxvjNZ+5JxezhL+Ruf2tuWgcuP5DgwATSuXouqZbXu2NQdc01wGARL3u48iOfQkwAa9L63lWVGyisVf3/OaSSBa7tVVWWHrwSQdCPDJQD1Nly+pZNoR8vS1g9khriGXWevzT1fGa4zzA4+mC65eDL00Dw2H7W0h1bVzqhHz+fe0AtQ26AOmM0d05nuGHwaoB16SuDS+WigzfUtP7kHRnbvIB5OWKwITxWzp1GMqd0nxD0267rbhH69cE+KwM4R7NJW2T8O8WUlfcDQ/iNs54l958+l8IDVqj/539cXuUPMMZNuxO4QiNHgTsyujsD3rF6Mk+UHf2nS0V51cAy+MW8AxZCv/G5/cZohNKkkN618kYQ+HXg5bHppPPeUD9tPG1WBs/tXE4pB7eeumWhEEqROIHK2RFZpQa0defZ21IgQ5AyZDhi2cGr8v3L/VozZlVEoR/W4D+2nVcGFV3Iwf2Pd8rOs5YKEVvA+IJ3HbwidIXYv90qWbivR8fbRL8N0MbIsOXREWIl6DkC3jl6Hh68C8GgxVqYpA684xDLnzVlgBIOrT00WpfN4lS1nQ4zdijXdFeBwK8L/9ZCvy0DEs6NHp4AYACCIsNoJLDmx3WnIgj9GAPM33NJKuZMpa4TKPvf+lFT/sNwEBVlHsa9uqfN1tO35Yu6ec05E1B5YvKGU/J2qUwqVMoWk9bbLu+7cO8lm0J/xNCFiP2Fax9eIxfuPFZGEL16Bu7BnrP3SrZUSaR7zVzSMm9Ll49XXnehHy79xPs5fPm+srjjhscNMal1CZesVq6A7cMSmTlFYklsI3EWHqoQ+nV2WL2Uev9t6WI10kbmcNB+xk6V8Vt3l4bgG5nQD40iXtwdKmaTfXbcuKMKNJ665h9C/vX7IeaH6F47DzwjTSZudkpLbA+8fGAd2fFldRWbg/Nw/vYTmbLJve6p1vRaeEq2floiwvKLd5+qafv0XeZ+wSAJ1x2uxwzJErlVWHIFXFMIF1ncrZIagFm79MMFN6apMmJdhGXVRkZc5iqoHGANXnbY9vUHIbKrX80IXjHwwoFlCy9tT4NkmfYSGFlXEYBFT1cONigcHifvisAPV29ry++QfzXFlZE1x2+pAan+3Pxx0wX5YycyUB9S+T+MwjXybrgL3Mf7Lj9UyTODEsaXy/dC5K1pB6VU5qQy7s1cNoV6CEjv/3VEUgb42V2HRKTry2zrxrAO/L/y8DVlJYYyTc8JYE3flwonPT9FTMfdQwiA4jBZogSy89xtZYl2ZP2Lag6dy3efWIQkIQmcp8F9CIHCqFQ5cf2hmhAf7oz3jTPAuKDT9H9aZn4jCBdB9YfhTQupkChHlBy8Uu48fq6uIQgijoD7c2Qly2BVhZUZuSGQgR70nL1PZncqpxQVsD7DqwHKyciw5bGG52LutEmUS76tjPbOWOyNz/Rft0Qe/w9yfbU0wjJjsr3IgFeoNWdvPrarJLcG5XWTJfKLUHbXFlER+I2g22Fp/3TmXhXf3qNWHqfd1eGpZyyZ6wywxiMkFdfF0W/rqntIB0pzd3jwXL//1Cz0I+wVXjjI/QBvX1coEBwx15UtBZD1pQtjDcb5ujcBqgP92aGMlM+ZSlYfuWZ+BqRIkkDJKMZcTK870fKVppXhFbNmiDav/pW5//89cFW9FAsEB0q9cZaD4N+3nnM5mZizIAuno1hYWMVdwTpWzgjiqCIDfYHYWgh35mQhdpI3RZfSQ1ZJhZyplKYeruH6w8YZN09YJ7r8qQ06o0OpoWtka4/SMmfXVRm1xrkXbUwD61DlXKmlz1xLhU5MDozhZbJw72WlDUcyIJwHHT3JXsH+y5VmGhbkuIK1UAIXNwiB+iANeSyqWyXChDtrQTsv2VcNqmM4e10YnzOLDSWg7IHkVUGGwQfChKwTLTqi+PBN0qVKFulQLuNLgT9caVI9b1qzO7BuHXQHP229IlO3afta/XFRJfCDHecfSLmxWphOkeAkMrlFuCJ1y9n7cvrWUzVdf/hc0iZ9ddUijl19IBmSJ4rUmhmTQOkKopqAzwhyrOhKZvB5nbwqa7WfbzyL5HG4BqytyjFdqhOW2ZnbzytBvEu1nNKrdvg1EF1wLesJYx2BQTbyjWDwDCECYwsoEJ1V6Loaow4FZocZO5XAi3PgaeB1AeEhsqzuEPgBatI76gtrI4gtUHlgYOOC0tYqQR+8oNYcvWZ2N3dG4LeVEV0RT6T7rL3Kg/CHty29KF09Z/q4K6o8DHHe0o/kutYgUaN1DobIlH/OCP22sJW00Ih13+mWdni5wnPVlcR0GGs7Ah6zdQqkMysDIfAbr4vQl0nY9fAUKHpQIQJVQuDt1KJUJpseTY64ei/EXG7TGHajX//OEmjDeIGxjPU1Dc8InFvkAbDHuz9rYwp4vhiVOwlSrZBPquWU7iW6utS2uEqU3ti//vqrjBgxQk6c0BJa5M6dW3r37i2tW7d2d/uIgbBd05W21q/al8qqg5vd0WAWmnsIAUiW0b1GbhXPCiF16JsFXbIKIdmXdSZxR0K6jl6qK7pYKxDGrz4hH1XJbjHYg+cAhL95H4fHdcUUsKTCm0Ln++XHZEHOVBZJa14Ftx49lxnbImq8YxK4XS05ZFuZAoHMGaHMXeDFah1W8m3jAio2EG6xRhBTFpcwurzCLRf3OhQbRhAja82J6zETyuAO1h69Lj9vilg20FX+3n3RbB3BNYIXv6tMWH9Obj20dAlFGES9QunUgB1ZnN2JLvCDGj/afqbDE+Dw1UfyNDRM7jwOlfiG5FTd5h1Xy7tVyiQ1ctt3B3UHEMQgiMCLZ/MX1V3+PYTkh0+fS5IEUbdYYxt5+i1T/+/rX0vcDRQ6ulJnYZdw11Frt2RHiSPdBd75uuUdikxXhX5b728dxHXbA9b/tIEJzQlvweKuFVWpQVRDQFswyIbiYOvpW2rQjfJcu79+I0LZTFczjc/bfVFdZ8awJE+jl62LLhDinBGQkRiwqlXFAx13hWS9eGFSAj/4ZsEhs9AP13h4S75Khv17RI3tfm1fWtIHJbL4DvcdKiXoFWKSJIwouiAMBuGjr4IZ/52T9pWyqVA5uNG3LZ9VVd/BuwHX7bYz9sNLbj0KcWsekG5/7VHeo3CTR4k8a0IN948eGqcDA40toT8yRSYUhX3r5rXIuRUVUBb51PWH8nG1HKrfEKaC/Ay2ZID+TsgTUE5ae0H6Jd8hc47vpdAfVaF/9OjR8vXXX0uXLl2kQgXNfWnTpk3SqVMnuXnzpnz22WeubpI4SVdTL/UibrP3kno4O+N2pCeuwrr6QDVH6gDpUCm7SoKFmsLlc6S0cAXGwwvWtcIZg6TVz9tUrFGvWrmV18BHv+1UiVOccftyJuN8VBi18rj8uf28zO5YTmqMXq/c0w5e0hLfOWO1cDfoR7i0wyLzKjl964ncdLL8DHi7aBqZtTfqrmrQtlb7UUt85mkQI2ZLkEe5NIBBaFwGQj9ezNDu6265zig2nLF4IzkQNOMF+i+XVwU8NuzlsnAVCCX2aqC7wl+7Iiqw4FnlLqCAhZC0/7Lt2GRbfDDT9jk+d0d7tn/172mpkTs8DOfag2dy9vZTKZ05qV1Fr34dWQOFCcLFUHrO+NvpmzXLk9GqhusRgoKjsls/bz6vBrvLj9yQ49cfyZKOxSSZc3m7ImAM1UG5vpgErqNIbAcliycE0KhUsYGQhPaOX3NSJR5DiTrULrf2iCk9RCtnZYvyw9cot/aimYIsQlqM5Q+XHbyiYrh1bxxc0xjIW+/LUQI8W1iH/8UUqOn+qkAeCShRnLWIu/NZY4+fDVZklFCEF0fZYfaviZhEH1MiyazRCwxjXlyLAMLtpzVyKU9La6U2YtddJesXS6LU1rGrj0uiBD4qJAgTSirjPkOMfWT0mrPfXKXJXaCiQMtSmSKExuk5H1wBHiZ6GenIwmLeLK6VmI4O8FzZPi1yr1xn5B0oJ//8sIzFsicXWkvVgt6db+pVEs/kog9PtmzZZODAgdKmTRuL5TNmzJABAwbEyvj/+/fvS1BQkNy7d08CA19N0pyooD+g8qRNKss/q6zcc1DPNypgGxDiEB8HN2DUmLYWqNIG+qskZDqwnkXmakS8k1Yl0krXShmlxYyDcv6lgJAycXy5+zRU5rQtKENXnZMK2YJk7Ab3x7k7cuO+8/CpDFp4QNV671o1m80cFA+fPFPCR+ncwRI/fnw5ce2BRSkiT5AqSQK5aWUJftUEJPCVeR9XUEnp3AkEHLjxHrp8T+qP0yx8MQFq9aYJTKgGJsYs3q8TH1fIID9udq+3zsIOhSRNEs0iVnaMFjc8rEF2qZZT8wAICwuTZ8+eSUBAgBy7a5L2M3apwTQUPUbwDtATMBlrSRsTW+l5DuAqi0RhyO+yqU9VMYU8El9fX/Hx8ZHHz16oygVvTrGMYf6wXAb5okEhtZ4jMEBGKBXihZEH4puG+VXoVovJEeOvYyOnhtZTdebn2YhTtkVkYTFwPa45eoPKRm8st2X9O1SDQY4cVxjyZkElYBjHBda0q5BV+jcMT4bprecKiq6YDM1Afz98WQ4OYTDW2eqJfZAsGdZzJNtzVjAvkjHIY7ko4F5vqwqDpymbPYWqKBGZsn9dr6pmha0rihBc17jGvYnf25eJYPyrXSCtTG4dMQH26yiHuuxfd+XKFSlfPqILNZbhOxLzHLv2QGXodKWWta1tQOAH0JgizueHlcfVAByaPmD9Yo9LAn//hvmVq64OXJXSJLWdvCku0LmCppE1XjFzPygkKzoWleAgf5nQNLe8UzxtjOxbL4MHTTxqzMMdVGfo0qMyf/91mbb1kgxeetKmxarc6K3y7q8HpN30nSou32hpetX0q59Phr9VSJWgtMcfHSw1zTEFcli4W+AHlXNpeRF0197oYh12YKzVi+eYNyQNiy6OMiwXz2T/Be5ugR80+vlAhOzQq47Zdnvt8Osu5XoNCxHitBEnv+XULeUSbsy4DI+xAy/Pk7HmNZQ1hQcsVwI/gIBffPBqc/hJ/yXHpeLoLbL88I0ol8KEBwhKv8LjDCXZ8I6y5cbq7Vjn2EAVFgiG6M/RbxdVOQRcDe2xBucN5xGeZ5HV145Kkl9kr3ck8AMk9Bq7KjzUzRsFfhDTuRj0fDKoSkSB3zWQf8DVsCxPvke8UeAHSNrrjHefHr7jah4HbxP4AYyh1qDkMYmie3/OnDll9uzZ8uWXX1osnzVrluTKFfWs5CRyfvEboebtn/dW5cDcif5gQByZKxlbYxNV86SWjpVzqEyq0CAjXAHxbHBfRdmaN/KnVVlhkWxFzxT+qmLUER8Ld1nEhyHkQgeJVjDQjQ5f1sxijv/NlzbA7AqcEC69Dp4AIxvlUJrcTnNcKy1nDSxD+dMnlU6/awnJUFUBgiASZBlLK83bd1ValEgvBdJrCWJ+235Rvl8ZHuO98eQtNUWX4KCEqkasI76sl1dlyjaW0FFtr5Q9vD19qinXQ72UDfiuaSHlegjrXe5+S9UAHZp2JJNz1v0wXWBCueqiO6y7yJUmidmVG9mN3UGZbFpddFu4+znmKeAdgQG+TsH0SeTgFU2pOrhhHukx97AcveY4CZg76bPolAyrH36trj5xR4YYXP4T+oQJ7DpGd/V+Cw6qUmH2atbr169R6Ad66Swj3/x70qJs6SQb1UUiE/rhDj17x4UISdEceYWMbVk0wiD33TKZzaVjXxXwXPq7U3nl1o4QOWCtoo9vlaAOYWLOgMRcvj4RvSOgeNErE9jLBo8M7VCkbjh+Q2btcD0fAZQvzsa/I7FascxRjN+IA8RGxZSz1MyXVi7eeRxj5W5fhz70JnThXTcEugOU7b54x/nEiu4CCUeNJMo4/eV/MVtpJc4K/XDtf/vtt2XDhg3mmP7NmzfL6tWrlTKAxAywwBTyiXlL+6seHL1KIGgia2m5HCnNy+obSoChPA7KqZTNnlIW7b8ifWrnUVYwxGzplM6aIkINcXtgTPd2ifTy584rkjVlYjl7y35sJgRI1BtFhuDDV+7LttO35b2yWZQLYlSE/jFNckpIqElVdqieK9wK+VnVTJLIz0eqGZYZqZ8/pSw5fEuFA1TMnkz2XnLPS0AX+PU4QpRamdKmZAQFU8up0a9sEBkb+lSTnDZKBkEZUTxLcqlXKL1Ni1pPq3qyKH1jvc7bpTKbBaO937yhstCmTuovX9TJK8/DwlT5J52TQ+patOPot3UkoZ+vyr3x47qTqkQT6gsjE729+rfuJG+6pDLh3WLmz1DKlMyS3G5yJAhTnSrnkMp2kk2Zt+Pjo9yCv5rvnsSe0aF45mSyOwb6ErH5UCSiVGmZLEHStmwG+XiWllcgU/JEMqdDCdlx7q58POug09m2o8Om0/ek0viI99LBK4+kwywtL8COnqUjXL/2BH4w/b8zKkGbM7HGRoHfHskSOR5+oNqEq9QvlD6C0N+0eAZVIgux5q+CRV0qSqGMQWY3ZR3o0oxKCWulGuLhnQGJuWwVTXAk8IPqo9ZLoyLBKgHwqwBJwuAZ9bqy+1zMP7M9xbtlMqkM7s4qgaJK/m9eXV6Z1x1UZHFnhaNNn1ePcs4Ed+KT6JJXVACJdUL/wYMHpWDBgtK0aVPZtm2b/PDDD7JgwQL1Xb58+WT79u1SrFj4gJG4F2QurRgy9rXo1uypAtTg05YFKaqgrB4EfmdA2Te99BtcuSGw43PV3KmVFTSyB1liPx/pXCmzvFsqo/jGM8n7pdNL9uDUkrOf/ReYj088c51c1C61Vb80RUCCSBPALGmfX2UvRey7LVAD/PMaWez+/utaWaXfG1livOY3MgO7mtzJXRhLcBnp1yC/xWdriyaUMNYYu2nSe8Utvkua0E/0pNl6CbnRLYpIrzn7ZGCjAqodS7tXUrHTiKeGwA+gJDDGxAIMrtytkEOctp7oEwm7RrUoEmGdX9qWkiKDVtj8PcozOlOyK8DfV94plVmSJ04gH/8RrvxxFYTjpAtMJE2KBavkaroiZsmBK05ZnOA1g3hwW/fvp1Uzy5h1UevfFiUzqmvl2yYFpX+DvComD3HqI97MKxmThWehLpUlmWzpUVaKfaeVb3rVtP79sJy4GW55GbA08qRTRhDHH92a1UbGb7ggmVInkxYvFWWwdC/Ye0l5O0UV3FPIMI97TL8mcF8hES1ygdhTYHWvkUvGrna++kqFnCllsx2vI+vs0VDkQskJzzJ4ASHDNBQ/RTMli7CeMxizcbvqJfCqBH57z1AjsT1HUGSKfE8kFbYFErzNjIJXR2QYjSeOqJYntax1EGoCxVB0y/2R6BMToYLu8Jhytfy3NY9Ofi5relZxW5teG6G/cOHCUqpUKenQoYO0bNlSfv/995htGbEAJUo+q1Mo0trQiEtHSTlvBQMdvSayPdb0qmr+P7qaQlgvIVAZ67e7Qsok/vJVfUthEIIbrJb2LDPDG+VScdG+vj7y4sULSRmQQAnRSJbyyZ+7lWtcrrRJpMufzlm1J75bXJVHGtGssHwwfYfd84vEblA4RFdgj2mBX6fMUPdkCX6ndCaXS2cVyhBkszSMNX3q5JHvl2nhDXq5IOsYV+OnyHireEapUzCdJE4Q31xmCK7hkYHs26iacfDyPXMdXlfuOdTDhUuvkU9r5lLKtZJZUiirvS2grEDYi+7tgvYeuaJVyqj4MvYfSgpHJewQIgKlVsms0Ssl92Or8Kz0EPZRS7hL9ZzStUYup54V+15mfEdZx1k7L0if2nmlzcsa2E0Kp5GmRdNLpTGuDdStk6MZ7506+S1juK2/dwUk2dx8Jnoxq0aBH8Cjx9P0mXtAauZPp1z5lx68qlz58Xx0ICvaBYnrtHmQfF43r7SbplWDSOrvp57jczqVU8pGKAF2n7ujanRDOYCwLxdDWaVlqcx2hf40gZa5YaDYu3LvibmutfX7RKdT1RwqXKhKntTKLdY6E7fOisNXpXnJTOYqBsi9EFmcvaewJ/R/WCmb6gdUvNGfJ7GJ7KkDpEGh9OZQQHdSt2A6dS+4iwaFg90u9COflHXeEFuGFn3cZe/Z3LFK9mjlpooJZn5UVnrO3mdRnUTPwfEhkzE6xdA3C7nlXERX4FeY4kv2VK9vmFGUhf7169fLtGnTpGfPnqosX7NmzaR9+/ZSqVIlZzdBogFq0sMyZy30w50RQoQeH1i7QDo5fPm++Mf3kZM33Bef4w6yp0oiedJpA591x67bFJor5LAUzv9nZT11lWp50pgtqO4Cghsme8dQKnOQJE4YXw3wkRgFE7JYIzvqkm7h9wvahfjKgJcCoD0QgqCHIfzXt7o8DzXJuuOWFrfKOVNoImfYC7Xf6AjuqszLs2fy5Mmrj8eKChBoneWtYlpCw7mdyyuBF1Z2R9avj6vmlCZFM0jKl9nQrUnoF+41EBiJu7KOLvC7Aq4VCCnO1IeHVhux2rrmHkL7m8UySOXv11rEUaMdo1sUjXR7I5sXkTk7L0iNfGlVkjfdpVO/wlA6s9rIdXZ/Dw8VkDqJf5Sz/UJgM6IL+q6gn6vW5bKqSa/x/jw0VOI9exxpFvlXwdg3c0n3+ZrFOUkCX3n40oLbqXywXaG/Xr4U8u8RzyW3jC6fz91vEUK16kjUki4Nf6uw+X8oyJCfIn2yRJIpheZtgWci3o8A1SnAgk8qmEtGumLpT2qjTriO9fsG5XB1gd8RuDeQ0M+osG4/I2LG9y/mHVDvdleVf57gm5clVK3z1/SqncesEPEGF2BXOX3jkbSvmF2FCkFp5C5LNXLJfFgpu1urmUA56+48MQl8fSwS8trCaGhB6BzC+opkSmaRo6NxkQzyjRP116NbWQdhksjRNG935IlTUaoaZd+qjAh/p+3qV9P8HnMnCOscsuSI1yYCjCq6EeHXD0qrEtvGc54qib8ae/3dqZw0m+Q4ySeUQtF9zsEjh4TjdPpWCPdTp05VGfrHjx+vSvNVqVJFcufOLd99951cvRq3LlpvxHd0Xtnm/7H5M+JUmhTLoOIskYkXE7SmsHTkSpvUvMwTE+IV4aKO/4tlSqbi5GHd1imTLaXkSJ1EDb5gdc2cPLGy8FgLcFgvOu3QE9jFBMUyJ4+wv/zpAyXwpcBvnGyBgSn6oFRW+4nObMVH43zjQWbcL5RCmLvDSo9t+Pv7O9xWAi+KkcqSIkB5X9ijxxu5leXw8zp5zS7sGAQEJ0uk3L1x3Y0xDLatwXroX1ug5Bzq2sPbAOczpkHpsshIH5RIgpOFZ95H3DaO4fjgulHaJ9yVkcAQCS8bFkmvBlUoj4TybADLrbet133/ql4+czgFrqdlnzqnJG5WIqPFZ1fuEXv4+vjYPDaEHej0qhme/M5ZBZKr1M5t3+qQxD/8OiscHCCLOhSS31rlk1ypbQ9cSmdOqkJyYjNGgT+61lej4L3is8pq0OnMMzF32siFcp2tfWvYdMWH8Lewi6ZEcAf2lIO4n2NK4IdgFNOu5pu/qG73eeoK8IDTmdK6hPIeeJW5QeAF9XuHMhbJXV0F4xOMGXRKZk2hrlcIRvaA5yDyxbxlp0Y6lFzwCsS09qXXpPW6NfOlcamN1qRIkkAyJg+/B1Dys3HRYIs2GIHnDZTDsz4qK6eH1pNKuVKp+yVf+qTKYys6WO8Lng3wwELImk7hDEFy9MoDp8dY1pVr4CmE8+IoXCUqBCb0U31njbEvo1pC0Nl3a0xSOXdqmd/Zstrbzn411fnBtR5ZKFfnKjlc8vKyZm7nciKZB0n12dVdaHXcxuWaLajt265dO2X5P378uDRv3lwmTpwomTNnlkaNGsVMK4lG6jxyIiyDxcPJOJ5BwigjBYODVAbdtHZK0fmdOSGJNkbfxTr33YuSYuRAFb+KuHdY18tkT6kGRhCo0gUlUgNrKCRujJ8gYSEhSnDFQAsDG7w8CmTQFAQXu3WXE5Uqy5G8+eTF/ftKu5ozdRKJ9/SJpO7TWdJ81l5NKQf1Ft/rWmb9+OdOS+rP2kv6nh9Kup4dJH3HlpK+dUOlTLCO38b+rw4dGuEYzn/0kdz+/Y8Iy083biL3V9iOaYbAgOOD4iJ9YEIpGBwo0uMTOVMhvJzb84sX5eK7reR0g4Zyc9Jk8/KQU6fk9qfdVB+gLyIj7NEj1Sc6zuYniA6awsL2d+u7Oy5L91v70iprfUyDlzAs2fC8sAWy6eOlenBgbelcNUcEAQCDq5/bllTKs6jSp05eGfZW4VcSFuHMAAkWbaO1UXfDhIt9dEGeAiTomfdxBYvjhZAPqwXuCQzsoQTAi/3DypYDYuNA0RGwcupAyeAMSKTnaGALBURktCwRLCUzB0mrUsF2a5CfGFJXDg+qbTMHgjN8WSOjrOpUyO4Au1e1TJInTWLpXT2zpE6SwCzwd6scfo0HByaQQXWyyZB62dV5QB6O15kaedNEEJLdfT9igLr9qxqSLiihUvZZM71daSmc0X1upNbZ/V8F498pZhYQ8Vx1N6UdVPJwFaPAUDVPGhUuAAUswpaQvwOUypo8Riy0AxpZ5lyJKvDIhKIISnw88yCcWiuwrNn19RuSLHECZUixBs/fjX2qq/APTFDIWgOvL7yvdOAR4+x12A3hVNVzqvEHxi24H7b0ra4U62Nbhuf0CrPKVYqxHc493kt4D/3Wvoy6X3CPYpzqDLoi2ciAhvnV8RrRwwUQJqHzcbUckd5PUOTgHYL92CtnieN0J/AONHoLgnkfl5e2TpbvtIejdxPC8YznM6bB+dYTBOseVjq64cAeuM4PDayt8rRAWWQLeGWMaGb7eEtkSSE5k+eQ7MmirpiLa7juZ2pVvg+l+7JkySJ9+/aVJUtin5tWrKLtQnnPhiscEmpBGDBarAAGJ5hehIVJmofP1DrnDIln/M6clITbNsmTSjUibNPZLPXIWp2pbHHJXC483tYRNydOlBRt24j421ZEJG/5tqTr/42cMAjOwJTAX24OHCXxkyRRngM3pk2XwD8mydU+g+VJluyS/M/ZZuvL1UHfqgxrrtQZT9a0mdyaPFlSvNfKvOzJgYMSeuOGJK1WzeFv8YKA0uLWtOkSlimTPD2sZe0G92bOlKCWLSV5k8ZypkFDSf7ee+ITkFiuDR0m6QYOkOiQJ02AnL75WPKmck89dVvYCtvDq9ORogKDMZS7w4TBeEzWKIbVTX+JITP2wEWHzckO8ULRs+lHxaXeG4Fnwrs/2Y47/75ZYVUmBwMpY7ZaR1ajqGAvXAbVDOAGaS9Rog4UZbZcuN8rm1l+36ol08MxTHu/lPxv3SkZ2Ni5ATYS6TUvmVHaTt2urG/I5YFSibg/kUwqsnbpg/BprbUBxB87tLCPCjlSyrnbj1WyNHiL6N41UQXHlsiOpTNjkL8S+JsViWiJe7d4WsmRMpFcuR+iqm8gKadOgwKp1FR2zC553fi5TUmplDvqyf9sgdwVHStnV4Ny1J3HYNVo0YUrPiyV6xwkKIsunoh1xrWJAfRnNXOrMBx3eWGAwU0KqlApW6ESD2wk7f2jQxmVA8deXC8s7bu/fkMJc7pACAUseBYapq4JVB/B/4cu35csKROr3BET17qWwNIW7lLuYHyG59KanlUtFLNIbqcnKzUCjwad5iUyKhd7JAB+5yetbKwzno0/vF3Uoh47EvI5KtWG/BXT/zurFAqobmQkjZ6p1gprQdYRH1TMJvP2RO52f+zbOhHCHmyNQ6CYBTj/yHGFKITyOVLJon1XVEUce0CRrWO06CMcxZh80l6uDVdBGAHuN1SNgjv80+cvZFTzImrZTsPYW6+gg/cbPGiRGBdKl/LD1zgclyME49mLiJViEOqhk8qOQdCa5In9VGgu7l+EGMJl35F13xp4XyC3kPWYHLnKIgPhUfBeBvAw3Gc4h/AeiUyR+HOtnyPdx+tElEfCKNkHd/+5c+eqeOUWLVqoGH/y6sELL0V8k1zu2UNCjp+QePHjS/yUKSXz1F/U9w8XLZLHf/wpvs+fS6p4fnK3QzcJS55Sks+aLmEPHyor+fPc+eVu556S4c2qcr/Ze3Lz0C7J/OiRJOrQUY4V0h6G/nu2S+DvP0m8Fy8kLCCpPPmkp5SpVlIeb98h14YNk+wL5suzi5fkzJtvSorWreXhunXy4uFDSffVl5KkShW50l8Tcs+1ek/E11cy//KzaqeRgPKWrkBAvZ58fMSUKLFyC8PjOCTsmTz1i6+yIT8LfSEJXg6i4UVwb/FiyTJDr81pn5CTJ+XSZ59Jmt69JWn1anJ14EB5euyYJMyjvdjuzpsrQY0bSzy/yGPGQ06ckAerV0n6IUPkwXJDlv74fhL29ImYQkPFZAqTeD7x5O7MmRJQoYIkyOjYzerOzFlya9pU8UkcIEnfqGnx3dF8+SV5x46SadMmCStVSkLbvS/XB30rz86dU5J64DstJbBZM61thw7Jre++l7AnTyReggSSslcvSVisqDy/dFkuv/22JHnrTXmyZasIkg726S2JypZ12K4E8SMOLE4Ori0nbjyWubsuykdVwgfHZZ3M8BtVjFrrxkUzqJJU+sCgiButbt6CLcuNTouXyb2Mlu39l+5ZLMdAAwMfxMrFBM4I1sObFpJqI29FGOgblRNQWlTLm0ZNrg7GIQjoVl69/GJ0gCIA3g3upmfVTDJq3QWplD1IulbSKgBgQOeIMlli3sMHtC2XReoXDhaczqb/ixh3Ce+ZP7aei1ATGWPlSEJ93U7NGLBII9Zcp3pe29uHpTIm49FjMjTNEbgOocAD/RvmVwJEjjRJpLkh/jYqMeK2qp+Avz4sK6NWHJMu1XPJ0gNX5NGzFyq2HV5FkSXysmfFx5gIHofWgoizVmVnwwqiA6z7enJSay8sPMf2fP2G+r/YtyvNy2sZ3LbxjGtp5U1nz/08g5UXKH4Li/K1e09Vnpdft5yLEOaxeP8V5RWAUscIQajwMnGrI1qVyawUK1AsOAuESbzXQsPC5MJt+3mE0GZjUlk9xNIa/dpFCAnK8yIcBorqNuWyyPw9l5QQb52kz9mQF2xn/4BaUniAbe9PZ5NqI0TDmKfGOvEdrn2dEc2LqGvF2nMJ3nQdf9sZoTICkg9r3hSl5e0pW81Ce6cqOdR2UwT4WYQXRAbyMbxfIauFlx4Sjc7fe0kp1Iy5hLafuS11C9p+59ry8oPy1JY3xZxdF+Q7gzeKzvCmhaXu2I3qf4RvuNNz6HXBJaH/8uXLMn36dDWdPHlSypcvL+PGjVMCP9z+SQxzZb/kj3dWDpvCXX/gwg4ebtwoYfcfSI4li9XnF3e1xBmPd++We0uWSJbff1MC6Kb5qyTFD4Pl+rjpkv7T7nJnxUo51b2/5X6gfZw/T55duCBnmjUX3+8niSlBQkkxerCYfvhRcpQpKjcW/CPPRg2QeNW1/RkJe/BA/PPkkdTduqp2XRsyVAn96QcOkLuzZkmWP34X38CoDV4vtPtACdjxUySXTD9rGjxd4AcPVqxUwnTCfI5deR9t2y5XBw2S4O+/k0QFNEtiUKNGcnfuXEn35ZdKeXB/yb+S9a8/I22T6flzufL1N5J+yGClzDCSrNW7cq1fP3kwd66kbPeBvHjwUO4vX6EUHo54evy43JgwQbLNmyt+adLI9dE/RFzJ10cyzfxLvQyu9OwlflmzSuqRI+TF7dty+d1WkiB3bvHPl0+u9ewlqb75WhKXLy9P9+yR6716ScZFC9UmoPRJkC2bpOzRQ57u3y/Xun8qmRYvEh8b93PGZP5y8W6I9K6qWWsaFkojiw5cV1p9tAHWMeuyd4ndnEQxMtAOZA1GtuK+9TSrT1wCA3BbNLERA2jtWg8QyrDt9G2V/NNTQLif9VE5qTdOe3nrwPgEpR6SZNkL13AGd7t1OxN+ExWaFUktxTImlSzJ/aPlOWDkw7LpZcvZ+zK6SU65cDdEDcq6zjthkcDRGQY2LujwewzMGhbWspfXK5hO+s4/ILXzp5N/9l1S5ejssbhzKaUYqPejllnfGRAugpwOKA+59/xd+WHVcXn8MsHhq4zjjmpiv6ji7vjhyLDlzo8yg7aAS/qf28/LmFXhyQ//16q4Kp8JZeuQf49EEETsASvetHZaBZMSWaJX4SMy8Nz7ukF++XZxuDeePeA1BeHG2sKoJ9WNrndKZMoqvVoMhMz3p26XirkiWlB1auVPqypT2As7gOL34KX75vEiKP5SYN517raFd0W8l9Z/eErB9R+K3BalLBXKjrw5vqqfzyXPOjz7ln9aWYUS5vpqqcN14emA5wuSycJqbJ2LAx5d9rzSoCCAYIrQnIL9lzvMCwB05YD1sUNQPjKojtQcvV6FYWw8cdNmW7d/VdNCKYhre9fLkqEQVh3ltYAipEu1nMqLxZ6iH4qtqe+Xkm8XH1GJhs/deqTi5HUlP0JsBzUuoN6HCHXQleorDEkDcY1HhvWYTlfc41rL980y8zLkDbJWQkUGQpStKycgbMVWngOAMebv7cuodzLCMZzh6G0t+XneFHFvPBgVnL4z69atK6tWrZJUqVJJmzZt5IMPPpA8Ly2i5BXxRzOZnSRUCj4Yb16ku8skzJtXQk6flisDB0pAqVISUFmrS/lg9WoJOXpMzrZ4W30OevpcfB7eFwnRNJB4qKgs8qFh8kJ3+arXWM0SZMokiUuWlASH9ospSVIJy5ZdClXSNNOZW7wlx0YMl9BrEd3/4vn7S9JampY6UdGiSnkQPcIHrFmmTxNTWJjcnDRJTen7WyosILQHNWvqcGuPt26TRxs3KcHbLzhcWErWrKmca91G0vbqpZQH/tmzi3+OyBOJ3Jg4UZK+8YZaN+TiRYvv4qdOLcGTJomfn596+F7s/qmk/byPPN62Te78NVNZ3tP0+Ez8MmSI0MYklSopgR8kf6el3JoyxWKdwCZvGtbfKplmzVT/+6ZIIQHVq8uTbdvEJ5Hm7g2BHyQsVkx8U6aQZ8eOiW+atCLx40uSl7k4EhYurNobcvSoJCoRMVyjf62skiJxfEmdWHtQf1k7pwoxqJjNvvUEGmfEZKE8HrS6DcZvkpgGWYOjWqLR28GAA1p/WBBQW3zY0qMqiSAGss4Ad0xUAfA0tiodILM64nEhn75qgccWbUoHy7LDN+Xzl5nG3Q3uy5ypIh90uUL7ssFqAgXSaX28+uOiUmWC/fKgZ4bVk5DQMMn7dfgAzhF6XCuSxSIGXBcYIRz4+/lEsBoayZIikdqXKwx7q5BZkQPhH+67qJqCATTcdt0FkkFBMHIllh0hAAv2XpK/O0X0UPO0ez8Syt5/GqoEuVY/2w4JQkx0/uAg+WfvpUjjlXOkDpBTNx6p/yE4fVozt3JN7vbXHrPwXrdQeuVybi30B7ghvAo5Q+49ea7eIY4SrzoC1xFctK2Ffli93/rxP4tlEETxnL37+JmqPDRixVG7VkyjIJYlRWKH7vKueqfgmW90PbfF/94roTwvjK7o1oI17iN7cc8493Dfh+ekUcByFTXWiMK5thWvb2/7EPjseRJE5mmG69VWKKutELLVPavI/SfPbebvQBuQkBJhEs5WWoBAqys1nAkP0StcRNYfCPmzR5uXVWqMIP8Fzi08EaCIgMLDnoeFvQR5+nnAvfTLpjNmjzhX+aBiVpm6Wfs9cKZ0ql4qODLg1Qg6r+qs5mtbrHW5fXERp+9OCC1///23NGjQwCtKG72WFG4hiXFT2Lh2IaDnWLxIHm3bJo/+2yLXRo6U7PPnK3k5qEkTJViCRyGhql51brjaqATA8VTWcTy81r2s4210mQbBQYnkZjwfFVvjDBBk9UFaPGjyXtiuZ+8sWq4CbbChbzN58+ZyqnYdC6H/2cWL8mTfPsk4bqzD7SXIkllCTp9R6xqFfv+cOSVB5szyYO065doPJYAzPN6xU55fuSx3/vhDTAh9ePhQztauo6zwvsnDLRew8CfInEl5IZyqV1+yzp4tTw8elBvjxkvwd8Md78TGADBeYgcCg8MBYzynLaXGzWB5+sAEEhqquWVDiH+vVLC8iOT84rrRkw4hIYstwb9whqSy/1LE7LoVsieXzac17Thw9IJ6HYASZcVnVSQk9IVy1UMZz1eRQNDdGKt0IPkWFBH6INNbCkP0qJ5NulXOJMmdsIZ4MxiM5UiZUE7demq/WgdCxAISqHwY/xrKihqBO+W7ZTJJ0UzJ7Q62lSswEpKl9ZP3fj0otw3u2bq7uiuVP6CQsL6+sa+kvj5q8OpOZrQrrVyHIbg6S996+dQxx8Q9aBTgEG4xw4EyxRb7B9S2ubxAcKCKhUXOE73dzrjJIjEcSpwayW2oyKO76uIZhT4xrmsrlt9V4LYNGyYShLobWL2RKAx5j2AEQfJTCK/Z1DFpltbBTezXHsc9A+UPnsc7z96RTr/bzq2BHDdtopmkzRZQktoT+J3BnmX1VfNTm5Ly4cscQEgoqZfYiyzLu7NJCW252c+2Kgerg+sgsnLPuH+2fVlDqo5YJ2+XyqRyH9gDihdUE4ELPIRlTwEFy7/dKprv/dU9qkrufhE9LOBF9b4dTx+dDpWyydqj15VXQVSegXD5RyI+PU+RyWDgiy5QdoIG2Ru4bZuvldC/cKHmDkw8SK3BWrmFtRHjCJ9fvapc5pNWry5JKlZUFn4sQ6z6pd59VII8CLiJ/Xyk2OOrkihHQbmfJEC54mtWNa10DBzYAtYsFSnYVcXnP9m5U7L27SuZEieS02OHKbfzhLlzq5CB+GnTSPy0aeXZOS35ljPAbVzt0wX3fmTwLJwoVBIGhGtc7y9dqkIIrK38SWvWjHTb8dOnl7Rffy0XOnwoYY+fSLKmb5m/g5cAEvohNj7ThAnm5c+vXZPz77eTHEsjanWz/vG7+X9Y+s+++ZZkXb5MPQT1hDmoRHD7t18l88uQBMT5I74fvq5hj8OTK+okLltGbv40RSUShPX9zkzNim+PxGXLyn14OXz8sby4fUcerVkjaUZ8r1z+0QbE7CcqV1ae7t0rL27dkgR58siLO3dFQkPl4eIlkrRxIwl5mbgQ38UUsAZhIG/Uji/rXFxVeIAyccG+qypcABUncF0WCk4qv/x3XsauO2dOKuSuRDqxFby0dctIbBT4QRKDNQgJtqJiVXoVxNb+jYDhOEY1yi4rjt6S5cfvWRznjq9qyvMXYREGunDbXnnkmvRvlD/SGFAISkimePfuXfmtTWFZcvim1MyTSlYduyn1CqRxqU/zpE36SvsfZblcdU8FMdVGJKpb8EkFdU7g4eCq0G+kWOZksuf8XZnbuXyUXeiRER+vM6OCAAnFkEAUCgTdHR0gFnzpwatSJlsK6VUrj9OWXGv61s2rvJnczeTWJaTvvANKyaVnFIeyAmONqJA/OFBNeggBvLHOvkyajPcZLPGZkieWnC4Kpa8b8LKBCz88LJADYlDjgrLu2HWbyeGMIIkv3Oy7OJmN/sdWxWXi2pPyXdOIceOuAm/bI9/WUf87EvoBjiOyY3kVWFfeMV6vYNJ7xaVOJF4tenngNS/LQkYVi3eKm2T+Y4PrmMMnepbs6Z6NxhHiRkprIiHHj2tx3yaTmF6Eqvh0PSFdml495WKXrsoKjfhzxNcnKlRQAsqVk9tTp8npRo0lUbFiEjxwgBL645nC5PSbb4np8WNJ2+8rSZBR09IHjxwhl7/4QiT0hRKsM44Z4/KAJ0W7dnL+g/YSL1Eim4n8znfsqMIRAMrcJciSRbL89qskvX9Lrnw2QG7CqmwyiV/mzBI84nvz7+Dyf2/+AgkeHonF/CVwm888Y7om+D96JCnatFbLA+vWk2vDhktg3ToWce0IY4gXjdrCN0aNktRduohPQk1xkapTJ5UvAUkC0w8eHGF9KFZSf9JFziLbv41Eftak7vuFXP92sFxq3kL1T7IO7SVhIc0ykXbUSJXI79bo0Vo4wcgR4pM4sRL6fZIkkWenTsqlFi3EFPpC0gwbanHczrhbuQquGQj+sNgHByWQe/fChY8mRSLGmrctk0HWHb8lvvHjmwdW4P0YsJiQVwMG2HDlP3jpXrTKJRLXKZc1SLafi5jFGko2X5+IzzhYvl2xfutkSJZQOlfSkrflSuN6zp+SWWM2vjs2gIzXzmKvKgaAZf/mwxA1SI8qEA5Q9jSyBKK6IPTPJ45d0p2hY5UcKhYbpYfdCUKJMF2598RuBvrogFroI1ccN8ctG5MKEscYkxWqkMDCkYejIYkvJmdBgld3JHmNDHjCHL/2UOoV8lwOHWdAZYDWv2xX/7comdEpgd9dGEUIdww3AxL4OsyX8LoTz2Ss3fGacv/+fQkKClLCR2AUE8y9Enb/pmZZZ6cwJ/XSNYzuArXgc2/fFuVEe3GVW7/8oizuUKY4ArfT8+fPX9a41yz9mPSYfndhvR99me5678y+9Oz9WTZZJlQz3he7L9yXTnM0JczPb+eV/GkTqX3gPoFlHq79mJIlSxalsB/8FlZB/Nbe77EO9ol9bDx5W9pN15KArepRWXKmsUzkQ4i7rsGoXNuRXc/4HveVo+s9Jnjv98Ny8qYWFvNft2Ky/PANGbhKyz/ibndpZ+7pQkM2OExIBkY0K6xcyomGrUoBsKgjIzno+UZuVS2l6597ZEzLojbruJNXA8Kv8vRbZs7MjpJsJO4zcvkxmbD2pDrfOO8ob7fm6DWlYDBm5Pc2jLkJEOoRWX4Pd3L48n1zUl8k6XM2Zt/e8xFC/6FB4XLR/BPz1fzNXOE5sF5nOZSW/tjEmm9f/vOD2+NfiGNSvqblKL3Fu1lXbhjdwBESQAhx4v6x+lw1R6DcD80sxbJ5jwUSLqWwvm45fUsOXbqvcgiQcBZ1qSgNJ4TnQ0GCVORL+e/UTbl2P0R5zCDufeuXNdhtHgaWRpRUO3vrkctx5iT20rNWbpWfRj/nyI/1dinvV/gYjUQo7/dq9x3+f0zINOP2jIsVQv+rgkJ/bKL2UDWrsiO1rD9+Qz6q5P5a2/mOWmbdJXEXvwzBdq38YWFhavI20gUllCXdKqrEY7ZqvBJCIlI0YxI58dLSrw/y3i2RTlKk8EydY4TszNh2SUpnTS7bz94xC0poFzLyuzMrf1yh0Mts1Dp6Yt31vavJg6ehERLwEs+CcAjrknIkboPnF8rtxUbgKYQk3+9EIa9JdAgw5PdxhzeEtZdr75K9o73NuARHzbGJQs3UbHLeF3Lo8n2X4v3IqwGC8pMnT5Rbq4+Pj/oMd1d3u/Na70df9ujRI4tlUcEYJuCNFAi2XyKQEBKRzuUzSGI/X6ngoLzmq6RL5cxSOXsySZcqmdQfv1kto+da5Cz7tJLM3XVRPqqcw6Us44QQ4oiuHqrgkDllYulUJYc8ff5CilgpNt3h1VYve71obzMuEXXJwA1s2LBBGjZsKMHBwUo7s2DBAovvBwwYIHnz5pWAgABJnjy51KxZU7ZtC683u27dOrPbr/W0Y4cW9xsXwQseGXi9oZY1iQgEZkx6LHpMCdDG/ej7CgkJUdOzZ8+iPCFXgJ7qgxk/CIn9ILt65woZpHCwd7gao3xV0YxJXSrfR7Rs+V/Vz0+rPiEkzoASnwMaFYg71XK8GI8K/bBKFilSRCZOnGjz+9y5c8uECRPkwIEDsmnTJsmaNavUqlVLbtzQ6smXL19erly5YjF16NBBsmXLJiVLlpQ4x5Je2kQIIYTEIahgJIQQ4k6GbB2iJuJl2fuh4Zk/f740adIk0uyGq1atkho1IiargYUyQ4YM0rVrV/n666/tbke3hhq3mylTJu/P3j8yt4TevCkn/nFc/iPjxImStHo18+cLnT+Wh+vWOfxNivffl7Sf9zF/vjV1mlwfMcLhbxLmzy/Z5v5t/vzk4CE527x5pIeRe8cO8U0SXsLpWImSNmvVx8Zj0jNX33ijlpiePImxY9L382TmLHkwYYLD3/jmyiWBUyabP4ceOyYPOnWO9JiSLVks+++GScfZWvb+Jcu/Fp+nT91+TIlavi3Junc3hz88+P0PuTdOS75iD157r8f99CqOKVWvnuZs84//mhlj117w2jX/b+8+wKOovjaAn4RAQkvovffeOyhVERWwfCAWBAuKXbEiKlixon8VBRtir4gKCiK9I7333nsPCYR8z3uX2czOzuzObrbn/T3PEnaz2Z2d2Snn3nPPlcykJGf1/pPde4h4OUbkf/UVydOmjfP+6WeHyPn58z3+TWKvXpLv/qz9+9yPP0nqqFERs52Kvv225GnbRh3Djl3ILbNvukNa7F+nCjrF5bDvHj8TtxO/e9yfeIzI/rH8oi6S1ZKgcSzv8te16v/Te0+XSMbq/QZIO/7kk09U0I/sADN//PGHHDlyRO644w6PK3f48OHy4osvStTpP1F2Xn+DSKaP6eJo1/HWtmP2+2D8jdXr+Pp3kf6Z/Pm7YH0mCdR2iqDPxO9e9ta5P3/D7RQd3z2Jns+EStFxmZkSj2X29Gf87oV1O9n+G24n/9eDv+vcn7/hdvJ/Pfi7zv35G24n2+vBJW1d96svun7h23aJcRFfyG/ChAnSp08fOXv2rJQuXVqmTJkixYqZV/b9/PPPpWvXrlKunOepfgYPHiyDBg1y6+mPeMWqS/It90vm+fMen5anUkWX+8nXXC1JdWp7/Ju8jRu73m/UUIrpeovMYN56431vfwNxeVwrdBYdcHfMfab8t90mcRkZkpmJKviZkpSUJPGGGgyB+Ex56tWVgpemE8R7IYMlLi7e5b3ii7rO14z7Sbf39fqZJAGHh3Tn3dPdb5TiSY6CgYmJiep9jJ/P18+Ev82oXs31M9Wv5/xM2ucyrkN+93LW/hSqz6T/7lntu54+E55/7tw59XzsHy6fKXdul7g26eabRS54/ky5yrqey3J36ii5DPuLUULdeq7369R22d+R3Ide9ty580jevHnVsgZyO2WkpVuuA/XaFbLOtYXy5ZFat9wox3ftkGoepjbLCd89fiZuJ373uD/xGOHfsfz9qZscx+KEeFUYUDuWV85T2eNxOKeJ+PR+jPvHWP3Dhw/Lp59+KtOmTVPF/EqUcJ1fePfu3VKxYkX56aef5MYbb4zItAqKfVravVatXyuyV6hQoYBW7ze+j/aYljocqPdasfe0M73/s5tqSZ2SeVXBQOwngfh8Zp/D7DnBWIdEnr6D/nzvvH2fg7GP+gqNdsicQ4FcTNkX6OXgPk1ERKFU6ZmJ6mdyUoKsHNY16lb+yRDFoWEt5GcHLkyqVasmrVq1Uj35CQkJ6qfRmDFjpGjRotKjRw+JWZ9d4bgRhUjN4vmc/69WLC/XOxERERFFHOMMALf9dZu6UZSk95v1UuiL8AGSFRD033777ZI7t2tqXkw5czDcS0A5TFLuePn3vkaqwBb+j/2PiIiIiCiSHUk9Eu5FiChhDfpPnz4tmzdvdt7ftm2bLF++XKUcotf+1VdfVT33GMuP9H5M7bdnzx7pZajaiJR//C2m64tpj6wI9xJQDlQgkSn1RERERBQ9/r7x73AvQkQJa9C/ePFi6dgxa5obrbhev379ZNSoUbJ+/XoZO3asCvjRCNC8eXOZPXu21K1b1+V1kO7fpk0bqVWrVsg/AxEREREREYWPIbufIino79Chg0rNtzJu3Dhbr/Pdd99JjpB6zPEzb+FwLwkREREREVFEOpF2Qv1MSUwJ96JEhKgb05+jjWzp+PnExnAvCRERERERUUS67nfHjHDTe08P96JEBAb90aRC63AvARERERERUUQxZvc3KdEkTEsSmRj0R5PeY8O9BERERERERBHtnQ7vhHsRIkp8uBeAiIiIiIiIiIKDQX802TrTcSMiIiIiIiIlzlC+f+G+hepGDkzvjybjBjh+spAfERERERGRqWdmP6N+spCfA4P+aNLy3nAvARERERERUUQX8ru19q1hWpLIxKA/mlz2eLiXgIiIiIiIKKLdXf/ucC9CROGYfiIiIiIiIopahiH9ZMCgP5rMfd9xIyIiIiIiIlNfrv5S3ciBQX80mf+h40ZERERERESmxq4dq27kwDH90eS6j8K9BERERERERBHGNb//lbavhG1JIhGD/mhSrUu4l4CIiIiIiCiitS3bNtyLEFGY3k9ERERERERRi4X8PGPQH01+uctxIyIiIiIiIlNPzXpK3ciB6f3RZPvscC8BERERERFRRPtv/3/hXoSIwqA/mtw3L9xLQEREREREFMFl/ER+7fFrmJYkMjHojyb5i4V7CYiIiIiIiCJakaQi4V6EiMIx/UREREREREQxikF/NPmwueNGREREREREptX7e4zvoW7kwPT+aJInf7iXgIiIiIiIKKLlS8gX7kWIKAz6o8k9M8K9BERERERERBHth2t/CPciRBSm9xMREREREVHUinOr3096DPqjydFtjhsRERERERGZjunfdWqXupED0/ujyRddHT+f2BjuJSEiIiIiIopIt/99u/o5vff0cC9KRGDQH01qdgv3EhAREREREUW0DuU7hHsRIgqD/mjS/X/hXgIiIiIiIqKIYhzRP7T10DAtSWTimH4iIiIiIiKiGMWgP5qsGe+4ERERERERkal/tv+jbuTA9P5o8vdTjp91rwv3khAREREREUWEOEP5/uGLhqufV1a6MkxLFFkY9EeTDs+EewmIiIiIiIgi2n0N7wv3IkQUBv3RpNmd4V4CIiIiIiKiiNa7Zu9wL0JE4Zh+IiIiIiIiohjFoD+a/Pui40ZERERERESm/rf0f+pGDgz6o8nybx03IiIiIiIiMjV+83h1owgI+mfNmiXdu3eXMmXKqIqL48e7bphhw4ZJrVq1JH/+/FK4cGHp0qWLLFy40O11Jk6cKC1btpS8efOq5113XYxWt+/zveNGREREREREiqF4v7zf8X11owgI+s+cOSMNGzaUkSNHmv6+Ro0a8uGHH8qqVatkzpw5UqlSJbnyyivl0KFDzuf8+uuv0rdvX7njjjtkxYoVMnfuXLnlllskJpVr6rgRERERERGRadBfv3h9daMIqN7frVs3dbNiDN5HjBghn3/+uaxcuVI6d+4sFy5ckEceeUTeeustueuuu5zPq1Onjsf3TUtLUzfNyZMns/U5iIiIiIiIiCJR1IzpT09Pl08++URSUlJUdgAsXbpU9uzZI/Hx8dK4cWMpXbq0akRYvXq1x9caPny4eh3tVr58eYkKX9/guBEREREREZGpgVMGqhtFSdA/YcIEKVCggCQlJcm7774rU6ZMkWLFiqnfbd261Tn2/7nnnlPPxZj+Dh06yNGjRy1fc/DgwXLixAnnbdeuXRIVDqx23IiIiIiIiEiJE9f8/g3HNqgbRUB6vx0dO3aU5cuXy+HDh+XTTz+V3r17q2J+JUqUkIsXL6rnDBkyRG688Ub1/zFjxki5cuXk559/lnvvvdf0NRMTE9Ut6jy2NtxLQEREREREFNGm/N+UcC9CRIn4nn5U7q9WrZq0atVKjedPSEhQPwHp/MYx/Ajmq1SpIjt37pSYkyvBcSMiIiIiIiJTCfEJ6kZREvQboXdfK8LXtGlTFeRv2JCVunH+/HnZvn27VKxYUWIOMhsuZTcQERERERGRe/X+i5kX1Y0cwtr8cfr0adm8ebPz/rZt21Qqf5EiRaRo0aLy6quvSo8ePVSPPtL7MbUfCvf16tVLPT85OVkGDhwoQ4cOVcX4EOijkj9oz4kpI2o5fj6xMdxLQkREREREFBEMMb90/rmz+jm99/SwLE+kCWvQv3jxYjVmXzNo0CD1s1+/fjJq1ChZv369jB07VgX8aARo3ry5zJ49W+rWrev8GwT5SPnv27evpKamSsuWLWXatGmqoF/MKZn1uYmIiIiIiMhdjcI1uFoiJehHlf3MzEzL348bN87ra+TOnVvefvttdYt5fX8L9xIQERERERFFtNFXjA73IkSUqBvTT0RERERERKSJMw7qJxcM+qPJnqWOGxEREREREZlac3iNupED5zGIJt/3cfxkIT8iIiIiIiJTD057UP1kIT8HBv3RpNEt4V4CIiIiIiKiiGJM7u9ZtWeYliQyMeiPJl2GhXsJiIiIiIiIItqjTR8N9yJEFI7pJyIiIiIiIopRDPqjyeIxjhsRERERERGZ5vf/vPFndSMHpvdHkxnDHT+b3RHuJSEiIiIiIorIMf0fLf9I/exVo1dYlifSMOiPJt3eCPcSEBERERERRbRnWjwT7kWIKAz6o0nd68O9BERERERERBGta6Wu4V6EiMIx/URERERERBS14uKMCf6kx6A/mkx4zHEjIiIiIiIiUy/Pf1ndyIFBfzRZP9FxIyIiIiIiIlPTdk1TN3LgmP5ocsff4V4CIiIiIiKiiGJM7h971dgwLUlkYtAfTYpWDfcSEBERERERRbQKyRXCvQgRhen9REREREREFLVYx88zBv3R5NNOjhsRERERERGZumXiLepGDkzvjybnToR7CYiIiIiIiCLaqfRT4V6EiMKgP5o8tCTcS0BERERERBRR4gyl/P68/s+wLUskYno/ERERERERUYxi0B9Nzh513IiIiIiIiMi0kN/xc8fVjRyY3h9NPmrl+PnExnAvCRERERERUUS6/o/r1c/pvaeHe1EiAoP+aFKpXbiXgIiIiIiIKKI1L9k83IsQURj0R5P/+yLcS0BERERERBRRutUr7XL/zfZvhm1ZIhGDfiIiIiIiIoo6M57oIIu2H5XrGpUN96JENAb90WTLNMfPqp3CvSRERERERERhValYfnUzmrd3nvrZpkybMCxV5GHQH01+G+j4yUJ+REREREREpobMGaJ+spCfA4P+aNLq/nAvARERERERUUTrW6dvuBchojDojybtHg33EhAREREREUW0O+vdGe5FiCjx4V4AIiIiIiIiIgoOBv3RZPYIx42IiIiIiIhMfbbqM3UjBwb90WThKMeNiIiIiIiITH277lt1IweO6Y8m148O9xIQERERERFFtNfavRbuRYgoDPqjSdWO4V4CIiIiIiKiiNa6TOtwL0JEYXo/ERERERERUYwKa9A/a9Ys6d69u5QpU0bi4uJk/PjxLr8fNmyY1KpVS/Lnzy+FCxeWLl26yMKFC12eU6lSJfW3+tvrr78uMenn/o4bERERERERmXpi5hPqRhGQ3n/mzBlp2LCh3HnnnXLDDTe4/b5GjRry4YcfSpUqVSQ1NVXeffddufLKK2Xz5s1SvHhx5/NeeuklGTBggPN+wYIFJSbtmBfuJSAiIiIiIopoSw4sCfciRJSwBv3dunVTNyu33HKLy/0RI0bI559/LitXrpTOnTu7BPmlSpWy/b5paWnqpjl58qREhfsXhHsJiIiIiIiIItpvPX4L9yJElKgZ05+eni6ffPKJpKSkqOwAPaTzFy1aVBo3bixvvfWWXLhwweNrDR8+XL2OditfvrxEhXxFHDciIiIiIiIyVSipkLpRlFTvnzBhgvTp00fOnj0rpUuXlilTpkixYsWcv3/44YelSZMmUqRIEZk3b54MHjxY9u3bp7ICrOA5gwYNcunpj5rAn4iIiIiIiChWgv6OHTvK8uXL5fDhw/Lpp59K7969VTG/EiVKqN/rg/cGDRpInjx55N5771W9+YmJiaavicetfhfR3m/s+PnwsnAvCRERERERUUS6Ztw16ufEGyaGe1EiQsSn96Nyf7Vq1aRVq1ZqPH9CQoL6aaVly5YqvX/79u0Sc/IVddyIiIiIiIjIFNP7o6yn3+jixYsuRfiMkBUQHx/vzASIKXf/G+4lICIiIiIiimjfXv1tuBchooQ16D99+rSafk+zbds2FbRjfD4K87366qvSo0cPNZYf6f0jR46UPXv2SK9evdTz58+fr1L9MQQAFfxx/7HHHpPbbrtNChcuHMZPRkRERERERJTDg/7FixergF2jjc/v16+fjBo1StavXy9jx45VAT8aAZo3by6zZ8+WunXrqudhXP4PP/wgw4YNU73/lStXVkG/fpx/TDmyxfGzaNVwLwkREREREVFE2nFyh/pZMbliuBclIoQ16O/QoYNkZmZa/n7cuHEe/x5V+xcsyEFz14/p5vj5xMZwLwkREREREVFE6j+pv/o5vff0cC9KRIi6Mf05Wu3u4V4CIiIiIiKiiNa5QudwL0JEYdAfTa55J9xLQEREREREFNGea/VcuBchokT8lH1ERERERERE5B8G/dFk9a+OGxEREREREZmatG2SupED0/ujyaTBjp/1bgz3khAREREREUWkN/57Q/28qvJV4V6UiMCgP5p0HBLuJSAiIiIiIopoDzZ6MNyLEFEY9EeTpv3CvQREREREREQR7cYazIzW45h+IiIiIiIiohjFoD+aTHnBcSMiIiIiIiJTI5aMUDdyYNAfTVb84LgRERERERGRqT+3/Klu5MAx/dHklp/CvQREREREREQRbWTnkeFehIjCoD+alGkU7iUgIiIiIiKKaHWK1gn3IkQUpvcTERERERERxSgG/dHkq+scNyIiIiIiIjJ1zz/3qBs5ML1fRDIzM9XKOHnypES0nascPyN9OXOwjIwMOXXqlMTFxakbvlu4xcfHS65cuYL2PnDx4kX1GN5LeyzQ8B74PPiJ98nu5zP7HEbBWodEnr6D/nzvvH2fQ7GPeoNl0G4JCQkB36e4TxMRUSRYt3ddVMR3Jy8tnxaPBktcZrDfIQrs3r1bypcvH+7FICIiIiIiohxm165dUq5cuaC9PoP+Sz0fe/fulYIFC4at98XY4oNGCGz85OTkcC8OecBtFR24naIHt1V04HaKHtxW0YHbKXpwW0WHaNlOmZmZKguwTJkyKhMwWJjej8IG8fFBbVnxF76gkfwlpSzcVtGB2yl6cFtFB26n6MFtFR24naIHt1V0iIbtlJKSEvT3YCE/IiIiIiIiohjFoJ+IiIiIiIgoRjHoj0CJiYkydOhQ9ZMiG7dVdOB2ih7cVtGB2yl6cFtFB26n6MFtFR24nVyxkB8RERERERFRjGJPPxEREREREVGMYtBPREREREREFKMY9BMRERERERHFKAb9RERERERERDGKQT8RERERERFRjGLQT0RERERERBSjGPQTERERERERxSgG/UREREREREQxikE/ERERERERUYxi0E9EREREREQUoxj0ExEREREREcUoBv1EREREREREMYpBPxEREREREVGMYtBPREREREREFKMY9BMRERERERHFKAb9RERERERERDGKQT8RERERERFRjGLQT0RERERERBSjGPQTERERERERxSgG/UREREREREQxikE/ERERERERUYxi0E9EREREREQUoxj0ExEREREREcUoBv1EREREREREMYpBPxEREREREVGMYtBPREREREREFKMY9BMRERERERHFKAb9RERERERERDGKQT8RERERERFRjGLQT0RERERERBSjGPQTERERERERxSgG/UREREREREQxikE/ERERERERUYxi0E9EREREREQUoxj0ExEREREREcUoBv1EREREREREMYpBPxEREREREVGMYtBPREREREREFKMY9BMRERERERHFKAb9RERERERERDGKQT8RERERERFRjGLQT0RERERERBSjGPQTERERERERxSgG/UREREREREQxikE/ERERERERUYxi0E9EREREREQUoxj0ExEREREREcUoBv1EREREREREMSoh3AsQCS5evCh79+6VggULSlxcXLgXh4iIiIiIiGJcZmamnDp1SsqUKSPx8cHrj2fQL6IC/vLlywdtJRMRERERERGZ2bVrl5QrV06ChUG/iOrh11Z2cnJy0FY2xb6MjAw5ceKEyhjBDa13uKWkpEiuXLmC9j5axgpaCtFKGKyMFbwHPg/2GbxPdj+f2ecwCtY6JPL0HfTne+ft+xyKfdQbLANuBQoUkMKFCwd8n+I+TUREZN/JkydV57MWjwYLg34R58UXAn4G/ZTdC15cUONCGjfcxw3fq0AH/fr30R5DMKF/LNDwnhcuXHB+nux+PrPPYfacYKxDIk/fQX++d96+z6HYR73B8qWnp0v+/PmDsk9xnyYiIvJdsDsDWMiPiIiIiIiIKEYx6CciIiIiIiKKUQz6iYiIiIiIiGIUx/QTEREREUUJFBlFfR3ciCiyJSQkqFu4p4Vn0E9EREREFAXS0tJk9+7dcubMmXAvChHZhOK5mI4vMTFRwoVBPxERERFRhMPsG5s2bVKzblSoUEHy5MkT9t5DIvKclYMZc/bt26f23Tp16qhZfMKBQT8RERERURT08iPwr1y5suo5JKLIly9fPsmdO7ds2bJF7cN58+YNy3KwkB8RERERUZQIV08hEUXvPhv+JSAiIiIiIiKioGDQT0RERERERBSjGPQTEREREUUxjPXPyMgI2Q3vFwlQyHD8+PHhXgyiiBdzhfxef/11GTx4sDzyyCPy3nvvhXtxiIiIiIiCBgH4yZMnVTAeKphBIDk5OWRjlYcNG6aC++XLl7s8jqrohQsXDskyRKPt27erwo/Lli2TRo0aBbSx5bfffpPrrrsuYK9JwRVTQf9///0no0ePlgYNGoR7UYiIiIiIQjItGAJ+BOChmMJPez/8DLdSpUqFexEigrZNEhJiKrSjAIqZ9P7Tp0/LrbfeKp9++ilb/IiIiIgoR0HAjx74YN/8aViYNGmStGvXTgoVKiRFixaVa6+9Vk1hprd79265+eabpUiRImpKwmbNmsnChQvlyy+/lBdffFFWrFih3hs3PGZM72/Tpo08/fTTLq956NAhNV3arFmz1H1MmfbEE09I2bJl1Xu0bNlSZsyY4TXLAL3k6FgsX768moKtd+/ecuLECZdsi5deeknKlSsniYmJ6vn4zJr/+7//kwcffNB5/9FHH1XLvn79enUfc7ljef7991/n6w0fPlz10mOKt4YNG8ovv/zi/HssM/7+77//lqZNm6r3nDNnjtuy4++hcePG6vkdOnRw/u6zzz6T2rVrS1JSktSqVUs++ugj5++wPFje0qVLq99XrFhRLQ9UqlRJ/bz++uvVa2r3zaxatUo6deqkPgO2+z333KNiNk3//v1VtsDbb7+t3gvPeeCBB+T8+fMetwnl4KAfX5BrrrlGunTp4vW52OGRBqW/ERERERFR4J05c0YGDRokixcvlqlTp6qsBASNWm0ABILt27eXPXv2yB9//KEC/Keeekr9/qabbpLHH39c6tatq9L5ccNjRuj8++GHH1wyEH788UcpU6aMXHbZZeo+Atn58+er561cuVJ69eolV111lWzatMnj8m/evFl++ukn+fPPP1Uwj3T5+++/3/n7//3vf/LOO++o4BWv27VrV+nRo4fzdfHZ9I0LM2fOlGLFijkfQ7YyAl00XAAC7K+++kpGjRola9askccee0xuu+029Xd6zzzzjBravG7dOtNM50WLFqmfaEzAehs3bpy6/+2338oLL7wgr776qvrb1157TZ5//nkZO3as+v3777+vtgM+84YNG9TzteAeywpjxoxRr6ndN9vmWA8YfoHn/Pzzz2o59I0fMH36dNUAhJ94fzToaI06FDgxkQOCHXfp0qWWXzoj7EhoMSQiIiIiouC68cYbXe5/8cUXUrx4cVm7dq3Uq1dPvvvuO9Urj2t59PRDtWrVnM8vUKCASl33lM6P3nf0oKPHWwvy8brIHkCP9M6dO1Wgip9oCAD0+iOIx+MIfK2cO3dOBeHIEIAPPvhAdTYi0McyIdhHlkGfPn3U79944w0VxKK+2MiRI1UPO+qN4TPic+BzI8hG0D9w4ED1s3nz5iqLAJ2TWBYEyK1bt1avV6VKFfW5kG2ABgQNsguuuOIKy+XGOgb0oOvX3dChQ9Wy33DDDc6MACwTXr9fv35qHVWvXl1lZ2Ddoaff+JrI2vC0PbDutfWGLAb48MMPpXv37mr9lCxZUj2GRgE8jiwSZBxgvaJhaMCAAZavTTmwp3/Xrl1qJ0ILFNJP7EChP6TkaDe8BhERERERBR56vBF8I3hFAUCt1xjBJaBAH1LQtYDfHwhGr7zyShUTwLZt21SvPjIAtFRzjHuvUaOGakTQbug914Ya6B9HMK6pUKGCM+AHBOPIQkAvODKG9+7dK23btnVZHtxHLzqgYQOfDe81e/Zs9VkxxEHrucdPLfUeWQVnz55Vwbx+eRA8G4dEYAiEr9ADj9e56667XF7/lVdecb4+0u6xTWrWrCkPP/yw/PPPPz6/Dz47hiVoAb+2TrT1pkEGBwJ+DdL8Dx486PP7UYz39C9ZskR9MZo0aeJ8DDs0xu6g1QitZfovEmDcC25ERERERBRc6N1FbzFqb6GXHYEfAmGMHQeM+Q4EBPgIUtETj57m+vXrq5s2hAAxAWIHY2yAoBf0swOgcSJQ0Ft++eWXqx59xCAI8JGOjzhl9erVMm/ePJV1oC0nTJw40aWhAYzxiz6gtkt7fWwL1DTQ09YL4io0mqBmADIOkEWBIdT6ugKBgpoLxnUVKVNCxpKoD/o7d+6sWu707rjjDpUegjQb405NREREREShceTIEdWziyBTS7s3Fp1DAIzCckePHjXt7c+TJ4+tKQl79uypisUhZR9B/+233+78HXrX8RroLNSWw0g/pEAPGQnozdeGBSxYsEDVJUBPOBoH8PjcuXNdUu9xv0WLFs77+B3WAQJ3jKXH36Mh4K233lLBv5YpUKdOHfUcvKf+9fyB9Qb6dYe0eizv1q1bnVkQZvC5UDsBNxQiRO0DbfsgUPe2PVAkEGPzkVmgNU5gnWjrjUIr6oP+ggULqpZCPXyxMHbF+DgRERERUSxP2xaK9/EFxmzjuvyTTz5RqdsIZlGATg+p/xjHjkruqL2F56FYHoJTpNJjOAB6ntETjwr5uP43y9pFDIDXwHh5pJfjdTVI60eQi4YAjGdHIwDG2GP8OBodMJbcCoYQY6w7xu4jnR/ZBOj91sa0P/nkk2qcfNWqVVXlftQIwLJqQw0AvfsoyIdAHGPltcfQw4/x/FpgjM+Gx/Bc9HjjuRiOjIAZgTiWw64SJUqoLAo0gmC94XOkpKSo2mb4DPg/gnk0OqDI4rFjx1TBxREjRqhtgHWEIB1F+PBZMY4fsD2w3tBQge2AbWyEdY11guXFDAhY1w899JD07dvXOZ6fQifqx/QTEREREeX0qfoQICLoD/YN7+PL1H0IGlF0G2n16JBDMIvebT0Ewhg3jiD16quvVin5qEqvZeyiECCC044dO6qx+99//73l+yHYRPV/9OZjLL4egnEE/ZgNAL3NaCBA8UDj88wyAFD0DsuGugFoJNBPcYcAGsEyXhfLjiAb1e9RDE+DxxE0o1FAG06AoB/rVD+VHrz88suq4QINIOgxx2dHur82BZ9dKBqISvwo0IcGFGRCwN13360yK7A+sFzIKECvvPb6aHh48803Vc0ANEhs375d/vrrL7UtAY0mU6ZMUVMYomHADIoSTp48WWUH4DWQLYAMbQy/ptCLy/S1uS4GocUOLV1oRQvk+B3KeXDgPn78uHMuW+0EiYN8IIeaGN9HewzfZf1jgYYT/YULF9R+EojPZ/Y5zJ4TjHVI5Ok76M/3ztv3ORT7qJ19WJsPGimagV4O7tNEwZOamqoK4iGQNI6Bx74dykt6BPxaABjr0Es9fvx4l/H+RIHad0MVh0Z9ej8RERERUU6WUwJwIvIPjxBEREREREREMYpBPxERERERkUV6P1P7Kdox6CciIiIiIiKKUQz6iYiIiIiIiGIUg34iIiIiIiKiGMWgn4iIiIiIiChGMegnIiIiIiIiilEM+omIiIiIiIhiFIN+IiIiIiLKMeLi4mT8+PHhXoyIlp6eLtWqVZN58+aFe1EiSv/+/eW6665z3u/Tp4+88847kqOC/vPnz8uuXbtkw4YNcvTo0UC+NBERERERkW3Dhg2TRo0auT2+b98+6datG9ekB6NGjZLKlStLmzZtuJ48eO655+TVV1+VEydOSEwH/adOnZKPP/5Y2rdvL8nJyVKpUiWpXbu2FC9eXCpWrCgDBgyQ//77LzBLS0REREREUd+LHE6lSpWSxMREyemstkNmZqZ8+OGHctddd0ksSg/g969evXpStWpV+eabbyRmg/4RI0aoIH/MmDHSpUsXlSazfPly2bhxo8yfP1+GDh0qFy5ckCuvvFKuuuoq2bRpU+CWnIiIiIgoB7uYcVFOHzsXlhve264OHTrIgw8+KI8++qgUK1ZMunbtqh5fvXq16nEvUKCAlCxZUvr27SuHDx92/t2kSZOkXbt2UqhQISlatKhce+21smXLFpfX3r17t9x8881SpEgRyZ8/vzRr1kwWLlwoX375pbz44ouyYsUKlc6PGx4zpvejJ/vpp592ec1Dhw5J7ty5ZdasWep+WlqaPPHEE1K2bFn1Hi1btpQZM2Z4/Mx4D3SM4vPlzZtXqlSpIr/88ovLc1atWiWdOnVSv8fnu+eee+T06dPOdRMfH6+WBZBFjftIJ9e88sorav1ovK1Pq+1gtGTJErWer7nmGudj27dvV5/pp59+kssuu0wtc/PmzVXchw5erHe8L95fW2bNZ599pjqFk5KSpFatWvLRRx+5/B7rv0aNGpIvXz61np5//nmVQa7BNuzYsaMULFhQdTI3bdpUFi9ebJnN8d5776kY1ZiS/+qrr0qZMmWkZs2a6nFkqPfu3Vt9v/D96dmzp/qcmoyMDBk0aJDz+/fUU0+pBhGj7t27yw8//CCRLCE7f4wNjJ2hbt26pr9v0aKF3HnnnSo9BA0Ds2fPlurVq2fnLYmIiIiISETOnkyXsYPDM+a63/A2UqBwku3njx07Vu677z6ZO3euun/8+HEV8N59993y7rvvSmpqqgr+EIRNmzZNPefMmTMq6GrQoIEKhl944QW5/vrrVScjAmA8hmxjBON//PGH6sFfunSpXLx4UW666SYVBKPh4N9//1Wvl5KS4rZct956q7z55pvy+uuvq6AWfvzxRxUcIrgFBMpr165VgR0e/+2331SHJoJ2T7ENgle87v/+9z/5+uuvVcCOv0EAjM+GoLt169Yqpjp48KBaF3gvNE4gvkKgOXPmTPm///s/FUdp9zX4PwJ5u+vTbDuYwXshCEeQbYROXQTVFSpUUHHeLbfcop6Hz4igHe+H7YQGD/j222/VfWQONG7cWJYtW6YywdF40q9fP/Uc/D0+M9Yt1g9+j8cQZGvbCH+L18yVK5fa/miU8cXUqVNVg8GUKVPUfTQqaOsfnzchIUE1omC7rly5UvLkyaPG6mO5vvjiC7XNcB/bHuvZGPOiQQGNQ5GaQZKtoP/777+39Tx8+IEDB2bnrYiIiIiIKEohOEZwrUGAhUDutddecz6G4Kp8+fKq9xhB54033ujyGvg9hhAjAEda9Xfffad6lRE0o6cWUHxOg55nBHNoDLCCIBU933PmzHEG+XhdZA+gEWDnzp2q8xI/EZQCev3RmIDH9ctv1KtXLxWEw8svv6wCzg8++ED1dOM9zp07J1999ZUKgAGBMXqN33jjDdVTf/nll6uMAgT9+HnHHXeoXvP169erlHIU2dMCYy2o9rQ+zbaDmR07djg/qxE+u5Yh8Mgjj6j1hIC6bdu26jEMCdAyKrRGAgTLN9xwg7qPOgHYfqNHj3YG/RgXr0EPPd4DDSzaZ8O6f/LJJ1WWgPYZfJU/f3617hDMA9Lx0TiEx7TGHmxP9OpjXSNTHY0bgwcPdi47OrInT57s9tpYVxgysH//fjW8PeaCfg1aSpDigVYX7IBERERERBRc+ZLzqB73cL23L5CSrYeU7enTp6vA3Aip5QhSMTQYvcRI10eaOoI0LQhEzIHYA4GuFvD7A40ICPDQI42gf9u2bWqYMoJSQM8z0ry1oFmDXl30vHuCXmTjfSwzrFu3Tho2bOgM+AGBMz4jiqIj6EcWwyeffOLs1UdAjwAeQSnS/RGDacG2nfVpth3MIEsAqfhmkHWhwTJC/fr1XR5D1gIgmwHvjYYA9N5rMPxbn3WBzIr3339fPRfZG/g9euU1yPZA4wmyJTCkHI0paPTwRf369Z0Bv7a+Nm/e7JbNgIYYLAcK86HgI4ZyaNCAhGEMxhR/xMFw9uxZiVQBCfqRXoEUD+wQREREREQUfPG54n1KsQ8nfXALCO60Xm2j0qVLq5/4PXpOP/30U9WbioAYwb5WiE0LtrIL6eMPP/yw6oVHDzwCRC2QxXIipRzj3PFTzyzADiSk7iMLAY0f6B3H+H308iPoP3bsmApAkVJvd32abQczGO+Pxg4z+rR6rYfc+JjWOKPVJ8D20wfPoK1LNLBg/aP+AjII0BiAXn79NHgYt49hBBMnTpS///5bZQ/gORjqgWEexiBcXw/A6nOfPn1aNYCgscesIcgX2qx1vv5dVE7ZN2TIEHn22Wc5VR8REREREXnUpEkTWbNmjUrnRkq+/oYA7ciRI6rHG6nfnTt3VmOqEegae53Rc241VTh6du10SqKAG3p4kbKPoB9BqAaZBHgN9F4bl9PTsAFYsGCB2318DsBP9DajN1yDcfYIYrVCc2h4KFy4sBoKgWJ1aGRAQwB6/RH4a+P57axPX+Azo3HBrGidL9Drj8aarVu3ui0T0vwBQxTQsINYEo0YSN3H8AIjZCo89thj8s8//6h0e6Tia4E20ur1y6plU3jSpEkT1ZhSokQJt2VDwwNuaCxBlokGGQho/DFC7Yhy5cqpxpKYD/oxjgRF/bSKiFiR+hsRERERERE88MADKljHmHCMyUdKNcZLY9w6gmwEu0ifR3o70rBRjA5p3nr4WwTeqMyOgBnB5a+//qp6jwEBMNL1EQRieABS8s0gKMZroPAe0u7xuvpgE40At99+u4wbN0693qJFi2T48OGq59mTn3/+WY2rR0o+eqfxdyjUB3hNpNBjXDuCRqTmP/TQQ6rivpY2j15zjOtHb7QW4KOhA58D4+iR/m93ffoClfLRE45GhOxCDz7WFdL3sR6QQYCAHbPAAYJ8DNdAzz2WGc9DsTz9UAOsMzRyoDEA2xmfT2s8wXpBXQfUKcDfjxw5UmUDeHPrrbeqIB0NPijkh+2K90DGB2aE0GoWoBAjZnpAI8j999+vCiYa4e8xRCSSBSzox46CogsodoD0C6xA/Y2IiIiIiAjQUYgADgEpAib0aiOVHYXU0NuNGwJB9KwipR+9vG+99ZZbTz56ftFbe/XVV6vXQJCmpY6jECCqsSOIRY+wpyLkCALR845x/Ri2rIcgFUH/448/rjo3Efcg8DQ+zyzgxWdAoI6CfXj/OnXqqN8hLR9BOQJ1TH2HYn3IaEBHqh4Ce6wjLejHekFDABoEtPH8dtanL9DYgtR5s9R3X2EsPorlYR1imfB5UOhP6+nv0aOH2rYI7JHNgJ5/NL5osC2R9YH1jwYYFF7EtIBYt4DgH4UREeyjRgIaVhCTepMvXz7VYY1tiMwBvA5qDyDjQ6sngO2NRhg0zKAeA8b/Y73o4floFNDXLIhEcZnZzduwAV8+4xiYSHLy5EmVwoGCDfqiEUT+fNfRAojvO264jxsOuIHcB4zvoz2G77L+sUDDGC2tuEogPp/Z5zB7TjDWIZGn76A/3ztv3+dQ7KN29mGMhUWvFgpfBXo5uE8TBQ96PJGOjJ7RQI1lp+BBUI4eazQQRCNMW3fFFVeo3vNg1y6IZh9//LHazmh88mffDVUcGrCefjNI4cD8kBjjQERERERERJEP2QkoCoi0d7KGIoYoABnpAlK9Xw9TFWDaBYxfwXgaFGQwjr8hIiIiIiKiyNW/f/9wL0LEu/vuuyUaBCzoRzVKjNdAwQqMjUARDBSkwLiYYEJhCBTVQHEFpEu0adNGtUppVS+JiIiIiIhCKQQjqIlCl96PORTr1q2rik+gyiYKIqAqI8axoAhEsGHKClSrRKPDlClT1LyMKF6hn/6CiIiIiIiIKCfKdk8/xuzj9tJLL4WlMBHm09RDNUhU8ESlT1S2NINpLvRTdqCAAhEREREREVGsyXZP/8svv6xS+jHtAoJ/zDMZTqh8CKhK7GlIAKokarfy5cuHcAmJiIiIiIiIoiToHzx4sKrS//XXX8v+/fulZcuWao5EjGM5duyYhHoqIsxHiTkrMZ+np2VG44B227VrV0iXk4iIiIiIiCgUAjZlX/v27WXs2LEq8L///vuladOm6jEU1hsxYoSEAsb2I9Pghx9+8Pi8xMRENQ+i/kZEREREREQUa7Id9E+YMEH1sGsKFiwo9957ryxcuFCWLVsmLVq0kNdff12C7cEHH1TLghkDypUrF/T3IyIiIiIiIor5oP+6665TY+KHDBkimzdvdvld/fr15b333pM9e/ZIsGAYAQL+3377TaZNm6ZqCxAREREREUWyDh06qKHJRBEf9G/btk317COlvmbNmiqlH+P7U1NTnc/JnTu3BDOl/5tvvpHvvvtOZRlgeAFu+vcnIiIiIiIKhxkzZqjpzI8fP+7y+Lhx41RRdKKID/rRy//CCy/Ili1b5N9//5VKlSrJfffdJ6VLl5aBAwfKf//9J8H08ccfq2J8aCnDe2q3H3/8MajvS0REREREoZeenh5Rr+MvzDaGTsucLtzbIScIWCE/6Nixoyrmt2/fPnnrrbdk1apV0qpVK1XNP5jp/Wa3/v37B+09iYiIiIjIu+3bt6tebuMNHXaaOXPmyGWXXSZ58+ZVHYoPP/ywnDlzxvl7dCqiR/z2229XBbjvuece9fivv/4qdevWVUW68Zx33nnH47IMGzZMGjVqJJ999pkaEpyUlKQeRw/83XffLcWLF1ev36lTJ1mxYoXz79C52bNnTylZsqQUKFBAmjdvrjo79dLS0tT05Vh+LE+1atXk888/V58fMRIULlxYfXYtTtGn9z/77LNqFjQjxFEvvfSS8z6WvXbt2mrZa9WqJR999JHHz4z3wFBo3DBVebFixeT5559X8ZIGM65h3WL58uXLJ926dZNNmzap3+F5WC+//PKL8/lYh+hk1W8/fOazZ8/aWp9W24GCJyEYL4oWq86dO8uOHTtk/fr1snbt2mC8DRERERFRjjdy5EjTddCnTx8pWrSoHDlyxHJ2KwyVBdTmmjx5stvvEQjecsst6v+LFi1SWbza39iBIBgdghoMw+3SpYtcfvnlzoD6qquukldeeUW++OILOXTokDNIHTNmjPPv3n77bZVdPHToUHV/yZIl0rt3bxVA3nTTTTJv3jw1gxg+r6fOP3xONBYgtT5XrlzqsV69eqkGh7///lsFxqNHj1axDKYlR2/86dOn5eqrr5ZXX31VBbdfffWVdO/eXTZs2CAVKlRQr4Ggef78+fL++++rQB1DoA8fPqw+P97vxhtvVM9HEIz3Mrr11ltl+PDhan1UrVpVPbZmzRpZuXKl+nv49ttv1Tr48MMPpXHjxqpo+oABAyR//vzSr18/y8+MTtm77rpLbb/FixerRhMsN/4WsL4Q5P/xxx9q+dB4gc+LGA7DtLGtMETh//7v/1QDwbp169RnQJyHhoeZM2eqhhA0GNhZn1bbgaIk6Mc4+p9//lntsLNnz1YtN4MGDWKvOxERERFRDoSArlSpUur/586dU0XAW7durYJ1QKCLgFfr8a5evboKnFEnDMN4tV5g9BY//vjjztfF3yCQRK811KhRQwWpyDb2FPQjlRxBO3qhtV5qBMMHDx5UAb3WwDB+/HjVu40AGUG8PnMZWQcoIo4gGY0TCGZ/+uknmTJlimrQgCpVqjifrwW6JUqUkEKFCpkuFzIW8B6oU6Z9JgT56P1H1gCgwQPZDDfccIO6j1gLnxlBtaegHw0P7777rsoyQA02ZGPjPoJ+LdifO3eummpde1/8DdYBAnhkC+A9YNasWarBAdsUDQEI+vET28vu+jTbDtmReTFT4uLjsv06sSwgQf+CBQtUoI8vOzYgvohIedFSWYiIiIiIKDi89byj99vbcxBYasGlFUzFjZu/7rzzTjl16pQKjuPjHaOMkfaN3mwEmhqklGNKcPSWI5UdmjVr5vJa6G1Gyr1e27Zt1cxhGRkZlr3HFStWdAk08f7oycc6MnZmotcd8Hs0UkycOFFlLVy4cEH9fufOner3y5cvV++nBb7+QkMGYiot/f77779XHaiA4Q5YHvTYaz30gGVBb7onGG6NgF+DRhc0HmA9YT0mJCS4DC3AukDjAH4H+FyPPPKIysJArz4aAbSgH8uDLIunnnrK9vo02w7+Sk+9IOfTMiQxX4Ik5GHGQNCC/jp16qhUFbT4oKUO6T/evnhERERERJRzIH0fwwfQC6wvXocAETOBYRy/kZY6D0hhDwTj6+D9MT4dAayR1iv/xBNPqIYK9FijYQSp60h11wrQmaXr++Pmm29WqfVLly5VQfKuXbvU0AVtOeHTTz91G/sf7PR4TMOObAUE/LhhmAOC/jfeeEMN9zh//rwzS8DO+gzk9kTAD2lnLzDoD2bQjxQWtEIFs1gfERERERFFJ4zdRjE6jPHWxqtrmjRpolLUvWUZGCEDACnperiPNH9fgmC8P+oMoLcbxQDN4HUxZOD66693BrYo0KcPipGZgIBYS+/Xy5Mnj/qJnnVPypUrp3rVkfWAoP+KK65QQwIARQTLlCkjW7duVRkBvli4cKFbljaGUWA9YT0iWwDP0QJ31IBApy46dwFZAii0+Pvvv6s6A+3atVPj91G8EGn/yMLQgng765OisHq/VqyCiIiIiIhIb/Xq1arIHXqwMW4dASFuR48eVb/H40gPx9h4pMljjDmCS9z3BOP7p06dqsbXY0w9itWhwB165X2BIB3p7qg18M8//6hgHsszZMgQVfQOECCj4ByWD+nryGxGkK9BcIsx9Ri+gLHrGJaAnm4MfdZS2RE4T5gwQaXIa732ZhDQo+gi6qQZg/sXX3xRZVYj/sJnxth8FDscMWKEx8+IYQgYJoBAHp21H3zwgUrX1z4bhklgyADG4+Pz3XbbbVK2bFmX4RNI6cffouo+ZjDA8AwU+EMDhX5Yg531SVHY04+iGnZMmzYtu29FRERERERRBIEepnJDej9uGgSKCIwbNGigesgRFKI3GWPZkQ2gpbVbQY8ygmpUs0fgj5RyZBP4Om03gvG//vpLvf8dd9yhgnKkriOgRe86IKhGQI+ecEx5h4aKkydPurwOig5i2j3MIICecgxNwH1AAI2A/ZlnnlHvgUaQL7/80nR5MGwADR7ohUfgrIdp8NDDjmKFTz75pOpdR5aBVgTRCt4PmQOox4DXRcCvFdQDNBzgsWuvvVYNWcBnxzpB5X799kKmgn6qRfwfDTT6x+ysTwq9uEz9JI1+QCsPWq+uueYaly+GESpERirstKhDcOLECTVNBZG/cDDE3KQ4oOKG+7hhDFMgx1sZ30d7DN9l/WOBhlZtpIBhPwnE5zP7HGbPCcY6JPL0HfTne+ft+xyKfdTOPowLOlwoYnxmoJeD+zRR8CBoQy84emYDNYacYh8CcvTOo8BhLDpzPM35//yFHLMFRNO+ezJEcWi2e/pRwAGtQ1oKClrB6tWrF5ilIyIiIiIiIqLwjelHagmKb2D8CqbgwFQZSB0ZNWqUW9oLEREREREREUVR0K9BwQZMIYG5KzEPKOaYRIVJBv5EREREREShh7oJsZraT2EI+jWYVxLFONatW6fS/D2N8yciIiIiIiKiCA/69+7dK6+99pqaFxMVJ1EcCHM9Yg5IFhohIiIiIgoM/VRxRBT5LkbAPpvtQn5XX321TJ8+Xa688ko1fQSq+CckZPtliYiIiHK8ixczZfYPG6VouQJS7/KyOX595GR58uRRP8+cOaNm4CCi6HDmzBmXfTgcsh2dT5o0Sc2LuXPnTjX/JG5Waf9EREREZN/6+ftk9aw96v8M+nM2TLGJbNr9+/er+wj8MXU2UU52Li3d+f/41PD3qBt7+BHwY58NxjS5IQ36hw4dGpglISIiIiIXJw6lco2QU9myjmwPLfAnyunSUy84/58nb2RmmxcpUsS574YLg34iIiKiCHUxIzPci0ARJC4uTsqVK6eybNPTs3o4iXKq719a6Pz/zS+0lEiTJ0+esPbwayKzOYSIiCJe2tnzMvmzNbJr7VGp37GcVG1UXBCeHN17RhJyx8uF8xclf0oeqdqkRLgXlSginDmRJl8+PVf9v3rzkpKYL0FWz3Sk7uu16F5Zml9TWf3/5OGsnv7Mi5kSFx8XwiWmSIUggsWyiURSj2Wl9HOfCFLQf9VVV8mwYcOkVatWHp936tQp+eijj6RAgQLywAMPZOctiYgoiNLPXZAzx9OkcCnPRaIyMzPls0GznfdXTd+tblYeGNUpoMtJFEnOnTkv8fFxXlNLtYAfNv13wPJ5i/7cJjValJKU4nll67JDLvtdnDDoJyKiEAb9vXr1khtvvFFSUlKke/fu0qxZMylTpowkJSXJsWPHZO3atTJnzhz566+/VFV/VPcnIqLIdD49Qz59dJbz/t3vXi6JeRNU9XAENCrgiIuTk0dS5esh83167XnjNkuhkvkkf0qilKqaol6XKNqdPZkuY56a47zfb3gbKVA4SS6kZ8jZU+mSkDuX5C2Y27Hf6HrszRQulU9OHjknGecdvVbfPO++j2XiV+HPEiUioiiTrauuu+66S2677Tb5+eef5ccff5RPPvlETpw4oX6HE1ydOnWka9eu8t9//0nt2rUDtcxERBQEO1cfcbn/2WNZDQBWkL7f/412zvv7t56QQztPSblahSUhTy756tl56vFl/+x0PielRF659cVW6jxBFM12rD7scn/sYMf33ZuBIztIrlzmVdc/fmC65Th+NLwRERH5KttdLYmJiSrwxw0Q9KempkrRokUld+7c2X15IiIKkUmfrPb5b659qKHL/VJVUtRN06RrBVk6OSvghxMHUyXt7AVJys9zBEU31fPuowYdy1kG/NDzscby29vm0xwj64aIiMhXAc+vRKo/bqE2cuRINXwAU5g0bNhQPvjgA2nRokXIl4OIKJaVrJwsqafPS4MO5VTxPqT9e9L0qkqSLyVRKjcopgqQaT3/mGKHQT9Fu/NpGeonxt5rU+u1uq6KGr4SnxAv6+ftk6P7z6iifEj5h8ZXVvT4mmWqFZI73mynivblS84jC/7YKksn7XD8kjE/ERH5ISYGVWJowaBBg2TUqFHSsmVLee+999Swgg0bNkiJEqwaTURkB8Yep546H9DCeyhs1rBTefX/1NNZ00txGjKKBdr3GPvObS+3dvt9nbZl/HpdBPuami1LOYN+9vQTEZE/rPPLosiIESNkwIABcscdd6g6Agj+8+XLJ1988UW4F42IKGpUql9M/azVpnRQXl+f0pyR4UdeNFGEyXR2vQevPoVLNg17+omIKCf29Kenp8uSJUtk8ODBzsfi4+OlS5cuMn++eXXptLQ0ddOcPHlS/UQhQuP8jn369FH1CY4cOSI//PCD6etp0xBu3rxZJk+e7Pb7woULyy233KL+v2jRIlXY0Khq1apqCkSYNGmSbNmyxe05zZs3dw5Z+O6779QMCUbIcKhWrZpzyIMZfqbgbScUWapbt640btxY3f/jjz/k+PHj6jupL1qW3e2E97l48aLcfvvt6v727dtl+vTp6jHQ3is5OVm6deum/r969WpZs2aN2/uUK1dO2rZtq/4/d+5c2b3bfdo1fKZ69eqp/0+ZMkXOnDmj3kMrKoXPh/Xi62fSPod+mfv37+/8TDNmzHB5DzyH+1PwjhGYqi+t6AU5d6GDuh/o4x625bGiZ9Vj3/y0RmrWqh72457+O4iGY/3+BPp919t3D6+F/alDB8f6w2vs2LHD7b3QON2gQQP12N9//+08B+m1adNGypcv78xmM4N1h+F0qKWD9WfmpptuUj937dol8+Y5hlZoszBgnu8iRYoE/Pw0YcIEtUzGQo1YL5UqVVL///bbb92Oi9F4fqpazHGsj4sP3jk348JFOV0oU1KO11M9/byO8H078dooOvYnbiduJ3++eyKOzKjTBbfIyJHrou67l5rqeWaXiOrpz8jIkFmzZqngJtQOHz6s3r9kyZIuj+M+xvebGT58uLP2AG7ahRUREQWvz9IlwGOPJcWAUFTTd9ltWL2fiIj8EJcZoDNIUlKSrFu3TipXriyhtHfvXilbtqzqwWjdOms83VNPPSUzZ86UhQsX2urpR+CPngn0jBL5Cw1QaPxCDxpuuI9boUKF1P1gvY/2GL7L+scCDb2UFy5cUPtJID6f2ecwe04w1iG5m/rlWlm/YL/UaVdGOt5WKyir6KP7pgnOOtc/0UQVLAs3q++gP987b9/nUOyjdvZhZMjlz59f9fIHejly2j69ZNJ2WTB+q5SpXkiuf7xJUN7j5JFU+XqII3Ox3/C2UqBwYlDeh4goGo0cOM35/0DVIwolXBdoWXvBjEMDlt6P1N+tW7eGPOgvVqyYumg4cOCAy+O4X6pUKctpBnEjIqIszhbg4A1Plvhc8Spd+eIFjumn2JmyzzBKIWhj+tnTT0REYS3k98orr8gTTzyhxvLt27dPtVrob8GSJ08eadq0qUydOtWlJwP39T3/RERkL+oPYvwi8QmOV2f1foqtnSZ4e41+WAym8SMiIgpbT//VV1+tfvbo0cP1BHWpYBBS+YIF0/X169dPmjVrpgo1YMo+FBrTijIREZEPlciDGMDE53K8dsalqc6Iopk2QDKYPf1xLj39wXsfIiKKXQEL+rVKx+GA6sSHDh2SF154QRXva9SokaoeaizuR0RE3gWzp1+btu8ip+yjGBCKINylkB97+omIKJxBf/v27SWcHnzwQXUjIiI/BX/K8az0/gvssqTYifr1vfHB7ennfkNERGEc0w+zZ8+W2267Tc0vvGfPHvXY119/LXPmzAnk2xARUTBTlSW4hfwggz39FANCsc+49vQH8Y2IiChmBSzo//XXX6Vr166SN29eWbp0qXNKPEw/8NprrwXqbYiIKNiCOEA516Ux/SzkRzElmIX82NNPRESRVL1/1KhR8umnn0ru3Lmdj7dt21Y1AhARUYQLQeqw1tPPKfsoFmhj7ENXyI/p/UREFMagf8OGDXL55Ze7PZ6SkiLHjx8P1NsQEVGQOMOJIAYwuS6N6Wf1foqpMhjBDPqZ3k9ERJES9JcqVUo2b97s9jjG81epUiVQb0NERMESwjH9LORHMSEEc/axp5+IiCIm6B8wYIA88sgjsnDhQomLi5O9e/fKt99+K0888YTcd999gXobIiIKksxQVO+/NKafhfwoFoRmyj5dej8L+RERUTin7HvmmWfk4sWL0rlzZzl79qxK9U9MTFRB/0MPPRSotyEioqC5ND45iFG/lt7PQn4UEzJDnN7PMf1ERBTOoB8t0UOGDJEnn3xSpfmfPn1a6tSpIwUKFAjUWxARUTCFpKefhfwodmhBuL43PtDUa+PlM7MKBxIREYUl6J82bZq0adNGkpKSVLBPRETRJRSF/LLS+xm8UPQLRSE/iI+Lk4uZmezpJyKi8Ab9PXr0kAsXLkjz5s2lQ4cO0r59ezVdX968eQP1FkREFOWF/HIlXOrpz+DgZIoB2tc4LgQVmC5yTD8REYW5kN+xY8dk6tSp0q1bN1m0aJFcf/31UqhQIRX4P/fcc4F6GyIiChLneOEgdltqPf2s3k+xIDMUY2Iu9fQDevuJiIjCFvTnzp1bBfjPPvusTJ48WRYsWCA333yzagAYPnx4oN6GiIiCLJjhizb9GIMXigXOdrKAXU1ZuLTfODMLiIiIwpHev3HjRpkxY4a6zZw5U9LS0uSyyy6Tt99+W6X7ExFRZAvFlH1a0M+CZBQTQjAkxiXmZ08/ERGFM+ivVauWFC9eXB555BE1fV/9+vWDWs2WiIiCI5iHbi14YdBPMSEEQ2LUy7OxjIiIsiFgCWkPP/ywlC1bVl566SUZOHCgmr7vn3/+kbNnzwbqLYiIKMq7+rOCl6C9BVGsxfzOThR29BMRUViD/vfee0+WLl0q+/fvl8GDB0t6eroK/IsVK6bG+hMRUWQLxZR9zjH9nG+cYmrKvmD39F96P+43RETkh4CXnsnIyJDz58+rMf3nzp1TPzds2BDotyEioigu5OecKYAoJma8CFVPP/cbIiIKc3p/gwYNpGTJknLvvffK3r17ZcCAAbJs2TI5dOhQoN6GiIiCJQSF/LSpx9hjSTEhRIX8tEQCDoshIqKwFvLbt2+f3HPPPapSf7169QL1skREFPLxycGM+l3fiyiqaV9krUJlkDBDhoiIIiLo//nnnwP1UkREFBbBj8TZ00+xJETZ/c6GuEM7TknxCgWlUIl8QX5HIiKKJQEL+mHLli2qoN+6devU/Tp16qgp/KpWrRrItyEioihN7+fUYxSbhfwkJIX8lk3ZKatn7ZE73mwnuRNzBfdNiYgoZgRsTP/kyZNVkL9o0SI1th+3hQsXSt26dWXKlCmBehsiIoremN8ZvFzklH0UC7Rq+sGu3q97/fNpGZJ6Kj2o70dERLElYD39zzzzjDz22GPy+uuvuz3+9NNPyxVXXBGotyIioiiddJxjkymWhGKaS/XyhpoBGRfYakZERGHo6UdK/1133eX2+J133ilr166VYNi+fbt6z8qVK0vevHnVMIKhQ4dKejpbwImIIjDml3htyj7ON04xQJtCL6jFL032yYwLrIRJRERhCPqLFy8uy5cvd3scj5UoUUKCYf369XLx4kUZPXq0rFmzRt59910ZNWqUPPvss0F5PyIiCtB84wz6KRaEqpCfoad/we9bgvyOREQUSwKW3j9gwAA1Zd/WrVulTZs26rG5c+fKG2+8IYMGDZJguOqqq9RNU6VKFdmwYYN8/PHH8vbbbwflPYmIYlUoevqzxvSzp5KiXyj2GbOgf8eqI8F9Q8pW9seJg6mSXDyvM7OJKJIt/GOrXDh/UdrcUDXoWUsUA0H/888/LwULFpR33nlHBg8erB4rU6aMDBs2TB5++GEJlRMnTkiRIkU8PictLU3dNCdPngzBkhERRbrgl/JzXlAw5s/RThw8J8v+XC9NrqwkRcrkl6gVoqif1+HRY+X03TLnp03SsHN5aderergXh8ijMyfSZPFf29X/tyw9KD0fbSQpxaN3SlDse217VWPjRTDT+3Ehh0J+u3fvVoE3bvg/puwLVavR5s2b5YMPPpB7773X4/OGDx8uKSkpzlv58uVDsnxElH3zft0skz9dzZ7iYAhBIK71WLKnP2eb+ulm2bDggHz/0kLZsTp6e61DNWVfNPYYb112SB2rc9pMAwg6YMXUXZJ+7kK4F4fIo7MnsvbPU0fOyR/vr4jqNbZi2i45sJ2duUEN+jUHDx5U4/hxO3TokF+vgYr/aCjwdMN4fr09e/aoVP9evXqpoQaeIBNBa5jAbdeuXX4tJxGFVnrqBTVP9eYlB2Xbcv+OL+S90zKYA5RZyC/0LqRdlLUzDsnR3WclUqSfzXD+f50Ur3YAAHHZSURBVMKH0XuRmakV0Q/6oH73N4j0uhh/j16ljtWzLwXBOdGnj84K9yIQeWRslDt5KDXq19i50+fDvQixnd5/6tQpuf/+++X7779XxfUgV65cctNNN8nIkSNVj7pdjz/+uPTv39/jczB+X7N3717p2LGjqiXwySefeH39xMREdSOi8Fj81zZZM3uv1O9QVgpVyC1FSttL7z13NutAvm3lYanaJDhFQnO6UIzpdzYwUNBt+e+orJtxSN2uf6FWRK7xsyfTJV9yHjmy57QcP3BWqjQuHiXpmZeq9wc56o836aI5eSQ1KtJwj+49E+5FICILaakXTPfZwqXzRckx2B2nNA1y0H/33XfLsmXLZOLEidK6dWv12Pz581V6P9Ltf/jhB59mAsDNDvTwI+Bv2rSpjBkzRuLNzoxEFFEW/rFN/Zz/21b189bXm9j6u7QzWSenDQv2S5f+dYK0hDl7+rFgQrEgOLTzVNDfixyO7IycHn4rCPbzJReRH15epO5fcWcdqdGilEQ65y4T5EuP+Fzub5CempUtQUTkj4xL52Q9DLvqdHttqd2mdMx8JgrgaWrChAnyxRdfSNeuXSU5OVnd8P9PP/1U/vzzz6CsawT8HTp0kAoVKqhq/RhOsH//fnUjouihBYK+9PRT8ASzdf/M8awiqhQa8bkiv7cmd1IuOZ+eFcRO+WJtSBqhomXKPrN18dNr/8mcXzZFRYMOEUXX9dfcKDi2WDmfxgbRoAb9RYsWNU3hx2OFCxeWYJgyZYoq3jd16lQpV66clC5d2nkjouixd8MJ9fPY3rNy/ID1eDIUmaEgCkGMVb6W59lVKPDidEE/xoEjgBz/2loZ9cBMZ0HFdfP2yrdDF8juDcfCknr56xtL5JOHZ7ql/Ec6LRgPdhrsvs2OY6TRin8jsybR/m3my0sUa0MVfx7+n6Sejvxjla+94mlno7cIJYP+IAf9zz33nAwaNMillx3/f/LJJ9V0fsGAcf844ZrdiCh6xncm5k1QJ5i/Plgrf7y9WmZ9u0W2LD4sO1YelYXjdsiGeYdk4shVcnAHU8KjvZBfnnyOUWVROlQwKukrv2dkZMqpQ+nO1PBNixzn7Hm/blFj6f/5bLW67+95dNuKw/LX/9bLwe3Wvbvr5xy0Xbgz0oVin4kUU79aJyMHTpNzZ857HSOMRpycqmK9ouFeBArhUEVcl/w3wTHlXbQ5sve0zPk5env0rVzQZY1REMb0f/zxx6rXHan2uMHOnTtVwTyk3Y8ePdr53KVLlwbqbSlAcLGXLyWP5EkK2FeCyJTZBePxg+fk+IFzknHBcQW9fflRdfOWDkzBEcyiZFqqOYIl9DJH41Rk0ebwjqwx/RcvZMrh7VnZNKmXqhxr+2XqqfPy5wcr1NzNvZ5uJrlyZ/UN2Nlekz9Zo35OGbVRbn+ruelzlk/aa2u5N/13QGq2KhWxxeqwzravPKz+H86CV1uWHZSU4nmlWLmCqhJ3Uv7czqkxAwXbfv28fer/Xz83Xwa8e7nlc08dif7q39mh32coZ0iL0qGHP7zkqKESa1jvxFzAIrzrrrsuUC9FYUjDQ6t8crEkKVUlRSrUKSI1W3GIBAXH0X3uPf2Lf/c9RZXBYnQOUM6lK0h2MeOixMez8SbYqfRnT5x3ub9u2lGPlZt3rjninCGjWlPHDBkbFuyTf79cJyUqFpReg5vbStv/74+dUqNVcUkpkdevZf9v4nZ1e2BUJ4lEU8euy7oT5Jj/+ieayG9vL5VCJfOpRnq9SaMd2RkaFN/qeFstOXX0nCQXyytrZu9RjWz1Li/rfM6F8xmSKyHedmOFvufMWwbG6aM5u27HxYxMy4aT3euOSvEKBSVvwTwhX65okX7ugvz2zlIpUTFZfY8jlTY0SrGxG62cvku2rzoiXe+uK4n5cku0w/l7+rcbpFjZAtKwc3m/XgNTei78Y6t06ltLSlcrFLBlO3WMQ0GDGvQPHTo0UC9FIbZq+m718+Thc+q2cRF6Vxj0U2AgTXjGdxskX8E8Uq1ZCZn53YaAvC6rswYvVTmYnZb6onLodZbov/aJaCcPugZgh7adtT1uExd1GgT84GmIzYFtJ13ur5t9QN30Pf7+DBs4tv+MFC5lb1rPUNJ6+SHY/fxlqhWS+z/qqHrwkWLvybp5+9QNcMzdvNgxnKJcrcJSqEQ+ldKr9fDZbVBB1oUGHQOeTPxopeRkVt/xVTN2y5yfNqmsyjveaBfy5YqG9fbP52uc39fDu06ruh6lq6VIkysrSqRZPdNx7QwbFx5QUw836VrRsiFt9o+ONHo0ZLbrVT2k6zUYmUiIFbTsnwadyvn1HpM/dTRY/v6/5TLwgw4BWzZ1bUFumINEOWIsIoXP8im7ZO3svbL4r+1uqWTo8fAXehVZvyP6oHdRs2jiNsnQBZYUOKePpsvc73bK7tWugTjuFymX5LyfHsBiTXZmCbBzMZZUwLUlaPrX6yXSBTqdPlDvoQVQsG7uXtVYqj8Om2VemdEXVdTPsoBskN3rPQ/FymmsGqRXz9yjfp49Eb1F34Jp/9aTLt9XrWFt/rgtAX0fNE6OH7FU9m7yr2gprjumf73OGcRrFozfqmqaeBPKAqXocBn7zFw5fSzw2Tcux4RsVssPdCcOryvMMeiP0pbQQLako4XSbm/L2MFzVbXSPRuPRXW1UgqdeeM2W/7umM0LTjPamPCcDCfdf8esVSlyge3pD/6Yfq3y+OKJ0VkAKdKtmXpQ9m88LRvnOVL1NQc2n5Gju7NSHzcs3C9fDZln+X3YtPiAqk5tx/lz5hd+U7/Y6Ez5tjM9J8ak6+W+VGsGY+ijoaJ/sNVp618m3tLJO2XUQzNcHjtjMxgoVj6rgbZAoUT18+ThVPnro5Xy+3vLeT2gcyHd9TuunaciderMw7tPyaTRq+R0mFOiL5rM6uH8XQAbh38bsVT2bDwuv72zzK+/37f5uKyd6+jhNlo/f5/LVJU4tq6Y6jp8MZTlP9bM2iNnTqSr63Y7s6j4Qv/36PXPrq+fmyfbVx2WPz9Y7rIeAznEJqdj0B9lDu8+rdLs0PqJNLFgOXf6vEoP1Bdd+27YQtVaiGql40csU3MEE/ki8VLldo2dAMCTnJ7i/9/EbSpo01Lksi0EM5/E68b0az2FFHi717j28HtiNRUmgpR/PlvjltJvtd9hLK6ZPetOyL+fbVT/1wdENzzVxPT5uRNd6zwgHRrv+fnjs2XMU3O8Vo8Ph1BeyKeUCFxhw4s293n9Nj9/aRuiZoDmxKGcXbxPg3oL+7eecFt36DQxm7nGWydPKKYe+/GV/2TLskMydrB541+oeMpkwawjgaL/Lk//dr0a7uKLsyetjz+YElUz5Yu16thqrI4fiqwg0HeKmNXhwHV+dqTqGmAT8mQ/nMTw4okjV8rONUdVvZTsXN95akDKyRj0RxvdcW/FtMDMz1u4lPsFxISRK2TaV+tk0ierLP8upxfrIc9wsYKsFKvxwzc9Z14MzBc5fdzW7vVBmlM9RGP6IVeE9n6ForrwuhmH5OjuwAdLgQoUrC66dl1K5zZm2nh635OHzrkVhEsumiQ9H20kza+t7HwM43fz5HVtHMS4UX2AuX9LBM4BH8Kov3TVlIC91gWb35WM81nPO592wW2ojr5nzdhoA5HYUBNIh3aeUgXJfn/Pvff4k0dmqk4TX834Zr1q6Dq061SO6dSycyxaMmm7KvSnr5iPDKCda4/4POQPQw/H+9jj7yljA4X6tGwk/fLplysQhwpkPqydu9fj8Bz9+yeY7JN2evo9rc9Vl4arGI8F4TiPGeMYbSYochXwrZSeni4bNmyQCxcif37daKTfAUtWTvb5AIcTLw6WODl5ohVk2rPhuJ9LSjnd4r+3uxR/0qvauLiaXiq7zDIF0Nu4bcUhl3GnsQi9RsYq3naYVWsPZSG/XAlxHnv+c4qt/x2VtTMOyeyvdgT8ted9F5gGYatMHPTGoBL1Z4/Ncg73OnM8zetFJH5/7vQF53cMmT/lahWR5ldXUlXpEexfcWddyZ/iXtn8pG4aOFzs5uSeflS57jawvlSqn/354NMthmQYaVM7qr9JzZBda4+6NMTot712sd7p9lrZ7lXE8JKtyw5JoC3/d6cqiLhrnaMBC5/lx1cXuaVi24XMR9StCeTYaaSQY73O+t6RJRPrZv9o/Tn13y+Mnd+76bgs/zdrW2F4wp/vr5C1c3w/NuC6WN9Dn13oMPPUQRGInv5pX61XtU6+f9G6MUnfyZKQxz3o1zfUVbQ4lnhaL/qGBH965XHO8MSXTFDt82Hq0kAPB4klAbvaOnv2rNx1112SL18+qVu3ruzcuVM9/tBDD8nrr78eqLfJ8TIvugbmc3+xHi9tZv5vW9TBEicnjJ05ceisHNvvOXDYt+WETPhwRY5f9+QbT+P10RoOJStnL/A3CzIwxv2vj1dFRfGv7JgyxjWLwk4D4Lp5e+WzQY5AzbMgjuk39AhgG+qDh5xi34bTpuN/A+HwDt8bg8xsXmI9ThNFrBDcacO9vntxodfelVNH0pwBIdJBtYtf/ETmzx1vtpWCRZJMe9KmXpo9AFAsC4F/dsekZofxojKUQT9UaVRcqjZxTKeYHVqvvS9BP3q1/3h/uRr6odG+x3s2ZGUf6TM2/BnKhesTvMffo1fJmROBC6ZxrNSunf7433L1c9b3G1S1eGMqdiSIC2K7qLHg2dQv10ZkgVwtQHVJWdcNJ8J1qtbZ4A9PjeFWy2Jlx2rH9Y1+NU7SDcELRM0cDOvzBMdZXOvrOwm0qVjNtn3bG6tJ0XIF3F7HU92kKo2KZb2WH8dibw1kmFbUrBFw9aysDAON9p3Vzh2BHA4SSwJ2KBk8eLCsWLFCZsyYIUlJWZWBu3TpIj/++GOg3ibHM+6AvrZKY1yZPjjSn7StzP1lk/MgZpTTC6mRNU8nAaTwwrUPN3T7XbPu5SUxv73ZRM1al7XquVZZBrHixEHXtHA7J130DmCIEAI1M9qJM5gBTEJu19MOAoivnp3nV9ZCNHOZujBI41Wzy5dML4wZ9da7sn35UTmy+4xp409C7lzqZtUTZizgh0Y99NaGizauPUvoh6m4pNQnuffk2WG30encKc8FFI/sPiX/fLZaxr+blSqNBhxPF/DeghotIA90xXuzsfX6Ro35v212ySzBVHt/vr/cJV06VhiPF+sX7HeroB8qntLmtTHp+tlGcpv0Xsf72YtuNubdip1eZGPDiX56z1BcN08cucKl4wONcX9+sEKdb7H8uF7QZx9gX+01uJnb63z5DIp3mzek6PdJf4L+eEPWn7fvJs4BiFkw7TOCf/PXdJxXWMgvyEH/+PHj5cMPP5R27dq5tGKh13/LlsBOt5GT+ZuChBZz9KYZT/Ce5ly2mntZL5w9LRTZPH03Ot1e2/KkXb1VcUk7Y+8EnJO/f8ZjgbERIFJZ9XKYtd77AxXFoyG1L0731Q9Ubz8udDbMsS6MWO+K7PcMe6L1tllZ+e9eWfHPXtNhHnp201+R5hsuJw2F64LZG2ulRKVk5/8xR7g/7PbA64NiM2hI3GQIFgsUzsrayPDxO45OCRT20gSy9xlFir3NcrB0Utawm1k/bJSda4/Kwj+9ZUjZ50vgt29z8GpYmB17Zv8U2uEEaFTBsNNSVaxrVSydvMOtNoSWXu5SRNLPFmurawm8H85NqbpGLzvjxRFQW6Wve2tACwTMTmD++DH5+fXF8vVz810asRAsqwYTw+rDtZhxODDOsSgejNkJNBnnMwNek8n43dRve7MhFPoaQSzkZ85ed5oNhw4dkhIl3C8ozpw5E9Tpn3Iaf4J+7ChIvcQOlrdg1lRIeZISXMb8+AMtcWaBG+UsSBPLlcv1e+DpJKDvATLy5fuEi7GuA+qqi8ucxnixfmD7SSla1j09zxehGNNv+d4B6P3YsvSgTPpktVRqUEyuub9Btl4LF4F71p+QvA3zS76CgT/GHdp21uXiJk/eXLamxFsz7aCUqZ0sJSq7B3kLf94te9dbN+TWbFtMVk8JXi+eL2OvPfXyxEfBNYPd+e2DqVi5AnLdoMZq38ExcNzbSyT1lG+90foCfVbw+nbmHzfKWyC3yuxJz8jwKb3fLMAPZCHApAKuU0KaWTN7r3S4NasmAZwO4DAkNEzGx1vv8/qAKhiQwXl031m5rHd1t9/5+h3KLpzHvcH5Dc7pAlXtWuG7oQtsvc/BHSctG8eteobRW751+SFZN3ev/N8zzdRQJjuFFT1ltmjDG8Ph9PE0NYzF5Xgdl5UhgYJ83rLFfnlziUvlfn87YLw1zhvXoX65arc2n7ZUKyjInn5zAWubbtasmUycONF5Xwv0P/vsM2ndunWg3ibHO2aSAosDmSc4yGktavqDeSDG0YZix5r762bVMmk1HZTR7vVHI+KCLKfYseKYfDFojuo9OX7wrPOCzZ/eVu1av/Nd7hciZgEDpkbC+H0KTNDsnB0kHEFXAN5y9qVpTLVUSjRGYYzq+BFLfQ4aVkzeK7O/2S5/vr/S5fFgTKFlJyUfPS5/vL5Btiw6JrPH7lAF8YzHX08BvxlfNvMVd9aRQMrloYBjqKa08sZT77J+FgIIV+dG2RqFVTFEFEK84812Pv+9nWDc3ywcbMdclwIzX9L7zYYTooZEoBTSTXlYuWEx29vPl2Nsk64Vs9XL+dfHrscdFE7Uig4GIssARfAwxnu1rgK7t6Ju4YSZPkDfUeW81tBvFw/77M/DF7vNKOQtaEXAr2XFItsA4+TR+KqHsfC125a2vV/lL5Qo2WU2Q4Yd+mBdK3asPxbbqcJvDPi118L6QRHlQMUPxnWoH4KRxzD9s/HaEOdpXB9yCHKQgv7XXntNnn32WbnvvvtU5f7//e9/cuWVV8qYMWPk1VdfDdTb5HhonTU7kHkSzKIsoUivXj5lpxzcflJVZkUKmKcWcDSA/P7eclXRNBKL0USrY3tTZdbY7XJou3tjyvyfdqp0N6RbffvCAtVD4ikF7qp767ncr9yksPP/1z1dX/0sW6uQ/N/zDaV936qmr6E/MWGMWk6CQBaNK0aBSREP3z6jXXRjOjhfLhw8jedEzz/GqCLVEdNf+WLdbEePuNYrAijyhUKI+gJJ/krMl3XRhotIbwHFlI9ch8lNfHujzBxjv2hVrcuzii5pbnq+ubTsUcXW3yOw1AKkQPDU06/PSGtzQzWvPYDGedEDAdv6o/umWw5ZcNvfIqCdwlPgeuNTTaVRl/Juj9uZO/4/izG9duS+NH+3L8cnnO+NAlnzQ5/dgGMGziF2vkMXLT6C2bWGp/Hp3gIeNALqhzYACieixkEgChrqG6yO6uo8aYplM2MsGMpUL6R+LruU5m/n+hPfmY2LPBe886UD678J5vvB0T2nJX9Kou2G3Oy2D6LDTt/4jFpdKMxt55pX3/itHS/039Vchpo7Gu21rb5/O1YdUYXC0QljbBD1d51jSBDG8f/5wXLZsGCfpOs+s7HhxfiZ8Dl/fXOJLPIyU1lOE7CgH2P5ly9frgL++vXryz///KPS/efPny9NmzYN1NvkaGjlsjpxGosc6dnZATHvb4HCiWEtGmVGfxDDSRkX2zj52RnHFIweuZxq+cT9Kh15zle75NgezxkiKLJidUIuVSVZqjZ2HQbU5Nqy0vy68nLjkAZS8FJrPuRLziP5TKbusjrgo0U3J7Tq/jVypWpcMfL1+252gRDO9H5ANs8f7y1XFw7+pLcax1WfOpL1Xd3i47RfZmO0UTgVFypWvUV2nU+7KGlns7bX9M+2y4S3NlpeyFj1bBzdjfoFmbZ6DguXcUxlpIfe4WZXV7K1zNgfW/U0b4Tzh6cx/Q07l1dT0ja+soI0usLxfyu/vL5YXdzpx9z6A5lJOLcgM0RfJHfcW0vUvODGornGKUHjIiHq9wDjpet3LOf2+O71x9Tnm/Htejl97Jztnj27cl0qzujLtYLZ9GKBpO9BxDkD0+3ZcfzAGdMGV7PP5u0Yaqyarzd1rOM76M80Z3bol9dsKkV/K5/jtVZO3+3xetTOeahdr+rS5/kWLo+dulTpXX+N5y1o/HboApnyxVpVmNFbQGy8XsG5SD8TBRQrb94Ygpc2ZqdgzLyV7PZHofCt3nfDFqppVJdPcRyjPDUg6zMltP1A3wBrdVzG58H6/PLpuaa/15+v7TbwedoHHMuXIT8P/092rjkq/365zqWnH58DjTradtXWqbGxbYmuNgcFMOiHqlWryqeffiqLFi2StWvXyjfffKMaACgwNi+1Hos55qk5lq2ednbAK++uJ/2Gt424nn6zk6mnKr76HT679QrswoEJleIDOaVQpDm6J2sc3Jyxu/36buBE3v2hRqZpajVaFTdNeUtIjLd9wf7jK4vULdahoJQZFNuZ+tU6lxk6PIm0BhI0Wuh78/Zt9r033ZgWnreAeaORHfpsElwA6rMPsnPhnXYmQya+6Z6xhbnPD++07s1MKWneKKs1FHibb905pdGli7qSVX3vzStSxr9icWaM1fv1UG/m/55upnr50XNTooL3qT2/HDw3W9XVNy85qFKokRmyfsE+t4KB6PnXV3R3S+8PQyE/M0XLWm+j5KJ51RCALnfUkQp1irh8PmRo/T16tXNfxPcFx5Rl//g3Q8J1jzV2ma3Dl/R+q15yHN8CkcHnEvT7EOCi9x0NrsahQmb7Ho5Ft77YSi7vU8P0tX569T/ZpqvormcsiOhLBoGvn98sU87X6zrMooHCbn+NWimzf9woU8eaF1kzY7b+0duM+jRNulZwPpZ2+rz88sZir9eH2nlNf35DYUZvmVTGRlM0POtnooBqTc0LoaKzwqcpKf34DuN7P+WLNWpqSSvzxm1WgbRW/8BbQU5tyGy8jfR+NKDbzbbxFszbTu9Pv+gyrd953RBfzO6BRoi1cxyZpZE2NCxSBew0han5vvzySzl50vP4cvJf3oKeL2BHPTjDdK7R7RbT7elpvfwD3rs8oPNsZpe3egXhzEKAw7tPyeiHZqqeP6sW0JzoqyHzXHpZtd47/bzNgezxwXg7pKnaSVWNZevn7VPT8vh7ws3q6Q/uibPt/1VTF6+1WpVyPoaT99+jsuozeAtivaX3o7dJ3xurpYfape/xmDR6lUvtCF9fS2/1lEN+XQtaXSCtm3nI2WhgR6d7K0u1NoWk5f9l9fpedpN5YGLWw3Xl3XUlELQqy3bktnHcwEV7dtLQEVA6//+ledCi78EM1IwLgWZMMzbL2KjZspRbpoKWVo/A4ZNHZqqhDZiqC/f17B4aytZ0DNtKuJTejzH5dnuArY77OL4Fol6P/trAW+0Zs0aGw7tds5DOp7lfd62fv09l0tRrX9b0dbEu/vrIddy+HYE4Nnu7NvKl8jnWxdxfNqtGM22WAeN88J6YZaJqgWfr66tJyx6VnfWsjDNJmWUkaI2gxtf1VpfCGKgae/nVcyzWS512ZZzDWOw4cyLddcYBk/T9LcsOujRcIMNh46IDssqkBoPeZ4/O8jhURT/riNZzrj8W2xnT743dhjRvzzNmL5pdE8z41rURhIXjQxT0Y2q+wYMHS6lSpaRXr17y+++/y/nzsTenaaT77LFZbo+t8aEID3pYfKGlcgfLIospctCjgzHkaClHSiJampFadlhXVTVQRW88+fEVe2mBOY0x4PdXgu4EpPWktTNUGy5R0boX0O7YsmhWtUkJv9a96QnXGfVLUDXqUkHuea+9dO5fx6VnUt+I6M/Fhz79D1Nu6be/1VARvQNbT8mSCbtUQKTvid61zvUCMDvX3XvXehi24OEayGrKMxT2A/3QgNZ9ysvVj1eXgsWzAsCk/I5je8GieaTm5UVcKpg36FhONfhWqJvV+6t305AWpkXQrBQunVcaXFFa8heyXucXfAgs8ticg/5sNjIwvA2PMG4DTFsViRebbXtVV4F2rTalPWZmWE0D56lnH7UWtMJ8dmk9/VpGojcLxm/xeF0RiMZ8fa+st+nXzIZNXTA8dvKQ+zFXG5Mf6O9FoDMdzCC4TT2dbqt48t+jVmZvWUyOa7lyZ62zxHyO45RZg75Z44R2HDRuN2+FIG3t/4bnYFgsrkcad6ngc+bcN8/Pt1z3SN+fNHq1msrQ1+F72LZohPHlfKlvZAvE99V+0O/5e2j8/pl1amq0TA5Pw8YogEE/Cvft2bNHxo8fL/nz55fbb79dSpYsKffcc4/MnDmT6zoAjCe7y27yXOHcXy26V5bcNi+yAjEDAHZWjKNElX67cwN/Nmi2qhaPlnIU98NB7t+xa2X9/KyiLWtmB2be75xu92r3i8Nxr62STQv9K7bmi8QCCZJcPFHy5Msl/V5vI7cMa6kCFD2cDK1SuqxS4WMFLupLV7Oe29jTCTbcc9lrBYNaXVc1YBe3585kXRScOJzqckFp56Ju8sfrZc3M/fL9kKWSevJ8yGct8ZRW661n+fw5x+8R8JWpVVAFaJfdXkE1UOB+kfLuY/qNDb76NE+rRqVEi6rJepWaFJb6nUtLz6fqS4/H60lKCfcpNQ9ts99jmzvRXmO0Tym2l8blaxe+VuN19fSFpPQFHkNV1NaOIqXzy11vXyad+taSPs+1kJ6PNlL3jfy5tscUgfog3o64eJtDtC5mqn0+O2Nwd6w54pbu6+1aylvDsNmYdy1LAsuL11oxzbXeA7Tsaa9Apq9w7MH7/z16lUtQ6AtvQy1wHfXFE3PUOG5vafElK9s7//iyLAkJWdefnoZNmu1zqrZPxkWfG/z1Mw9ZzfRifD/UyWjYqbw6lzW/xpGR4AtjwyHeH9k1mjk/bVKNL8gk3e5ncVtPtCGw+uJ9gRimZHZtYXY+93YeNQ7RRUO+FW3bmE35HJCZjWJEQEehxcfHq4r9SPM/cOCAjB49Wo3v79SpUyDfJsfy5aIC84j+8PIimfa1eZri/R91lBKVkk0v4nDwunuEdZq/cVog9LajyJG+l80XKCSEcZSo0m88wNtJ19Za1FE9VK9cbfNeq2BCL4lZq3+g4WRx6nBoaggs/MW98QQB0fxftsviP9wvdoxwMX37a238em+ka1/9cG3p8WRtScqfWwqXyu/WEq3Gn1oc1JEuHssH/C7965ie5OwERGZBcKjS+/WKW4zX9iew1h8jMW2fvsp+IBs5zFKjAyHjfKbH4n+eHNl11q1xAIH/DUPrqJ5/O9vUbLywMT1ZX2zTipalgQCxUKm82R6HfNZmvRRfzpF47thn5soXT85RPUr5vAyfg/1bHN8n1HcwNnj7O+NEMKDnDtsbjaGYdcFsXvoej7jXV7FTlM8Y9Of3kkFjJ9Ubgd/H909XQwq8wWxFS/9xv/jHcX7CBytk+jfrZbdJarZV0H/eQ2MaAhWzAFCrlI4528c8M0cKlcpn2vjiLwzB8PT5P3l4pppjHfPb63uYEejiWsxbEVSrrCGzBg8Ewz+8skgW/20+dMbb9vfGrDFTX1gOY/utaOn9xunr0CPv6/AbVJ5HlglY1QYxdrzpO8eqNCquajiYNYpaFcnWT8G9du5e9f3HlNN6aHxBzai1c13rjASCllmnz6oLxLnfOAQB30sUG/z9vWUuwb/XoN+HmEI79psNDQrW+ToaBaX0zP79+2XUqFHyxhtvyMqVK6V58+bBeJscx3hBU6NFKcsx0ugBx4F/ncWBAhcDV91TT5peVVF6P9vc69RXmvJ1iridkPBeKHL00/CsVHdUUkYAbGcM3zndAdZsfl5foDq85tCO0E/ltvD3bfLXe8Ed8oDGle+GLpKJ766XeT9uV+Ocpn6xUdbNPiChtmGe9wtdjBcuWMR7oGAFrdCexvbj83u62NfG6tlNV4xkxtZyXEwYix1a7bvGiyBtveD7pBX/014/lJnKVj3HCNKz23vqGvRnul/Q63rxfHkv9PL6m2abXCKPz6nLCGhOHrQOfPeuPyXrZ5kXBctOz5NZar2di0JtHHegGDN5rHqbfUn9RjCDniRsd0zLZydLAAXB8HcIEEKV/REsaAzwNh2iUeGS+Vx6Ba+4s47c+lJrl+sQ9H7i2sKM1RAbX8/V88d5Xv/eagHpe5fNxuPrX9Ms6N+48IA6duD4knbmguzVVZT3dhy2w5djC47dOLf9N3Gb/DtmrboWQ4ePHgqw/fn+ctVY4evQGrzekd2nZeHv5lOf+VPpH7WQEOSiwcIsINPv3yUqWs/coe3vxvH4eNyf2Zuwf3s6xqFOg8tyGq5LUMPB7Jo8t8Ww2TTdd2v6144pZfdvDX1dNP0UmYE496+a7pqBgqG2+A6ig08/hM9rer8Pxbi1oRe5TM49oajvFS0CdmZGAb8xY8bIFVdcIeXLl5ePP/5YevToIZs2bZIFC9ynlyLfGccvoeez/+ttpfUNVf0qsIdADKm1ycU8p31qrZhoHLjmvgaWF10nDqY6T1joPUEBIIzh27vJc6u7/gCrHfj8pT9g4oTsy9QxvgrkvMG+0Kd/bVt2VMYNXyF71p2QpRP3yNnjga+jkd2TgN3xuL4WgtNXdPV0wf7pY47CNmgxx1i5SKta7wtjo1hi/txuqc8V6hU1/VtjuqN2kfz18/NVK7wq/hOGKfsSLk3pZbRh4QFVUGz1TP9SWL1dnKJX5fMnZsuejY7jEy7efeHvlKDaeq/dvph0f6qmdH2omhQpl9d5cYLfL/p1j2yYkxXEnzpifRwrXimfzP/Be8aNHcaUdV907lfb+X/juMpj+9wbE2pfbl4J2wwCSc2Ady+XO95qZ1p3wpf0fn2mCwpZ2f1bVG9HxpGRnfNopPF1mt5m11RyOfcXKJykeln1x4sbn2rqMiREX/gRM++gArl+esX547fIrB83Zjsw1gd+3i7y9b8/fdT6WglBirF4nNn+b1YBX99Q5WnKSbPro0wfYpQfXlqkzm2of2Q1LemkT1aroW6Y1s2Xnn7AdGme+NPYhVpIuNZbN3ev6bbSB8mesoQQNOJ7YMxaw76cnXo+Vo0uxnRzY4aBVU2dxLzm5zjndKtBHGqnPy7bEYzq9/pMAv061M7JGKZo1vlodxti3z9/KSvALPPR12FfsSxgQT/G7w8ZMkTq1asn8+fPlw0bNsgLL7ygpvGjwNCnrPW8NB0ODjrG9OWRA6cFfJXjpI40XK2V32ocMeb63b/FdQz4b++4Tnvii+Ri/vcQg3ZBH0gIjtBqPtGPyruBYBynnq6b7/vkwcA3cmS3bpDd8bi+FoK7/okmzuU75qGiMy4IMI+3dsLxdxhKJNAPd0EqIXqTUgzBhnYBgZ4fzHGrNU4Ze1S0CyWttxs9L86LnQgoSoblxkXRzO99DwjM6C+s9Bkff/7PsR+fO+3b98LfLATtQq9AkTyqVkWBonmcPeOHd6bKby+vk12rTsjqfw86j+171lj3/hza7tr4mDspPmABIYbmYBy33ef7Io/FhbAZFBjsdHttueGJJqonDfUHcpnUH/Dl4k6//XBRmuHDlHLafPaogq+p1bq0RBtfM59UoV/dsUELeup3cNRZSSnh3vCBac7qXFbGeR8VyLV9Go3yGKfrT2PTsX2u33v9dZDXqcBs7rsTPlxhWUzY23dNPza69fXW18G4PkJKN46/gSzWp2dM979wIXDpznYCVnwes7H5aFAwO47qOwrMgn5tSBh6d80a8TMuZHgctqG5653LTBtk7DZk2O3QsMrIxbRzuJ78dNBsCRazoT2e+HLqr9O2tBQ2GdpipN+G2swC+D5o9TdwHDE7H9g9nmO4qfZcs4aYnFDQOeRB/x9//CG7d++Wd999V5o1ayahlpaWJo0aNVK9xsuXL5dYgwv2LUuzWnHLXZoOx1i8Klja3FjNVnEezPU77u2lpiloSyfvMB2j46moTHanRQrE9CNGCCAReIerp9/jXNlBjNUKl0mKmJ5+yKs7mdmtVhtJBbf8oa+cjlRCKFAk0e1CCtMn4WIVUxku+3enx/R+s3TUUMf83vZTT9Mb2S1Opb+QM+td8vU4irG1/tCWQ38hpFWr3rfhlOkURWc9FBU0atI9K8DKDtThQO+LWXE/PI4L73a9qqvvDY5J2vfRbnr/1sX2h3LhvF67TWkpXS1rqkSzKs2+9DrqgxUMa/DlXKNdYGIZ+r7SWro/3NBy5oOYo1vFWidAs26VpOuAenLDE01Nt135Wq7rRpt2LzvHYqSqz/1lk7PhQr/tvWVzBWK6RW/ZBPoeU2RlevL7e8tVz/evby529FxfWv5rH2wYsqKg2H/1jTNmzNar1T6HxnXUHNi59ogs+Xu7mtLYWGRRK4Ro5G1qX+18gexXs/dfPWuvrVmrMLTM7Nxj9zjibXpMjdkxVMskwfWkcTaIQNIPx7HDlzH9DTqVtzVESL8+UWsHjab4PmidGDgXmq0ju0H/psUHPDYSsac/S8AiIqT1o5BfuDz11FNSpkxgLnYikX46JhRn0gvWxUb9SwWc8PrG1EVfW6KRPoxxkHMupfHh77UUP/1nC/TOGmlF3FD8af+2E9laLv0UZ0bBCNaKlHVs+/L1/avSa3cmCF9ZnUi9ieZWX+1CTh/om7VsT/50tct4Pexv25Yfcnst/X6M4M2ZVhrioN/bxT+mN/L2nNVe5i9Gmq627fXHFa0OiC/jB7U0Tm8Fs4xB5tYlR+TcKccy6KcEtLow2zjniJw+mi571jp6+vMV8t5rk1TA//2t1+BmzkwuVQjO4oCCgB+Bf8PO5aXf623V3yHVG0X/arUuJSWrWU+jqanSzHwYil1m68yXcdT66bf+/XKd5bkGc3Df9FzWlIWgnbswphfnxgp1ikbMlH2+qN68pMrmqN3WfpaC/pihNe5gW6BH36oAnfEYVaZ6oWwfi3E9sfzfXTL7p01uASlSfdGTaHXMCETDr7dlj9d9HzwV5jMOT0SDrXZ9kJ26APrvsz4QQuBt1kiO53S8tZbPn9kqQEajM2YX+PP9FbLwD0e2BIos6uGrZDZlon7qaKw7YyNixUtD2LAdzabtQ1Fob/Wh0CiDfdbsOGL3+2FnGlgt0A0Xs4wooz7Pt/ArvT9/oUSp1KCYT0PrsF3GDp7ndi1nFqzbzb5CxoSmrK5DVLPbMOVuTpatKL1JkyZy7JhjZTZu3Fjdt7oF099//y3//POPvP3227azAlCDQH+LdPoUnRq6lEKt17/Z1ZW8puH4qu3/VZdrH2qoWvA9FcjyxealB9XPBeO3qnH/OMHpx8YZD6L+XhRovU44wKDyrFbAJtwwpvzXN5bIR/dPd/Z2+Err/TNzwUuFb3/oi7uVb2A9NlFTqX7RoGdbeHtd/UnMaNPig1Fb0C+rh9F+tV18Xxb+sdVtKiz0sOhTV+Nzx+u2deQFMGZjJfX2eKnYDVPGrHU7rmjFmIzjNe3QUhXtWDvrgMz/OWsbuPT0W3yXN847Ikt+3+ucji+lZFJA0+aNUDSr3/C20vNRx/AxO9RF+aW6DO1vrikdbqvpFqxc+2hdyZfi2mBRs11xCXSjny8FBI0X9laZIpf3qeHW0Jp66rxfqbORBsHVTUNaSKe+tS2n7/UUwNudOSS3RbFRf+ti6K2ft88t+ET1cPQkjnpwhvzw8kLZamzwDMAYX+/p/Vn7QN6CeVQ2yNX3O2oieYLeX+2zxGVj1gt9MKwvlorA22yIW9ka7sGSkdn2MkvvR0/9wZ3m19Xj3nYMtYMD206YBnb6/RjnottfdZ39RzteOor4+teBoh1/Q9HTHy7I3LBz/eVvoWVtHXqbxtXb/oaMKbM6YfqMFE8NYPoGe7PGA9QXI4dsXY337NlTEhMTnf/3dAsWTA04YMAA+frrryVfPu9jS2D48OGSkpLivKHwYKTDF75sjUKqVbLBpfFz+oNi5YaeW9ta+1ilF/BeFesWdWl11WBZ/IGdGIV8kOqv9Uim6ufBzXQ9mXg6+FqNIUW9Ay2lfN28faryrFbAJlTMlts4tOH7Fxf69dpWc8jC+lmBn5de6/3FRUyz68pIw2s8F+BqamiAClYAqaVEG5WtWcjj+GJUIUaDky/TwYQbgvGZ322Qub86erV8mSsbF3hL/naf4mrGtxtcikLa7Y0KBhQI82adoXKy0XbdlJ0ocGoG01xhLm/9vqddkCz5M6tgYL1O9hpJUZXYrm3LXZ9rlt5vhJ79wzuyhhEh/b/VTeVUA5xx1gZNHi8XYN5g3wl0Q12Rsvnk/55rJFc/XEfdV9P4ZbNg1Jnjadmess/OhSnWhdUxTD/EKNbgPIosB03zS/uofspGT7Oq6Bmfp9UXCUSavcbqWuHInjNq6tZAZ3v5kt4PyAap3KCYlKjoOQsGAZT2WbIzNM7bcCYjO9keaDxGOrq+EKPZese1m9X+vW/zCZfGM7Og3bi/GYNK7fyOAoooFp29oN9smJD39YWpCs2GIdS93HWKU281HQIFGTtGuE7QT39oBp16+s+hr0VhN4vALPF33+bjto/LOD6YxRn6v/M0ZCd/Ice1S/VmJbJ9Xol12bo6GDp0qPP/w4YNk3BcCPfv318GDhyo6ghs324+j6jR4MGDZdCgQc776OmPhsAf8+qiOEmiyYHGaq7rDrfWlLqXuR+EssvbmCtPUMjHmIpl1pLs7YLg1pdaqZ/pqRkuB35kPmRn+TzBlDhmejzcSP75fI0zIEevXr0OpV3SpDH1TXYhzVkb34zq1+tmOTInNGePBb56v3EatwoNk2XFRNf31StU3F7jW3aZBSYd+9ZSY3+99cLgImjH6sNSo3kpVcgOvXxITzZz8kiq6tFCb00wbFiwT7atOCwdbqtlOfYTJ9DVujGKxs/e5Y46lt9N/bR0esaaFDiBa2mloe7pb9ipvCye6Pn4jYJfra+rajvt0Arm8tbDdG0/DHF9rFytFFk9zfu8yPo6K94YV6n+YsyqEadQqSS3GTnK1k6Wns/WkkPbz8jcb92r9ifmD85wmkAoVj6/3DikgeTOi88buKFXSOlEpoenLCgjYyDk7XyD7CHjVGhJBcLXUBZMCLJwHtVfaGvHP/3X2G7jo3GGDm2qskDOn+1LBXSzIKRBp3Kycpr9mUK8LbtZMKke97LO9OO7vfWgeoJstnwX86jGBzv7hacq+RptCmhcw2Foj2XQfyHTdgFgO0M49Vk9KLyXmD/713dWPf1pZ8/L9pVHvFbEtyrc2apnFVk3xzEdoXOZK2VlSKIOytmTac7pAf1VoW5RVStLy4DDcCvU8Pnl9cUu+5239H4My9Hz5dyvncPMMkdQ2wsxCzKDMEuDJziOmA0r0H83MIOYMWNHk5aa4bWBlhwC1pxfpUoVOXLEfUc5fvy4+p0vnnnmGed4Qqvb+vXr5YMPPpBTp06pIN4XyE5ITk52uUUDHPjMAn7AOrl5aEtp2MW18cIqkMkufYqf3XFNdiDo14JMbSiAFRzQcDProczOydIKegj1Y4f0VdTL1ymifmpWTN4r3w5e4nJxoaUh+gvFpvQFzUJ1ca/v6ddUb+WeWdLnhRbS/422ATkh+xv0I+BX4/RsXMBM+XytzP5xo3z+5Gw1xgz1FoxZFBiL9/WQ+SozwM40mHbhO65dNGI8MaZaWjHNeto1Y+q58cIRVcTR4JHt5br0M9TnTW+FrjRWtTD0+4U2xvDq++r7tSyVGhYJyoWD8SVzeejpR2V/OHvivGllfmz/IuXcG9eKV84f8Rc9aJAJdCZBzZYlnQ1cZvVmMC3at0MXqPHMO9ccUecZ4ywzZvRFqoqWLRCS80wk0AIi9Jo1v7ayVKhTRGq1cQQ5F3Uxmt3xv8ZtolXr91TATHs/u7wV70Nggh5+zG6E3n8jb0MV9A2JSIf2NjTBairSGi1KeQy09ZmP2em8QB2lX95YbLt+kHZNV6OFY1/yZNtKRxFFXJOYNbZgW9gdLmV3qAUKi7bsWUW6DaxvmWHirVfb5bmXvrvGYxGy35bpOqJ8bbjBueyuEZe5PJagu15GI4m+nou/0Kik//7guK9vXFDvmyfeMovMiqfpJY20c025WuZDQxDsIzNkz0bPw4Gttqc+6K/f0TXD2dhQow1RtNN4lZMF7IyFXvaMjAzT8fOo6u+Lxx9/XPXge4KGhGnTpqnpAbUhBhr0+t96660yduxYyUmKlM4v7f6vuqycusvZyqoPiK9/vLHM/22rtL6hakCD/rwF8qj5dwMFMwBgXmZUs9UHlNrJYdrX66XpVRU9voZV44g/cMFyYPtJ+ctiij6tfoDZieDIrrNStEJeZzrYGcN6Qu+UWeERb1M2QrCyGYyypnHLeqxZ9/JSvUUJ+ev9rN7lomXsTe0VKGYHd+0kZPdidOX03S71FnAhgO+aNg+3flrG9fP3SrOr3ce4+rM+P398trooumVYS+fjp03GrG/674AcP3jWbdo0s6CpRvOSapo+T/NOe3L6eJpzPw5H4HjZTTVUIwxO7qt020Xv8O7TLllN2ncTGTCaipcKm1ZuWFzu/6ij+j9qaPjSG51cwn5jKQqG2RrbaVinrun9rtuzUpNCasq+4/tcvxOX96vocex+u9sqSE6BRm4M00AjjxaQI7DDRbWxlxXV0fG4sZCYr715nfvXlqlfrvO5sSra6HtWW1zreszzpwhtIcO0XmhgRYO4pzT79n1qSEqxJDl76rzzeHDVPfXUnPNGCDz/m2A+tZ7ms0GzPPY+5/OyD2vXT1uWHlTv523qV6vAEEMmkLaP+hk/vfafXDRcNzsbl+O8n+NRhBTF/6yg5xfHdSsYCrdnw3Gp2qS4JBd1XKdccWdd1au6+O/tllMp4roFNzRWJ+uGe+jlS84tR7wU0EdB2sN7XGcssYKGFswSAVbXm0gRt8pss2I8l6I4pDfeMlyMqer6BqWLFy/aKq5nZ7m9FTPGd9DsOVUbF1fbzjjzD2Ado6NHG4JrBzJdN/53QA5sPaHqaWiO7rc3w5XV+szQHR/MChYbx/Srnn6Taz+tcCgFIOjHVH2ayZMnqzHyGjQCTJ06VSpX9u1CuXjx4urmzfvvvy+vvPKK8/7evXula9eu8uOPP0rLllkX0zmN/sSmT0kuU72w3PiU+5Q6/tC3Yifpenaxw+GiG+NrURkYFwzoYfEFxi6bNWhogUgfQyVlaNqtohq3rBXKQbG2QNm4cL/qjfXGLJ1Pf4GEok/GoH/8u8vkgVGdXP8mM9M06NI3gmgX/a17VVTFwTC+F0X8Uko5DuInDpyTg1vPSJVmhX2essX9Mzh+6pcJAQuCo3DC8iBI13p49GMl/Q1a8VooeNelfx2fi/tgCrzzqRlei3uNfWausxcE80A7lzmX47NoPRBo5MKQES2Vz9tJEq3lt73UWlVmRtVkMxgGMH/cZrfvoXGYTair90ODjuXUxSbG51kF/bhIvud/7dUFAPaT399d5taL4Do+0fcPgn0JPbjdH68jf77jPmQCx1Bk/WjDEZAJcu/77dV7IdXyQkaG5DIrpmeIOPS9Uvp9tGG3UqbjKlFPo1Bp93nQNZ3uqZyjejlwTtCOnWgM0u+naWfTVZFFjOW+4q46Pk3l5ymDzTiMLpZ6+lGsUOsBt0pNN57v7TILctCLZzWXOlKVcTxDI+vGRftl1XTr9Y3MMnQUeBtq4y3dHD3caHS0gmspPEcF/RczvabMWwUyOL5rvf0IUowZAycOpzo7bLwFh90GNvA6pt1ThwxmnrjuMfdC21WblFCFhq2Cfg2OdwUshlLZOfaigXrjQtfhnsgs8caqYCcaU+wG/dp1gz9ZR75eU+mXd9fao1Lh0uwDdpl1GOH84Wk/1RobjJ8P2cBtrq+qGoRSirufT7DfoQbBmtl7bGdrYFsj2xAdD/qgH/W07LDanvp91lORVmeB41zWM86QQ7bPWNddd536iRXdr18/l9/lzp1bKlWqJO+8844EQ4UKrr0aBQo4WvurVq0q5cpZp4LkJMEqNKQ/2KBmgHbhfdvLrZwtxv5M7WfF247cqmdVadmjivN56H1HkRc9tMzrA4K9m4/Lb28vlXqXl5X2t9S0fG1PAb9++kSzFlV9yqFWsAYXDsa6BkiV27n2qFx5V13nuFEUUsK4Sn1rpX7WhKQCCSoVCz3um/87JPN+2u4cl/rvx1sdn/lshtTt7LnwnllDhf6E7RzT7+E856lwXjDp1+9lfWoE5DWtCsF4+yaPe3OJOpFimId+znKtZwsnYFyg6k/eJw+fcxkvidtd71ymehDRw69BSrKdiw6c4D21iOPEvPzfnaZBv164zptm36MqjYurAnyaTx6ZKVfeXVdWTttl2stlllaLYkX6aQw90dZtcvEkqdiwkOxYcdw59hHVzJEFoh8Ggh7LQ7tOqSkBMS91wWKJqsHAyBh4WhXyw/+P7s4arqCp2Mi6t6Jup+JSuIx1g0Cs05+P0EOlL1CJYTz+KFTCffiEcShZLAX9ra6r6ix466kHsWXPqqqRBftldqCX3yxF/v6PO7qc7/VBi+k5NiNT9mzM/pRc+nNe4VL55JihlxIBuLbP4lx+3ssMMHYCQ7OgLfVkuu0sErwHzilpZ6yXZfVs6+72BA8Br91gWD8dm97ONb4VFcb3CTNl2Ckoa7Vuc5sUg/PameFHQ6nV0A1LurfAd8iXhgZk5q7R1fPR4DWcU+xawHP0wy2R2YFsYEA2rSf+ZPRgHyparoDtYN+XgqB21jk+r1ljmzYtLwVgTD9SVXBDAH7w4EHnfdyQ2r9hwwa59tprua7DJLu9vFb0Y5IqNSwmd77dTvq+0tol4IdQtrrp36vVde51JPYZptdCwA8okIagzIynVmNUaf2/ZxzzWtsZr6ZNCWXstUUKN1LKju4941IoCr2YesZAUn8wz32pyq82tZdmzzrfpqNcNnGf/D58vUtasVlPv+byvo713PF210aTmq1KOaeMCRVvKXdoLbfDqofC29hDBPyAYFTv7Ml0NXRgzNNzvM4drK8IbywaZne/9jZtma0LjghqLW/UxT1l/Z/P1limteYy+fxWYw69XeyUrJI1rAJVy7VhH8a025+HL1YBP5w6nGZR0do66Nd/d/F/4wVX1ZaOIQtGVz5YVZp0Ly012nifKzmW6delPuDPDu2YqmcMxMwqTkcrfQqyp4wRBGW9BjeXpld5n3HDmI2nf905P22SFf+6j502nmf0f2M2ZhtF47Yu929KXv2xEL3EmJUIvZ/IUtS75oEG6pir9byr9H4/e/r1PI3ttjNEEUF778HNTetNaA7tsL4GyOUh2LIbmPpSQNETvB+GSdm5ZrSqv+DLrDbOY6wfHVO+TA0K+XQZtyjY60vQj+y3XCYBL76LJSu5F/DWz66BThF9tkjGeR8+q5/XANnJnGjZo7LlTBJ2XhevY8y0bHJVRWl2TfaHZcaKgEWE27Ztk2LFwnvhgawC9Eo2atRIcjKzuXUDzbX1PU6N60eqmBmMW8YsAp5oQWKg5EtOtDXFk0bfq2pMJ7aCKYyMjRxGS/9ytNCiR0Mba208YWgp3FaBZurpdNU7iyJUeujpN/Y4oWd/9tisCylvLcFGW/87pk4Mi37d7XZyjDc5WpSvW0j6vNrQbY5fbO+ejzaSy3sHpvfdDuO26HR7LZdpbKrrCih5gvWMAkWQUiKvZZVh9FTtWn9UpfXraafVE4fOyncvLpSxz851Bn3zf9vi9f29Fb3x1kPjLcXbzoVRBMX8PqcTmxVxRLBmt0ARgggNCgNp9NNnebsgN6sEb5yaSh/AuKT654l369UvUNi81w9ZBZWbFvapgFUs8ja21R9mqdXGgMSf4SORSt+QiAboQEM23h1vtnPe37zkoNeMI3Dp9TfZJsi08adXUhuqg159FEHF+yC7DplabjU26hdzObbiWH7QQzBtv6ff+jna1JuoY4CeYhSpbdLVtQEU+z2uu7RK+mbMihZqEs2GIWnLZjOA9mfoTHYD6YRABP2Xgn1/klHtBKBa4Tl0fGB50SmGa2Fcp3hLyze+l9nnwrbHVNzofOrxaFbMo68RZeyo8KVIn7ep77SCuW7L60fmhNaIg+E8GLJlvJ5Ur2tjnWnbRStojuG+mPHHW5HOnCRgzdQPP/ywVKtWTf3U+/DDD2Xz5s3y3nvvBeqtyIum3SqptPBiFtP4BQIKgcz7dbM6GXk7OKB3DL0DmBfcit35fu0yO0iiGF+dtuY9z0hHKl/LvTfNKgPA7oEfvX6njqTJbt2JF39nlj5oBuNS54/folKHPZ0k9UHIkZ2pPk2HY77c6XJ8/zk1ZZgWrOgDIDupWOVM1mcwGXtfa7cpo25r5+6VwztPSaMu5V3HrXvw9XPz1cWfvrq0vqgMoCFm4R/bVOaGyzCaTMeF6DfPu9eysHMxjVS+Jld6Lshm1vJvNg+yHr5zdr+34R4Xh2JXWiMXjg03v9BSvn9pob0/tlh2jFMcP8I1e8ZMgaKJpg0Aet4KbK2eul8ND0BDX9Nry6v1aUxltuqByZ0YL8UrudbL0FdMJ3fBqGVg1ZCCbe+tiFs0ClZWoC+BnVnFfn3DCrYzhtmgwSAQUKPhlmGtXI97cVmzCxjToLWeeQS6ZuPdC5fOL8f2nbF9DPV0LNbO6RhfP2DE5c5jjn6qt+wepz3N7mS/pz/TGdzWalVaxr21xK9l8dSQ7fZcq+FtPnyHtaEA/gxBtdNAcVnv6tLimsrOnmd9p9g5D8Mx9JCxigKGZtsCj6Exu4NhaCrG62szRWmzR3V/qKGaiciXDkFPwzkx7aBZb7y/xxHj35h9XjsNrNp5oO2N1VSxb3RGkquAHeV//fVXadu2rdvjbdq0kV9++SVQb0M2IAgvXa1QUFu3cABDy+Vdb19m68RjHI+DqqH61mmzMUv64mO+Qg8tWkDr6tLLjeOi9fTjoNGzjuJBmOc2EBeau9eekMUTd7gc0JCyZQcCBbOAv1M/R8+EJk8+82197tQF1fvvj6mjtsqxPamS7pwDNfJ6tW57ubWUrpoivYc0t3wOGnouv7mmvQrrOqjcrz85GxtQtCq/Ow1TOWK8t1XmiF0TLo2tteLpxIr5pjX6WS60lFU7DWx2p1EKFv1sBdg3UVzPrrhsXsSWrp7VG1KhflaPe0PdMANv423Xzz0oi8bvlLWzDsiedSfkzPF0t3G3+qBSf+FZUNfo4Py9nz2ZOUWgpgDUj/20yh4oUtp9rH8s8KWXNNDbCZlhyALoZDLtqH7fwLEgFNkV+nXR/eGGts759dqXlYI+1rbxdE7VN+TrGxl9GaqUHXanejt+wHGuK1OtkNssMz69nw/Xq1bfAf33q1L9om5z0JutXzsx/3WPNXa5j0Dc6zLGxVkW9TU2GnbpX1v9LF87a9vi+lgbQmN2vrfal/TvqR3P0DGBayBfhiN52s9Qf8HqtY7s8W08v1lmnNl+Ziu9/9JzsO4Z8Ae5p//IkSMulfs1ycnJcviwf+OtKLJZpfObMR60ej7a2FahFwTuKD7mK+z0WgsoevjRKl+kdAG3omHa9DiYug0FCeGP/y1XzzeO6/P2maByo2KyzTC+cMWkfa5/lxCnxhmhSrw3+vnHNf2Gt5G8ybnl+PHjbqmAZiZ/uFm6P+V5eIWVGWOyxsdGYtCP8Zc3PBmYGSmsLmb0QT8eQ0MMeoisKttiGImdsftWipTJ7zUjwNMFeoU6RVW6qtbgceZkuuzbdFxVx7ea6s3o9HHrDJdQQO8WMimKlCmghq5oPRbZ6aGwGxjqG9PQozNwZHvJlct1nXkqlmi0Z8MJmTZmk8fl1A9hyJXH8ywgFLye/h6PNpaJI1eo751VBhumNJv5/QZVADaW6PcPs5o4gYB9C+dNY6Mitp9VATdkLSJLqUCRJDVeORQzVOj3Nn1wk6Yr4GmEKfhOmpyvPfFUCNLqnH7tgw3VsbFqY31A69/xwVMvt6/TyjkK1NnbNsiiM87q5Guj0/WPN1HnY/00nPrXqNaspLp23LxkmunfOxtSPBxbkeVhNuNVdocTnTdkDdZsVVpKVy+k1vmXz8z1WPMlaxniLPexXoObqSLBmLHLX5468zx1KGKWi9RTvk2bqC+Ma3VtjXMujkuYMSK5eF4VP2DaSD2zwqAUpKAfqf2TJk2SBx980OXxv//+W6pUCc4JhKILLqC1Fj1URsZOrE2Rg958tFBO+CBrCjNo5GGsml2lq6SoIN54gsVFhhb0I8haOX2XHD+Y6kzbQ4E9T8wuCtv1qiapZ9Jk/yYPc8/GxakLCVxkeQtm5vzsHizkL5SoCmXaPWGip1+bBvD00XSZ/P5myVswQa5+vIZv45uDMG42mqBa87h3lqrqyp4KOKLA0/xx3sfu221s8Id+GEvn22u7TANpHFtuxtu0g8GGfbPvK2386sm1KmpldiGBatFaAT70bF33lGPKTzsq1i8qO1Z5b9zZMO+g14uqElXzS7VWRVRjnlmDQgldQUFy58+815jiE0M+UOxq0Z/b5LLeNdTFrNkUZsbG7u4PxV7dIP3+4WstGF8kmAb9ngqT5pKbh7Z07i/ehhMGglUjm75ImlkQVrxiQTULj104l1tJzGt+DMax0NciilZKV7WeEcRboUKzz6+2IzaPl1MMihJj39PXuPE1LRyzGeGmD/r1r+GtcchZz8DD9ylYDUz125eTFZcyBTUY66/PAHCd3cV+T7/WAIVbdnhqEPI0vMGXBnGNcZ+2qgug/943ubKiyoL9bcRS5/EE02k26ZqV3UhBDPoHDRqkAv5Dhw5Jp06OuXOnTp2qpuvjeH7SDgb6NB6kW2M+XqTTo3dSK57mIgDH3KxxeK4XGsY5gmf/6B5gm43ZQ2EdNCCYtYTiJN6hfxVZ/vc+WT/noMcL1GsfbCC/v7fc9DVQJM6qJ9nsfb0Nsdiy6JhUa1lE/hvnGEaReuqCHNl5VopWsJ+qGknF3fxVuWEx2bbCMbYNPd+fDZqt5uP2NJexZte6rFZlYwuzr+ltSOPTv56vhZHQIIUpKu3Sfz/0jVkoDrXu0vg/vWpNfJvmMdh86QVKzJfb63pFb1nFS3Ml17mstMqaQW++sUffk6sH1pePH5jh8ljNViVlwwLPjYVW26fhVa4ZTRUapMjOlSekWMV8UqRczp2Ozw5/Ls6RraPVHcH5J6dzDSKCl1lidl7z1qjncn4L0HkI2XZWkFq9YcF+KVrWtbaGNnuH1XcQ9ZQupF2U8nXs1bPR12YpXS3FpR6LL9NBWhVVs4IeUwyLM84IlJ1eU63hBtc3djKzEJzpg/7sDi9RmQa69emtIRCZAOrvPFzY+JJh5muGopkEXcBcvnYRj+smUEOa7DR8YXhAjeYlZMHvWyWlRD6PDTQYTz/u0sxYdlWoW8T2rBbGwoT9X28rnz8+W93HEAbyLGDfmjvvvFMF+J9//rl07NhR3b755hv5+OOPZcCAAYF6G4piqMxp7InDhZd2wWXaQhiAaw8tlWrL0kMy+bPVMu2rdaoV09s8u2ZqtiwpRUrn9zo+vEEX8yIn+rG8aEAwg/VgFfB70u6WypKY3zxoWfG3Y8z52RNZaVRH97o2sngraBMLCcZX3FVXVbrFBR+CQ1SKRaqhrzYu8j2w0+t2XwN1kaed0Btd4blwn34WAjjtYSYKb2rpZspof2tNNZWWUaRldejrEGBdIG0TF8Xd7q3vMsOCJ3ieFhyWqup5jmI7zNZRIMcbYyq+9ndWkstuZ8+FN1jvdtY9hmxpU3dqw7nIfXaK3IkJEdto4+2ZOJ5jPnJPUNgMVb2tFC9fUAUTvZ6xrhVjhNR/ZIq0613d2aDojT4d3m06SBtT9mkwftmX7Cxcd3lL/a7RwvPwRqtt6Mu2xFSI2Q1iMY89gtBrH2joUgxQu84a+EEH6TawvsvfdO5fW2q3Lu1SZT+5WJLHhmJfG1b8gR7v6wY1lq4D6rlUsDcLsoM9zAUZUPr9BUMQUMcLszJ56mRCPTH9LB2AfQJZGUaoT3H9E03cshJ8+S5gvxk4soPaX0tWyl52Q04Q0CP7fffdp27o7c+bN68UKMCURMpSv31Z1XJuVezFrDCIP5VVjfRT3W1efNA5BY+W2m8HCq1gSbyN89fP8dymdyWZ99N2y1Zeq3FRntK7+7zQwvJ3FRsUlsKVcsnRXWky92vX1DGzNKqVkw5I9VZZFyeZGeEv9BRsWOfGWRr8udjwp1iNcTlueKKpHNt/xnnBhhkAjFP6YUxhy55V1LhWNFhp398S2ZiZo9PttVUvDqb2QW8IptLCbrbURo2JcMKF2trZe9VQIH09EWRq/PrmElvrvN/wtrbnwLajWrMSzm0S6NRjXOgV8yETJ6fLnSfea0py5361Ve9d6ql0SSnOdWtsxMI0tLs3HDOtoh9MvhyDa7YuLWvnumcnadB7jSEas77fIKtmmhcItlN82FPqvZlSHlLlraDAp/6awaoRxg5f6n54yliwW6zUKgj1JUNAP1zC3151pHkjMwPnsr2bj7stD46j+oATtZwwy4D+ekwVpM4VJ589Nsvy+hMZnv9N3CZlszFO3g6z6erMZjYI9mwbZkN87HYGGOtzoKA2AnLjeRp1OlAA0v19fDuPYtv7ur/mVEH51hQvXpwBP7lBTwwOaFbptziIGYumYOx/IMZPGf09epVPr4FWTpwofBk7ajwIoWcfLaVa4wZa8jGLgdWUKGYt2kXLeG9IK14pn9w4zHzGg1I1rP/eW1p5conYPKiGojCUXrOrK7lcfGk9NGaZLtgfEPAbeyZb+JDab7YfXnVvfanfIWu/QK8X5hDGBbPZdy8SYP9D0UZjAVH9lFp2LkasCob5o3pT10ZAO73NFZskS/u72HsfaHaGxaBRBsdfBvzmWnSvohojA9UoZlWcNzvHYAQJOA6goK3ZOVKDwmhWMrORt2ZMRdYU9mNWB4xB1iQZrou0KeXsspMdiAJvNzzRxFb1eV+ZjcP21kmi7/jIzvSD2nUZAnrjY8YOC30PtgbnYLPzr36MPRqm0EBud+iGN6gng4aeHg97rw9iOqY/yNct2sw/RbMxI4N+W5h9BuOQWw0L1wZPQI/smJrvp59+kp07d0p6uusY2aVLfRvjQTkTLuCRcq21sAZivvBKDYrKqhm7JdRyJ8W7VOq+ZWhLt+dcdU99+eX1xS6PITXQONauTtvSqkXbF+XqJsvuNVnT/a2beUhOHTLPbjh1OE3Szli30Pd81n0qpVgRrDnp0buAnsWvn5vvPIki0LZqka7VurSzqJwZBP83Pt1UnUCRnhloaIDwZ6hDJEjMn+A2JV4oZOguWpCqaCfor9+1uCQkhDZ9OicwTqmJzJCpX65z3sdFZyimeyPP8pgEV77ODIPx6IBGdO34OuC9y12yBY1BtItsJBB26ltb9m87oepBzB+3WdbM3ut3lg9OPVpnsjHbwZ+CaJ5gBoTsFnfzxKwX2FtdgkD3VuuXwaUQnm7dWgWUZtsPFfCDBdcCmAHEzjHJNL0/yGP6G3Upr4a5oDhlduEzmmWK6gtFuzzO2WqCJmDfmvfff1/uuOMOKVmypCxbtkxatGghRYsWla1bt0q3bt0C9TaUQyAQC1QwpvWUWul0u+eAtvGVnsdbW9FfgFimL2a6VpPu83wLVWTM+NHLmKR8edP8hrJSpVnW362dfkgObXcdOrB54VE5fy5D/vlwi8zUTc/nS7XWWIDedxSFueymwPVy43uD6Wv0J25PKWi4yENhPU9KVU4JSsAf7ZDOizGXZtMrhQp6buK97CZNrikbtEYmcs8MwRAWzT3vXc5VFAH0xcqyW0MEWT8DP+ygOgqMwwPL1CykjgnILGh/S02VyYRUbhyDzcYX24W/x3R5yIao0SKrPoo/+3WiLoXemN4fqKC/Yafyanz+1ffbn5nEH2bXON4yRvS98YFoANAff/VBsT6wtpMRFCp2GyHN1q0/M5b4Avskshp8Heah0c7FWuOLvi6PtyEd2Rm+SJ4FrLvho48+kk8++URuvvlm+fLLL+Wpp55SU/W98MILcvSo/SlMiIJx8EIr97H95mPla7cpIyePnJPFE92DXswuYFWDwBv9Sdvq4IZpwjSoPGo13ZgvRX1cphCqnF+2LrauNI8Cf0XLuxdCQwGxmV9YNwLEGlTCx23t3Kz6D1pVf1w0rpllPjbUOAZTP6YYYxv1vQ3eij8CGh60avroOSZ7sI9eE+SLWjv7u6cL/8bdykrty0rKyZNZ2TcUOKi78u+lnv0qjYo7q5TjuI5eq0grTplTnTuVHtBK5FZ/i6DIeEzA1H/IIkzQVXnPDjQe9Hikkd/p8qUqJ8v2S9N+ojgppo70d0x/LpOpEFEDyM6QwEDIc2kKPGQq7lh9xLQhA5mcra/PGpqm/72+Wr3fdMdfqyEjvgT9kZIZZPZZtEKFkQrbGgX2tAyKAoUS1fXtqSOpzuskzApghsfqKAj6kdLfpo1jjBWK+J065ZinvG/fvtKqVSv58MMPA/VWRD7z1orcsnsVyUi/KMum7HSpcp6dXlV977jVvMc4CFZtXFyl+KGnX1PWEPAle5gf2BM7YyWNtRJTSiXl2AJiWlEZXDvcMqyV7Fh1WFV6txP0o1dJX9UfFz+4IK3dtrScOJiqLuq80Tf6dOlvXpeBIlWcHD9oMu1oiKZYyukwlZS+8UzLjEHmFEW4EMUvwdgHsxOsIgMh7fM16txgbDjwtacf4+ONQX92Py+Kpv47Zq36/1X31lONJRM+XOGxYwJZc1rQr6/fhIK0zbpVclu+215upRrIraax85fVtY8v48UxLDMSmDUmR8P5RJ+NgAaUXs82U9fZ6GQ7sO2Ex8xGZArYKdBLYQr6S5UqpXr0K1asKBUqVJAFCxZIw4YNZdu2bQGpwE6UHVY9cNWbZc1H3ubGai5Bf4lsTv+hb2iwapXFcqGomtvf5oqX6x9vLL+9s0zdL1LGe7Vd09e3cV6Y/mlW7wIkFQjsWMJogloKNz3XQqW0aembuEhApkjqqfOq53DGtxtsjQnU0k0xBtSX1nEMN0FFf1ajjb7jyo5LvXaQXDxJTh46F7aCkTmNfv1GSg8duWvctaJ7Vf0ceolYoHCSKpxoxtd0d7Pr7OzOuIPGiIp1i9qaDlAL+nEOa3NDNUkqkOAS9FtlTAarqKZV+run8eI3v9BSzczzz+drPL5GJIiGoN+0oF/eePVd8JZBi+9Rx761ZMHvW6Xr3XVDtoyxLmDfmk6dOskff/yh/o+x/Y899phcccUVctNNN8n1118fqLch8suhnY7ME6OqTbOCfmPrut3p+exchPozPg/z6GJ4Qd9XW/s9Dtifv4v18fve4GSkrwKMAKL3kOZy+2ttPAYTgSqsg+EmoZgTmLKvUv2ian5n9CznL5THJVunWnPXbbhrTdZ0UhR4+rTdXWuzGl8osqBHG714CAzJFc73WgOyr+dusx7sfDaGlHljDPjvfvdylZaNGiZ6+gAZ9WxwHtMHpsGeYg70q8wyvd9D0I/OFf11X5XGjmFCYReXM6/T6rQtI3e80dZ0GkMKc08/xvNfvOhILXrggQdUEb958+ZJjx495N577w3U2xAFlLElF4X0tq86LNWblfS7gIkZ9Nz6I7tF2/xJTzt5KN1ZbyDjfKYULB6bU/X5QhsDakyf1CtTLUXWzsmqCUCxD8WJMOOBVnj0irvqyLcvLFS/K1LWtQcrpWTgp8miLPoAI8OiKjRFBvTi6TummZmRdb7HnPHGsfB2mMWy/swo4A0y4Lo/5Bgy42m2GWPgbTbXfDBZjgu3cWjA1IZblx+Sxj7OmBRKZoXxYhEL30Zo0B8fH69umj59+qgbUSTQirIZpZ0971YNuEHH8gF//3Cl9vpz0tem9et0TxXZtviYVGsdmHlpY4Gx0OL1TzSRqV+ulavvayA71mT1Lnqrwk+xQ39xWbBokjS5tqyknjwvpau7Dg+q257fiWAqVr6Ay3RYFNlQxK5sjUIqQ6poWf+Gr8UiO6n0ZpACPXHkSqlQp4icO3NeGnQMwT6Ay4vMCApSA3SZhakNgzm9oa/iTD5YTujpp8AL6GTBs2fPltGjR8uWLVvkl19+kbJly8rXX38tlStXlnbt2gXyrYh80uLaymosNsbpnz52ztkAkFIyuAXrChRNlNNH0qRBp/BchFr1oFz1aDU5suOs/Pebe8+01rOfXDxRGnbzXnwuJzFO9VS6Sor0fcVRwHTXuqxZStr1CtzUfxRdarQuJrlyuVfyT8qP0y17oIMF6xvV2TEmt2qTCEnLJY/npusGNeEaCpBK9YvJXe9cJon5EkLWO9qwc3lZ8e+ugBfh81di3tyxWUMlzrxwI5GvAtZU9Ouvv0rXrl1V5f5ly5ZJWpqjt/DEiRPy2muvBeptiPweG3TDk02l5yONXHq/Ud05mK64p7pcfntlqdkqe/UBAp3ej/HH5eqlSFJB93a/TgMqB3/BYoS+UaVyw6wx3P6kZ1Jsi/QplmJBkdL51dAspoRSToQhiaH87rfuWVWuvLuuurYyk1IiqzEAjRHBhiyHqk1KSP2O5SRfsn9DKiNR3oLu2R+hqJFAsSdge+Err7wio0aNkttvv11++OEH5+Nt27ZVvyMKd3BWuqojwK/cqLismr47ZMMKEgt4nr87mDwWnssVJ1c/Vl2WTtgn505dkNZ9yqtGAl4w+wdViG99qVVIe1ooevA7QUSxBIEnGtmsJBfNK10H1JOM8xlq6GQorneuuqeexBoUF9y2/LAqVLhl2aEcNaafIjTo37Bhg1x++eVuj6ekpMjx46xaTJGjZffKqhW4SqPYTwHVldlwKl4pn8tJsmmPMqFdqBih79nXFNLNFU6UUiJJThw8J/kKxU6vExGRXdUMMySFCxof5v+2WTr6MIVuJBWc7jbQMbXzwR0n1VSIwSjSSLEvYEF/qVKlZPPmzVKpUiWXx+fMmSNVqlQJ1NsQZRsOmM26uX5PY5Wxp7/jgMpSoAgDkOy4/vHGsnPtUWl+NYdBkGed764hG+cflOqtIuPCl4gopzY+REoDRHZEUoFBysFB/4ABA+SRRx6RL774QqUx7t27V+bPny9PPPGEPP/884F6GyLKRtBfpGxkFNyJZmWqF1Y3Im8KFE6UJlcHfjYQIiIiorAE/c8884xcvHhROnfuLGfPnlWp/omJiSrof+ihhySYJk6cKC+99JKsXLlSkpKSpH379jJ+/PigvidRNLAq5EdERERERDlDwIJ+9O4PGTJEnnzySZXmf/r0aalTp44UKFBAUlNTVVX/YMCsAcgywAwBnTp1kgsXLsjq1auD8l5E0Vw8rHZ79zHoREREREQU2wI+h0aePHlUsA+Ytm/EiBHy5ptvyv79+wP9VirAx5CCt956S+666y7n49r7E+V0mZlZ84IXKs3UfiIiIiKinCbbyb8I7AcPHizNmjWTNm3aONPqx4wZI5UrV5Z3331XHnvsMQmGpUuXyp49eyQ+Pl4aN24spUuXlm7dunnt6ccynzx50uVGFIsyL2b9n6n+REREREQ5T7aD/hdeeEE+/vhjVbV/+/bt0qtXL7nnnntUsI9efjz29NNPSzBs3bpV/Rw2bJg899xzMmHCBClcuLB06NBBjh49avl3w4cPV1MJarfy5VloiWJTYv6suVwLFksM67IQEREREVEUBv0///yzfPXVV/LLL7/IP//8IxkZGSrtfsWKFdKnTx/JlSsr6PClKCDGInu6rV+/XhUOBNQSuPHGG6Vp06YqwwC/x3JZQWbCiRMnnLddu3Zlax0QRarEfAly2e0VpO2t5TlVHxERERFRDpTtMf27d+9WwTbUq1dPVexHOr++gJivHn/8cenfv7/H51SpUkX27dvnNoYf74/f7dy50/Jv8RzciHKCElUKhHsRiIiIiIgoWoN+9OyjeJ/zBRMSVMX+7ChevLi6eYPGBgTvGzZskHbt2qnHzp8/r4YUVKxYMVvLQERERERERCQ5PehHdXD0yms95+fOnZOBAwdK/vz5XZ43btw4CbTk5GT1XkOHDlXj8hHoo5I/oLYAERERERERUU6W7aC/X79+Lvdvu+02CSUE+cgu6Nu3r6SmpkrLli1l2rRpqqAfERERERERUU6W7aAfhfPCKXfu3PL222+rGxEREREREREFsHo/EREREREREUUmBv1EREREREREMYpBPxEREREREVGMYtBPREREREREFKMY9BMRERERERHFKAb9RERERERERDGKQT8RERERERFRjGLQT0RERERERBSjGPQTERERERERxSgG/UREREREREQxikE/ERERERERUYxi0E9EREREREQUoxj0ExEREREREcUoBv1EREREREREMYpBPxEREREREVGMYtBPREREREREFKMY9BMRERERERHFKAb9RERERERERDGKQT8RERERERFRjGLQT0RERERERBSjGPQTERERERERxSgG/UREREREREQxikE/ERERERERUYyK+qB/48aN0rNnTylWrJgkJydLu3btZPr06eFeLCIiIiIiIqKwi/qg/9prr5ULFy7ItGnTZMmSJdKwYUP12P79+8O9aERERERERERhFdVB/+HDh2XTpk3yzDPPSIMGDaR69ery+uuvy9mzZ2X16tWWf5eWliYnT550uRERERERERHFmqgO+osWLSo1a9aUr776Ss6cOaN6/EePHi0lSpSQpk2bWv7d8OHDJSUlxXkrX758SJebiIiIiIiIKBSiOuiPi4uTf//9V5YtWyYFCxaUpKQkGTFihEyaNEkKFy5s+XeDBw+WEydOOG+7du0K6XITERERERER5digH+n6COg93davXy+ZmZnywAMPqJ792bNny6JFi+S6666T7t27y759+yxfPzExURX909+IiIiIiIiIYk2CRKDHH39c+vfv7/E5VapUUcX7JkyYIMeOHXMG7h999JFMmTJFxo4dqxoPiIiIiIiIiHKqiAz6ixcvrm7eoGAfxMe7Jizg/sWLF22/HzIGgAX9KLsyMjLk1KlTzowUfLdww3cyV65cQXsfwHcej+G9tMcCDe+Bz4OfeJ/sfj6zz2EUrHVI5Ok76M/3ztv3ORT7qDdYBu2WkJAQ8H2K+zQREZF9WvypxaM5Kui3q3Xr1mrsfr9+/eSFF16QvHnzyqeffirbtm2Ta665xvbr4CIMWNCPiIiIiIiIQgnxKArMB0tcZrCbFYJs8eLFMmTIEPXz/PnzUrduXdUA0K1bN9uvgR6PvXv3qmKA4ep9Mbb4oAECBQZZbyCycVtFB26n6MFtFR24naIHt1V04HaKHtxW0SFatlNmZqYK+MuUKeOWvR5IUd3TD82aNZPJkydn6zWwgsuVKyeRhkUGowe3VXTgdooe3FbRgdspenBbRQdup+jBbRUdomE7pQSxhz+iq/cTERERERERUfYx6CciIiIiIiKKUQz6I1BiYqIMHTpU/aTIxm0VHbidoge3VXTgdooe3FbRgdspenBbRQdupxgr5EdERERERERE5tjTT0RERERERBSjGPQTERERERERxSgG/UREREREREQxikE/ERERERERUYxi0G/TyJEjpVKlSpKUlCQtW7aURYsWOX+3f/9+6du3r5QqVUry588vTZo0kV9//dXra86YMUM9F9Ulq1WrJl9++aVP72tl5cqVctlll6m/KV++vLz55ptuz/n555+lVq1a6jn169eXv/76S2JFoLfVvn375JZbbpEaNWpIfHy8PProo27PwbaLi4tzueH9vdm5c6dcc801ki9fPilRooQ8+eSTcuHCBZ+/J9Eo0Ntpzpw50rZtWylatKjkzZtXfb/fffddn97XCvepwB//NHPnzpWEhARp1KiRy+PDhg1z26ewTbmtrHn6bm/ZskWuv/56KV68uCQnJ0vv3r3lwIEDXtcnz1PRsa14noqO7cTzVHQd/zQ8TwXGrFmzpHv37lKmTBl1Th8/frzL71Fb/oUXXpDSpUur67guXbrIpk2bvL4uz1M2oXo/efbDDz9k5smTJ/OLL77IXLNmTeaAAQMyCxUqlHngwAH1+yuuuCKzefPmmQsXLszcsmVL5ssvv5wZHx+fuXTpUsvX3Lp1a2a+fPkyBw0alLl27drMDz74IDNXrlyZkyZNsv2+Zk6cOJFZsmTJzFtvvTVz9erVmd9//31m3rx5M0ePHu18zty5c9V7vfnmm+q9n3vuuczcuXNnrlq1Kuq/CsHYVtu2bct8+OGHM8eOHZvZqFGjzEceecTtOWPGjMlMTk7O3Ldvn/O2f/9+j8t64cKFzHr16mV26dIlc9myZZl//fVXZrFixTIHDx7s0/ckGgVjO+F33333nfreY5t9/fXXat3pv/vcpyJjW2mOHTuWWaVKlcwrr7wys2HDhi6/Gzp0aGbdunVd9qlDhw55fL2cfPzztJ1Onz6t1vP111+fuXLlSnXr2bOn2m4ZGRmWr8nzVPRsK56nomM78TwVPdtKw/NU4OA6d8iQIZnjxo3DzHGZv/32m8vvX3/99cyUlJTM8ePHZ65YsSKzR48emZUrV85MTU21fE2ep+xj0G9DixYtMh944AHnfRwkypQpkzl8+HB1P3/+/JlfffWVy98UKVIk89NPP7V8zaeeekpd0OrddNNNmV27drX9vmY++uijzMKFC2empaU5H3v66acza9as6bzfu3fvzGuuucbl71q2bJl57733Zka7YGwrvfbt21sG/ThQ+XrwQ3Ckbxz4+OOPVeOBtv3sfE+iUbC3kwYn+dtuu832+5rhPhW8bYXvMoJuBPhmQb/xMW9y8rby9N2ePHmyOtagUURz/PjxzLi4uMwpU6ZYvibPU9GzrfR4noqO7aTheSqytxXPU8FhDPovXryYWapUqcy33nrLZTslJiaqBnwrPE/Zx/R+L9LT02XJkiUqxUSDFG/cnz9/vrrfpk0b+fHHH+Xo0aNy8eJF+eGHH+TcuXPSoUMH59/g//3793fex9/qXxO6du3qfE077wt4Tf374HeXX3655MmTx+V1N2zYIMeOHbP13tEqWNvKrtOnT0vFihXVkIqePXvKmjVr3NKVkXqmwTJhaEXJkiVdtsPJkyedfxuL2ypU22nZsmUyb948ad++ve33Be5TodlWY8aMka1bt8rQoUMttyHS+pAGWKVKFbn11lvVcBg9bit72yktLU2lUmKIkAYpsHgO0o2tthPPU9GzrezieSqythPPU5G9rXieCp1t27ap4YL67ZiSkqKGauiv0Xie8h+Dfi8OHz4sGRkZLoEZ4D6+nPDTTz/J+fPn1VhiHFTuvfde+e2339T4a02FChXUGBUN/tbsNRHwpaam2npfwGvitb29rvY7T8/Rv240Cta2sqNmzZryxRdfyO+//y7ffPONCn4QDO3evdv5nGLFiknVqlUDsq2070k0CvZ2KleunPqbZs2ayQMPPCB333237fcF7lPB31YI5p955hm1r2A8vxmc6FG/YtKkSfLxxx+rCwLUKjl16hS3lY/7VKtWrVS9haefflrOnj0rZ86ckSeeeEL9DcaCW20nnqeiZ1vZwfNU5Gwnnqcif1vxPBVa2jWFt2s0nqf8Z361RT55/vnn5fjx4/Lvv/+qwA6FKVAkZPbs2aonF7766qugrNXhw4dza0XAtmrdurW6aRDw165dW0aPHi0vv/yyeuzBBx9UNwrudsJz0Ju1YMECFVgi+Lz55pttr3buU8HdVrjQQmHMF198URXHtNKtWzfn/xs0aKAaAZBJg0aGu+66i9vKByheheKt9913n7z//vuqhwv7BIou4v8anqdie1vxPBU524nnqcjeVjxPRS6ep/zHoN8LXMTmypXLrcon7qNaNSqCfvjhh7J69WqpW7eu+l3Dhg3VAR2VREeNGmX6uvhbs9dEVVFUrMR7enpfK1avq/3O03M8vW5O3lb+yJ07tzRu3Fg2b95s+Rwsk7FyvN1tpX1PolGwt1PlypXVTwSceE0Mq8AJ3tv7WuE+FdhthZ76xYsXq7RWrREMmTEY4ode/3/++Uc6derk9neFChVSjQTe9qmcePyz892+8sor1fZCrxjWM9YnfoehE1Z4noqebeUPnqfCt514norsbcXzVOhp2wrbTZ9xgfvG2X2Mf8d4yh6m93uBsfFNmzaVqVOnOh/DBSruo9UcqUJqRepaCwEHIDzPCv5W/5owZcoUZ2+xt/f19LqYEgPptvrXRVpf4cKFbb13tArWtvIHWolXrVrlMf0Sy4TnHDx40GU7IKCvU6dOzG6rUG4nPB/j+ey8rxXuU4HdVvh+43u/fPly523gwIHqGIX/o0ffDLI3cNHmbZ/Kicc/X77buEDGBe+0adPUsadHjx6Wr8vzVPRsK3/wPBUZ24nnqcjbVjxPhR4awhDA67cjhrIuXLjQ6zUa4ymbfCj6l2NhKhBUj/zyyy/VFE/33HOPmgoEVdfT09Mzq1WrlnnZZZepKas2b96c+fbbb6uqoBMnTnS+Rt++fTOfeeYZtykmnnzyycx169Zljhw50nTKPqv31eA18dr6SpeYsgqPYcoqvIZx2jJMWZWQkKCWE++NKtmxMGVVsLYVYEo93Jo2bZp5yy23qP9jWhjNiy++qCrEYsqyJUuWZPbp0yczKSnJ5TmYbq9Tp05uU/ZhurLly5erbV+8eHHTKfs8fU+iUTC204cffpj5xx9/ZG7cuFHdPvvss8yCBQuq6WHsvK+G+1Twt5WRWaX+xx9/PHPGjBlqKjIcszC1Jaa0PHjwILeVj/sUYCqr+fPnq22E6SwxwwKmAtXjeSp6txXwPBX524nnqejap/R4nsq+U6dOOY9TCEFHjBih/r9jxw7nlH3Ybr///rtzakXjlH08T/mPQb9NCNgqVKig5gHF1CALFixw/g4Bxg033JBZokQJFaA1aNDAbQorTKHTr18/l8emT5+u5n3Ha2IOUUz75sv7Al4Tr62HuS3btWunDoBly5ZVO5HRTz/9lFmjRg31upgSTn+BHu2Csa1wcDLeKlas6Pz9o48+6nxPNLpcffXVbvOU44Sh/xvYvn17Zrdu3dRc4ghoEOicP3/e5+9JNAr0dnr//ffVdxnPx7SHjRs3VlO4Gefh5T4V/m1l52IK0ySVLl1avSeOY7iPCzY9Hv/sbydMXYhjExp4q1evnvnOO++oKZK8bSeep6JnW/E8Ffnbieep6Nqn9Hieyj6cT8yOU9p6xzZ5/vnn1bZCDNO5c+fMDRs2eN1OPE/ZE4d/7GYFEBEREREREVH04Jh+IiIiIiIiohjFoJ+IiIiIiIgoRjHoJyIiIiIiIopRDPqJiIiIiIiIYhSDfiIiIiIiIqIYxaCfiIiIiIiIKEYx6CciIiIiIiKKUQz6iYiIiIiIiGIUg34iIqIY0b9/f7nuuuvC9v59+/aV1157LSzvvXbtWilXrpycOXMmLO9PREQUqRj0ExERRYG4uDiPt2HDhsn//vc/+fLLL8OyfCtWrJC//vpLHn74YedjlSpVkvfee8/tuVjWRo0a2f5csGzZMunVq5eULFlSkpKSpHr16jJgwADZuHGj+n2dOnWkVatWMmLEiJB9ZiIiomjAoJ+IiCgK7Nu3z3lDIJ2cnOzy2BNPPCEpKSlSqFChsCzfBx98oILyAgUKBPxzTZgwQQX0aWlp8u2338q6devkm2++UZ/3+eefd77WHXfcIR9//LFcuHAhCJ+QiIgoOiWEewGIiIjIu1KlSjn/j2AXveD6x7T0/uPHj8v48ePV/Q4dOkj9+vUlV65cMnbsWMmTJ4+88sorcsstt8iDDz4ov/zyi+o5R8DerVs35+usXr1annzySZk9e7bkz59frrzySnn33XelWLFipsuWkZGhXgsBeaA/19mzZ1Uwf/XVV8tvv/3mfLxy5crSsmVL9Xk1V1xxhRw9elRmzpwpnTt39nlZiIiIYhF7+omIiGIYgn0E64sWLZKHHnpI7rvvPtUj36ZNG1m6dKkK6DEWH8E1IIju1KmTNG7cWBYvXiyTJk2SAwcOSO/evS3fY+XKlXLixAlp1qxZwJd/8uTJcvjwYXnqqadMf6/PbECjBoYNoLGCiIiIHBj0ExERxbCGDRvKc889p8bADx48WI2HRyMAxsPjsRdeeEGOHDmiAnf48MMPVcCPgny1atVS///iiy9k+vTpzvHzRjt27FDZBCVKlAj48m/atEn9xLLYUaZMGbU8RERE5MD0fiIiohjWoEED5/8RmBctWlSl/GuQ3g8HDx50FuRDgG82Nn/Lli1So0YNt8dTU1MlMTFRpeYHWmZmpk/Pz5s3rzNrgYiIiBj0ExERxbTcuXO73Edgrn9MC9QvXryofp4+fVq6d+8ub7zxhttrlS5d2vQ9kDmAQDs9PV2l2GtQlA9p/0YYQoDx+3ZojQzr16+X1q1be30+xvRXrVrV1msTERHlBEzvJyIiIqcmTZrImjVr1HR71apVc7mhqJ8Zbfq9tWvXujxes2ZNWbJkidvzUUvALGPADGoOoFHhzTffNP29vpCfVoQQQxKIiIjIgUE/EREROT3wwAOqt/zmm2+W//77T6X0o5geKuijSr+Z4sWLq8aCOXPmuDz+2GOPycSJE+XVV19V0+whIB8yZIjMnz9fHnnkEVtrHQ0Nn332mXqdHj16yL///ivbt29XRQZR3G/gwIHO5+LxPXv2SJcuXbhFiYiILmHQT0RERC6F8ObOnasCfPSyY/z/o48+qqrkx8dbXzbcfffdblP2YYaAv//+W93atm2rphCcN2+eTJ06VerVq2d7rffs2VP9HYYlYLpBFPVDowSGDmAKQs3333+vlrlixYrcokRERJfEZfpaIYeIiIjIpJgf0vl//PFHW2PvAw31BDAbwXfffacaGIiIiMiBPf1ERESUbaia/9VXX8nhw4fDsjZ37twpzz77LAN+IiIiA/b0ExEREREREcUo9vQTERERERERxSgG/UREREREREQxikE/ERERERERUYxi0E9EREREREQUoxj0ExEREREREcUoBv1EREREREREMYpBPxEREREREVGMYtBPREREREREFKMY9BMRERERERFJbPp/amg8NO5BY1AAAAAASUVORK5CYII="/>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=vqpf-V-md-discussion">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h3 id="What-the-voltage-plot-shows">What the voltage plot shows<a class="anchor-link" href="#What-the-voltage-plot-shows">¶</a></h3><p>Voltage mode was the one reactive-side control left on for the whole two hours, so this single graph covers the entire capture rather than a short window. The upper panel is the heart of the test: the measured voltage at the point of connection (blue) sits on its 137 kV setpoint (red dashed) from the first sample to the last, drifting only about a kilovolt either side. For 99 percent of the capture it stayed inside the grid code accuracy band of half a percent of nominal [2], so the plant held the reference it was given. The small dips and lifts that do appear line up with the shaded stretches, which are the active-power tests (curtailment, power gradient and delta) running underneath: as the plant's real power is pulled around, the local voltage moves a little and the controller trims it back.</p>
<p>The lower panel shows how that trimming is done. Reactive power stays small and mostly negative, hovering near -4 MVAr, so the plant is gently absorbing reactive power to keep the local voltage from drifting above its target. The two brief positive excursions, where it injects instead, again sit under the shaded active-power events, when a sudden change in real power briefly pushed the voltage the other way.</p>
<p>What this capture does not contain is the stepped part of the voltage test. The setpoint never moved off 137 kV and the droop stayed at 4 percent throughout, so the procedure steps that raise and lower the target and switch the droop to 8 percent, observing reactive power injected then absorbed at each [1], were not exercised here. They are reported as not performed rather than passed, because a step that never happened cannot be judged. The honest conclusion is a positive one as far as it goes: voltage control is active and holding the reference accurately, with the expected small reactive trim, and the natural next step is a capture that walks the setpoint and droop through their steps so the full mode can be assessed.</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=vqpf-Q-md">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h3 id="Reactive-power-(Q)-mode-at-available-power">Reactive power (Q) mode at available power<a class="anchor-link" href="#Reactive-power-(Q)-mode-at-available-power">¶</a></h3><p>In reactive power mode the plant is commanded a reactive power setpoint in MVAr directly and must hold it. The procedure [1] sets the mode on with voltage and power factor modes off, then steps the setpoint through injection values (up to the plant's MVAr rating) and absorption values (down to the negative rating), checking the measured reactive power tracks each. This subsection finds every period where reactive power mode is on. If the mode was never switched on during the capture, that is reported plainly as not performed, since a test that did not run cannot be passed or failed.</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=vqpf-Q">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [28]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># =============================================================================</span>
<span class="c1"># REACTIVE POWER (Q) MODE TEST  (at available power)</span>
<span class="c1">#</span>
<span class="c1"># What the plant must do, from the acceptance procedure [1] and grid code [2]:</span>
<span class="c1">#   CHECK 1  Q mode ON with voltage mode and power factor mode OFF -&gt; reactive power</span>
<span class="c1">#            should follow the commanded MVAr setpoint.</span>
<span class="c1">#   CHECK 2  Setpoint stepped through injection and absorption values -&gt; the measured</span>
<span class="c1">#            reactive power should track each within the grid-code accuracy.</span>
<span class="c1">#</span>
<span class="c1"># We find every period where Q mode is on. Where it is never on, the test was not</span>
<span class="c1"># performed in this capture and that is stated plainly, never faked.</span>
<span class="c1"># =============================================================================</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">matplotlib.pyplot</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">plt</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">matplotlib.dates</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">mdates</span>

<span class="c1"># 1. The channels this test needs, found by role.</span>
<span class="n">q_mode_col</span>     <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"q_mode"</span><span class="p">,</span> <span class="n">required</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>   <span class="c1"># reactive power mode on/off flag</span>
<span class="n">reactive_col</span>   <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"q_meas"</span><span class="p">,</span> <span class="n">required</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>   <span class="c1"># measured reactive power (MVAr)</span>
<span class="n">q_setpoint_col</span> <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"q_sp"</span><span class="p">)</span>                     <span class="c1"># reactive power setpoint (MVAr), if recorded</span>

<span class="c1"># 2. Restrict to the configured scope (whole record unless limited in the config cell).</span>
<span class="n">q_cfg</span> <span class="o">=</span> <span class="n">EVENT_WINDOWS</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">"reactive_power"</span><span class="p">)</span>
<span class="n">q_region</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">q_cfg</span><span class="p">[</span><span class="mi">0</span><span class="p">]:</span><span class="n">q_cfg</span><span class="p">[</span><span class="mi">1</span><span class="p">]]</span> <span class="k">if</span> <span class="p">(</span><span class="n">q_cfg</span> <span class="ow">and</span> <span class="nb">all</span><span class="p">(</span><span class="n">q_cfg</span><span class="p">))</span> <span class="k">else</span> <span class="n">df</span>


<span class="k">def</span><span class="w"> </span><span class="nf">plot_q_window</span><span class="p">(</span><span class="n">mode_on</span><span class="p">,</span> <span class="n">mode_off</span><span class="p">,</span> <span class="n">n</span><span class="p">,</span> <span class="n">total</span><span class="p">):</span>
    <span class="n">win</span>      <span class="o">=</span> <span class="n">window_around</span><span class="p">(</span><span class="n">mode_on</span><span class="p">,</span> <span class="n">mode_off</span><span class="p">)</span>
    <span class="n">reactive</span> <span class="o">=</span> <span class="n">win</span><span class="p">[</span><span class="n">reactive_col</span><span class="p">]</span>

    <span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="n">figsize</span><span class="o">=</span><span class="p">(</span><span class="mi">12</span><span class="p">,</span> <span class="mi">6</span><span class="p">))</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">reactive</span><span class="o">.</span><span class="n">index</span><span class="p">,</span> <span class="n">reactive</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#9467bd"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.6</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">"reactive power (measured)"</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">q_setpoint_col</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">setpoint</span> <span class="o">=</span> <span class="n">win</span><span class="p">[</span><span class="n">q_setpoint_col</span><span class="p">]</span>
        <span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">setpoint</span><span class="o">.</span><span class="n">index</span><span class="p">,</span> <span class="n">setpoint</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#d62728"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.8</span><span class="p">,</span> <span class="n">ls</span><span class="o">=</span><span class="s2">"--"</span><span class="p">,</span> <span class="n">drawstyle</span><span class="o">=</span><span class="s2">"steps-post"</span><span class="p">,</span>
                <span class="n">label</span><span class="o">=</span><span class="s2">"reactive power setpoint"</span><span class="p">)</span>

    <span class="n">span</span> <span class="o">=</span> <span class="p">(</span><span class="n">reactive</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">-</span> <span class="n">reactive</span><span class="o">.</span><span class="n">min</span><span class="p">())</span> <span class="ow">or</span> <span class="mf">1.0</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">(</span><span class="n">reactive</span><span class="o">.</span><span class="n">min</span><span class="p">()</span> <span class="o">-</span> <span class="mf">0.2</span> <span class="o">*</span> <span class="n">span</span><span class="p">,</span> <span class="n">reactive</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">+</span> <span class="mf">1.0</span> <span class="o">*</span> <span class="n">span</span><span class="p">)</span>
    <span class="n">events</span> <span class="o">=</span> <span class="p">[(</span><span class="n">mode_on</span><span class="p">,</span> <span class="s2">"#ff7f0e"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">mode_on</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="s2">Q mode ON"</span><span class="p">),</span>
              <span class="p">(</span><span class="n">mode_off</span><span class="p">,</span> <span class="s2">"#2ca02c"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">mode_off</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="s2">Q mode OFF"</span><span class="p">)]</span>
    <span class="n">mark_steps</span><span class="p">(</span><span class="n">ax</span><span class="p">,</span> <span class="n">events</span><span class="p">)</span>

    <span class="n">ax</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Time (</span><span class="si">{</span><span class="n">TIME_ZONE_LABEL</span><span class="si">}</span><span class="s2">)"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">"Reactive power (MVAr)"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">set_title</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">SITE_NAME</span><span class="si">}</span><span class="s2"> reactive power (Q) mode window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2"> of </span><span class="si">{</span><span class="n">total</span><span class="si">}</span><span class="s2"> at </span><span class="si">{</span><span class="n">mode_on</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">xaxis</span><span class="o">.</span><span class="n">set_major_formatter</span><span class="p">(</span><span class="n">mdates</span><span class="o">.</span><span class="n">DateFormatter</span><span class="p">(</span><span class="s2">"%H:%M:%S"</span><span class="p">))</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">legend</span><span class="p">(</span><span class="n">loc</span><span class="o">=</span><span class="s2">"upper right"</span><span class="p">,</span> <span class="n">framealpha</span><span class="o">=</span><span class="mf">0.9</span><span class="p">)</span>
    <span class="n">out_path</span> <span class="o">=</span> <span class="n">OUTPUT_DIR</span> <span class="o">/</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">SITE_SLUG</span><span class="si">}</span><span class="s2">_reactive_power_</span><span class="si">{</span><span class="n">mode_on</span><span class="si">:</span><span class="s2">%H%M%S</span><span class="si">}</span><span class="s2">.png"</span>
    <span class="n">fig</span><span class="o">.</span><span class="n">savefig</span><span class="p">(</span><span class="n">out_path</span><span class="p">,</span> <span class="n">dpi</span><span class="o">=</span><span class="mi">150</span><span class="p">,</span> <span class="n">bbox_inches</span><span class="o">=</span><span class="s2">"tight"</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Reactive power (Q) mode window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2"> of </span><span class="si">{</span><span class="n">total</span><span class="si">}</span><span class="s2">  figure </span><span class="si">{</span><span class="n">out_path</span><span class="o">.</span><span class="n">name</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="n">plt</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>


<span class="c1"># 3. One graph per window, or an honest note when the mode was never on.</span>
<span class="n">q_windows</span> <span class="o">=</span> <span class="n">on_segments</span><span class="p">(</span><span class="n">q_region</span><span class="p">[</span><span class="n">q_mode_col</span><span class="p">])</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Reactive power (Q) mode windows found: </span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">q_windows</span><span class="p">)</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
<span class="k">if</span> <span class="ow">not</span> <span class="n">q_windows</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"Reactive power (Q) mode was not switched on at any point in this capture, so the "</span>
          <span class="s2">"Q-mode-at-available-power test was not performed and cannot be assessed from this "</span>
          <span class="s2">"record. It is reported here as not performed, neither passed nor failed."</span><span class="p">)</span>
<span class="k">for</span> <span class="n">n</span><span class="p">,</span> <span class="p">(</span><span class="n">mode_on</span><span class="p">,</span> <span class="n">mode_off</span><span class="p">)</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">q_windows</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
    <span class="n">plot_q_window</span><span class="p">(</span><span class="n">mode_on</span><span class="p">,</span> <span class="n">mode_off</span><span class="p">,</span> <span class="n">n</span><span class="p">,</span> <span class="nb">len</span><span class="p">(</span><span class="n">q_windows</span><span class="p">))</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Reactive power (Q) mode windows found: 0
Reactive power (Q) mode was not switched on at any point in this capture, so the Q-mode-at-available-power test was not performed and cannot be assessed from this record. It is reported here as not performed, neither passed nor failed.
</pre>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=vqpf-PF-md">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h3 id="Power-factor-(PF)-mode">Power factor (PF) mode<a class="anchor-link" href="#Power-factor-(PF)-mode">¶</a></h3><p>In power factor mode the plant holds a commanded power factor, supplying reactive power in proportion to its real output. The procedure [1] sets the mode on with voltage and reactive power modes off, then steps the setpoint through leading and lagging values (for example +0.975 down to -0.95), checking the measured power factor tracks each within the grid-code tolerance of plus or minus 0.02 [2]. This subsection finds every period where power factor mode is on. If the mode was never switched on during the capture, that is reported plainly as not performed.</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=vqpf-PF">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [29]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># =============================================================================</span>
<span class="c1"># POWER FACTOR (PF) MODE TEST</span>
<span class="c1">#</span>
<span class="c1"># What the plant must do, from the acceptance procedure [1] and grid code [2]:</span>
<span class="c1">#   CHECK 1  PF mode ON with voltage mode and Q mode OFF -&gt; the measured power factor</span>
<span class="c1">#            should follow the commanded setpoint.</span>
<span class="c1">#   CHECK 2  Setpoint stepped through leading and lagging values (for example +0.975 to</span>
<span class="c1">#            -0.95) -&gt; the measured power factor should track each within +/-0.02.</span>
<span class="c1">#</span>
<span class="c1"># We find every period where PF mode is on. Where it is never on, the test was not</span>
<span class="c1"># performed in this capture and that is stated plainly, never faked.</span>
<span class="c1"># =============================================================================</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">matplotlib.pyplot</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">plt</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">matplotlib.dates</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">mdates</span>

<span class="c1"># 1. The channels this test needs, found by role.</span>
<span class="n">pf_mode_col</span>     <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"pf_mode"</span><span class="p">,</span> <span class="n">required</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>  <span class="c1"># power factor mode on/off flag</span>
<span class="n">pf_col</span>          <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"pf_meas"</span><span class="p">,</span> <span class="n">required</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>  <span class="c1"># measured power factor</span>
<span class="n">pf_setpoint_col</span> <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"pf_sp"</span><span class="p">)</span>                    <span class="c1"># power factor setpoint, if recorded</span>

<span class="c1"># 2. Restrict to the configured scope (whole record unless limited in the config cell).</span>
<span class="n">pf_cfg</span> <span class="o">=</span> <span class="n">EVENT_WINDOWS</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">"power_factor"</span><span class="p">)</span>
<span class="n">pf_region</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">pf_cfg</span><span class="p">[</span><span class="mi">0</span><span class="p">]:</span><span class="n">pf_cfg</span><span class="p">[</span><span class="mi">1</span><span class="p">]]</span> <span class="k">if</span> <span class="p">(</span><span class="n">pf_cfg</span> <span class="ow">and</span> <span class="nb">all</span><span class="p">(</span><span class="n">pf_cfg</span><span class="p">))</span> <span class="k">else</span> <span class="n">df</span>


<span class="k">def</span><span class="w"> </span><span class="nf">plot_pf_window</span><span class="p">(</span><span class="n">mode_on</span><span class="p">,</span> <span class="n">mode_off</span><span class="p">,</span> <span class="n">n</span><span class="p">,</span> <span class="n">total</span><span class="p">):</span>
    <span class="n">win</span>          <span class="o">=</span> <span class="n">window_around</span><span class="p">(</span><span class="n">mode_on</span><span class="p">,</span> <span class="n">mode_off</span><span class="p">)</span>
    <span class="n">power_factor</span> <span class="o">=</span> <span class="n">win</span><span class="p">[</span><span class="n">pf_col</span><span class="p">]</span>

    <span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="n">figsize</span><span class="o">=</span><span class="p">(</span><span class="mi">12</span><span class="p">,</span> <span class="mi">6</span><span class="p">))</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">power_factor</span><span class="o">.</span><span class="n">index</span><span class="p">,</span> <span class="n">power_factor</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#17becf"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.6</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">"power factor (measured)"</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">pf_setpoint_col</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
        <span class="n">setpoint</span> <span class="o">=</span> <span class="n">win</span><span class="p">[</span><span class="n">pf_setpoint_col</span><span class="p">]</span>
        <span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">setpoint</span><span class="o">.</span><span class="n">index</span><span class="p">,</span> <span class="n">setpoint</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#d62728"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.8</span><span class="p">,</span> <span class="n">ls</span><span class="o">=</span><span class="s2">"--"</span><span class="p">,</span> <span class="n">drawstyle</span><span class="o">=</span><span class="s2">"steps-post"</span><span class="p">,</span>
                <span class="n">label</span><span class="o">=</span><span class="s2">"power factor setpoint"</span><span class="p">)</span>

    <span class="n">span</span> <span class="o">=</span> <span class="p">(</span><span class="n">power_factor</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">-</span> <span class="n">power_factor</span><span class="o">.</span><span class="n">min</span><span class="p">())</span> <span class="ow">or</span> <span class="mf">0.1</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">(</span><span class="n">power_factor</span><span class="o">.</span><span class="n">min</span><span class="p">()</span> <span class="o">-</span> <span class="mf">0.2</span> <span class="o">*</span> <span class="n">span</span><span class="p">,</span> <span class="n">power_factor</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">+</span> <span class="mf">1.0</span> <span class="o">*</span> <span class="n">span</span><span class="p">)</span>
    <span class="n">events</span> <span class="o">=</span> <span class="p">[(</span><span class="n">mode_on</span><span class="p">,</span> <span class="s2">"#ff7f0e"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">mode_on</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="s2">PF mode ON"</span><span class="p">),</span>
              <span class="p">(</span><span class="n">mode_off</span><span class="p">,</span> <span class="s2">"#2ca02c"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">mode_off</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="s2">PF mode OFF"</span><span class="p">)]</span>
    <span class="n">mark_steps</span><span class="p">(</span><span class="n">ax</span><span class="p">,</span> <span class="n">events</span><span class="p">)</span>

    <span class="n">ax</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Time (</span><span class="si">{</span><span class="n">TIME_ZONE_LABEL</span><span class="si">}</span><span class="s2">)"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">"Power factor"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">set_title</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">SITE_NAME</span><span class="si">}</span><span class="s2"> power factor (PF) mode window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2"> of </span><span class="si">{</span><span class="n">total</span><span class="si">}</span><span class="s2"> at </span><span class="si">{</span><span class="n">mode_on</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">xaxis</span><span class="o">.</span><span class="n">set_major_formatter</span><span class="p">(</span><span class="n">mdates</span><span class="o">.</span><span class="n">DateFormatter</span><span class="p">(</span><span class="s2">"%H:%M:%S"</span><span class="p">))</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">legend</span><span class="p">(</span><span class="n">loc</span><span class="o">=</span><span class="s2">"upper right"</span><span class="p">,</span> <span class="n">framealpha</span><span class="o">=</span><span class="mf">0.9</span><span class="p">)</span>
    <span class="n">out_path</span> <span class="o">=</span> <span class="n">OUTPUT_DIR</span> <span class="o">/</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">SITE_SLUG</span><span class="si">}</span><span class="s2">_power_factor_</span><span class="si">{</span><span class="n">mode_on</span><span class="si">:</span><span class="s2">%H%M%S</span><span class="si">}</span><span class="s2">.png"</span>
    <span class="n">fig</span><span class="o">.</span><span class="n">savefig</span><span class="p">(</span><span class="n">out_path</span><span class="p">,</span> <span class="n">dpi</span><span class="o">=</span><span class="mi">150</span><span class="p">,</span> <span class="n">bbox_inches</span><span class="o">=</span><span class="s2">"tight"</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Power factor (PF) mode window </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2"> of </span><span class="si">{</span><span class="n">total</span><span class="si">}</span><span class="s2">  figure </span><span class="si">{</span><span class="n">out_path</span><span class="o">.</span><span class="n">name</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="n">plt</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>


<span class="c1"># 3. One graph per window, or an honest note when the mode was never on.</span>
<span class="n">pf_windows</span> <span class="o">=</span> <span class="n">on_segments</span><span class="p">(</span><span class="n">pf_region</span><span class="p">[</span><span class="n">pf_mode_col</span><span class="p">])</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Power factor (PF) mode windows found: </span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">pf_windows</span><span class="p">)</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
<span class="k">if</span> <span class="ow">not</span> <span class="n">pf_windows</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"Power factor (PF) mode was not switched on at any point in this capture, so the "</span>
          <span class="s2">"PF-mode test was not performed and cannot be assessed from this record. It is "</span>
          <span class="s2">"reported here as not performed, neither passed nor failed."</span><span class="p">)</span>
<span class="k">for</span> <span class="n">n</span><span class="p">,</span> <span class="p">(</span><span class="n">mode_on</span><span class="p">,</span> <span class="n">mode_off</span><span class="p">)</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">pf_windows</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
    <span class="n">plot_pf_window</span><span class="p">(</span><span class="n">mode_on</span><span class="p">,</span> <span class="n">mode_off</span><span class="p">,</span> <span class="n">n</span><span class="p">,</span> <span class="nb">len</span><span class="p">(</span><span class="n">pf_windows</span><span class="p">))</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Power factor (PF) mode windows found: 0
Power factor (PF) mode was not switched on at any point in this capture, so the PF-mode test was not performed and cannot be assessed from this record. It is reported here as not performed, neither passed nor failed.
</pre>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=stopstart-md">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h2 id="Stop-and-start">Stop and start<a class="anchor-link" href="#Stop-and-start">¶</a></h2><p>The stop and start test is the most absolute in the procedure [1]: on a stop signal the plant must ramp its active power all the way down to zero, and on a start signal it must ramp back up to its running level. There is no setpoint to track and no mode flag for it in the logger, so the test is read straight from the active power trace, in the same spirit as the frequency response: a fall to zero is the stop, the flat run at zero is the plant held off, and the climb back up is the start.</p>
<p>This section finds every stop and start cycle in the record on its own, treating active power below a small fraction of the plant's own running maximum as stopped, and draws one graph per cycle. It marks the moment the output reaches zero and the moment it starts climbing back, and reports how far down it went and what level it returned to.</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=stopstart">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [30]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># =============================================================================</span>
<span class="c1"># STOP AND START TEST</span>
<span class="c1">#</span>
<span class="c1"># What the plant must do, from the acceptance procedure [1]:</span>
<span class="c1">#   CHECK 1  Stop signal  -&gt; the plant ramps its active power down to zero.</span>
<span class="c1">#   CHECK 2  Start signal -&gt; the plant ramps back up to its running level.</span>
<span class="c1">#</span>
<span class="c1"># There is no stop/start mode flag, so each cycle is read from the active power itself: a</span>
<span class="c1"># stretch where the output sits near zero is the plant stopped, the fall into it is the</span>
<span class="c1"># stop and the climb out of it is the start. We find every such cycle and draw one graph</span>
<span class="c1"># and one set of findings per cycle. Every value is read from the data.</span>
<span class="c1"># =============================================================================</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">matplotlib.pyplot</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">plt</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">matplotlib.dates</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">mdates</span>

<span class="c1"># 1. The channel this test needs, found by role (never by a fixed column name).</span>
<span class="n">power_col</span> <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"poc_p"</span><span class="p">,</span> <span class="n">required</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>   <span class="c1"># measured active power</span>

<span class="c1"># 2. Restrict to the configured scope (whole record unless limited in the config cell).</span>
<span class="n">ss_cfg</span> <span class="o">=</span> <span class="n">EVENT_WINDOWS</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">"stop_start"</span><span class="p">)</span>
<span class="n">ss_region</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">ss_cfg</span><span class="p">[</span><span class="mi">0</span><span class="p">]:</span><span class="n">ss_cfg</span><span class="p">[</span><span class="mi">1</span><span class="p">]]</span> <span class="k">if</span> <span class="p">(</span><span class="n">ss_cfg</span> <span class="ow">and</span> <span class="nb">all</span><span class="p">(</span><span class="n">ss_cfg</span><span class="p">))</span> <span class="k">else</span> <span class="n">df</span>
<span class="n">power_all</span> <span class="o">=</span> <span class="n">ss_region</span><span class="p">[</span><span class="n">power_col</span><span class="p">]</span>

<span class="c1"># 3. Work out what "stopped" means for this plant, straight from the data.</span>
<span class="n">running_maximum</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">power_all</span><span class="o">.</span><span class="n">max</span><span class="p">())</span>
<span class="n">stop_level</span> <span class="o">=</span> <span class="n">STOP_FRACTION</span> <span class="o">*</span> <span class="n">running_maximum</span>    <span class="c1"># at or below this counts as stopped</span>
<span class="n">is_stopped</span> <span class="o">=</span> <span class="n">power_all</span> <span class="o">&lt;=</span> <span class="n">stop_level</span>


<span class="k">def</span><span class="w"> </span><span class="nf">level_before</span><span class="p">(</span><span class="n">moment</span><span class="p">,</span> <span class="n">lookback_seconds</span><span class="o">=</span><span class="n">STOP_LEVEL_BEFORE_SECONDS</span><span class="p">):</span>
<span class="w">    </span><span class="sd">"""The active power level the plant was running at just before a moment, taken as the</span>
<span class="sd">    median of the samples in the lookback window that are above the stop level."""</span>
    <span class="n">before</span> <span class="o">=</span> <span class="n">power_all</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">moment</span> <span class="o">-</span> <span class="n">pd</span><span class="o">.</span><span class="n">Timedelta</span><span class="p">(</span><span class="n">seconds</span><span class="o">=</span><span class="n">lookback_seconds</span><span class="p">):</span><span class="n">moment</span><span class="p">]</span>
    <span class="n">running</span> <span class="o">=</span> <span class="n">before</span><span class="p">[</span><span class="n">before</span> <span class="o">&gt;</span> <span class="n">stop_level</span><span class="p">]</span>
    <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">running</span><span class="o">.</span><span class="n">median</span><span class="p">())</span> <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">running</span><span class="p">)</span> <span class="k">else</span> <span class="nb">float</span><span class="p">(</span><span class="s2">"nan"</span><span class="p">)</span>


<span class="k">def</span><span class="w"> </span><span class="nf">level_after</span><span class="p">(</span><span class="n">moment</span><span class="p">,</span> <span class="n">lookahead_seconds</span><span class="o">=</span><span class="n">STOP_LEVEL_AFTER_SECONDS</span><span class="p">):</span>
<span class="w">    </span><span class="sd">"""The active power level the plant climbed back to just after a moment, taken as the</span>
<span class="sd">    median of the samples in the lookahead window that are above the stop level."""</span>
    <span class="n">after</span> <span class="o">=</span> <span class="n">power_all</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">moment</span><span class="p">:</span><span class="n">moment</span> <span class="o">+</span> <span class="n">pd</span><span class="o">.</span><span class="n">Timedelta</span><span class="p">(</span><span class="n">seconds</span><span class="o">=</span><span class="n">lookahead_seconds</span><span class="p">)]</span>
    <span class="n">running</span> <span class="o">=</span> <span class="n">after</span><span class="p">[</span><span class="n">after</span> <span class="o">&gt;</span> <span class="n">stop_level</span><span class="p">]</span>
    <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">running</span><span class="o">.</span><span class="n">median</span><span class="p">())</span> <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">running</span><span class="p">)</span> <span class="k">else</span> <span class="nb">float</span><span class="p">(</span><span class="s2">"nan"</span><span class="p">)</span>


<span class="k">def</span><span class="w"> </span><span class="nf">plot_stop_start</span><span class="p">(</span><span class="n">stop_begin</span><span class="p">,</span> <span class="n">start_end</span><span class="p">,</span> <span class="n">n</span><span class="p">,</span> <span class="n">total</span><span class="p">):</span>
    <span class="n">win</span>   <span class="o">=</span> <span class="n">window_around</span><span class="p">(</span><span class="n">stop_begin</span><span class="p">,</span> <span class="n">start_end</span><span class="p">,</span> <span class="n">before</span><span class="o">=</span><span class="s2">"120s"</span><span class="p">,</span> <span class="n">after</span><span class="o">=</span><span class="s2">"150s"</span><span class="p">)</span>
    <span class="n">power</span> <span class="o">=</span> <span class="n">win</span><span class="p">[</span><span class="n">power_col</span><span class="p">]</span>

    <span class="n">before_level</span> <span class="o">=</span> <span class="n">level_before</span><span class="p">(</span><span class="n">stop_begin</span><span class="p">)</span>                          <span class="c1"># level it ran at before</span>
    <span class="n">bottom_level</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">power_all</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">stop_begin</span><span class="p">:</span><span class="n">start_end</span><span class="p">]</span><span class="o">.</span><span class="n">min</span><span class="p">())</span>  <span class="c1"># lowest while stopped</span>
    <span class="n">after_level</span>  <span class="o">=</span> <span class="n">level_after</span><span class="p">(</span><span class="n">start_end</span><span class="p">)</span>                            <span class="c1"># level it returned to</span>

    <span class="c1"># --- The acceptance checks, computed plainly from the measured data ------</span>
    <span class="n">CHECK1_stopped</span>   <span class="o">=</span> <span class="n">bottom_level</span> <span class="o">&lt;=</span> <span class="n">stop_level</span>
    <span class="n">CHECK2_restarted</span> <span class="o">=</span> <span class="p">(</span><span class="n">pd</span><span class="o">.</span><span class="n">notna</span><span class="p">(</span><span class="n">after_level</span><span class="p">)</span> <span class="ow">and</span> <span class="n">pd</span><span class="o">.</span><span class="n">notna</span><span class="p">(</span><span class="n">before_level</span><span class="p">)</span>
                        <span class="ow">and</span> <span class="n">after_level</span> <span class="o">&gt;=</span> <span class="n">STOP_RECOVERY_FRACTION</span> <span class="o">*</span> <span class="n">before_level</span><span class="p">)</span>

    <span class="c1"># --- Draw the graph ------------------------------------------------------</span>
    <span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="n">figsize</span><span class="o">=</span><span class="p">(</span><span class="mi">12</span><span class="p">,</span> <span class="mi">6</span><span class="p">))</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">power</span><span class="o">.</span><span class="n">index</span><span class="p">,</span> <span class="n">power</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#1f77b4"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.6</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">"active power (measured)"</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">pd</span><span class="o">.</span><span class="n">notna</span><span class="p">(</span><span class="n">before_level</span><span class="p">):</span>
        <span class="n">ax</span><span class="o">.</span><span class="n">axhline</span><span class="p">(</span><span class="n">before_level</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#7f7f7f"</span><span class="p">,</span> <span class="n">ls</span><span class="o">=</span><span class="s2">"--"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.2</span><span class="p">,</span>
                   <span class="n">label</span><span class="o">=</span><span class="sa">f</span><span class="s2">"level before stop </span><span class="si">{</span><span class="n">before_level</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">axhline</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">"#bbbbbb"</span><span class="p">,</span> <span class="n">ls</span><span class="o">=</span><span class="s2">"-"</span><span class="p">,</span> <span class="n">lw</span><span class="o">=</span><span class="mf">1.0</span><span class="p">)</span>

    <span class="n">events</span> <span class="o">=</span> <span class="p">[(</span><span class="n">stop_begin</span><span class="p">,</span> <span class="s2">"#d62728"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">stop_begin</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="s2">stopped, power at zero"</span><span class="p">),</span>
              <span class="p">(</span><span class="n">start_end</span><span class="p">,</span> <span class="s2">"#2ca02c"</span><span class="p">,</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">start_end</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="se">\n</span><span class="s2">start, ramping back up"</span><span class="p">)]</span>
    <span class="n">top</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="n">power</span><span class="o">.</span><span class="n">max</span><span class="p">(),</span> <span class="n">before_level</span> <span class="k">if</span> <span class="n">pd</span><span class="o">.</span><span class="n">notna</span><span class="p">(</span><span class="n">before_level</span><span class="p">)</span> <span class="k">else</span> <span class="n">power</span><span class="o">.</span><span class="n">max</span><span class="p">())</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">set_ylim</span><span class="p">(</span><span class="nb">min</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">power</span><span class="o">.</span><span class="n">min</span><span class="p">())</span> <span class="o">-</span> <span class="mi">4</span><span class="p">,</span> <span class="n">top</span> <span class="o">+</span> <span class="mi">22</span><span class="p">)</span>
    <span class="n">mark_events</span><span class="p">(</span><span class="n">ax</span><span class="p">,</span> <span class="n">events</span><span class="p">,</span> <span class="n">top</span><span class="p">,</span> <span class="n">gap</span><span class="o">=</span><span class="mi">6</span><span class="p">,</span> <span class="n">fontsize</span><span class="o">=</span><span class="mf">8.5</span><span class="p">)</span>

    <span class="n">ax</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Time (</span><span class="si">{</span><span class="n">TIME_ZONE_LABEL</span><span class="si">}</span><span class="s2">)"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s2">"Active power (MW)"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">set_title</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">SITE_NAME</span><span class="si">}</span><span class="s2"> stop and start cycle </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2"> of </span><span class="si">{</span><span class="n">total</span><span class="si">}</span><span class="s2"> at </span><span class="si">{</span><span class="n">stop_begin</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">xaxis</span><span class="o">.</span><span class="n">set_major_formatter</span><span class="p">(</span><span class="n">mdates</span><span class="o">.</span><span class="n">DateFormatter</span><span class="p">(</span><span class="s2">"%H:%M:%S"</span><span class="p">))</span>
    <span class="n">ax</span><span class="o">.</span><span class="n">legend</span><span class="p">(</span><span class="n">loc</span><span class="o">=</span><span class="s2">"upper right"</span><span class="p">,</span> <span class="n">framealpha</span><span class="o">=</span><span class="mf">0.9</span><span class="p">)</span>
    <span class="n">out_path</span> <span class="o">=</span> <span class="n">OUTPUT_DIR</span> <span class="o">/</span> <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">SITE_SLUG</span><span class="si">}</span><span class="s2">_stop_start_</span><span class="si">{</span><span class="n">stop_begin</span><span class="si">:</span><span class="s2">%H%M%S</span><span class="si">}</span><span class="s2">.png"</span>
    <span class="n">fig</span><span class="o">.</span><span class="n">savefig</span><span class="p">(</span><span class="n">out_path</span><span class="p">,</span> <span class="n">dpi</span><span class="o">=</span><span class="mi">150</span><span class="p">,</span> <span class="n">bbox_inches</span><span class="o">=</span><span class="s2">"tight"</span><span class="p">)</span>

    <span class="c1"># --- Findings, written straight from the checks above --------------------</span>
    <span class="n">story</span> <span class="o">=</span> <span class="p">[]</span>
    <span class="k">if</span> <span class="n">CHECK1_stopped</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Check 1 pass: the output fell from about </span><span class="si">{</span><span class="n">before_level</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW down to zero "</span>
                     <span class="sa">f</span><span class="s2">"by </span><span class="si">{</span><span class="n">stop_begin</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2">, so the plant ramped down on the stop signal."</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Check 1 fail: the lowest the output reached was about </span><span class="si">{</span><span class="n">bottom_level</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW, above the "</span>
                     <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">stop_level</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW stop level, so it did not ramp fully to zero here."</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">CHECK2_restarted</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Check 2 pass: after </span><span class="si">{</span><span class="n">start_end</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2"> the output climbed back to about </span><span class="si">{</span><span class="n">after_level</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW, "</span>
                     <span class="sa">f</span><span class="s2">"near its </span><span class="si">{</span><span class="n">before_level</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW level before the stop, so the plant ramped back up on the start signal."</span><span class="p">)</span>
    <span class="k">elif</span> <span class="n">pd</span><span class="o">.</span><span class="n">isna</span><span class="p">(</span><span class="n">after_level</span><span class="p">):</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"The start at </span><span class="si">{</span><span class="n">start_end</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2"> sits at the end of the record, so the climb back is not captured here."</span><span class="p">)</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Check 2: after </span><span class="si">{</span><span class="n">start_end</span><span class="si">:</span><span class="s2">%H:%M:%S</span><span class="si">}</span><span class="s2"> the output recovered to about </span><span class="si">{</span><span class="n">after_level</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW, below its "</span>
                     <span class="sa">f</span><span class="s2">"</span><span class="si">{</span><span class="n">before_level</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW level before the stop, so the climb back is only partial in this window."</span><span class="p">)</span>
    <span class="n">stopped_minutes</span> <span class="o">=</span> <span class="p">(</span><span class="n">start_end</span> <span class="o">-</span> <span class="n">stop_begin</span><span class="p">)</span><span class="o">.</span><span class="n">total_seconds</span><span class="p">()</span> <span class="o">/</span> <span class="mf">60.0</span>
    <span class="n">story</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="sa">f</span><span class="s2">"The plant was held at zero for about </span><span class="si">{</span><span class="n">stopped_minutes</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> minutes between the stop and the start."</span><span class="p">)</span>

    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="se">\n</span><span class="s2">Stop and start cycle </span><span class="si">{</span><span class="n">n</span><span class="si">}</span><span class="s2"> of </span><span class="si">{</span><span class="n">total</span><span class="si">}</span><span class="s2">  figure </span><span class="si">{</span><span class="n">out_path</span><span class="o">.</span><span class="n">name</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="k">for</span> <span class="n">k</span><span class="p">,</span> <span class="n">line</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">story</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  </span><span class="si">{</span><span class="n">k</span><span class="si">}</span><span class="s2">. </span><span class="si">{</span><span class="n">line</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
    <span class="n">plt</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>


<span class="c1"># 4. One graph and one set of findings per cycle.</span>
<span class="n">stop_windows</span> <span class="o">=</span> <span class="n">on_segments</span><span class="p">(</span><span class="n">is_stopped</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Running maximum read from the data: </span><span class="si">{</span><span class="n">running_maximum</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW; stop level </span><span class="si">{</span><span class="n">stop_level</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> MW"</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"Stop and start cycles found: </span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">stop_windows</span><span class="p">)</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
<span class="k">if</span> <span class="ow">not</span> <span class="n">stop_windows</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"The active power never falls to zero in this record, so no stop and start cycle was performed here."</span><span class="p">)</span>
<span class="k">for</span> <span class="n">n</span><span class="p">,</span> <span class="p">(</span><span class="n">stop_begin</span><span class="p">,</span> <span class="n">start_end</span><span class="p">)</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">stop_windows</span><span class="p">,</span> <span class="n">start</span><span class="o">=</span><span class="mi">1</span><span class="p">):</span>
    <span class="n">plot_stop_start</span><span class="p">(</span><span class="n">stop_begin</span><span class="p">,</span> <span class="n">start_end</span><span class="p">,</span> <span class="n">n</span><span class="p">,</span> <span class="nb">len</span><span class="p">(</span><span class="n">stop_windows</span><span class="p">))</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>Running maximum read from the data: 77 MW; stop level 3.9 MW
Stop and start cycles found: 2

Stop and start cycle 1 of 2  figure hartebeesthoek_stop_start_084025.png
  1. Check 1 pass: the output fell from about 48 MW down to zero by 08:40:25, so the plant ramped down on the stop signal.
  2. Check 2 pass: after 08:44:06 the output climbed back to about 47 MW, near its 48 MW level before the stop, so the plant ramped back up on the start signal.
  3. The plant was held at zero for about 4 minutes between the stop and the start.
</pre>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedImage jp-OutputArea-output" tabindex="0">
<img alt="No description has been provided for this image" class="" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABAIAAAIjCAYAAACZALkcAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjksIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvJkbTWQAAAAlwSFlzAAAPYQAAD2EBqD+naQAAyyZJREFUeJzs3QWcVNUXB/Cz3Q3LsuzStbR0SDeIlCCCSBqABYjK38RCQZSQUkJRkZRSGunu7oZld2G7c/6fc2bfMNuzOfX7fj7PN0y8ufNmdpx77rnnWqhUKhUBAAAAAAAAgFmw1HcDAAAAAAAAAKDkIBAAAAAAAAAAYEYQCAAAAAAAAAAwIwgEAAAAAAAAAJgRBAIAAAAAAAAAzAgCAQAAAAAAAABmBIEAAAAAAAAAADOCQAAAAAAAAACAGUEgAAAAAAAAAMCMIBAAAFBE9uzZQxYWFrRmzRqjO6fc7jfffLPEn/fOnTvy3N9//32JP7ep+fXXX+Vc8jkF8zyP169fpy5dupCbm5u8hvXr1+u7SQAAYKAQCAAAg/0hfuLEiWxvb9euHdWpU6fIn/ebb74x6R/Ohw4dos8//5wiIiLIXFy6dEleszF26vRp3rx58ndYHMzxPfn666/p+eefpzJlysh3G7/+4jBs2DA6f/68PN/vv/9OjRs3zvZ+9+/fpylTplDTpk3Jw8ODSpUqJd+rO3fuLNL2BAYGyms9c+aMzo9JTEykDz74gHx9fcnBwYGaNWtGO3bsyHK/tLQ0WrBgATVo0ICcnZ3l3Hbv3l2+5wqic+fOuQZEFy9eTAEBAWRvb0/VqlWjOXPm6HTcuLg4mjt3rgRoypYtSy4uLvTMM8/Q/PnzKTU1NdvAaHbbihUrCvS6AABygkAAAIAZBQL4x7+5BQL4NZtTp9MYAgHm9p58/PHHdPz4cekAFpf4+Hg6fPgwjRo1SjqzL7/8Mvn5+WV73w0bNtB3331HVatWpa+++oo++eQTio6Ols7w0qVLizQQwO91fgIBw4cPpx9++IGGDBlCs2bNIisrK+rRowcdOHAgw/0mTZpEY8aMobp168r9J06cSNeuXaO2bdvSsWPH8tXOv//+W85dThYuXEijR4+m2rVrSwCgRYsW9Pbbb8s5zMutW7forbfeIpVKRRMmTJDsp0qVKtHYsWNp5MiR2T7mpZdekkCO9sbPCQBQlKyL9GgAAEaGf5wlJCTIyBMAFB/+O7O1tTXLU3z79m2qWLEiPXnyhEqXLl0sz/H48WPZu7u753nf9u3b07179yQTQPHGG2/I6Pqnn35KI0aMIH3gDjyPfE+fPp3ee+89ue6VV16RDLD3339fM9qfkpIiI+ovvPCCdJIVAwYMoMqVK9Off/4p2Q66fi45iMBZCPzaswuwfPTRR9SzZ0/NtK9XX31VMhK+/PJLeu211ySrIic+Pj6SpcFBBMXrr78uQQAOunAQhgMy2ho2bCiBHACA4oSMAAAwCfyDqkOHDuTt7U12dnZUq1Yt+aGYGf8Yf+6552jbtm2SNssBAB7t4dTL2NhY+u233zSpmDwypXj48KH8cOP0Uz4+/6hbsmRJtm3hdM///e9/8gPQyclJUoI5FTezo0ePUrdu3WQ+r6Ojo4xkHTx4MMv9dH1uHqni2/hY/MOUX9/y5cvlNk7P5RE0xqNRymvMPCrLGRH8o1t5nq1bt2Z5ntOnT0sKrqurq6TkduzYkY4cOZLlfpx58O6775K/v78cj3/s8gga/4DOKzjDP66508gjdbnhTkOjRo0k3Zbbw6ODPIrIeESbOwZKx0d5zVzLQXvkm18nt49TkceNG5clY0KZinLy5Elq2bKlfGb4HHJacnF8NnnkkzsxnILMnZply5Zlue/FixflmNwWHvXlUd28zqsiKChIOnr8OG4Ppyv37t1b81ngdvDx9+7dqzlnfA5YWFiYdND4PPN7z+ecPwtnz57Ntl4Gvz88Gl6uXDn5XM6ePTvP9yQ7V65coYEDB0onml9zjRo1pHPGdu/eLcdYt25dlsfx559v0x7tze1YudmyZQu1bt1a/qb588YdQz5PuuBzWhh5/c3x33eFChXkMv+d82vO7Tn5M68dBGD8WeCR9wcPHkh2QG50+Rzwe9qkSRO5zJ835b3OLdOEO9qcAcB//wr+O+AsB34Ple/R5ORk6aDzd6I2/huztLTMEtjl95wDH9mZNm2a/O0ogYfM+PMVGhoqI/ja+LuC/5/x77//ZpgGwM/FAR8Fn2ftIICib9++sr98+XK2z8vHTkpKyvY2AICigIwAADBYkZGRGX5QKfhHYGbcseIfW9zptra2pk2bNskPN/6Bxz/YtF29elVSL3lUhkd2uCPAo0qc+skdMOVHaJUqVWQfHBxMzZs318wf5Q4Edwr4x2lUVJR0drXx/Fy+L48whYSE0MyZM6lTp06SHqv8QP3vv//khzN3Yj/77DP58ap0GPfv368ZzdL1uX/55RdJVeURsnfeeUdGuc6dOyfBhsGDB1O/fv0kbfavv/6iH3/8UdMJ0B6d5A4od7z5vHFHhztt/fv3lx/QXl5ech/u+HBniH/48widjY2NBFK4o8gdR57Pq/wg5sAGBzH4PJcvX15G8yZPnkyPHj2Sc5JTEIWDHitXrpSOHXe2csLzhvl95E6RkqLLP6o5mMLnoE2bNnJO+HVwYIbn9zJlz50nTlvm94ZTjPlzwZ8jTuHmY/BrU4SHh0sniTuQ/JyrVq2Sx3CwIqf03oJ8Nm/cuCHvIb+/PN+bAz4ckOLPidKZ4I48d6J5VPTDDz+UjunPP/+sc1YLv6f8PnK6MncW+TPK55LfZ/43vzd8G3fwlA6y0uHiNGcOFnFnnoMh/Pnk95/fa07552CKNh4x5XPEnSye+83zpHN7T7LDn2P+zPH7wX+b3MabN2/KeeS/Nf7scbCJR4GVzpWCr+O/YyWtOq9j5YS/H/j96Nq1q3zW+PPN7+uzzz4rnfTCdvRzo8vfHP99cybA+PHj5fPJn1V+//KLP1scsOEtN7p8Dvg9/eKLL2SUnc81vwbGwbSc8LmsXr26vFZtyvchf4fye63UDuCgAr+3fGwO4PHnjYOg2oEExm3htmUOOPFn/ttvv5W/s5z+frhNLHO9Bf6b5O9tvl0ZveeMBv7b5O/0vOpA8LlmmQMyjL+XlIAOPw9/NvlvBwCgSKkAAAzM0qVLVfz1lNtWu3btDI+Ji4vLcpyuXbuqKleunOG6ChUqyOO3bt2a5f5OTk6qYcOGZbl+1KhRqrJly6qePHmS4fpBgwap3NzcNM+9e/duOXa5cuVUUVFRmvutWrVKrp81a5b8Oy0tTVWtWjVpH1/Wfg2VKlVSde7cOd/P3bt37yznJLPp06dLO27fvp3lNr7e1tZWdePGDc11Z8+elevnzJmjua5Pnz5yv5s3b2quCwwMVLm4uKjatGmjue7LL7+U83nt2rUMz/Phhx+qrKysVPfu3ZN/c1v4ObhtycnJqhdffFHl4OCg2rZtmyov77zzjsrV1VWVkpKS431Wr14tx+f3RltISIi8ji5duqhSU1M11//0009y/yVLlmiua9u2rVw3Y8YMzXWJiYmqBg0aqLy9vVVJSUm5tjO/n819+/ZlaKednZ1q4sSJmuveffddud/Ro0cz3I8/Dzm9v4rw8HDN+c4Nf5b4dWeWkJCQ4Xwxfj5u4xdffKG5Tvlb4NeY+fXn9J7khD9X/Pm6e/duhuu1/3YmT54sbYiIiMhwTqytrVWfffZZvo6lfP8o5zE6Olrl7u6uevXVVzM8JigoSM555utz8/jxYzm2dpvyouvfnPbfUkFcv35dZW9vrxo6dGie99X1c3D8+HFpE59TXfDnrkOHDlmuv3jxohxnwYIFGdrbsGHDDP9f4M/blStXsjyeb8vu8/zCCy+oWrZsmeF+48aNy3Af/jd/Z2WndOnS8l2c+XOf1/vL3x+1atWS73v+3lPw55K/k+bPn6/auHGjaubMmary5curLC0tVf/880+uxwQAyC9MDQAAg8WVlnmkMvNWr169LPfVHs1RMgl4BIhHrvjf2ngEi0f2dMG/DdeuXUu9evWSy3xcZeNj8LFPnTqV4TE8p5VH1BU8wsvp15s3b9aMavEyXzxSzymnyvE4FZRHt/ft2yejxfl5bh4N5JReHs0uKB4ZV7IgGJ9nHpnjc6iM1m/fvp369OkjKesKfm38WjijgLMU2OrVq2WUjkfntNvNz8HH4deojVNgeXTxn3/+kfOky+gXv2Y+Z9lVFM8LV0fn5+SMCh7VU3CGCL9m7XRfxiP5nNmg4FFu/jePpvOUgdzk57PJ0waUkVMlY4MzVpT3gPH54SwR7TnQfD8urpYXbgu3nUdGOcshvzh9XDlf/D7y55dHnrmNmf8OGI+iF6b+Bs97588KZ11wVok2Hi3V/pvjjAPtpTs5q4SzJpTRWl2PlRl/vni0mUfatT/LnMLOo9KcOl5c8vM3Vxic4cB/f/xe8Qh5UX8OdMXp/nzszHh6gHK7gr9jOUuGs2o4k4mn+fD7zecqcyYZf39mzgbg942/X3PKTtJuU061Lbhd2m3iLA1+rryyATi7izMnfvrpJ/luUfDnkqetcb0G/t7nzCbOOOC/b65jAABQlDA1AAAMFnd0slv+SulcauNUbk7H5Hmk/KNWG3e2eB6+diBAV9x54E4Ap17zlh3uDGrjpaUydzJ4frwyB5uDAEonKSfcZp4Coetz8zQE7tzyOePn4o40dxRatWql82vN3DlSzrXSYeRzweeWf+xnxqm3HLzgObz845xfI6dh51QYLfM5mzp1KsXExMi0B2U+el44vZ5T9HmKBc9B59fMqftcdyEvd+/elX3m18I/+LnDpdyu4FRnTsHXxinMjN9X7pjnJD+fzbzeA6XtyhQMbdm9L5lxJ4tT27lTwen+3G6uS8Adaa5pkRd+j7kGA3e6uACe9vJnyvQRbfn5W8uOEgDJa7nQmjVrynx0ngrA0yoYX+bXpxRi0/VYmSl/rzxtJzuZ09iLUn7+5gqK38NBgwZJx5T//jJP7yiKz4GuOBDBAZ3MeKqTcjvjDj8HFfm7QnsZP76OzwUXG8ytoj8/nqeoDB06VFPHILc25TRXvyCFZrltPJWLpzHwFI68eHp6So0FDtBwsDenlSAAAPILgQAAMHo8x5dH0rkzwMtI8RxS7tDxyCnPh89cRC0/P9yUx/KoYk4d9+wyFHQ5Jv8g5Crd2eHRNR5l0/W5uVPAc9x5RJ0L/PFIF/9I5/m5PN9UFzzCmR11xizl+zXyUmQ8pzk7SidawRkO3G4u3MU/7pURwNxwYTDOruARNO7A8MZ1FrhTy0UfjfGzWZTvQU44C4JHG3mON587rlrOgRiuW5HX8na8xCbfn0fVuSPDnRQeGeZjZlessCRX4+D3nUdQubPEnUkupscjroWlvC6uE5BdsER7RNcYcRYMf29w4CSnYEdhPwe64kwHriuSGdcVYUqQgjM7Lly4IH9TmYOw/F2YXdFVbVyAk78vua5B5oKpXCiRr+PvF66VwG3iQAcHL/k6BQcH+Dtal8CJgmsacNCWR/y5iKau+HtDKdKIQAAAFBXj/r8XAACRFPriH/4bN27MMKKa35Td7NKDeUSbU1D5hyCPNuVnBFG7E8dF4JROu5J+zyOJuR0zv8/NI9YvvviibPwjlQuIcZEpLtDHHevc0p91we3hH8b8AzozrpTNHQHlByu/Rh7h1/Wc8cgt/zjm0WlOUeZCgbp0sLhTzZ1a3rgDwlkC/ONeWZIrp9esVFjn16Kdcs3njUc4M7eb10PnaQjaWQFcfJHlViiuqD6bmdue+TOmvBZd8fvDWQG88bE4IDVjxgz6448/5Paczhun3nMxtMWLF2e4njNXsit6lp38fA6V94Y7fXnhUW1ep50LYnK6NhfV47+FghxLm/L3yp1AXT/PRSU/f3MFwQXpOHjG6fE89UFXun4O8vudw59D/tvg6Q7amRZc9FS5nXFxQqadiaDgTCoe8c8NFwnk+2WXMcVBAt74O4inGSjPeeLEiQwj+Pxv/s7JKZib2YYNG6QgLX8v87S3/FCyWYpr6UkAME+oEQAARk8ZRdUeNeWUa/6Bmx/cycu8dBwfm6us8wh7dh0IZe1ubfwjUnv5Lf7RzCNanMLOuAo0dy6+//576SzndMz8PLeSPaDdQeb55nxOlFUWlE5s5teoK24Pp9/zD1rtUTT+Uc7LtHEFdeXHO6focyo8jzhnxs+f3Q917mTxcnOcGcApu3mNLGZ+zdwpUoItSnpxTq+Zn4vPEVev1/7ccMeGPzuZVyvg9nKAQTtgwP/mH+b8fhb3Z1Mbd0Z4tJsrlGt/FnhENy+cZq6kWSv4s8gBJ+2U7Oz+FpTXkzk7getBZDeKm5P8fA75/PLqD1zVPfPyb5nbwR1Q/hvjYAafC54iot0pzc+xMmer8OeaR8GzW7Eku++AopKfv7n84owk/g7i1Rs4kyK/7dLlc5Df7xyup8Kde+2pUPy55L8Xng6jBD2UjCL+vtDG9Qk4aJI5syXz8oEcNOKOfuZN+fviy8r0G86S4IyHzEt+8r85SKP9XZHd8oFKBgM/J3/++LOpXZckr88Sn1P+zPJ3G2cnAAAUFWQEAIDR4x/KysgwF3DjzjXPweQRPCWlVBfcoeN59pxuyumePL+Zfwzy3EwepeLLnEbLHWxO0eQfnXx/vqyNfzTyD3Se18k/2Hm0jUen+bGMfwQuWrRIOi08n5Xvx3Pc+QcfPw//sOeRZKbrc/M54LRlHuHiud+8jB6nRfOPVKVwodJh5SXh+Ecpj5jyOcs89z03vF49F0/j18ej7zxqzx1i/rHOaf3aI408Cs4j/Mrydzyifv78eQmMcKcmuxFkHoFT0vv5PGh3vjPj0TV+/fxDndNlee48zxfmETplOTq+zJ0Wni/MHXCeI8/3588GZ0rwtAnuMPLSftyB4OkUPGdYKTCn4M8DH4PbzZ0QLkTH0xK4w6K9zGBxfTa18XQLTlPndnMHTlk+kDMFuC5DbjiLgacqcKCGP0v8/nGnhz+n/JlQ8PvFHR1+v/mzy+3l88bvJy8Jx59ZXgaO30/u2GhnVeQlt/ckOxys4c9bw4YNZVk4/rvk94ELOvJ7oI0/N9yZZJyyXphjKfhzyOeCg1P8OD5PHFTgjiU/jv/m8pqCwO8Xfz6VGhHcMeRzy/i4SoZKYf7m8oPfc/4cKan0SiaIgqf1KEtGZkfXzwEHmbio54IFC+R7iD+r/F2WU+0Ivo0zgvhvk1Px+bPH03z4PdLOPuDPJ7eRb+PsAf47478n/vvn6SiZl3TNvHwgT9XhLTvcNv4eUvDx+LPERQm5bRwY4iVe+ZxxxhV/3yuyWz6Q33f+fuHsCP5scsBEG3fwlQAmvyfKdCL+zuHXze81f3dyTQYAgCKV73UGAACKmbJ8Fy89lR1eBirzUnm81FK9evVk+auKFSuqvvvuO1kCLvNyarxEW8+ePbM9Li87xctx8fJ1/DjtpQSDg4NlGSl/f3+VjY2NysfHR9WxY0fVzz//nGXpqL/++kuWM+Ol5fhY/HyZlytjp0+fVvXr10/l5eUly25x2wYOHKjatWtXhvvp8twLFy6UtivHqlKlimrSpEmqyMjIDMfiZf14eUNejkr73GS3bJZyvjIvqXjq1ClZ/s7Z2Vnl6Oioat++verQoUNZHsvLrvF5qFq1qix/VqpUKVmq6/vvv9csuZfTkmfz5s2T69977z1VTtasWSNLbfF55uPzMluvv/666tGjRxnu98svv8iyYrwEWOZl63i5wJo1a8p5LVOmjGrMmDGyxF52n7cTJ06oWrRoIZ8xPi/8WF0U9rPJz5956bNz587JdXxMfj/5fV28eHGeywfyMpT8PvNr5uUdefm7Zs2ayRKXmZfG47bwEnXaS6/xsnG8lCEvacmf7VatWqkOHz6cpY3K3wIvFZid3N6T7Fy4cEHVt29fWcaPX3ONGjVUn3zySbbLsnl4eMjrio+PL9CxMi8fqP2a+HPPx+bH8d/Y8OHD5XORF2UJyuw2XZZR1OVvLj/LB/Lydrktz5pXm3T9HLANGzbIUnm8lKMuSwny+8Z/9/w9x99lTZo0yXa5V16Wkpcq5GNzG/h9ee655+R7VdflA7O7X3bfg4y/b/mzwt81/N7/+OOPGZadzGn5QOW6nDbt+y5fvly+x3lZQj5f/J3Jn9WTJ0/m2XYAgPyy4P8UbWgBAADAdHDxQk71ze/ccih5PIWDR1I5AyPz/HUAAAB4CjUCAAAAwCTwSgg8z5qnCAAAAEDOUCMAAAAAjBpXlef6CDyXmwvF8XxwAAAAyBkyAgAAAMCocTG/MWPGSMFBXrUDAAAAcocaAQAAAAAAAABmBBkBAAAAAAAAAGYEgQAAAAAAAAAAM2LyxQLT0tIoMDCQXFxcyMLCQt/NAQAAAAAAABOnUqkoOjpalrW1tDS88XeTDwRwEMDf31/fzQAAAAAAAAAzc//+ffLz8yNDY/KBAM4EUN4AV1dXfTcHAIrYja5dZV912zacWwAAE9bz756y/7ffv/puCgBAnqKiomRAWumPGhqTDwQo0wE4CIBAAIDpKdupk+zx9w0AYNo6Vu8oe3zfA4AxsTDQ6ekmv3wgR2Lc3NwoMjIS/+MAAAAAAAAAMvd+qOFVLQAAAAAAAACAYoNAAAAYtaht22UDAADTtuPuDtkAAKDwTL5GAACYtqCvvpS9a9cu+m4KAAAUo2+OfiP7zhU64zxnIzU1lZKSknBuAEqItbW1bIZaAyAvCAQAgFErPXasvpsAAAAl4I16b+A854DXKr9z546sWw4AJcfJyUmWBrSzszO6045igQAAAAAARpwJcOnSJXJ2diZvb2+ytMTMX4DiplKpJAPn0aNH8jdYq1atLH97hl4sEBkBAAAAAABGijsj3CnhIACPTgJAyXB0dCQbGxu6efMmJSYmkoODg1GdeoQMAcCohcycKRsAAJi22admywbZQyYAQMmzNOIMHONtOQAAEUWsXSsbAACYtnU31skGAACFh6kBAGDU/H/6Sd9NAACAEjCr/SycZwCAIoKMAAAwag7168sGAACmrV7perIB5IaXclu/fj1OUh51JapWrUqHDh3CedIyfPhw6tOnj+bfgwYNohkzZpCpQiAAAAAAAACMyueff04NGjTIcj1Xce/evbte2mQsFixYQJUqVaKWLVvquykG7eOPP6avv/5aqv6bIgQCAMCo3XvtNdkAAMC0jdk5RjaA3Pj4+Bjlmu7FMeqfHV5h4qeffqJRo0aROb3ugqhTpw5VqVKF/vjjDzJFCAQAgFFLuHxZNgAAMG1Xwq7IBrlLSU2jR5Hxetn4uXW1detWevbZZ8nd3Z28vLzoueeek2XYtD148IBeeukl8vT0lKURGzduTEePHqVff/2VpkyZQmfPnpWpALzxdZmnBvCI9wcffJDhmI8fP5Yl3/bt2yf/5mXf3nvvPSpXrpw8R7NmzWjPnj25tp2fY/78+ZJ5wEvGVa5cmdasWZPhPufPn6cOHTrI7fz6XnvtNYqJiZHbLly4INXmuS0sLCxM/s2p6IqvvvpKzo+CH8PP5+zsTGXKlKGhQ4fSkydPNLe3a9eO3nzzTXr33XepVKlS1LVr12zbfvLkSTnPPXv21Fx3584deU2rVq2i1q1bS5ubNGlC165do+PHj8t55+fl51farFi0aBEFBASQvb091axZk+bNm5fhdj7/1atXl6X2+Dx98sknlJycrLmd38P27duTi4sLubq6UqNGjejEiRM5Zn3MnDmTKlasmCWdn0fufX19qUaNGnL9/fv3aeDAgfL54s9P79695XUqUlNTacKECZrP3/vvvy9Bksx69epFK1asIFOEYoEAYNSq/fefvpsAAAAlYPsL23GedfA4JpFaTNXP/xsPT+5AZd10W0s9NjZWOmL16tWTDvKnn35Kffv2pTNnzkinmK9r27atdNA3btwoI/2nTp2itLQ0evHFF6VjzMGEnTt3yvHc3NyyPMeQIUNo2rRp9O2330pHl61cuVI6jNzhZdx5vnTpknT2+Pp169ZRt27dpCNfrVq1HNvPHVo+7qxZs+j333+XTjw/hjvF/Nq4I96iRQvpSIeEhNDo0aPluThgUbt2bel87t27l1544QXav3+/5t8KvsydexYRESFBBT7Gjz/+SPHx8dLB5o7uf1q/g3777TcaM2YMHTx4MMd283Nxx5w73pl99tln0tEuX748jRw5kgYPHiz349fIHXl+Pn6fOAjC/vzzT/k3Zxg888wzdPr0aXr11VcloDJs2DC5Dz+eXzOfWz4/fDtfxx1v5T3ix/Ixrays5P3nQE1+7Nq1S4IIO3bskH9zoEE5//x6ra2tJbDC7+u5c+fI1tZW5v5zu5YsWSLvGf+b33s+z9qaNm0qQQYOGJlapgkCAQBg1Czy+T8LAAAwTjaW+L43Jf3798/wb+6QlS5dWjrlnJK9fPlyGX3mjjSP6DIucKfgEWru4HGAICfcceUR8gMHDmg6/nxczjLgwMC9e/do6dKlsueOKuPsAA4w8PXffPNNjsceMGCAdMzZl19+KZ3QOXPmyIg4P0dCQgItW7ZMOsWMO8s8uvzdd9/JiH6bNm0k84ADAbwfMWKEjK5fuXJF0tG5kJ/SWVY62trt4fPl7+8vo/bcsWccuODAR27u3r2rea2Z8WtXMgneeecdOU/cyW7VqpVcx9MJlMwLJXDAHeh+/frJv7nuAL9/Cxcu1AQCeJ69gkfy+Tk46KK8Nj73kyZNkmwC5TXkF59jPnfcwWecys8BI75OCQDx+8mj/3yuu3TpIgGPyZMna9rOdRO2bduW5dh8rni6QVBQEFWoUIFMCQIBAAAAAAAmorSznYzM6+u5dXX9+nUZTeZUf05x546b0jHkQACPDHPnVwkCFKg9pUtLp49HrjkQcPv2bTp8+LB0VBmPUHOKuNKRVvDoL4/Q54ZHmzP/m9vMLl++TPXr19cEARh3pvk1Xr16VQIBnO3w888/a0b/uZPPnXruqPJUAR7VVjrgnD6/e/duCX5kxmn+Svs5rT4vnE3AafzZ4ewMBbeR1a1bN8N1nN3AOOuBn5uDAzzKr0hJScmQncEZGLNnz5b7cpYH386j9wrOCuGACmdVdOrUSQIsHAjJD26jEgRQzteNGzeyZD1wcIbbwcX/Hj16JNNAFBxU4ikQmacH8DQJFhcXR6YGgQAAMGrX0iP81ffv13dTAACgGLVf1V72uwfuxnnOhbWVpc7p+frEo+M8wvrLL7/IqCt3kjkAoBR7UzpghcWp52+//baM1vNIPXcalc4td0w5HZ3nzfNeW3ad7qLEaf+crcABER5F53oAnA3AgYDw8HDplHI6vtJOJZsgs7Jly2ouawcecsL1AzgAkh3tlHxlJD3zdUrARql3wO+fdoeaKeeSgy58/rmeA2cacICAswG0l+TjOgA8BeHff/+lLVu2SJYB34enifAUkcwdc+36Ajm9bm4bB0U4AJRdcCg/wsLCCvQ4Y4BAAAAYNftqGaP4AABgmqq55z9lGAxTaGiojIxzJ1JJ2ef0/cyj05zazR2x7LICeASYR/PzwkXiuFAfp/tzIOCVV17R3MYZB3wMHuVW2qGrI0eOZDgW/5uPx3jOOafQ86i50knlefvcsVWK2XEwwsPDQ+auc0E8DjxwcIA7+xwIUOoDsIYNG9LatWsltZ5HrgtDmY/PHWyls18QnB3AAZxbt25JZz87PL2Bgz0fffRRhqkJmXFGA2/jx4+X6Qicxs+BAO58c0q+dluVrIvc8PniTARvb+8M2QeZAyhHjx6VKRqMMxU4IMSP1ca1KPz8/CSAYmqwagAAGLXySxbLBgAApu3nLj/LBsaPO8Cces+p8ZzCzQXvOEVcG3cIef4/V4TnTjR3OLkzzKPMjDvFnOrPHUOeWsDp/Nnhjjgfg4v7cco+H1fBnU/uxHKH/u+//5bjHTt2jKZOnSoj1LlZvXq1zNPndH4exebHcTFAxsfk9HueJ88dSU7rf+utt6TSv5Jyzx1b7oTyqLXS6efgB78OnpfPUwcU48aNk4AIt51rJnB6O89n57oCugRDtHGFfh4xv3jxIhUWj/TzueLUfz4PnGnAnfgffvhBM9+fp3rwCD+3me/HBfm0pynwOeMsCA4Q8PvMr48DKYzPC9eJ4LoH/Pi5c+dK1kBe+Pxzx52DQFwskN9Xfg7ODOGVKJQaCN9++62sMMGZGGPHjpWijJnx43l6iSlCIAAAAAAAAEquA2JpKZ1DHoHl6QA8Ejx9+vQsI/7bt2+XUd0ePXrICDp33JS0cy42yFXguWPLI8d//fVXrh1DnjfOo/5cEV8bd1w5EDBx4kQZreegAXdGM98vu04wvwbuvHNRQH7+WrVqyW2c0s8dde688zJ8XBCwY8eOUvRPG3f2uSOvBAL4vHBwgIMESn0AxiPv3Enm+3KnlM8FTyvg4nf8mPzgAAyPtmeXNp9fPLefszb4HHKb+PVwJgQXDWTPP/+8vLfc2eesB84Q4ICMgt9Lzg7h889BGS7uyEsU8rllHBDg4oscAOCaCxxs4WKDeeHzz8tD8nvIxQD5OFzLgGsEKBkCEydOlMAMB2u4vgPXE+Dzoo3vz4EC7RoIpsRCld2CiSYkKipK5qNwUYicUkMAwHjFp0e0HWrX1ndTAACgGF0KvST7Wl7qzhY8HVXleeY8+lpU8+ohd9xR55FtDhoYI15Cr3PnzjLKXty1EIzZ/Pnz5X3mgFRB/v4MvR+KGgEAYNTuv/GG7FEsEADAtI3bNU72KBYIUDicxcC1CDhlXntVAMiICyVykUlThUAAABg199699d0EAAAoAb2q9MJ5Bigiw4cPx7nUYeqDKUMgAACMmrcOc8UAAMD4TWiUsZgcgL6Y+MxqMBN6LRbI1T55jk3mjStjKgUa+DIXteD5K1wUJDg4WJ9NBgAAAAAAADBqeg0EcEXOR48eabYdO3bI9QMGDJA9V5nctGmTLM+xd+9eCgwMlMqPAACK8NWrZQMAANO29tpa2QAAwMinBvBSH9p4SZAqVarI0hNcXXHx4sW0fPly6tChg9zOS1Pw8g9Hjhyh5s2b66nVAGBIHs+eLXuP9AAiAACYpp/OqJde61+9v76bAgBg9AymRkBSUhL98ccfNGHCBJkewOuKJicnU6dOnTT3qVmzpqwHefjw4RwDAYmJibJpL9sAAKbLZ/JkfTcBAABKwAdNPsB5BgAwtUDA+vXrKSIiQlPBMigoiGxtbcnd3T3D/cqUKSO35WTq1Kk0ZcqUYm8vABgG1x499N0EAAAoAd0qdcN5BgAwhRoB2ngaQPfu3cnX17dQx5k8ebJMK1C2+/fvF1kbAQAAAAAAAIydQQQC7t69Szt37sywVqOPj49MF+AsAW28agDflhM7OztydXXNsAGA6Qr64gvZAADAtH115CvZwDS0a9eO3n333RJ9Ts487tOnT463//rrr1mykQuCs5c7d+5MTk5ORXI8AJMNBHARQG9vb+rZs6fmukaNGpGNjQ3t2rVLc93Vq1fp3r171KJFCz21FAAMTdSOHbIBAIBp23Vvl2wAhu7HH3+UFdHOnDlD165dI0PCtdh4SnZJ46Lw/NyZgz8cNBk6dKgM9HLgpGHDhrR27do8Azp8rDfeeCPLbbz0PN+mTDdfsGABubi4UEpKiuY+MTEx0s/kYJS2PXv2yGNv3rxJ5kDvNQLS0tIkEDBs2DCytn7aHDc3Nxo1apQUD/T09JSR/bfeekuCAFgxAAAUFX//HScDAMAM/NrtV303AUAn3JHkQc1q1aoV+IxxZjTXSzMFvGT8woULqV69ellue+WVVyQDfOPGjVSqVClZMW7gwIF04sQJeuaZZ3I8pr+/P61YsUKCLg4ODnJdQkKCPJ6Lyyvat28vHX8+ntKH3L9/vwQejh49Ko+xt7eX63fv3i2P5VXszIHeMwJ4SgCP8o8cOTLLbfzGPvfcc9S/f39q06aNvGF///23XtoJAIbJtmJF2QAAwLRVcK0gG5gmXvXrvffeo3LlysnIcLNmzWSEVlkFjDt7W7ZsyfCYdevWyWhvXFyc/Jtrg3EnktPxeSCxd+/edOfOnXy3hUfMuRPPHcSuXbtmqTm2YcMGGbnm2ytXriyFypUR54oVK8qI9rJlyzKMTHN/h9vj7OwsA5zcTp7yrPj888+pQYMGtGjRIqpUqZKmc8qdZJ4+zcuu8+N4WfWzZ8/mGkB48803qWzZsnKMChUqSDF1pW2sb9++0jbl32z+/PnSAebgQ40aNej3TAMtfH++D9d04/eCX/eaNWvyPJfcCR8yZAj98ssv5OHhkeX2Q4cOyWBv06ZN5Zgff/yxvH+8glxu+PxzMEC7b8iXuSOvHUDg18LnQvksMb7cu3dvOc+8LL329Rw4MBd6zwjo0qULqVSqbG/jD+/cuXNlAwAAAAAA3eT0+3nQoEHk5eVFoaGhMqKaHU6vZjdu3KBt27ZluZ07dIMHD5bLx44dkxFf5TEFxZ3XS5cuSZu4eDh38rt160bnz5+XTjkPDvJoL3dEFX/++afM+Xd0dJRlx7nTztnDPOLLmcZfffWVHOPcuXM6j65zUOHrr7+Wjjw/ZuzYsXLODh48KLfzsXkUe/bs2dS6dWsZ/X/ttdfkts8++0zOBd/OnfZZs2ZJp5kzoJUgwN69eyVowOfrxRdfzNBB5fPNQQTu0FpZWcl1AwYM0ARBOGOaR9Y7duwoUw442JEZt4tH11etWiWdYg5iKIEMbhtPx+ZsbD4vynPwuX7nnXdo5syZsnT7P//8QyNGjCA/P78MHeNPPvlEUvz5dXGggM8Lvz8BAQE5nk9+nTz9m4/L70dmLVu2pJUrV8p9OADA7eZR+sxp+9nhgWR+LRxoYEuWLJF2a59Txq+BR/s//PBD+Tdffv/99yk1NVUu83PFx8dLhkB2g9OmSu+BAACAwrjz4iDZV1yZ/Y8ZAAAwDUM2q3/s/9njT303BYoYj5Zzh473ygpinB2wdetWuf6bb76Rzh7PJeeOOnf8OUvg33//lU4s484kd7h5RJ1Hrxk/ljuX3DHkwUddcEDhp59+kowE9ttvv0lHlwMePGrNo//coeRpzYxHsb/88kvpWHIggEfuuXg5d96VAuc7duyQDvPt27dlFJtxoKF27drSOW/SpIlmNJ+v52OwAwcOyPOGhITIMdn3338vGQs8Gq8EIDKfSw6cPPvss3IeOCNAoRyXz4l28XU+JmcucNCD8dRsHinn67UDARyUUIq782vm1zVnzhyaN29etueSgzqnTp2S15gT7vhzQISDUxy84feW39OqVavm+V69/PLLsmIcF55nHKzh58wuEMC1CTgAwx3+06dPU9u2beW95hoC7PDhw5KVgowAAAAjkRIRru8mAABACYhIyLiSFOQurxF67njldR/ujOXVIePOMW+FwZ1kHp2tXr16huu5Y8btZD169JACbzzazSPRPHLOo+480sw4XZ5H1HmqgDYeXc5P8TfujCodc1azZk3pOF++fFleJz8Pdzg5a0DBbefnUYIUmfFjOQCgBAFYrVq1NMdVno877UpnXXlNnFqvnAMFd2Zzek3coecVCzglnkf9OZMiryAItyFzUKFVq1Yy8q8tc8F2/jcXRMwOZyFwlgEHC5RpDtnhLAOe/sDTxblGAAc5eNoEZ17UrVs313bzueJMAl7tgTPM+TIfIzMe8Y+NjZWARHh4uHzOSpcuLcEAziDg946DBxzU0a4vYOqQEQAARq1qNimLAABgev7t96++mwDFhDu7nKbO88KVdHUFp9MzTtN/4YUXZHoABwJ4zyPJSrFxPgYX6OPpAplpd66Loq2cFdCvX78st+XW4dUF10bI/FyZ57crclqWkOfOc+YBTyXgzjV3qjlYost8/qLE7yVnMnB7tAMm+/btk4wLDvJw/Qa+fOHCBcmOYPXr15cgAE9tUUbrc8Op/DytJLfpMBzM4mkOPA2AAwEcAGCcfcLBGa5TwLdx/QVzgkAAAAAAAADoDRd3404idxx53n1OeHoAj3ZfvHiR/vvvvwxzzrnDydMDeA48ZwoUFKePc4V5JcuBly/nEWtlHjw/D1+nS+q6gh+rzNVXsgK4HgIflzMDcsLPxcvrcbBDu7BfXvj1c5CENw6ecGZAWFiY1BTgrAo+15nbx1kOynQHxv/O3DaeLsD1D7T/nVNlf65jwJke2nj0nTMsPvjgAwn4KEUeLS0z1q/n23iahy74tfGUCp4GwTUicsIp/xxQ4UDApEmTNNdzQXoOmvAUjDFjxpA5QSAAAIxaSrh6aoB1NpVoAQDA9KYGuNtnPxIKxotTtbmTz53MGTNmSOfy8ePHtGvXLllyjlO+mbKKGN+XK74r8/gZXzd9+nQpyvfFF1/ICDDPHefCezx/n/+tC+4ocxV7LrrHHXAebeZl55TAwKeffirp9pxCzp1s7sRyCj+PamdXDI/xiDynuXMbuSAfBxt4Pj6PTDdu3DjHtvDjOP2eCyJOmzZNzlNgYKDURuDK/9k99ocffpAsAj6H3LbVq1fLOVMyCDigwOeVU/+57gAXfuSOMWcO8GP4OTdt2iTnjTMKtPGx+Dm5/gBnXnDnefHixdm2nado1KlTJ0vGA09zUK7noAAHVF5//XWpR8C38dQAnk7ABQt1wUEDntqgXM4tEMBTYbgugJIRwPgyv8ccTDCn+gAGsXwgAEBh3Hr+edkAAMC09d3YVzYwTVzYjwMBEydOlPnt3PnlOd3ac7Z51Pell16SjrdSKV7Bc/M57Zzvz2n7PMo9atQomf+dnwwBPg6PWPOqCNxZ5qkJnGmg4FFn7qRu375d5vZzkICXPNcuypcZt5uXHORONwczuLPN89G1j5vT4zZv3iyP4dF0DgTwtAgOcJQpUybHDjgHDbjDzu3j9Hs+hjLqzoEW7mhzZoIyms/nmusBcGecU/R5ZQJ+PzJX7ucpEVyMj4MzXNTwr7/+yjWjQZegC7eNp2706tVLc1wu0Mg1IXTF729e7zF38rm2AgcetM9d27ZtKTo6WrPMoDmxUOW0dp+J4IqivNRGZGRkodKEAMAwPRg/XvZ+P/6o76YAAEAxem/ve7L/vu33OM9auHNz/fp1qRTPleoBigMHJbiaPwcNQLe/P0Pvh2JqAAAYNQQAAADMAwIAAABFB1MDAAAAAAAAAMwIMgIAwKjFHjoke6eWLfXdFAAAKEaHAw/LvoVvxrXMAaD4mfhscrOEQAAAGLWHH3wg++r79+u7KQAAUIz+d+B/st89cDfOMwBAISEQAABGzXPo0/VsAQDAdA0JyFglHjLCiC1AyUtLSzPa045AAAAYtVKvvarvJgAAQAkYXXc0znM2eK17xuug89J3AFByYmNjZW9ra2t0px2BAAAAAAAAIw4EODk50aNHj2RddmW9eAAo3kyA2NhYCgoKIk9PT7KysjK6041AAAAYtdBFi2TvNRojRQAApmzJhSWyH1lnpL6bYnDru/v5+cla5jdv3tR3cwDMiqenJ5UrV46MEQIBAGDUQn/7TfYIBAAA6OE7OD6Uph6bSgceHpA56s+We5b+1+x/5OXgRdfDr9OMkzPowpMLlJiSSH4ufvRKrVeob7W+eR73ftR96r+pP8WnxNMz3s/Qsu7L6PdLv2sCAcmpyTTo30F0LfyaXHd66Gmytsz5Z+3Bhwdp5qmZdDPiJpVyKEWDaw6m4XWGa25PTUulxRcW07rr6ygoLohcbV2pc4XO9HHzj8kY2NnZUa1atSgxMVHfTQEwG7a2tkaZCaBAIAAAjJrvt9/quwkAAGbr/X3v07GgY9TEpwlZWljS9rvbKSIxghZ3XUyT9k6im5E3qW6pulTetTxtvrWZPj30KdXwrEG1vGrleMw0VRp9dPAj6exr+/rZrzWX556ZS7cibunURg4qvPnfm2RlYUXdK3WX9nKAwtPBk56v8rz62Ee/ptXXVlNph9LUq3IvSkxNpAcxD8iY8JQABwcHfTcDAIwEAgEAYNScW7XSdxMAAMzSxdCL0qku61SWFnVRT9Pq8XcPuY6zAJSO9JSWU6iaRzW6EX6DroZfpcCYQAkEHA86TiO3jSRvR2/aNWCX5rhLLyylS6GXaGjtoXJZ0dK3pezPhJyhXy/+Sq/We5UWnF2QpV1d13SlwNhA+rnzz9TCtwX9fvl3SklLoRF1R9DbDd/WPO+S80skEHA36i6tubaGPOw8aM3za8jT3rMEzh4AgH6hmggAAAAA5Nu1MHVafg2PGpINwBtfZlfDrtLQWkPl8meHPqMP938oafwBngGaDn22xwy/JqP97zR8hyq7Vc5yO08V+OjAR9TGrw31qdpHp3ZyW5iShVDTs6bsb0XekqwDDlyoSEVudm702vbXqOmfTWnwv4Ml4AAAYKqQEQAARu3hhImyL/fDDH03BQDArIQmhMrewfppOrqDjfryk/gn1N6/PW29vZXOPzkvG6fmcwfezspO7lOnVB3a0GcD2VjYyL+T05Klk881AV4OeJk23NyQ4fne3/u+ZCHEJMfQZy0+o4TUhGzbxdkJyapkyVRgYQlhGdqp7Lnzz68hIiFC/n0n6g4182kmj9vzYA+N2zWO/u37L7nbuxfxmQMA0D8EAgDAqMUeP6bvJgAAmCUvey/Zx6XEaa6LT46XPRfke+u/t6QT/lOHn6hRmUby74XnFsptg2oOkg659qg/z/m/EnaFanvVljn9wbHBcj0X+ON6AyeCT0hxQl9nX6k1wAUIFW//97YUKeSChP6u/hnayan+3MlX2slZBcyCLOQ1eNh7yL+dbZxpQecFUnSw17pe8pjTIaepffn2xXgWAQD0A4EAADBqlTdu1HcTAADMUnWP6rLnef9cdZ+XsePLym3KSHy90vXI2daZqrpXlc48p+QrHfJHsY8kI4A77zxCz3jUX1tUUpRU/d/cbzN1/7s7PYx5KJu2/Q/3S6aAUhxQyQjgYAO35VTIKak7wCsB8J5VcqtENlY2mteRHSXDAQDA1CAQAABGzdpDPZIDAAAlq3ap2tS4TGPp3L+641WyJEvpoPPof93Sdamia0UZVR+zc4wUC+RpAoxT/xkXFNQuFshz988PO685/vob6+mTg59olg9khwcf1tzOz9VtbbcsyweO3j46Q7HAl2u9LMUAl11cJlkGXBOADa89XBOo4DafDD5Jb+x4Q4IH3G5/F3+qX7p+iZ1PAICShGKBAAAAAFAg09tOl1H2i08uSh0Avvx92+/lttkdZlM7/3Yy6r/l9hbycfKh9xq/J0v4laQKrhWkLRXdKtKWO1skc2F8o/HUt1pfzX24zV0qdKELoRfo9OPT0u6FnRZmqH8AAGBKLFQqlToPy0RFRUWRm5sbRUZGkqurq76bAwBF7GY39Q/KKlu34NwCAJgwnrfPNvXdpO+mAAAYfT8UUwMAwKhZGuAXKwAAFD0XWxecVgCAIoKMAAAAAAAAAAAzyghAjQAAAAAAAAAAM4JAAAAYtaS7d2UDAADTdi/qnmwAAFB4CAQAgFG78/LLsgEAgGkbtnUY9d7Qm+r+VpeOBx0vtufpuqarPAcvT1jU5p2ZJ8fmPQCAPiEQAABGzaVjR9kAAExRUXZK199YL8f66MBHZIw6+Hegul516eWAl6mMYxl9NwcAwKhh1QAAMGplP/9c300AADB4yWnJRX48G0sbKkmftPikRJ8PAMCUIRAAAAAAoCcqlYp+PPkj/XvrXwpPDCcPOw8K8Aqgnzr+JNkAgbGBcr9ua7vJ/stWX1INjxo05fAUmS+fmJpIZZ3L0oDqA2hY7WGakf9PDn5CnSt0JguyoL0P9tLHzT+W69jGmxtl83XypW0vbMuzjZyNwM/P9+9dtTctv7Kc2vm1ozefeZPe3/c+3Yq8RXHJceTt6E3dKnaT660trSV9f+S2kXJ9v2r96PdLv8tI/rQ202jDzQ209tpa8nX2pamtp1JNz5oZnqdvtb70x+U/yM7KjkbVGUWDAwZLW0ZsHUEngk/Qkq5LqIlPE82/32n4Dm27s43uRt2lRmUa0betvyU3OzdKU6XR7FOzae31teRs40zDaw+nr45+Jcc6P+x8rq/74MOD9OvFXykiMUJe1+Smk8nGyoYOPDwg7xm3l49fzrkcjawzknpV6aV57Lrr6+jPy3/Sveh75GDtQINqDKIxDcZkeQ5+H9dcW0MtyragOR3nyOvVlvn1Ku/t81Wep6+f/TrDe21lYUV77u8hPxc/eb/5PAAA5ARTAwDAqEVt3SobAIAxOvLoCC29uJTsrO2ks1ynVB068/iM3NanWh9ysnFSX67aR1Liq7hVobCEMOlcdqnYhXpW7ikd1e9PfE+77+3OcOwdd3fQ/ej79Fzl5+hR7CPpbLLKbpXlWHz8/OCgBHeoO5XvRNU8qlFsciylpqVKyj4HCFLSUmjxhcW08urKDI97HPeY9j3YR9U9qkvQYPjW4dKZrl+6Pt2IuEHTj0/P8jzcqW9drjWFxYfR1GNTJajA1/Frz87Cswvl+Hxe+NjLLi2T67mjzG3igAl3jBecW6Dz6+V5/PwYznxYfW01/Xz+Z7k+JC6ESjmUoh6Vesi5eBD9gD4++DFdCbsit6+6uoo+PfQp3Yy8Se3820kH/k7UnSzHn3VqlgQB+PbZHWZnCQLkB7/XUUlR1LBMQzmnb/33FkUmRhb4eABg+pARAABGLejrr2Xv2k09WgYAYIwp+9w5716pO1V1ryoj12xM/TG0/vp66XC/Uf8NGXlW8Ij72cdnJQjg5+wnnb7jwcepffn2mvvw9ct7Lpf7Kp3iw48OS7Dhg6Yf5LutnF2wtOtSKu9aXnPd5GaTJZgRnhBOFV0rUnBcsHTahwQM0dzH0sKSfu78Mz2IeUCD/hlEMckx9Ee7P8jT3pParGxDV8OvZngeawtrGQH3sPcgdzt3yQzYcGMDHQw8KK83O2MbjKURdUbQkgtLZLRe6ZRvvrVZ9uMajJOMCe4wT9gzQafX+2mLT6lD+Q70373/6J3d79Cmm5vkOByU4bZfDrtMUYlR5OPkIx39k8EnJbNh+eXl8viPmn1EL1R/IdupGZtvb5bshYbeDemnDj+RvbU9FUaAZwAt7LxQLg/YNEBeP2cHcIAGACA7CAQAgFEr/eZb+m4CAECBtfJtJZ1F7rByCj93tpuWbUqz288mRxvHbB/z87mfac7pOVmu5864trql6mqCAEXBy8ErQxDgn1v/0OT9k/NsB3foOU1fe4SagwYpqhS5HJ8cn+X+vLFKbpVkzwEG7uz/dvE36UBnxh1w5mrrKnueqsBC4kMyHKeSq3qvCw7OZG4D++LwF5IZkZmSraBM56hXup7mtsz1FJTXwBkdOb3P2eGpCNmp6FZRc5lfIwcClPYCAGQHUwMAwKh5vDhQNgAAY8Qdu89afEaHBx+mTX02UVv/tnT00VHaeW+nZjRduZ9i+53tsv+w6Yd09pWz9GKNF+XfKlJlODbPZ9fGc8jlfqqM99OVraVthn8r7RhWaxidHnqaJjSakG07lNeQoS2W6rZkhwMJSjDhduRt2XNtAa6DUNqhdLaPUQIeHEjR5u3gLXueIsGyCyLkhKcxZG6D9uue1X4WnXvlnExh0D6vXOOAnX/8tAYBT5vQxtMpHK0dZdrDoYeHcmwDT3VgMUkxsr8efj3b+92JfDr14HZUxvYCAGQHGQEAAAAAesL1ALjYG48e82j25dDLcr2LjYvsOe2cU+q/PvK1jExzsTtOS2c8Kn3+yXlJXdcFH4vtf7hfjsdFCbkuAS8nyMUDX637Kr3d8G2d2660Y9e9XZKyv/t+xhoFBZVGaVJkkEf5t95W14DRLsSXHzzifjToKP10+icZJef6AbrikX9Or+dMDca1FpingydFJ0fT0gtLJSuCp0Zo48KGXx75kr4++rU8NwcnOBjCRREVNTxrUP/q/ent/96m8XvG05JuS6i2V+0sbeD78fs158wcORbXH8gOT694fcfrcplfJ39+uD4BAEBOkBEAAEYtZMYPsgEAGCOuqM9V3o8EHpGOvYWFBY2uO1rTieM6Af4u/jK3n+fK88oCk5pMkk7y3ci7km7fv1p/nZ6LC99xgbuk1CRacXWFdHK15XcaAdct4Dnuj+Mfyxz5l2u9TEXBx9FHOt3caedgA2c+NCvbjGaenCmF+fKD58hzRX/NKgZ1Rsr1uix9yFMRuGJ/cmqynOPX6r0m13MGRwXXCtLh5gJ/nSp0yvC4gTUG0hctv5DADZ9jDhSUd3k6pULRxq+NvLa4lDgau3Ms3Y9SZy1oe6XWK9S8bHN6GP2QLj65SINqDsq2rbxqAJ+r0yGnpaDkrA6zZDoGAEBOLFQFzQ8zElFRUeTm5kaRkZHk6qqeNwYApuNaa3VKZvX9+/XdFAAAo8TF5bijua73OirjpL90cu3lA7Nb1rD9KnUhxN0Ddc884JR83pRifEpdAy7KyK/X2GVeThAADEeUgfdDMTUAAIya/7z5+m4CAIDR4rn4V8Ou0pSWU/QaBNAFV9fPr+ikaHrxnxepW8VuUrtAKfL3Us2XiqGFAADGA4EAADBqDnXr6LsJAABGi6vznxt2joxB7VJZ59DnhVP3yzqVpdXXVlOqKlVS9F9q9JLURgAAMGeYGgAAAAAAAABgRlMDUCwQAIzavVGjZQMAANPGVfGVyvgAAFA4mBoAAEYt4dpVfTcBAABKwLXwazjPAABFBFMDAMCoqdLSZG9hiQQnAABTlqZSf99bWuD7HgAMX5SBTw1ARgAAGDUEAAAAzAMCAAAARUfvIdWHDx/Syy+/TF5eXuTg4EB169alEydOaG5XqVT06aefUtmyZeX2Tp060fXr1/XaZgAwHKqUFNkAAMC0paSlyAYAAEYeCAgPD6dWrVqRjY0NbdmyhS5dukQzZswgDw8PzX2mTZtGs2fPpgULFtDRo0fJycmJunbtSgkJCfpsOgAYiOvt28sGAACmrfOazrIBAICRTw347rvvyN/fn5YuXaq5rlKlShmyAWbOnEkff/wx9e7dW65btmwZlSlThtavX0+DBg3SS7sBwHDY16ip7yYAAEAJqOFRA+cZAMAUigXWqlVLRvcfPHhAe/fupXLlytHYsWPp1Vdfldtv3bpFVapUodOnT1ODBg00j2vbtq38e9asWVmOmZiYKJt2kQYONhhqkQYAU5QSGkpBX31Fsfv2c0SPnNq0IZ9PPiZrLy9KuHaNQqZ/TwnnzlFaYiLZ+vuR5/Dh5N6/f57HTbp3j2716UuquDhyaNiQKi7/U3Nb5MaN9GTefEp++JBsfH2p1Ngx5JYeQMxO5KZ/KPyvvyjp1i11OypWlMe4dlaPNiU9eEg3O3XK8jifzz8jDwQhAQAAAMCIiwXqdWoAd/Tnz59P1apVo23bttGYMWPo7bffpt9++01uDwoKkj1nAGjjfyu3ZTZ16lQ54crGQQAAKFkPJ0yk6C1byb52bbKvX4+it26V69S3TaDY/fvJpkIFcuncmRJv3KRHH31M8Rcv5rk6QOCHk0mVlJTltthjxyjw/Q8oJTycXHv2pNSICAr84EO5PiexBw9SSlAQObdtS/YBAZR4+TI9fHd8lnbYVqlCHq8M1Wx21TEiBQAAAADGTa9TA9LS0qhx48b0zTffyL+feeYZunDhgtQDGDZsWIGOOXnyZJowYUKWjAAAKBnxFy5S3NGjZO1blsr/qp72c7NLV7ku/vx5Sr7/QK4r+9WXZF+9OiVev06JV67ISL5D7doUe/QY3Rs2jKzLlKFqe/dojhu6eDElXLxIXsOHUeiixU+f79w5ejxTnR3k/d5E8hgwgCL+XkeP/vc/eYxT06Zy2+WaAbKvsm0r2VaoQJ7Dh1HZb76WVQc4yHCzW3dKvneP4o4dl3YoHOrWJZ///a+Ezh4AAOTk/OPzsq9bui5OEgCAMWcE8EoAPD1AW0BAAN27d08u+/j4yD44ODjDffjfym2Z2dnZSeqF9gYAJSfx6hXN3H3uZPNmV1M9ip5w5Qp5pgf5Hn38CT2c9D4lXr1K9rVqkfOzz+Z4zISr1+jJ7DnkPWE82VaukuG2++PGUfyZM+rnTP8+sa+l7vQnXrma4zHta6rbp1AyDay9S2e4X9T27XSlXn263qEDBU/9ltLi4vJ5RgAAoCi8vftt2QAAwMgDAbxiwNWrGX+oX7t2jSpUqKApHMgd/l27dmUY4efVA1q0aFHi7QWAvKWEhsne0sFBc52lg6PsU588IZeOHcjG319qBERt2kRkaUnO7dqShZ2d3MehXl2qvPlfqvD7Mvm3KjmZAj/8UGoCeLzySpbnc+/bj8jCIsPzKM/NtQoUfEzeuH5AZiEzZsg0AZ7G4Nqli+Z6bqdr504y3SAtOobCfvuNgr+bho8BAIAe9KnaRzYAADDyqQHjx4+nli1bytSAgQMH0rFjx+jnn3+WjVlYWNC7775LX331ldQR4MDAJ598Qr6+vtSnD/5HAGCIrL08Za89cp4Wr75sVaoU3R8zllLDwshv/jxybNKEHowZK0X++DbPwYOlE29XubLmsYk3b8r8ffs6dejBG2MoOT1DiK/negPlfviBIjdtopRHjzTPmRYfn94WL81xtI+p4FqpId9+S2G/LZNsgvILF5KFjY3cZlPOl6ru2K65b0z3bnT/tdcpeudOKjvl8yI/bwAAkLt3Gr6DUwQAYAqBgCZNmtC6detkXv8XX3whHX1eLnDIkCGa+7z//vsUGxtLr732GkVERNCzzz5LW7duJXt7e302HQByoBTTS7h6lVSpqTJan3hZmS5QQ4IAzKFBA7Jydia7atUo7vhxSrp5S9OJT370iCysrcm2fHlZdUCOd+FChudJi4ykmP0H1MetXp1iHj2SGgIOdWrLXtpSo7rm/om31Me39feXzj637dGnn1Lk2r/JsWlT8ps3V9qjSAkOJitPT7K0tc34Ai3V2QcAAAAAAMZKr8sHlgRDX7YBwBTdHfqKdO65g82p/3FHjpBj48ZU4Y/fpShf0p07MsJvV706RW3eTKqEBPKd8T259eyZY7FAhVIIUFk+MHzFSkq8fZvCf/uNLN3cyKV9e4rZvZtSIyOp/K+/klPzZtkWCwz5cSaFLlxIZGND7v37kUV6h9+hbj1y6/WcTAN48ssicmrahCzs7CUTIC06WmoclJn8YQmfUQAAWHV1lZyEgTUG4mQAgMGLMvB+qF4zAgDANJX7YQYFffW1LBPIXLp0IZ9PPpbLfvPmUcj330uBP14xgOfsuw8cKEGAgng89yfZl/12KoXOX0CR/3IdgLLk/eGHmiBAdnjEXyQnU8SKlZrr0/r0kUAABxrsa9eSwAQHAKzL+kgQoNRrrxaonQAAUDjzz86XPQIBAACFh4wAADBqUVu3yd61W1d9NwUAAIrR9jvqui1dKj4t6goAYKiikBEAAFB8EAAAADAPCAAAAJjI8oEAAAAAAAAAULIQCAAAo/bo089kAwAA0zbl8BTZAACg8BAIAACjFr37P9kAAMC07bm/RzYAACg8rBoAAMUifPVqCvrkU3Js0oQq/L6s2M5yxeXLi+3YAABgOJZ1L77/lwAAmBtkBAAYmRsdOtLlmgGU9OChvptiEGz9/WUzVPw+8fvF7xsAABScv4u/bAAAUHgIBAAA6EiVnGwU50qVliYbAAAAAEB2EAgAMDAqlYqCp0+n623a0pW69WR//40xchuPKicHBsrlm506yUhzxN/r5N+R//5Lt/r2oysNG9GNLl3p8ezZpEpKktv4PnzfB++8Sw8nTKArDZ6hW716UdyJE5rn5dt5C1+1iq63bkPXWraikFmzpD3SrqQkejJ/Pt3s2o2uPNNQnit61y7N41MjI+n+m2/K8995aTAlP8x/xsLjOT9JGx599jndGzVa2nl74IuUeOOG5j7xFy7S3REj6GrTZtLOq82a063efeS2oC++UL+G1avl3w/Gj5d/x+zfL//mY/G/489fkH/HHjkqbb3auAld79CBgr+bRmkJCerbjh6T+94ZPIQeff45XW3YiJ4sWJilzclBQXKfa82ay/t1o2MnCpnxA6lSUiQbgN8nuV9goOYcZ5fNoWR6aG93h76i07kP/HCy3D/k++/lNXI7kgMfUWpMDAV99bUcm9t/+8UXKebgwXy/LwAAhmDQP4NkAwCAwkMgAMDAxB0+TGGLl5CFvT25vdCf7OvVpfjTp+U2t/79yNLJSX25Xz/yeGUo2VWtQtH//UeBE9+jpLt3ybVbN6LUVHoybz6FzJiR4djR27ZRamQUOTZqRInXb9D9seOkA68t9OdfyKl1a+kQh85fQJHpgYaQH2fS41mzycLWltye60kpISH04M23KO6Uum1BX39NMTt3kbWXF9mW95fXUFARq1bJ67SvWZMSzp2TdnLHmjvd94YNo7jDR8ipWTOyKVeO0iIjKenOHVKlppJDo0by+PgzZ9T708r+NKUlJlLC5cvq49YKkMv3Ro+mxJs3ybl9e7LxKUthS5dS8NRvM7Ql/tQpijtylFyfe45s/P2ytDUtJoZUqSnk3KkjufXtK+0I/eUXCl/+F1k5O8n7xPh5+f3ija/PjN9bze0eHnKddenSOp17zXu3eAlZe3qSa88eZGFrQ4Effkjhf/xBlk6O0r6Ei5fo/muvU/zFiwV+bwAA9CUuJU42AAAoPBQLBDDQ9HO7ypXJrWdPsqtalSxdXOS60uPGUeTavyktNpZKjR1Ltn7l5Pp7r76mvv3tt8hr+HBKuHKFbvfpS+ErVpL3Bx9ojm1XK4DKL14kl3lUOfHyZYr+bze591WPqDO/n+ZIB9y+Zg0K/mYqRW7YQG79+Fgr5HaHhg3Jws5W2hcXGkoRa9aQQ/16FLVlq/rxc2bL4y1d3Sj8998LdA6cO3Ygv9mz5Fxcb9eeku/do7hTpyj+7Fl57c4dOsjzKLenhoZS/Nlz5Ni4iTw+/sxZSn70iFKCgsi2YkWKO32anM6fJ0pOJodmzcjCykoyHyglheyqVyMrD3eydHaSTn/E33+Tzycfa9rCHfiKq1aSlatrtm3l98fn448p9vARSg0Lk+fj5407fow8Xxkq71Pk33+TlZsb+fzvfzm+Zn5vWdiyZZQaHk62lSuTz2efSkZGbufeseEzmmO4Pd+LfL/7Ti6nPHkigRmysqLyy5aRtYeHbGG/LaOIFSvJ4csvCvTeAADoy8Y+G3HyAQCKCAIBAAbG6dlnyX3gQIr65x+K2bOHyMKCHJs3I/+fftJkA2SmTBewq1RJ9tyJZKrEROkQKuwqqa9X7suBgJTgoAzH4k6mHCP9vsnBQdLBVcXHy78jVq7M+Nz370vHlTvZ8rgKFdT7iup9QdhVriJ7CxsbsvXzo/jQUEoJDta8TttKFbPczrdxp9imfHlKunWLYvbuk9s9Br8ko+lxJ0/JY3gVA2l3+tSF+BMnZXv6gpIpOSj4aVuqVs0xCMAiN22iwEnvZ7k+JSw836+b0/2Dv/2OrLy8yP/nhRI8SAkNzfXca3N4puHT29LPFR+DAwAZ3tP02wAAAADAPCEQAGBoUlOp7BdTyOfzzyTVP2T69xTz338UtWMHuffpIyO8QvW0GJyNry8l3bwpKfLUti0l3b4t11vY2ZF1qVKa+yXevqV1WX0f6zI+GZ4+8dYtGdFPSr+vTRkfsvL0JAtHR+mQVtmxXTrf0oSUFAk0SCq7jY10ornN8vg7dwt8ChJv3VQfn4/34EF6O8vI62TKseX2e/c054DxtIfIe/co7LffyL5WLXJs1kyyCCLWrlXf3qSx+v7l1NkUpcaNo9Jvval5bn4+zrRQAgWcjp+bqK3bZO85YgR5T5wgz8vvGaXXVrCwUs/AUmot5ITrFjx8b5K8Z/7z52nOcV7nXpt2W5XzwVM/UsLDJRigfC6U2wAAjElYQpjsPe099d0UAACjh0AAgIGJO32GHv3vf+TQoAFZurpQwqVLcr0yKm3j4yMjwUFTviDbypXIa9Qo8nhxIMXu3y8j3wlXr1HcsWNyX84ssLB8Wgok8cpVKcInl3m+vIsLuXRon+H5H7z1toyaR21Vp/q79X6eLCwsyOPFF2UO/d0hL5Nz27aUGhVF8SdPynNwR5prE0Rt2qR+fMNnKHLzliyvjQvasSrbtmoyB7IT899uevD2OzIXntP+bfz9yfGZZ2SZQK5bELNrlxQ+lNs5G8HaSqYnMMfGjSly3Trp9HoOH0521aqRpbOzTC/gugsOderI/TwGDKCI1WvoycKFUoyQpwYkXrsu2Q9Vd+3U+f3iOfkseudOSo2IkHoNGW738pLMBJ4uEPjRR2Tt6SUBg8zujx0jnX0OXkT+849stuUrkOfLQ/I899m2q1Qpcu7YUc7VvWHDyT6gJkX+u1kCSfw4AABj039jf9nvHrhb300BADB6KBYIYGBsyniTTXl/ij10iCLWrJWpAV6vvSYF7ZQRbE5/59vDl/0uHVeXTp3Id9p30mGO2qLugHu98Tp5T3ovw7FdunYhKy9PmW9vW7UK+c39SVLHtZUaN5ZiDxwgSzs78nr9dSmAx7zHv0ul332XLB0dpW5A3MkTZF+vHjm3flZu9/nofzJ3n1PZE+/cIa9h6or3igwj4la5xyA9Bg2itMQEqXVgX7eutJM70zZly1L5336VUX5+/Un375O1ry85t20n8/61R/wZB1M4EOJQv7763/XqaUbNucNdftEicmhQX44VvW27jOLzvP784PPl0LiRBCUk+JDp8fx83u9NlKwJru+gzPfPLPWxenSfAz/8vvLGxR11Ofc58f12KnkMHkyp0dEUtWMn2QcEkP+C+eRQVx0MAQAwJk18msgGAACFZ6HKK1/VyEVFRZGbmxtFRkaSay7zfAFMGS8fyFkGbn36SOcwO8pofcCVy8XSBqWAoUvXruQ3a2aOywc+mTs3S7o+AAAAAIAxiTLwfigyAgCgRHBVfR4V50r4AAAAAACgPwgEAECJ8BoxnKofPqSZU19UYvYfkA0AAEzbwYcHZQMAgMLD1AAAMGrXWreWffX9+/XdFAAAKEbtV6lr5aBYIAAYgygDnxqAVQMAwKh5DR+h7yYAAEAJGFZrGM4zAEARQUYAAAAAAAAAgBllBKBGAAAAAAAAAIAZQSAAAIzak4U/ywYAAKZt0flFsgEAQOEhEAAARi3sj99lAwAA0/bn5T9lAwCAwkOxQAAwauWmT9d3EwAAoAR82/pbnGcAgCKCQAAAGDWn5s313QQAACgBzco2w3kGACgimBoAAAAAAAAAYEYQCAAAo/bg3fGyAQCAaZu4Z6JsUDzik1LpYUQ8qVQqColKoHWnH1BYbBJON4CJwtQAADBqcSdP6LsJAABQAk6FnMJ5LiZpaSp6YcEhuhgYRaVd7CQAkJqmopo+LrR+XCuyt7HCuQcwMQgEAIBRq/LPP/puAgAAlID1vdfjPBeTvdceSxCAPY5O1Fx/JSiavt1yhT5/vjbOPYCJQSAAAIyalZubvpsAAAAlwM0O3/fF5fcjd2XfsooX9WlQjkq52NLVoBj6busV+vXQHTp9L5wGNPanIc3Kk4WFRbG1AwBKDgIBAAAAAABm6n5YHO2+GiKXX21TmdrX8JbL7ap708m74bTzcjCdfRApm6+7PXWoWUbPLQaAooBigQBg1G507iIbAACYtu5ru8sGReu3Q3dIpSIq7+lIbauV1lxvaWlBPw9tRMtfbUZNKnrIdTN3XpdiggBg/BAIAACjZu3lJRsAAJg2Lwcv2aDo3AuNo2WH1dMChrWsKJ1/bfzvllVK0We91DUCzj2IpP+uqLMHAMC4WahMPKwXFRVFbm5uFBkZSa6urvpuDgAAAACAQRjzx0naciGIKng50vbxbcjOOufVAUb/dkKmCfCqAh/3DKDn6/uiXgCAEfdDkREAAAAAAGBmTtwJkyAA+1+PgFyDAOz9bjXI2c5aVhV4Z8UZmrH9Wgm1FACKAwIBAGDUEm/dlg0AAEzb7cjbskHRrhTA8/+71Mq7AGD1Mi60Y0Ib6l7HR/49b88NKSYIAMYJgQAAMGp3h70iGwAAmLaR20bKBoUXGZesyQZ4uXkFnVP8y7o50JyXnqH6fm6UpiKatPosxSWl4C0BMEIIBACAUXPt3EU2AAAwbZ3Kd5INCm/j2YeUlJJGLvbW1LW2eoRfV9ZWlvT9gPpka21Jt57E0uu/n6TElFS8LQBGBsUCAQAAAADMSK85B+j8w0ga2rwCfdmnToGOsebkA3pv9Vm53KOuD80d3BDFAwG0oFggAAAAAAAYhEuBURIEYAMb+xf4OC808qPPe9WSy5vPB9Hea4+LrI0AUPwwNQAAjFrkP//KBgAApm3zrc2yQeGsPnlf9jV9XKhOucItaTa8VSXqUNNbLvMqAia+KjmASUEgAACMWvB338oGAACmbfqJ6bJBwfFc/nWnH2qyAXQtEpibiV2qy56zDLZdVBcgBADDZ63vBgAAFIb3u+/iBAIAmIG3n3lb300wejsvhVBEXDLZWFlQn2fKFckxa/u6Uc+6Zenf84/okw0XqU45N/LzcCySYwNA8UEgAACMmnv//vpuAgAAlIC+1friPBfRtIAutXzI08m2yM7nh91r0qGbT+hxdCKNWHqc1oxpSW4ONkV2fAAoepgaAFBM/j33iD5Zf4HCYpNwjgEAAECvYhJT6OCNJ3K5bxFlAyj8PR1p0bAmZGdtSddDYmja1itFenwAMLFAwOeffy5zk7S3mjVram5PSEigcePGkZeXFzk7O1P//v0pODhYn00GyNWdJ7Gy/Xn0Lo1bfop+P3KXxq88Q2lpKJ5TXIKnTZcNAABM24wTM2SDgjlw/TElp6rI3saSnq1WqshPY6MKHvTxc+pVBFYcv083QmKK/DkAwISmBtSuXZt27typ+be19dMmjR8/nv79919avXo1ubm50Ztvvkn9+vWjgwcP6qm1ANnbd+0xzdx5jU7di8hyGy+nM2HVGQl0da/jQ11q++A0FqHITRtlX+b9STivAAAm7J9b/8h+YuOJ+m6KUdp1OUT2raqUInsbq2J5jpea+NNvh+5IEOC7rVfol1caF8vzAIAJBAK44+/jk7VjFBkZSYsXL6bly5dThw4d5LqlS5dSQEAAHTlyhJo3b57t8RITE2VTREVFkbHhpVcO3Qyl68HRZG1lKcVcnO30/lZBLkGAEb8ep9RMo/6tqnpReU9H+uvYfVp/JlCu23Q2kH4d0bRYIvHmqvzPP+u7CQAAUALmd5qP81xAnJm4+6o6ENA+fbm/4sC/Wz/sVpNGLztBOy4F07HbYdS0kmexPR8AFJzee5fXr18nX19fsre3pxYtWtDUqVOpfPnydPLkSUpOTqZOnTpp7svTBvi2w4cP5xgI4MdPmTKFjNnnGy/Sb4fvav7959F7NH9IQ7KytKAyrvZka22ZZSmY+2Hx5OfhUGwRXsg+YMP/g+MpABwEqFvOjT5/vjaVdbOnhxHx1MDfXa7n6ryBEfEUnZBCt57E0pg/TtLvo5vJ7VB49gEBOI0AAGagpufT6aOQP+ceRtKTGHXNog7FGAhgHQO8pfPPv5G+2XyZ1o1tWSTLFAJA0bJQcW9GT7Zs2UIxMTFUo0YNevTokXTgHz58SBcuXKBNmzbRiBEjMozus6ZNm1L79u3pu+++0zkjwN/fXzIMXF1dyVCdfxBJSalpdORWKE3fdlWuq+rtTHdDY2U+l6JxBQ9a9XoLsrS0kNt4mZbDN5/IfUq72NG4dlVoSPMKZGOFOpDF6UpQFI354xTdfhIr/y7n7kDrx7WS9yAnIdEJ1HfuIQkS8LI9k7sH0IhWFfE/RwAAAChWnKY/f89NqunjQlvfbVPsZ/vM/QjqM1c9lXfu4IbUs17ZYn9OAEMTFRUl09sNtR+q14yA7t27ay7Xq1ePmjVrRhUqVKBVq1aRg4NDgY5pZ2cnm7F56ZcjUs1V8Xx9X5o1qAEduRVGb/xxkiLjk+X6E3fDac3JB5IV8NG68xSblKp5DC/Z8vmmS7TrSgjNHdKQXO2xbEtxSEhOpTeXn9YEAer7u9P3L9TLNQjAvF3s6c/RzeT9vBIUTV/8c4muBUfTl33qIHBTCHdHjJB9haVLC3MYAAAwcKO3j5b9oi6L9N0UoxKbmELLj96Ty73q+5bIc3LW43P1ytI/5x7Rh3+foycxiTSkWXmZOgAAhsGg/hrd3d2pevXqdOPGDakbkJSURBERGYuv8aoB2dUUMHaWFk/3XWqVoWkv1JOR4hZVvOjw5A60+e3W1K+heqmXzzZepHdXnpEgAI9EL3i5If03sS0Na1FBbt9//Qn1nXuQtl8MQrX6IsbTMDjNjYvg2FpZSrrbhnGtqFoZF50eX7GUk2QODGzsp6mqO+q3ExSdoA70QP4l3bgpGwAAmLZbEbdkg/xZdeK+DCg52lrRy83UvxVLwgfdalIpZzuZGsm/Xd9fe06mVQKAYdDr1IDMeJoA1wDgZQWHDRtGpUuXpr/++kuWDWRXr16VOgG51QgwtpQMBc8l5yBAbnOoOLW8w/d7NZkDnQK86YcXG2QY+f/nXCBNWHWWklLSNAXrlgzndV1RO6Aw+JxP33qFVp98QHHpWRiTu9ek19tWKdDx+M9u3p6bmmkgAWVdaenwJuTjZl+odgIAAAAoklPTqN30PTItcWSrSvRpL/XyfiUlMi6Zpm27IvWu2Nd961Ctsq7k7mhLlUo54Y0CkxZl4P1QvQYC3nvvPerVq5dMBwgMDKTPPvuMzpw5Q5cuXZIgwJgxY2jz5s3066+/ysl766235HGHDh0ymTcgv1afuC8p5S81LS+RVi4gmN389Vk7r9OWC0Hy737PlKMZA+vrPBedK8tyDQJQrwjAKzhwtX/+nyjjc973mXL0Xf962Z7//Nhw5iFNWn1O6kNU83amNWNakpsDpnQAAABA4fHvjHdWnJHfK/veby+ZpCWNuxrcho1n1SsoMc6qnDP4GeqKJZXBhEUZeD9Ur4GAQYMG0b59+yg0NFQ6/s8++yx9/fXXVKWKepQ1ISGBJk6cKFkBXACwa9euNG/evHxNDTD0N6Ag+C3TpVO/9OBtmrLpklyu4OVIlUs5UT0/d2pe2UuquWbXieX6A5+sv0BNKnnS/3rUpJo+pnHOMqf3cyXbW49jydPJlnrULZvtuVh2+A59uuGi5t+cUvdelxrUv6EfuTkWXWf98M1QGr70GCWmpCGDowDSktRVkC1tbYvsPQEAAMOTlKr+vre1wve9rr8Xe84+QJceRckAxo8vNiB94SmQz/90UFNfifFvr2EtKlLzyp7UKaAMBqHA5EQZeD/UoKYGmOMbUJz4reWO7O9Hni5FqPB2saO3O1ajl5tXoPthcXQxMIqiEpJp8t/nZZoC477xt/3q0cAm/hkeu+tysIyQh8UlU8Py7vRm+6oGX/wlLDaJbj6OoVN3w2nJwdsUHPV0ZYlutX1o5qAGGZZe5Pv2nL2fEpLTqE45V2pVpZScK39Px2Jp3+bzj2jsn6fkMqfM8f+sa/joVnfA3F1r3Vr21ffv13dTAACgGLVf1V72uwfuxnnWwf7rj2no4mNyecs7rWUaoj6FxybR5UdR5OfhSO+sPE2n7z2tA8aDLN8PUNfHAjAVUQbeD0UgwAyCAafuRdD14Gi6Ghwtl889iCAl/NOjrg/tvByiqSnA6pZzkzllXNmev4+/7F2HXmziT9aWFrRg7y1ZgkYbd6R/eLE+OdrqdRGKLPh/Nr/sv0W7r4RQeFzGYnz8WrhTr0Smy3s6ymj8g/B4yRSIik+m6MQUyaTgQo1OdsX/2jgD4YtNlyglvV5E97plJQMBc+hyd//1N2Tvv3BBsb9HAACgP+N2jZP93I5z8Tbo4OVFR+nAjSfUpnppWjayqcGtZLBo/206dPMJHb0dJtd93qsWDW9VSd9NAygyCATomaG/AfrwKDKevvznEm0+r64hwOysLSU1vXoZZ1rxWgtysLGiUb8dl/nxzNnOWoIKynKFTSt6Skd67akHmmOUdbOXoEGnWmXk33z/xzGJVNrZrsQivFzUb/6eG7T9YjBdD4nJcBt3rrnNnQPK0KttKlMZV3v68+hdmQqRngSRAaesrXq9OTWq4EklhYM0XOyRVyVQzunu99plyFYAAAAAyM2Fh5H03JwDcnn56GbUsmopgzxh/Ftx0ppzMjWVNa7gQS2reJG3q7389vF1t6cWlb2QKQBGKcrA+6HICDBTKalp9PH6C7KkzIBG/vTZ87WkM2xvbalJ849LSqGJq87S1otBmgwCxkvffd23LtlYWdKSA7dlOT0exVZG2r/pW5d83R1o3p4bEkjgL/TvB9SX6wqLMxs4bb9LLZ8sc8lO3g2n8SvP0L2wOM11nGY/vGVFqu/vLqP72XWoudO941IwnbkfLulq/BhrKwuqUtqZ6pRzo5LGUzO2XgiiCavOSHCGazW81qZgqxMAAACA+Xn7r9NSnI+zPDe+2cqgO9IJyalSK+nILXVmQGYjWlWkz3rVJlPy77lHtP1SEFUt7UytqpWiAB9X2nQukNaffii1q4Y0K1/s79mZ+xGSPVvG1Y7sra3IxtqSGvi7y+97KBoIBOiZob8BhvDlm9doM8+vP3orlOxsLKlqaRcq7+WYZc7X3bA4+nTDBTr3IDLbY9haW5K/hwPV9nWjkc9Wotq+rpSmUmmWNYxPSpX7ZC7axwGLvdcey+U7oXH07ZbLlJyqop51y9Kgpv609+pjqlnWVTIaOGjB1fc5m4FH/LvUKiPPY8j/88vN1M2XaeG+W+TuaCOVfrWXiYSn4s+ckb1DA/0VQQIAgOJ39vFZ2dcvXR+nOxdc+6nd93tkYOGnwc/Qc/V8Df588YpVJ+6GyzLYPODzODqRYhNTNSs2fdm7Ng1tUZGM/X05fCtUam1tuxic63071PSmaS/Uo1LOdoV6zuN3wujEnXB6rl5ZyYrlDIzLj6JlsO6fc4+y3J8DR4uGNZasWTD9fqjZZARMnz6dHBwcsqxa4OXlJasWrFixItvHjxunno9248YN2rZtW5bbPTw8aPDgwXL52LFjdPz48Sz34VUQunXrJpe3bt1KN2/ezHKfJk2aUNOm6vlby5cvp/Dw8Cz34VUTqlatKpfnzs1+fpw+XxP/DycoMoFik1Lk+hjXitS2VXP66b8bVCfhArlYJGQ5zllVBXpi6Skp/f3sL0idAXcHG3KwtZLrnsQk0tb4KhStspfHd7C5nu1r2pBUV/bNSyVTM5v7ElQoitekz/dp8PBXqc203eSSHEpdXIOotIud0b+m4vjs+fzvI7l8cNRIk3lNpvg+4TXhfcJnD39Phf2OmJU4Sy6/EvcKvvdy+S7nTnR4XBKdcm5Kuye2ozu3bxntd/mjyARZcYCHdHilp1Gvj5FBouTwR0b1mtYcukwHtm2UjriCf/OmpqXRqjh1toOfZSQ96/hQBseULFvukPv5lM73a7px46Z8BkJjEomfkc/fEwd/uq4qIwWz+fc0/67m0X8OwvB9uG3HUsqTyqUM/T6qKW1bvSzX14TfEXl/9uLj42nSpEkGGwgwrOpuYNR4NL+chzrYwl8oTZtUpqZNK8qSNUuX3afoKKLo+GSKT1Z/wbGkVBXFJKsDBxxI4C973nh6An/Ry3EtLMjJxoqsUizIzcFGOvlPotVfbJzNkJisvl8zXvKwtQft3/2QTIGHky291bEq/bo1VL7M+bW62ONPNrPA2qaVLggAANkLSAnAqckD/zaKTlD/rhrespLBr+qUFx9XO/l9yNNVQ2OTqNW3/8n1fSpbUlUdl9PWJ85inbv7Bi3cfona26ikc29nYyVZnspvujPvdZYlHi2igunUoXAZCAuOSpBpt5wREUvR9OHac7Tv2mPqWTaOXNJUck74pSvvL/8W5owDzsw9cO0xJYbFaK0CZiFZuDy4FpyqXjXL2c6Kyjo4ZPhdGZeUSo6RVnQjMoEG/XyUhrikZRlYA9NiNhkBhhqJMTf8ceOUL0734i+wyPhkSklVSerT9ZBoqVmgPUeMVySY1K0GVS7lJPPllWkMV4Oiib/7qnq7yBff+YeRkkZlakX1OErLRRt3X31MjrZWNLl7TRrUtLzBzN9KTEml68Ex0h4fN3sJ1AAAAIB+cCr4gAWH5fKRyR3l/83GjgeGfthxjebtyThy37paKVrwcqMSWdmpIL93d10Ooa83X9asUMVFD39+pRG56DDVkwMBPOWVV33IaxBO6fBnxr+zR7SsRO93qyErMzyKiJeOfT0/N/n9nB3+fT34lyMSdHGxs6ZeDXzp9TaVqYKXk06vG4yrH4pAABjcF+eeq4/p2J0w6vdMOapWJvsvKnMSGZdMz889QHdD1UUQufAhr2ag1FfQFw7ADFx4WNL2FH4eDvR2x2o0sLG/XtsGAABgjnhVqMUHbkvRt/XjWpEpCYlOkJHvnZeDacqmS3Idv855QxrKgEQpZ1uDyBDgdr63Wj2Cz2ysLGhEq0o0oXP1fA1Y8WDQkoO3afq2q5Jx27Z6aVp1/L5mBa/scJ2sZ6uVkhWy2tf0zjKtVBccDBiy6Ag9iUmSf/MxeCntghzL3EUhEIA3AKCwuGDjrJ3X6I+j9yTyO75TdXqnUzW9nViOVL/0yxG69Vgd5c5sZKtK9FHPgCzFH4tD2PLlsvdMn5cFAACmacUV9bzxQTUH6bspBjuY0nrabnoQHk8fdq9Jb7Q13RWH1p1+IJ1t7dHwgLKuNKlrdWpfw1tvAYErQVE06tcTmiKHnWuVof/1CKBKpZwKlX1pa2UprykiLoluPYmVgReedsCDMhwEcbW3JlcHG/JwtC2SdH7O2N10NpC+336VIuKSJfuid4NyUmugX8NyBhFwMQZRCATgDQAoKpwaN3vXdfmSX/NGC6nuWpJfxrwuMa/3y8vNMHsbS/pzdDNJMbsXGidVaLdcCCrR5X6utW4t++r79xf7cwEAgP60X9Ve9rsH7sbbkMP/o5+bc0B9jt5rV6jOpzHYeSmY3vrrdIbaU6xJRQ/qWttHRrYZTx3gJaa5iGKjCh4ySMFz8muUcaEhzctLyn5ev6V4lS1eoSq3+3EmQNcf91F4XLLMvZ81qAF1qFmGjP0cj152IsN10/rXo4FNkPmpCwQC9MzQ3wCA/OD/EXWftV8z34xTwLgzXr2MC80YWJ/8PByl2mxUQjJtvxRMC/felNoKvNwiF23keWEFDRxw1LnvvIOaVDH+n9yPAxtQp1plMqSxTd1ymX7Zf1v+/VmvWpIOV5yiduyQvWvnzsX6PAAAoF+77u6SfccKHfFWZGPa1isyj756GWfaPr6tWZwj/r3zKCJBCuxxUb7/roTk+xhda5eh7/rXI3dHW811XLj6UmAUNSjvTn+fekhTNl2kmj6uNOelZ2RKJFfj71LbR4IKSSlpkv7/+u8n5beXl5MtrXituclMb/1u6xWav+emvEbOQuBshP8mtkMhQRPoh6JGAICROXUvXP5nw5FtbT6u9lTL15V2Xw2hnEqAVintRNNeqC8R8fw4ez+Cxq88I+lo/D84no/3THmPbP8nwKmJ7648QxvOBMr/IHeMb0OVSzvn70UCAACAzvj/vc9+t1tS0id2rk5vddTf9EF9OnEnjGb/d4MehsdRnXJuklIfEZ8s0wZ83ezp+J1w4sXyAnxcJWhw+FaoPI7rC/CgyfMNfMnbxZ5eXnxUajM52VplmJPPYynKbyzOPODl/TaffyQFADmdns0f0pC61y1LpiQ8NkmCLR1m7JFgwDd969LgZuX13SyDF2WKgYDk5GQKCgqiuLg4Kl26NHl6epKhMvQ3AKAgeOT9Xlgc3QmNlaUFP994SfM/IAVHbl9qWp7KezpKp5xXVmDOdta0/NVmVM/PPcfjJ6emSZEb/p/kjZAYKd7I3xScFsdRbg4C5DWfjTMXuIZA7wa+NGvQM3ijAQAAisnJu2HUf756tYB9k9pTeS9HnGsdbDjzkD5ed4GiE9VLLjIe5OBRfm2dArzld1RwVMZBmMw4mDB3SEOTPfcfrTtPfx69J6t9LRvZVAagwAwCAdHR0fTHH3/QihUr6NixY5SUlCTRR04z9vPzoy5dutBrr71GTZo0IUNi6G8AQFHgeXDvrzlLHk629HKzClTDx4U8nWwzLKnD9+GlCLmIkLujDa15oyVV9c46Un/sdhi9ufwUhWTKOOBpBV/1qZNrAEHbxrOB9PZfpyV6vu3dNjJ9oTgEfvyx7H2/+qpYjg8AAIbhs0OfyX5Kyyn6borB+XTDBVp2+C49U96d1o01rdUCSqIAMhfG45H9U/ci5DouvjdncEPNkns8vZILN/OSgE0reVJQVAJ9vP6CTM98tXVlGSXn47zSooJOywMaq0eR8dRt5n4ZfOLpqbw04YtN/MnR1vCWcDQEUaYQCPjhhx/o66+/pipVqlCvXr2oadOm5OvrSw4ODhQWFkYXLlyg/fv30/r166lZs2Y0Z84cqlbNMFKSDP0NAChJXNBvwMJDEtHmTIF1Y1uSl/PT5WC2XwyiN/86LZFwTut/tmopWa6wtq+rLEVjmY9VADhrgbMCrgZHF2uEHMUCAQDMA4oF5pzF1/ybXbL2++e9atHwYq7NY8ouBkZKZ79H3bLZDpYASabo6N+O0530Za15cOnXEU1lKUcwwUDASy+9RB9//DHVrp17BfDExERaunQp2dra0siRI8kQGPobAFDSuPjNgAWHZM5bfT83Wjy8iaR4BUUmUJvpuyUIwJV0Fw9vLMUHC2PrhUf0xh+n5DKvQVscKWTJDx/K3qZcuSI/NgAAGI7AmEDZ+zr76rspBlnZnWP1R//XCeu9Q7GLjEumH3deo1Un7lNcUqoUqPz37daylCEYTz8UxQIBzBAXFBz92wlZf7ecuwMtHdFE5snN3X1Tig5yKr+bY+FT2zgrgJcy4mV6utQqQz+/0rhI2g8AAABqry07IdXqO9b0luA+QEm5FhxNPWbtp5Q0Fb3etrIMIPGUgYCyLlSrrGuJLnFtiKIMPBCgc9iGR/rv3r1bvK0BgBLRvoY3LRnehFzsrKXC8PAlx2j50Xty29AWFYokCMB4KsGEztXlMv9IOf9AXbAQAAAACo9XEFKWzMPa7lDSuP7T8JYV5fLCvbfok/UX6L3VZ6nn7AM0c+d1vCEGTudAwNixY6ly5cqyjRo1SgoHPkxPyQUA49O2emlaM6YludhbU2BkAoXHJcuqAIObFu1yMB0DvKXOAJu/9wYVtVv9+skGAACmbeCmgbLBU+tOP5DRWF7+rkNNb5waKHHvdKpGFdJXqajo5UjeLuraU8sO36GE5KdLL4IRBwIiIiJo586d9Morr9CNGzfo1VdfpfLly1ONGjXojTfeoJUrV1JwcHDxthYAihSvLjB70DNS2Z9xVVxeeaAocVrYmLaV5fLWC0H0IFxdXKaoqHgFk6SkIj0mAAAYnqTUJNlALSohmX47pM7W7dfQD/OzQS94lQSeUnr6k860Z1J72vpuG1lpgQeY+HcfGK4C1whISEigw4cP0+7du2nPnj10/PhxSk5OppSUp+twGgJDn5sBYAjWnHxA/54LpG/61aWybg5FfnyuRdB2+m5ZuvDV1pXoo561ivw5AAAAzAX/fH/jj5O07WKwzMnmjlj59FFZAH0bv/IMrTv9kJpU9KDVb7QkcxVl4P3QApd2tLS0lI1H+3jjLyTOEAAA4/NCIz9aOqJpsQQBGC9FqMwhW3HsPsUkGlbAEAAAwJj8ceSuBAHYt/3rIggABmVwM3Wf8PidcBr082H6Zd8tKSANRhoISEpKon379tEXX3xB7dq1k+jG66+/To8ePZJpAtevX6dbt24Vb2sBwGhxESMnWyuKTkyRHzBFJTkkRDYAADBtj+Mey2bu4pNSadYudc2dl5r6U+8GWD4XDEvjCh5Ut5ybXD5yK4y+3nyZJq4+S8mpafpuGmixJh1xx9/b25t69epF48aNoxUrVpCPj4+uDwcAM+dqb0OvtKxI8/fcpJ/33aKhzSuQk53OX0E5ut2/v+yr799fBK0EAABDNfAfdaHA3QN3kzlbfuwePYlJlCkBE7vU0HdzALLgbPE/RjWjvdcf075rj2UKKk8V4JJUP7zYAGfM2DIC6tevT0FBQZIVsH//fjp48CCFhoYWb+sAwKS82royOdpaUVhsUpFlBTi1aCEbAACYtuZlm8tmzrgK+4K9N+Xyy83LUylndYV2AEPDS1E/X9+Xvh9QnyZ1VQes/j79kP67guLyRlksMCYmhg4cOKApEHj69GmqXr26TBVo27atbJw1YEgMvUgDgLn5dssV+RHDP16O/q+j1A8AAACAvK06fp/eX3tOlvs98EEHKp2+VBuAIePu5shfj9Puq4+prJs9PVu1FFlbWdKH3WuSm4MNmaooA++HFnjVABYdHS3ZATt27KClS5dKoACrBgBAboKjEqjZN7vk8toxLalRBQ+cMAAAAB0MXHCYjt0JowGN/Gj6gPo4Z2A0HkbEU+cf9lJcUqrmumrezvR62yry27B3A1/y8zCtlS+iDDwQUKAJumlpabJcIGcFcHYATxOIjY2lChUqFH0LAcCklHG1p9q+rnQxMIr2XA0pdCAgZu9e2Tu3bVtELQQAAEO078E+2bfxa0Pm6M6TWAkCsAGN/fXdHIB8KefuQN/1rye1osp7OtLuqyF0PSSG3lt9Vm5ff/ohbXrrWbK3scKZNbRAwLFjx6TjzxtPD+DRfz8/P5kWMHv2bGrfvj1VrKheHgwAIDcdanpLIID/J1DYQkeBH38sexQLBAAwbZ8d+sysiwWuPfVA9hW8HGV9dgBj06u+r2zs5N1w+t/f5yksLoki4pIkKPDjzms0uXtAto/lJHYuQgh6CAQ0b95cVgngDv8PP/wg+ypVqhRhUwDAXLSr4U1z/rtBFx5GUUhUAnm72hf4WKVGjy7StgEAgGEaWWckmSteg33tSXUg4IWGfugQgdHjjNBt49XZPXN336Dp267KqlJ7rjyWYFelUk5UwcuJ0lQqWnb4DoXGJNHCoY2ocUVPfTfd/AIBly9fpho1sEQJABReA3938nC0ofC4ZNpz9TENbFLwFEfPYcPwlgAAmIGhtYaSueIpAYGRCXK5XyM/fTcHoEi93qayLDN49HYYXQ2Oli07w5cep9kvNaA6vm7k5WyHgtMlFQhAEAAAigqvFNC2emlafyZQ1pgtTCAAAADA1G08Gyj7phU9Za41gCnhFQT+HN2MDt0MpdtPYulOaKzUxLgbGkfhcUnUuVYZOnwrlO6HxdPIX0/IY+qWc5OaAlACgYDKlSvrdL9bt24VojkAYC44tYsDARcfRhbqOE/mz5d9qTFjiqhlAABgiBaeXSj71+u/TuYkKSWNNp9/JJd7NVDPrwYwxWBAm+qlZcvO/bA4GvvnKTqf/ruxjCuWziyxQMCdO3dkVYDBgweTt7d3oZ8YAMxbQFn1Mip3w+IoNjGFnOwKtIgJhS1fLnsEAgAATNuKqyvMMhBw4MZjiohLlmy6HnV89N0cAL3w93SUDICE5FQKiUqU2gFQODr/8l65ciUtWbJECgV2796dRo4cST169CBLS8tCNgEAzFFNHxfi4q/8PX4lKLrAywiWmzGjyNsGAACGZ1qbaWSONp1VZwM8W7WUzIsGMGe8vGB5L0d9N8Mk6NyLHzBgAG3ZsoVu3LhBjRo1ovHjx5O/vz99+OGHdP369eJtJQCYHM4AqOCp/iK//Ciq4Mdp2lQ2AAAwbU18mshmTnjJtP3Xn8jl7sgGAIAilO/h/HLlytFHH30knf/ly5fT0aNHqWbNmhQeHl6U7QIAM5oeUJhAAAAAgKniYmlPYhLlcrPKXvpuDgCYkALl9SckJNAff/xBU6ZMkUAAZws4OiJFAwBKPhDw4K23ZAMAANP27u53ZTMnJ+6qB9q8nGypItKhAaAI5as6F3f6Fy9eTKtWrZJVBLhOwNq1a8nDo2BzewHAvCmBAK4RkJamIktLi3wfI+7MmWJoGQAAGJqzj8+SuTlxJ0z2jSt6kAUX1gEAKOlAQO3atSkkJERWDdi7dy/Vr1+/qNoAAGaqlq86EBCXlEr3wuKoYimnfB+jypatxdAyAAAwNP/0/YfMjZIR0LiCp76bAgDmGgi4fPkyOTk50bJly+j333/P8X5hYerIJQBAXnzd7MnV3pqiElLo0qOoAgUCrJzz/xgAADA+Tjbm9X0fHptEN0JiNBkBAAB6CQQsXbq0SJ8YAIDTHCt4OdH5h5EUFJmAEwIAAJDuZHo2gJ21JdX2dcN5AQD9BAKGDRtWtM8MAEBEDjZWch4SUlILdD5udOwk+6q7duJ8AgCYsG5ru8l+a3/zmBL29+kHsm/g70621gWq7w0AULhAAK9higIlAFAc7GzUP24SktMK9HhrH58ibhEAABiiMo5lyJyyATafD5LLw1tW1HdzAMAEWepaKHDFihWUlJSU6/2uX79OY8aMoW+//bao2gcAJs4+PSMgMblgGQEV//xDNgAAMG2/df9NNlPHA3Bf/3tJLjeq4EHd6iDgDQB6ygiYM2cOffDBBzR27Fjq3LkzNW7cmHx9fcne3p7Cw8Pp0qVLdODAAbp48SK9+eabEgwAAMhPICC+gIEAAAAAU/LflRA6dS9CLn/UMwBZuQCgv4yAjh070okTJ2jjxo3k7e1Nf/75p3T4hwwZQp9//rlkArzyyiv04MED+u6778jNLf8FTTiLgKcfvPvuu5rrEhISaNy4ceTl5UXOzs7Uv39/Cg4OzvexAcBw2afPe0woYCAg8cYN2QAAwLTdjLgpm6lnA/y0W/3/tE4BZahheawWAAB6LhbInn32WdmK2vHjx2nhwoVUr169DNePHz+e/v33X1q9erUEFzj40K9fPzp48GCRtwEA9JsRUNAaAXdHjJB99f37i7RdAABgWEZvHy373QN3k6k6fDOUTqdnA7zVoaq+mwMAJixfgYDiEBMTI5kFv/zyC3311Vea6yMjI2nx4sW0fPly6tChg2YJw4CAADpy5Ag1b95cj60GgKLiYGtVqIwA127d8WYAAJiBrhW7kqmbu0edDdC6Wimq7++u7+YAgAnTeyCAU/979uxJnTp1yhAIOHnyJCUnJ8v1ipo1a1L58uXp8OHDOQYCEhMTZVNERUUV8ysAgCKZGpBSsIwAn4/+hzcAAMAMfNj0QzJlDyPi6eCNULk8pm0VfTcHAEycXgMBvBLBqVOnZGpAZkFBQWRra0vu7hmjoWXKlJHbcjJ16lSaMmVKsbQXAIqenWZqAIoFAgCA+dpy/pHsy7jaUfPKXvpuDgCYOJ2KBRaH+/fv0zvvvCOFB3n1gaIyefJkmVagbPw8AGC6ywdGbtwoGwAAmLZNNzfJZqo2pwcCutcpS5aWFvpuDgCYuHwFAlJSUmjZsmVFUrmfU/9DQkKoYcOGZG1tLdvevXtp9uzZcplH/pOSkigiQl0wRcHP7eOT83qqdnZ25OrqmmEDAMNlb6OsGlCwqQHB06fLBgAApu2Hkz/IZooCI+I1Swb2qFtW380BADOQr6kB3EF/44036PLly4V+Yl6S8Pz58xmuGzFihNQB+OCDD8jf359sbGxo165dsmwgu3r1Kt27d49atGhR6OcHAMNgb50+NSClYBkB3hMmFnGLAADAEL3b8OkS06ZmywX1tFdvFztqXAFLBgKAAdYIaNq0KZ05c4YqVKhQqCd2cXGhOnXqZLjOycmJvLy8NNePGjWKJkyYQJ6enjKy/9Zbb0kQACsGAJje1ID4pIIFAtz79iniFgEAgCHqXbU3maLk1DT6/fAdudy9jg+mBQCAYQYCxo4dK51znnvfqFEj6bxrq1evXpE17scffyRLS0vJCOCVALp27Urz5s0rsuMDgCFNDUCxQAAAMD9/n3pAd0LjyNrSgkY+W0nfzQEAM2GhUqlU+XkAd8yzHMTCgvgwvE9NNawf87x8oJubmxQORL0AAMNz8MYTGrLoKNlaW9K1r7rn+/HB334n+zIfflAMrQMAAEMx/bi6HsykJpPIVCSmpFKH7/fK0oEvNS1PU/vV1XeTAMBM+qH5zgi4fft28bQEAMx6akBSShqlpanynRIZ+e8/skcgAADAtG2+vdnkAgHrTz+UIICtlSW91aGqvpsDAGYk34GAwtYGAADIbmoAS0xJIwdbdWBAV+UXLcIJBQAwAws6LSBTs+K4epnrvs+UI193B303BwDMSL6WD1T8/vvv1KpVK/L19aW7d+/KdTNnzqQNGzYUdfsAwEwyAgpaJ8C+Rg3ZAADAtNXwrCGbqbgeHE2n05cMHNjEX9/NAQAzk+9AwPz586VYYI8ePSgiIkJTE8Dd3V2CAQAABQ4EFHAJQQAAAGOzMj0boKq3MzUs767v5gCAmcl3IGDOnDn0yy+/0EcffURWVk9/wDdu3JjOnz9f1O0DABNnb/30ayghOS3fj7879BXZAADAtI3YOkI2U1kycN3ph3L5xcb+UnAbAMDgiwU+88wzWa63s7Oj2NjYomoXAJiJwk4NSLqvHlEBAADTdj/adL7vD98MpdDYJOL6uH0bltN3cwDADOU7EFCpUiU6c+ZMlqKBW7dupYCAgKJsGwCYWSAgvgCBgGp7dhdxiwAAwBDtHLCTTMW2i0Gyb1bJi0o52+m7OQBghvIdCOD6AOPGjaOEhARSqVR07Ngx+uuvv2jq1Km0CNW7ASCfrCwtyMbKgpJTVQXKCAAAADAmvFTu9kvBcrlr7TL6bg4AmKl8BwJGjx5NDg4O9PHHH1NcXBwNHjxYVg+YNWsWDRo0qHhaCQAmnxWQnJpCiQWoEZAWHy97SwcsuwQAYMriU9Tf9w7Wxv19f/p+OD2OTpTLXWr76Ls5AGCm8h0IYEOGDJGNAwExMTHk7e1d9C0DALMKBEQnpBQoI+BGly6yr75/fzG0DAAADEWPv3vIfvdA454Stu2iOhugvp8b+bobd1ADAMwoELBkyRJq37691ApwdHSUDQCgMOxtLAu8fKBD3Xo4+QAAZqBOqTpk7KITkunvU+rVApANAABGFQjgWgCvvvoqlStXjtq2bStbu3btqGrVqsXTQgAwefbWVgVePtB/3txiaBEAABiaOR3mkLGbt+cmPYlJJGc7axrY2F/fzQEAM/Z0AW8dXb9+ne7duycBAc4G+P7776lGjRrk5+dHL7/8cvG0EgDMYuUAFAsEAABTdS80jhbvvy2X3+xQlUq7YLUAADCiQADjbACuEfDjjz9KkcChQ4dScHAwrVixouhbCADmMzWgABkBcSdPygYAAKbtVPAp2YzVDzuuUlJqGpX3dKQRrSrquzkAYObyPTVg+/bttGfPHtlOnz5NAQEBMj1gzZo11KZNm+JpJQCYRUZAfAGKBT54913Zo1ggAIBpm7h3otEWC7z9JJY2ng2UyxO7VCe79ClxAABGEwjo1q0blS5dmiZOnEibN28md3f34mkZAJgN5QdRYgECAR4vYtlSAABzMLD6QDJW83bfoDQVUeVSTvRcPV99NwcAIP+BgB9++IH27dtH06ZNk2kBSrFA3qpXr45TCgCFmBqQ/0BA6TfH4YwDAJiBMQ3GkDG6HxZHf59WrxQwtn1VsrK00HeTAADyXyPg3Xffpb///puePHlCW7dupZYtW8q+Tp06UjAQACC/HDTFAvNfIwAAAMDQVwpITVNJbYDeDZANAABGmhHAVCqV1AfgOgG7d++mAwcOUFpamkwZAAAo8KoBKfnPCAhb9rvsPV8ZihMPAGDC/rz8p+yHBAwhYxEYEU9rTt6Xy2PbVSEbqwLV6QYA0H8goFevXnTw4EGKioqi+vXry5SAV199VQoFol4AAJT01IAnv/wsewQCAABM26Lzi4wuELBw701KTlVROXcH6tcQmbMAYMSBgJo1a9Lrr79OrVu3Jjc3t+JpFQCYZ0ZAAaYGlJ3yRTG0CAAADM1nLT4jY3I3NJb+OqbOBnijbWWytUY2AAAYcSBg+vTpxdMSADBbTwMB+c8IcOnQvhhaBAAAhqadfzsyJl/9e5mSUtOkNsCAxv76bg4AQAYFCk3u3btXpghUrVpVtueff572799fkEMBAJBd+ihJQgqKBQIAgPHbd+0x7bgULJc/ea6WJuANAGC0gYA//viDOnXqRI6OjvT222/L5uDgQB07dqTly5cXTysBwDwyApLynxEQOPl/sgEAgGn7+MDHshk6Lqr93dYrcrl1tVLUKcBb300CACj81ICvv/6apk2bRuPHj9dcx8GAH374gb788ksaPHhwfg8JAGauMKsGxBxANhIAgDk4GHiQjMGeq4/pYmCUXJ7cPYAsLCz03SQAgMIHAm7duiXTAjLj6QH/+x9G5QAg/xwKUSOg0urVOOUAAGbgr55/kTFkA/y0+4Zc7ljTm2r5uuq7SQAARRMI8Pf3p127dkltAG07d+6U2wAACr58YP5rBNj4+OCEAwCYAR8nw/++33ohiE7eDZfL4zpk/K0MAGDUgYCJEyfKVIAzZ85Qy5Yt5bqDBw/Sr7/+SrNmzSqONgKAiSvMqgEAAACGYOPZQJqw8oymNkDD8h76bhIAQNEFAsaMGUM+Pj40Y8YMWrVqlVwXEBBAK1eupN69e+f3cAAAmoyAxJQ0SavMz3zKW737yL7yhvU4kwAAJqz/xv6yX/v8WjI0h248oXdXnKY0FVF9PzeaNegZfTcJAKBoAwGsb9++sgEAFAU766fLKnEwAMssAQCAsQiJTqC3V5yRIEADf3f6Y3QzcrYr0E9sAIASU+BvqRMnTtDly5flcq1atahRo0ZF2S4AMCPaHX+eHpCfQAAyAQAAzIMhZgLcD4ujcctP0ZOYRHJ3tKF5QxoiCAAAphkIePDgAb300ktSF8Dd3V2ui4iIkHoBK1asID8/v+JoJwCYwdQAFp+cSupvFgAAAMN19FYojf7tBEUnppClBdGPAxuQr7uDvpsFAKCTp7++dTR69GhKTk6WbICwsDDZ+HJaWprcBgCQX062T2OSsYkp+XpsclCQbAAAYNqCYoNkMwQpqWk0+e/zEgQo62ZPy19tTu1reuu7WQAAxZcRsHfvXjp06BDVqFFDcx1fnjNnDrVu3Tq/hwMAIDcHG7KxsqDkVBWFRCdSVW8Xnc/K7QEDZF99/36cSQAAE/bSvy/JfvfA3fpuCq05+YBuPYklK0sL+nN0M6pc2lnfTQIAKN5AgL+/v2QEZJaamkq+vr75PRwAAFlaWpC3iz09jIinkKjEfJ0R52cRgAQAMAetfFuRIeBaNjN3XpfLLzbxRxAAAMwjEDB9+nR66623aO7cudS4cWNN4cB33nmHvv/+++JoIwCYgdIudupAQHRCvh7nO/WbYmsTAAAYjq+e/YoMweIDtykoKoHsrC3pnY7V9N0cAICSCQQMHz6c4uLiqFmzZmRtrX54SkqKXB45cqRsCq4fAACgizKudrIPzmdGAAAAQEkJikygubtvyOVXW1emMq72OPkAYB6BgJkzZxZPSwDArPHUABYclb+MgOj/1HNFXTq0L5Z2AQCAYdhzf4/s2/m301sbpm29QnFJqeTjak9j21fRWzsAAEo8EDBs2LBCPykAQE4ZAVwsMD8effap7F06oFggAIApm3J4il4DARceRtLfpx/K5Q+71yRHrRVvAACMDb7BAMAgeKenV4bkMyOg1KuvFVOLAADAkIyuq99lqqdvuyr7uuXc6Pn6KJANAMYNgQAAMAjeLk8zAlQqFVlYWOj0OM9XhhZzywAAwBAMCRiit+c+eiuU9l57LJcnda0hq90AABgzS303AACAKQWXeO5lTGIKTgoAABiEk3fD6Z0VZ+Ry88qe1LpaKX03CQCg0JARAAAGQbvyMq8c4GJvo9PjHv80V/al3xxXbG0DAAD9m39mvuzHNBhT7LUANp4NpMCIeLoREkPXQ2IoNU1FLvbW9MlztXTOWAMAMMlAwI0bN+jmzZvUpk0bcnBwyFcqLwBAZh6ONmRjZUHJqSoKiU6gqt7OOp2k8JUrZI9AAACAaVt1bVWxBwJO3QunQT8foaSUtAzX1yrrSgtebkTlvRyL7bkBAAw6EBAaGkovvvgi/ffff9Lxv379OlWuXJlGjRpFHh4eNGPGjOJpKQCYNP4+4SUEH0bEU0iU7isH+GFJUwAAszCjbfH+xuT//7y27KQEAcp7OlLb6qWpgpcjBZR1paaVPMnGCjNqAcCMAwHjx48na2trunfvHgUEBGiu5+DAhAkTEAgAgALzdrVTBwKidV85wLFRI5xxAAAz0LBMw2I9/kfrztOTmETydLKlP0c3I39PjP4DgOnKdyBg+/bttG3bNvLz88twfbVq1eju3btF2TYAMNOVA7hGAAAAQEk5cSeM9lxVrwowY0B9BAEAwOTlO8cpNjaWHB2zRkjDwsLIzk79I15X8+fPp3r16pGrq6tsLVq0oC1btmhuT0hIoHHjxpGXlxc5OztT//79KTg4OL9NBgAjKxgYHKV7RsD9seNkAwAA0/bWf2/JVtS4ztX0bVflctOKntSuRukifw4AAKMPBLRu3ZqWLVuWYV5vWloaTZs2jdq3b5+vY3FWwbfffksnT56kEydOUIcOHah379508eJFzTSETZs20erVq2nv3r0UGBhI/fr1y2+TAcDIAgEh0bpnBMSfPycbAACYtgtPLshWlNLSVDR39w06ejtM/v1e1xoofg0AZsFCxWHQfLhw4QJ17NiRGjZsKAUDn3/+eem4c0bAwYMHqUqVKoVqkKenJ02fPp1eeOEFKl26NC1fvlwusytXrkhdgsOHD1Pz5s11Ol5UVBS5ublRZGSkZB0AgOFafeI+TVpzToo07Xtft8BiWny87C0dHIq5dQAAoE/xKervewfrovm+fxAeRx+tu0B7r6mnBHSr7UMLhqLuDAAUDUPvh+a7RkCdOnXo2rVr9NNPP5GLiwvFxMTIKD2n8JctW7bADUlNTZWRf556wFMEOEsgOTmZOnXqpLlPzZo1qXz58rkGAhITE2XTfgMAwDhU8HKSPRcM5KrNttZ5Jy0hAAAAYB6KKgBw4WEkbTwbSL8fvkvxyaly3YhWFWly96dFsAEATF2+AwGMIxsfffRRkTTg/Pnz0vHnegBcB2DdunVUq1YtOnPmDNna2pK7u3uG+5cpU4aCgoJyPN7UqVNpypQpRdI2AChZlUqpAwGpaSq6FxZHVb2d8RYAAECRWXXiPr2/5ul0Ml83e/qyTx3qGFAGZxkAzEq+awRUrVqVPv/8c7p+/XqRNKBGjRrS6T969CiNGTOGhg0bRpcuXSrw8SZPnizpF8p2//79ImknABS/Us625GKnjk/efhKr02Out2svGwAAmLZOqzvJVhhbzj+SPU9B+6BbTdoxoS2CAABglvIdCOApAP/++6904Js0aUKzZs3KdYQ+Lzzqz8GFRo0ayWh+/fr15Zg+Pj6UlJREERERGe7PqwbwbTnhlQuUVQiUDQCMAxcfrVRanRVw+0mMTo+x9feXDQAATJu/i79sBcXZZifuhsvlSV1r0Jh2VcgpPfgMAGBu8h0I4Er+x48fl8J9PXr0oLlz55K/vz916dIlw2oCBcUrEPAcfw4M2NjY0K5duzS3Xb16le7duydTCQDANFVOnx5w67FuGQEVfl8mGwAAmLal3ZbKVlDXgqMpOiFFLjeu6FGELQMAMINAgKJ69eoyF58LB+7fv58eP35MI0aMyHca/759++jOnTtSK4D/vWfPHhoyZIjUIRg1ahRNmDCBdu/eLcUD+fgcBNB1xQAAMD6VSqnrAtzScWoAAACALk7cUS8R6OfhQGXdsNIMAJi3QuVDHTt2TJb3W7lypVTnHzBgQL4eHxISQq+88go9evRIOv716tWjbdu2UefOneX2H3/8kSwtLal///6SJdC1a1eaN29eYZoMAAbu6dQA3QIBCVevyt6+Ro1ibRcAAOjX1TD1930Nz4J93x+/o54W0KSiZ5G2CwDALAIBnAHw559/0l9//UW3b9+mDh060HfffSdLCHLV//xYvHhxrrfb29vL1APeAMC8pgY8jk6k6IRkcrG3yfX+90aPln31/ftLpH0AAKAfb+x8Q/a7B+4uVEYApgUAABQgEFCzZk0pEshFAwcNGiTL+QEAFJWK6YEAJSugnl/GJUQzc+v5HE4+AIAZ6FGpR4Ef+zAingIjE+QyMgIAAAoQCOCCfdWqVcO5A4Bi4WxnTWVc7Sg4KlGnQECZDz/AOwEAYAYmNZlU4MdefBgpe16itmrp/GWwAgCYonwXC0QQAACKW6X0rICbOq4cAAAAkJt7YXGyr1DKkSwtLXCyAMDs6ZQR4OnpKbUBSpUqRR4eHrLWd07CwtTzrwAACqpKaWc6ciuMrgdH53nfiHXrZe/etw9OOACACdtwY4Pse1ftXfBAgOfT6WcAAOZMp0AAV+93cXHRXM4tEAAAUFi1fF1lf+lRVJ73DflhhuwRCAAAMG0zT80sdCDA39OxyNsFAGCygYBhw4ZpLg8fPrw42wMAQLXKqgMBd0Pj8lw5oMykgs8ZBQAA4zGh0YQCP1YJBJRHIAAAoGDFAq2srOjRo0fk7e2d4frQ0FC5LjU1Nb+HBADIoKaPK/EUzjQV0eVH0dS0Us5rPrs9/zzOHgCAGehVpVeBHpeapqIHYfFyGYEAAIACFgtUqVTZXp+YmEi2trb5PRwAQBYOtlZUOb2q86VAdaVnAACAggiOSqCk1DS5XMELUwMAAPKVETB79mzZc32ARYsWkbPz06VXOAtg3759VLNmTZxVACiy6QE3QmLyrBMQ9PU3svf56H848wAAJuzbY9/K/sOmHxZoWoCVpQWVdbMvlrYBAJhsIICLBCoZAQsWLJApAgrOBKhYsaJcDwBQVAUDN54NzDMQELV1i+wRCAAAMG3b7mwrVCCgnLsDWVvlOxkWAMC8AwG3b9+Wffv27envv/+WZQQBAIpL7fSVA64FxVByahrZ5PDjrcLSpXgTAADMwKIuiwr0uHuh6UsHYloAAEDBiwXu3r07vw8BAMi3gPSVA3heJ08RUP6dmV3Vqji7AABmoIp7lQI9DksHAgBkle/8qP79+9N3332X5fpp06bRgAED8ns4AIBslXK2k41xIAAAAKAgsHQgAEARBAK4KGCPHj2yXN+9e3e5DQCgqJRzt9dUfM7JnSEvywYAAKZt2JZhsuXX/fQaAVg6EACgEFMDYmJisl0m0MbGhqKici/qBQCQHz5u9nT2QSQFRuQcCEgJCsJJBQAwA8Fxwfl+TGxiCoXGJsllfw8sHQgAUOBAQN26dWnlypX06aefZrh+xYoVVKtWrfweDgAgR2XdHGQfFBWf432q7tqJMwgAYAa29t+a78c8jHj6/w8/D/X/UwAAoACBgE8++YT69etHN2/epA4dOsh1u3btor/++otWr16NcwoARUZZ7/lRZM4ZAQAAADl5GK4OBDjaWpG7ow1OFABAQQMBvXr1ovXr19M333xDa9asIQcHB6pXrx7t3LmT2rZtm9/DAQDkOjWAPcplakBqTKzsrZydcCYBAExYbLL6+97JRvfv+wfpGQGcDWBhYVFsbQMAMPlAAOvZs6dsmV24cIHq1KlTFO0CANBMDQiJTqCU1DSytspa3/Rm926yr75/P84YAIAJe27dc7LfPVD3pawfhKsLBZZzx7QAAIBCBwK0RUdHy7SARYsW0cmTJyk1NbWwhwQAyDA1IE1F9DgmURMY0ObYoAHOFgCAGahfun6BpwaUQ30AAICiCQTwUoHc+f/777/J19dX6gbMnTu3oIcDAMiijKs6EMB45YDsAgF+c+bgzAEAmIGZ7WcWuFhgOXesGAAAUOBAQFBQEP3666+0ePFiWSpw4MCBlJiYKDUDsGIAABQ1W2tLKuVsR09iEikIBQMBACCfHqRnBGDFAACAjLJOuM2lSGCNGjXo3LlzNHPmTAoMDKQ5GIkDgGLm666sHJD9EoKxx47JBgAApu140HHZdJWQnEqPoxPlMqYGAAAUMCNgy5Yt9Pbbb9OYMWOoWrVquj4MAKBQfFzt6RxF5pgR8HDiRNmjWCAAgGl7f9/7+SoWqL30rB+KBQIAFCwQcODAAZkS0KhRIwoICKChQ4fSoEGDdH04AEChCgZq/6DT5jl4MM4sAIAZGFQjf787lRUDbK3U08wAAKAAgYDmzZvLxtMCVq5cSUuWLKEJEyZQWloa7dixg/z9/cnFxUXXwwEA6MQnvUBgTlMDSo0ZgzMJAGAGXq//eoFXDLC0tCimVgEAmHiNAIWTkxONHDlSMgTOnz9PEydOpG+//Za8vb3p+eefL55WAgCZe40AFAsEAICCrRiQdcUZAABzl+9AgDYuHjht2jR68OAB/fXXX0XXKgAArRoBLDg6kVLTVFnOS9hvv8kGAACm7fdLv8uW3xUDEAgAACjiQIDCysqK+vTpQxs3biyKwwEAaJRJDwRwECAsNinLmXmyaJFsAABg2pZcWCKbrgLTMwJ8kREAAFDwGgEAAPpQyuVpgSdeBqq01r+Z71df6aFVAABQ0qa0nJKv+4ekLx3o44ZCgQAAmSEQAAAGzcnWihxsrCg+OZWexKh/1GlzbttWL+0CAICS1cavjc73ValUFBylXm3GOz2zDAAAinhqAABAcbGwsKBSLraajAAAAIC8xCSmUFxSaoZaMwAA8BQCAQBg8Eqnr/+cXUbAw/fflw0AAEzb5P2TZdNFcFRillozAADwFKYGAIDBK5UeCMguIyD28GE9tAgAAErakUdHdL5vSPq0ABsrC/JwtCnGVgEAGCcEAgDA4CkFArPLCKi0dq0eWgQAACVt1XOrdL5vcHR6fQAXe5liBgAAGSEQAADGkxGQTSDAxttbDy0CAICSVtqxtM73DYpU//+ijCtWDAAAyA5qBACA8WQERCfpuykAAGAElBUDfNxQHwAAIDsIBACAUWcE3HzuOdkAAMC09VnfRzZdhGhNDQAAgKwwNQAAjCYjIDwuiZJT08jG6mkM08JWvbQgAACYNlsr3b/vlVUDsGIAAED2EAgAAKNZPlClIgqLTcrww67y33/rsWUAAFBSVvVale+pAagRAACQPUwNAACDV8rl6ShQdksIAgAAKFQqFYWkZwT4aAWOAQDgKQQCAMDgOdpak5OtVbZLCCY/fCgbAACYtsCYQNnyEh6XTEmpaXLZG4EAAIBsYWoAABhNnYDY0LgsGQG3Bw2SffX9+/XUMgAAKAlDNg+R/e6Bu3WaFsAwNQAAIHsIBACA0awccCc0jp7EZFxC0LltW721CQAASk4bvzY63U8JBDjaWpGzHX7qAgBkB9+OAGBUKwdkzgjw/eorPbUIAABK0pSWU3S6n1IfgAvLWlhYFHOrAACME2oEAIDRZARkVyMAAABA2+P0/08oK84AAEBWCAQAgFEHAqJ27JANAABM2667u2TLi/L/Ce0VZwAAwIACAVOnTqUmTZqQi4sLeXt7U58+fejq1asZ7pOQkEDjxo0jLy8vcnZ2pv79+1NwcLDe2gwA+uFir57JFJOYkuH6oC++kA0AAEzbV0e/ki0vYbHqWjJeTsgIAAAwyEDA3r17pZN/5MgR2rFjByUnJ1OXLl0oNjZWc5/x48fTpk2baPXq1XL/wMBA6tevnz6bDQB6oBR8yhwIKDVmjGwAAGDaXq/3umx5CU0vKuvljIwAAACDLBa4devWDP/+9ddfJTPg5MmT1KZNG4qMjKTFixfT8uXLqUOHDnKfpUuXUkBAgAQPmjdvrqeWA0BJc0oPBMRmCgR4Dh6MNwMAwAwMqqleLlbXqQFeTggEAAAYRY0A7vgzT09P2XNAgLMEOnXqpLlPzZo1qXz58nT48OFsj5GYmEhRUVEZNgAwfk52VrKPTUzVd1MAAMCAhSpTA1AsEADA8AMBaWlp9O6771KrVq2oTp06cl1QUBDZ2tqSu7t7hvuWKVNGbsup7oCbm5tm8/f3L5H2A0DJTA2ITUohlUqluf7x7NmyAQCAafvp9E+y5SYtTaVVIwAZAQAABh8I4FoBFy5coBUrVhTqOJMnT5bMAmW7f/9+kbURAPQ/NYBjAHFJT7MCwlevlg0AAEzb2utrZctNVEIypaapg8XICAAAMNAaAYo333yT/vnnH9q3bx/5+flprvfx8aGkpCSKiIjIkBXAqwbwbdmxs7OTDQBMMyNAqROgBAb858zRY6sAAKCkzGw/M8/7PEkvFMiQEQAAYKAZAZzey0GAdevW0X///UeVKlXKcHujRo3IxsaGdu16umYsLy947949atGihR5aDAD6onT8M68c4NCggWwAAGDa6peuL1tuQtMLBVpZWpCbg00JtQwAwPhY63s6AK8IsGHDBnJxcdHM++e5/Q4ODrIfNWoUTZgwQQoIurq60ltvvSVBAKwYAGCexQIZCgYCAEBuhQI9nWzJ0tICJwkAwBADAfPnz5d9u3btMlzPSwQOHz5cLv/4449kaWlJ/fv3lxUBunbtSvPmzdNLewFAf+ysrcjGyoKSU1UZMgLuv/6G7P0XLtBj6wAAoLiN2zVO9nM7zs17xQAUCgQAMNxAgHbl75zY29vT3LlzZQMA88bTAyLikqVGgCL+0kW9tgkAAErGpdBLed5HmRpQCksHAgAYfrFAAABdONmmBwKSngYCqmrVEAEAANO1rf+2PO8TGvN0agAAAOQMgQAAMLqVA6ITngYCLG3xYw8AwBzYWuX9fR8aq84I8HLG/xsAAAx21QAAgIIUDNSeGgAAAJB5+UBMDQAAyB0CAQBgdEsIagcCrrduIxsAAJi2Dqs6yJabMBQLBADQCaYGAIDRTQ2ISUzVXGdbtYoeWwQAACWlsntlnYsFokYAAEDuEAgAAKPOCKiwdKkeWwQAACVlUZdFud6ekppG4XHJctkLqwYAAOQKUwMAwPgyArRWDQAAAGBhcer6AKwUigUCAOQKgQAAMOpigQmXL8sGAACm7UrYFdly8iT6aSAAGQEAALnD1AAAMOqpAfdee0321ffv11u7AACg+I3ZOUb2uwfuzvb2kOgE2TvZWmkyyAAAIHv4lgQAoy4W6NbreT22CAAASspzlZ/L9faQKHWhwDKu9iXUIgAA44VAAAAYDSfbrBkBZd6fpL8GAQBAiZnYeGKutwdHqTMCvF3tSqhFAADGCzUCAMCopwYAAACw4PSpAd4uyAgAAMgLAgEAYIRTA54GAiLWrpUNAABM27rr62TLSbBmagAyAgAA8oKpAQBgdKsGJKakyXrR1laWFDJzplzn3r+/nlsHAADFafbp2bLvW61vtreHpE8NQI0AAIC8IRAAAEZDuwp0bGIquTlaUpkPPtRrmwAAoGRMapx7TRglI8AbxQIBAPKEQAAAGF2NABaTlEJujjbk9lxPvbYJAABKRo/KPXK8LTVNRY9j0qcGuGBqAABAXlAjAACMMhCAgoEAAKAIjU2UYADD1AAAgLwhEAAARsPJVl0jQLtgYNAXX8oGAACm7esjX8uWnZD0aQEMywcCAOQNgQAAMBpcHNDexjJDRkDUju2yAQCAadt5b6ds2QlOLxToYmdNjraY+QoAkBd8UwKA0RUMTEhO0gQCKvy2TN9NAgCAErCk6xIdCgWiPgAAgC4QCAAAo6sT8CQmiWISU+XfdpUr6btJAABQAiq55fx9HxKNpQMBAPIDUwMAwKg4pad8olggAABkzghAoUAAAN0gEAAARjc1QLtY4J1BL8kGAACm7eXNL8uWnZD0GgGYGgAAoBtMDQAAo+Jop145ID5JPTUgJTRUzy0CAICSEBqf8/d9sDI1wMUebwYAgA4QCAAAo+KkTA1IUmcEVMWKAQAAZmFL/y053oZigQAA+YOpAQBgVBxtM2YEAACAeUtLU1FYbJJcLuWMVQMAAHSBQAAAGGUgIDY9EJAaGSkbAACYtsjESNkyi4hPptQ0lVwu5Wyrh5YBABgfTA0AAKPimF4sMC69WODN556TffX9+/XaLgAAKF59NvSR/e6BuzNcHxqjXjGAISMAAEA3CAQAgFFxSs8IiEvPCHBs1FjPLQIAgJLQ0Lthttc/Tg8EWFtakJuDDd4MAAAdIBAAAEbFIb1YYFx6sUC/mT/quUUAAFASZrSbke31oTHq+gBezrZkYWGBNwMAQAeoEQAARpkRoNQIAAAA8/YkPSMA0wIAAHSHQAAAGGWNAGXVgNgjR2QDAADTdvTRUdlyzgjAigEAALrC1AAAMCqONkpGgHpqwMNJk2SPYoEAAKbtw/0fZlss8GlGAFYMAADQFQIBAGBUHO3SiwUmqjMCPF8equcWAQBASRgSMCTb65VAQGlkBAAA6AyBAAAwKk7pxQKTUtMoOTWNSr3+mr6bBAAAJWB03dHZXv9Eq1ggAADoBjUCAMCoOKYXC9ReQhAAAMwXigUCAOQfMgIAwCiLBSpLCKYs/10ue40aqcdWAQBAcfv1wq+yH15neIbrUSwQACD/kBEAAEa5fKCSERD661LZAADAtP126TfZtMUmplB8sjo7DMUCAQB0h4wAADAqjuk1ApSCgZW+marX9gAAQMn4qtVXWa5TsgEYigUCAOgOgQAAMCq21pZkbWlBKWkqWULQufWz+m4SAACUgFblWmW57nH6igHMwwnFAgEAdIWpAQBgtAUDuUYAAACYL6VQoIejDdlY4WctAICu8I0JAEbHKb1gINcIeDjxPdkAAMC0vb/vfdm0oVAgAEDBYGoAABgdByUjIDGVYo8d1XdzAACgBBwPOp7L0oGYFgAAkB8IBACA0XFKLxjINQIqb9ig7+YAAEAJWPv82hwDAV7OdngPAADyAYEAADDiGgGpZO3pqe/mAABACfC0z/p9HxSZIHsfV3u8BwAA+YAaAQBgdFAsEAAAWGBkvOx93R1wQgAAjCUQsG/fPurVqxf5+vqShYUFrV+/PsPtKpWKPv30Uypbtiw5ODhQp06d6Pr163prLwAYBsf0YoGxial0s0dP2QAAwLQ9v/552bQ9ilBnBPi6ISMAAMBoAgGxsbFUv359mjt3bra3T5s2jWbPnk0LFiygo0ePkpOTE3Xt2pUSEtRf+gBgnpzSpwbEJ6WSpaOjbAAAYNocrR1lUyQkp1JobJJcRkYAAIAR1Qjo/v/27gQ8iipd+Pibzr4SwhZ2kFV2EGVAHRRQBrwK+o04LlyQAUc+GHW4oyOKoiOK+ji4waCjIoMr6ghX2RGRQcVBQEX2fQ+ECElIAtm67vOepJsOSViyUF3d/x9PUdXV1dUndbqq67x9lgEDzFQWrQ3w0ksvyYQJE2TQoEFm3axZs6RevXqm5sDvfve7i5xaAP4ixqezwOaffGx3cgAAF8GH//VhiceH0ouaBSgCAQAQIH0E7N69Ww4fPmyaA3jUqFFDevToIatWrSr3dbm5uZKZmVliAhC4nQUCAIJTSnFHgRGhLqkVy/CBABAQgQANAiitAeBLH3ueK8vkyZNNwMAzNW7cuNrTCuDiii3uIyAnr0Dy9u83EwAgsO0/sd9MHgeLawTUT4wSlyvExpQBgPP4bSCgosaPHy8ZGRneaT8FBCDgRIefrhGw5447zAQACGz/vfC/zXRmR4H16SgQAJzVR8DZJCcnm/mRI0fMqAEe+rhLly7lvi4yMtJMAAJXbGRRICA7t0Dir+1jd3IAABfBNY2vKbOPAPoHAIAACgQ0b97cBAOWLVvmLfhre38dPWD06NF2Jw+AH3QWqKMG1P/rk+QFAASBiT0nlnh8KKMoENAwMdqmFAGAc9kaCMjKypIdO3aU6CDwxx9/lKSkJGnSpIk88MADMmnSJGnVqpUJDDz22GPSoEEDGTx4sJ3JBuAnnQVm01kgAAQtT42A+jUIBACAowIBa9askWuvvdb7eNy4cWY+bNgwmTlzpjz00EOSnZ0t99xzj6Snp8tVV10lixYtkqioKBtTDcBfagRoZ4GZixab5YTf9Lc5VQCA6rRkzxIzv77Z9WaY6UPFfQQ0SOS+EAAcFQi45pprzIW8PCEhIfLXv/7VTABwZh8B+YWWHJ40SSSEQAAABLrJqyd7AwHpOflyMr9oCFmaBgBAAPURAADnahqg4u4ZLdE+jwEAgWl059Gl+gdQ9ekjAAAuGIEAAI5tGmDcdLPU5CYQAALekDZDvMsHjxcFAuKjwiQukttZALhQrgt+BQDYLNYnEJBDh4EAEHT2/pJj5s1qxdqdFABwJAIBABwnpriPAHXy769K6pQXbU0PAKD6vbzuZTOpXWnZZt68NoEAAKgIAgEAHCc81CWRYUWXL9fieZI+51O7kwQAqGZzd8w1k9p1NMvMCQQAQMXQqAqAI8VHhUtuVq4ceWiS9GxRy+7kAACq2SvXvuJd3l1cI+CSOtQIAICKIBAAwJG0g6i0rFz5pXFLie7U2O7kAACqWcc6Hc08K7dAUk/kmuVLasdx3AGgAmgaAMCRPL1E6w0hACB47D5aVBtANasdY2taAMCpCAQAcHQgoOULj8q+kaPsTg4AoJrdu/ReM+1KK+ofoE58pGkmBgC4cDQNAODYpgEq7sBuOZXGpQwAAt3W41vNvG0IIwYAQGVRIwCAI8UVBwI+fmi6tFq+3O7kAACq2dLfLjWTp6PAFnQUCAAVxs9oABwpvrhpwIkCS0LCuJQBQKALcxVd63cV9xHA0IEAUHHUCADg6BoBWSdzxXK77U4OAKCauS23FLoLvTUCmjNiAABUGIEAAI7k6SBq9NQHZHvv3nYnBwBQzfp+3Ff6fNTXO1rMJTQNAIAKoz4tAEePGnAwqaEkN61pd3IAANWsdc3Wciw7T/aKSGSYS5rViuWYA0AFUSMAgKNHDXih3xhp8tabdicHAFDNXr/udelbc4JZbl0vXkJdIRxzAKggAgEAHF0jwFNFFAAQ+LakZJp5m+R4u5MCAI5GIACAo/sISD68W3J+/tnu5AAAqtnGtI2y/ugGs9yWQAAAVAqBAACOrhHw+LdvyYHR/9/u5AAAqtnYZWMlNWa6WW6bnMDxBoBKIBAAwNF9BCxtcrmE33Cj3ckBAFSzq+sPkLz0y8xy2/o0DQCAyiAQAMDRNQJmth8o7pHUCACAQHdZwp2Sd/Q3UjsuQmrHRdqdHABwNAIBABwprrhGgMo6RYeBABDothw+YeY0CwCAyiMQAMCRwkNdEhXukgF7vpO8uZ/anRwAQDVbmfK5hCf+hxEDAKAKEAgA4FhxkeFy1+bFEvXeW3YnBQBQjSzLkr3WHImo84W0b0BHgQBQWafr1gKAAzsMnN5psAz9VVPpaHdiAADVZs8vOXIypahj2O5NkzjSAFBJBAIAODoQ8HXDztK3Szu7kwIAqEZr9x6XghOdTEeBjZOiOdYAUEk0DQDg+JEDTtBZIAAEfCBAdWtSU0JCQuxODgA4HjUCADg6EDD2x39Ji9QEkb4v2Z0cAEA1+WHfcYlMniMn4mpq4wCOMwBUEoEAAI4eQrBnygaJ+iXU7qQAAKpJ5ql82XrkhMS03CT7c8M5zgBQBQgEAHCshKhw+fPVY6TPpXXlMrsTAwCoFj/uSxfLEsnff6+8fd/VHGUAqAL0EQDA0U0DUuJqy8GYWnYnBQBQTdbtK+of4NI6LaRVUnOOMwBUAQIBABzdNEBl0VkgAASs9QcyzLxr40S7kwIAAYNAAABH1wh4ccXLMvKDp+xOCgCgGliW5Q0EfHdqotwx/w6OMwBUAfoIAOBY8VFhEpN/SsIKGUoKAAJRSsYpScvKNcuW66ScyCtaBgBUDoEAAI6VGBMhw/r9RaLCXbLZshhbGgACzPoD6d4aYAtvmScuF4FfAKgKNA0A4Fj1a0SZ+al8t6Tn5NudHABAFfM0C+jQMIEgAABUIQIBABwdCIjPyzbToYyTdicHAFBNgYDOjRIl/VS6mQAAlUfTAACOFR8VLq9/+TfTmVTKyN7SvkENu5MEAKjSjgKLCv4dG9WQmz+72SwvH7KcYwwAlUQgAICj7W7YRjJP5UscNQIAIKBsOXxCMouHh9UaAZcfv9zuJAFAwCAQAMDRlv52rHy19ajcm37K7qQAAKrQ35ZsNfNL6sRKo5rR8nzv5zm+AFBF6CMAgKM1SIw28xRqBABAwPj3tqPyxeZUs/zowEsZFQYAqhg1AgA4WodDm6Vr6kFJSU+yOykAgCrw7Y40efCTn8zyr1vXkT5t6xatP/Stmfdq0IvjDACVRCAAgKN1eOdlaXoyX/7SprPdSQEAVLJzwBe/2C6vLNtuHsdHhsnj/9XOWxvg0a8fNXM6CwSAyiMQAMDR8m8eInNW75fDGaek0G1JqKvohhEA4Bx6/X7k059l9pr95vEVzZPkb7d2lsZJMd5thrYbamMKASCwEAgA4Gi1R46UT45/JeK2JC0rV+olRNmdJADABfr8p0PeIMDQXzWVJ25qXyqwO6LDCI4rAFQROgsE4GjJNU4X/A+ln7Q1LQCAilm88bCZX9+unvx1UOkgAACgahEIAOBoJ2bMkOF7VpjllAyGEAQAp8krcMvK7WlmeWDH+uWOEPDmz2+aCQAQJIGAadOmSbNmzSQqKkp69Oghq1evtjtJAPzEsXdmyYBt/zbL1AgAAOf425Ktcv2LK2TWqj2SlVsgWgmgd+s65W7/3ub3zAQACII+AmbPni3jxo2T1157zQQBXnrpJenfv79s3bpV6tYtGk4GQPBq+Nxz8tEX20RyRPb8km13cgAA5+GjNfvl1S93mOVJ8zebebcmNaVmbES5r3nmqmc4tgAQLDUCpkyZIqNGjZK7775b2rVrZwICMTExMmPGDLuTBsAPxPbqJXG9isaUfv8/+0yHUwAA//XT/nSZMHdDqfXXtj37Dzw9G/Q0EwAgwGsE5OXlydq1a2X8+PHedS6XS/r16yerVq0q8zW5ublm8sjMzCwxBxB4bu9aR7bsS5VNKZnyt/k/SdaJzLO2MwUA2EObcE34ZL0kR1vSOClWftM+Wd5Yucs8d3WzWO7XAASMTD8vf/p1ICAtLU0KCwulXr16Jdbr4y1btpT5msmTJ8uTTz5Zar0GFGJjY6strQDsUbO4dtBvR4wQaVJcpfTUAfn++wNkCQD4ofs7aZBWr9cFInkH5PEeRdfu1J0bJXVn+a/757F/mvmwpGEXK6kAUGHZ2f7dZNWvAwEVobUHtE8B30hM48aN5bLLLpOEhARb0wag6qVMfMLMW11xhel5euqXO+TLrane5xOjI6RprWiJiwyTqPBQiY4IlZy8Qsk8mS+xkWESH1V0GXRblrjdIidO5Ut2XoHZNjzUZfaZlp0rRzJyJa+gUArdIoWWVW1ZGeYKMcNmaWUGvVV2SfGCJeIWS9yWLlpiuUXy9QGAahEaEiJxUWESGxEqoaEu05bSnJfFNY1y8grkZF6huEJcEh4qEupySWhoiITrORwaImEhLrO9OZ91f64QcblCJCrMJdERYRITEWquM/r4VL7bXHf02pSdWzTPOJlvJu1Ez6lqxUbIL9l5pdZHh7vk2Vs6SYu6cRe0v0kLJpn5FVdcUWVpBIDqQo2ASqhdu7aEhobKkSNHSqzXx8nJyWW+JjIy0kxn0iAAgQAg8MTM+9zMw4oDfRP/32XS9adD8tbXu2X9gQzZdyJX1qeebi7k/ypWuNdCRYHbksLiKUILG+GhUlDolrxCt+QXXth+NXASFhpiAiH5Z7ze0+KivHhIRVtkVGN85YJogS08NEQitPDnCjGFPT2GWjD0FARNkKb4sWe9bqvrXMXbhPosu1xF23ue9yyb1/k879m3Z71n2Xe9Lun2Ovcca8++irYp2vZkflGhMizUZf6mguJ81Pz0fY0nTVIibUX7z3e7JSe30Fug1UBVVTe50Wz/JStXDmecklpxEZKcEGXew7JOB740yZpuXRcTEWaOdaHbLQWFpz/z+vnXfxrQ87zW7dmHZZkAnm7n1u2LA38Fbrf379HnSqUss3Qh1k56XifFRJhz0/d80b/PfOaKA4maf0Vz33XFy77rzOOifejx0+Opx7nQc/yKj23RcTx9nD3b6aTLmh5Nm36+9HOmAY7UE7nm+qsaJkabvK0RHS7dmybJTV0aSPPaF15Lc+7guWaeEMUPOwAQ0DUCIiIizC/5y5Ytk8GDB5t1brfbPB47dqzdyQPgB8Jq1izxWG+GB3VpaKYdqSdkw8FM2Z2WbX5V01/wsnMLTaE5KTZCMk/lS3pO/unCmStEEqLCJTEm3Pwip4XgyHCX1ImLlCZJMaZwbApDoSGmMKIFFr0R9vzi5bnZ1v3XjIkwhaeim2a35Ba4TYFSb5a1JoLeUGtB7VR+oXmt3jhrbYRj2XmmgKI33VbxDb7e8HsLhj4FxITocKkdF2n+Ft3vmYUCX7rOExDwLYia5/SfKSwVva/+fZFhoSVerwUCfb2KDNNfOrUgVlxocBe9Jkx/ETUlyqqj6S6a+6w787kS23u2sc4aYChrOz2qehyr+m+A/9PPUubJAjmek2c+EXpe6q/xen3Q89JdRmBBaxPFRoSZdaYA7D4daPEUlIsKz54aR5apxZOTW2B+/ddrkefXf71m6P70nNZ5fFS4KfDruZ0UF2F+Wa8VF2lqJzil75OdR7Nk5baj0rJuvPRqUctcXysrMSqxStIGAPDzQIDSav7Dhg2T7t27m6pgOnygtrfQUQQA4Gz0BlSn6lY3IaqK9hRdJXspq6Cg67RwH1nBq76p0uwqGRwo+lWx5Lqq5vlbyi77OKNABP+nn7MaMeFmQtVoUSfOTAAA/+T3gYDbbrtNjh49Ko8//rgcPnxYunTpIosWLSrVgSCA4LSjf38zb7l4sd1JAQBUoxs+vcHM598yn+MMAIEeCFDaDICmAADKEpZYsmkAACAw0TQAAKpOiOVpZBnAvTXWqFFDMjIy6CwQAAAAACDBXg493bsUAAAAAAAIeAQCADha3p49ZgIABLa9mXvNBAAIkj4CAKA8e4YONfPWK1dykAAggA1fNNzMlw9ZbndSAMDxCAQAcLSE666zOwkAgIugb5O+HGcAqCJ0FggAAAAAQBWis0AAAAAAAOA36CwQgKNlLlhgJgBAYFu0e5GZAACVRx8BABzt8OTJZp4wcKDdSQEAVKPnvn/OzH/T/DccZwCoJAIBABytzn332Z0EAMBFMLbLWI4zAFQROgsEAAAAAKAK0VkgAAAAAADwG3QWCMDRUl94wUwAgMA2Ze0UMwEAKo9AAABHS//f/zUTACCwfb7zczMBACqPzgIBOFrj116zOwkAgItgWt9pHGcAqCIEAgA4WnT79nYnAQBwEbSr1Y7jDABVhKYBAAAAAAAEEQIBABxt34jfmwkAENjuWXKPmQAAlRfwTQMsy/KO4wgg8KRt3mTmiZzjABDQNh/abObc0wFwgszie1NPedTfhFj+mrIqcuDAAWncuLHdyQAAAAAABJn9+/dLo0aNxN8EfCDA7XbLoUOHJD4+XkJCQuxODnwiZBqg0RMjISGB4+JnyB//Rd74L/LGv5E//ou88V/kjX8jf/w/bzZt2iRt2rQRl8v/WuQHfNMAPej+GIFBEQ0CEAjwX+SP/yJv/Bd549/IH/9F3vgv8sa/kT/+q2HDhn4ZBFD+mSoAAAAAAFAtCAQAAAAAABBECATAFpGRkTJx4kQzh/8hf/wXeeO/yBv/Rv74L/LGf5E3/o388V+RDijrBHxngQAAAAAA4DRqBAAAAAAAEEQIBAAAAAAAEEQIBAAAAAAAEEQIBAAAAAAAEEQIBMBr2rRp0qxZM4mKipIePXrI6tWrvc8dPnxYhg4dKsnJyRIbGyvdunWTf/3rX2c9el9//bVceeWVUqtWLYmOjpa2bdvKiy++WGKbEydOyAMPPCBNmzY12/Tq1Uu+//77c+bKvn375IYbbpCYmBipW7euPPjgg1JQUFBim6+++sqkU3vrbNmypcycOdPRuV3V+ePrm2++kbCwMOnSpcsFvW951q9fL1dffbV5TePGjeX5558vtc3HH39sPhO6TceOHWXBggXiVHbkzb///W+58cYbpUGDBhISEiJz5849r/0F27ljR95MnjxZLr/8comPjzfHePDgwbJ169Zz7i/Yzhu78mf69OnSqVMnSUhIMFPPnj1l4cKF59xfsOWPXd85Hs8++6y5tuk9wrmQN9WfN0888YTJD99JP+vkjf+cOwcPHpS77rrLe9+t16A1a9acdX/cE6yu9rzRz8KZ545OY8aMsf+6pqMGAB9++KEVERFhzZgxw9q4caM1atQoKzEx0Tpy5Ig5ONddd511+eWXW//5z3+snTt3Wk899ZTlcrmsdevWlXvw9Ln333/f2rBhg7V7927rnXfesWJiYqzXX3/du82QIUOsdu3aWStWrLC2b99uTZw40UpISLAOHDhQ7n4LCgqsDh06WP369bN++OEHa8GCBVbt2rWt8ePHe7fZtWuXea9x48ZZmzZtsl599VUrNDTUWrRokSMzuzryx+P48ePWJZdcYl1//fVW586dL+h9y5KRkWHVq1fPuvPOO03ef/DBB1Z0dHSJfP/mm29Mfjz//PMmfyZMmGCFh4dbP//8s+U0duWNfu4fffRR69NPP9WRX6w5c+acc3/Bdu7YlTf9+/e33n77bfP5//HHH62BAwdaTZo0sbKyssrdX7CdN3bmz2effWbNnz/f2rZtm7V161brkUceMcdRj3t5gi1/7Mobj9WrV1vNmjWzOnXqZN1///1n3R95c3HyRu/P2rdvb6WkpHino0ePkjd+cu4cO3bMatq0qTV8+HCzb/0uX7x4sbVjx45y98c9waiLkjepqaklzpulS5ea+7bly5fbfl0jEADjiiuusMaMGeM9GoWFhVaDBg2syZMnm8exsbHWrFmzShytpKQk64033rigI3jzzTdbd911l1nOyckxH+B58+aV2KZbt26mgFMeLbzoiXn48GHvuunTp5sAQm5urnn80EMPmS8sX7fddpu5QXei6swfPS568dAv+TMvXud637L8/e9/t2rWrOnNC/WXv/zFatOmTYkA0A033FDidT169LD+8Ic/WE5jV974Ot9AQLCdO/6QN56bAM0jDXiWJ9jOG3/KH6XH/s033yz3+WDLHzvz5sSJE1arVq3MzXLv3r3PGQggby5O3pzvuRTMeWPnuaPH9aqrrrqgtHJPUGjLd45e01q0aGG53W7bzx2aBkDy8vJk7dq10q9fP+/RcLlc5vGqVavMY62yP3v2bDl27Ji43W758MMP5dSpU3LNNdd4X6PLw4cPL/eI/vDDD/Ltt99K7969zWOtjlxYWGiqs/jS6kzarMC3OppWq/HQNGn1l3r16nnX9e/fXzIzM2Xjxo3ebXz/Hs82nr/HSaozf95++23ZtWuXTJw4sULvq3Sfvu+jz/3617+WiIiIEsdeq0YfP348oPLHrrw5X8F87vhT3mRkZJh5UlKSd10wnzf+lD/6HaT7zc7ONk0EPII5f+zOG60uq82XzjyWHuSNfXmzfft20xztkksukTvvvNNUKydv/OPc+eyzz6R79+5y6623miZpXbt2lTfeeKPENtwT2P+dk5eXJ++++66MGDHCNA+w+7oWdt5bImClpaWZmyHfwoHSx1u2bDHLH330kdx2222m3ZG2f9H2xXPmzDHthz2aNGki9evXL7X/Ro0aydGjR03BXy9CI0eONOu1/azeeD311FNy6aWXmvf74IMPzAfYd7+1a9eWFi1alGjDU1ZaPc+dbRst8Jw8edIEG4I9f/QL/eGHH5aVK1ea11TkfZXuUy+YHnrsmzdvXuo1nudq1qxZbv548s8p7Mqb8xXM546/5I2eG9rGWftL6dChg3d9MJ83/pA/P//8s/n+0Zu8uLg4s9927dp5nw/m/LEzb/TGe926dWftK4i8sSdvtK279hfTpk0bSUlJkSeffNK0X96wYYO5nwv2vLH73NGCqPZ/Mm7cOHnkkUfMOXTfffeZguSwYcPMNtwT2H9PMHfuXElPTy8VTLDr3CEQgPPy2GOPmQ/uF198YS4k+kEeMmSI+eDrL4xq1qxZZb5Wt8nKypLvvvvOnCx6Qt1+++3muXfeecdExRo2bCihoaGmYw59TiOqHmPHjjUTqi5/9IvqjjvuMF/krVu3rtSh1Y7R4J95w7ljf97or5t6o+xby0lx3tibP1qY+fHHH01tjU8++cTcKK9YscIbDCB/Ln7e7N+/X+6//35ZunRpqZqCvsibi583asCAAd5l7WxTAwPa0bMWnn7/+9+TNzbnjxYitUbAM888Yx5rjQD97nnttde8gQDuCezJG19vvfWWOZe0Zo0/XNcIBMB82LUQfuTIkRJHQx9rz5k7d+6UqVOnmgtK+/btzXOdO3c2J4b2jKoXmbPxRLT0JNJ9aq0ATyBAf63Umy+tlqm/OGpETKNxWu2sPJqmM3uu96Rdn/PMy/p7tIdop/yiWZ35o6M1aE+y2lzDE2TRLxFtbq4RzSVLlshVV1111vctT3nH3vPc2bY52379kV1506dPnwqlN5jOHX/IG91m3rx5ZoQHrRl1NsF03vhD/uivZJ5feS677DLz69nLL78sr7/+ugR7/tiVN3oPkJqaan4Q8L3R1vNH3y83N9ek60zkjT3fOYmJiabws2PHjnI/S8GUN3Zf1/T+2bdWk9Latmfr9Z57Armo587evXtNkOHTTz8952fpYp079BEAc0OkN0LLli3zHg39IOtjrTqZk5NT9GFxlfy46MXOtxrL+dDt9cv8TDpMh17EtN3L4sWLZdCgQeXuQ9Ok1Tr1hsFDf0HQgornIqjb+P49nm1824AGc/7osdJjqL+IeaZ7773X+yuZRvrP9b7l0ef0xi0/P7/Esdd9a1WmQMofu/KmooLp3LEzb/QmQG8KtErhl19+Wap6X7CfN/547pT33RSM+WNX3vTt27fUNvoLp7ZF1+WyggCKvLHnvNGanlp4KqtJaDDmjd3XNW1+duYwtdu2bTO1NsrDPYH7op472peA9t+gfaCcy0U7d867W0EENB3uJDIy0po5c6YZguKee+4xQ2po7+J5eXlWy5YtrauvvtoMqaFDkbzwwgtWSEiIGYLJY+jQodbDDz/sfTx16lQzTJMO0aST9sgcHx9fYkQAHZJs4cKFZpiTJUuWmJ42tcdLfU8PHb6sT58+pYY70SE6dGgu3UedOnXKHALtwQcftDZv3mxNmzbNsUOgVVf+nKmsnk7P9r4euk/dt0d6eroZ8kTX6ZAnuo8zh43UIU/CwsJMOjV/9L2dPMyWHXmjPWvrEIA66aV8ypQpZnnv3r3ebYL93LErb0aPHm3VqFHD+uqrr0oMGaQjpXgE+3ljZ/7o9jqCgw5ru379evNY96vfQb7bBHP+2JU3Zypr1ADyxp68+Z//+R9zTdPzRj/rOgytDj+ro6KQN/afOzrkpl5/nn76aTMc93vvvWeuUe+++653G+4J7LuuFRYWmmGEtef/sth1XSMQgBIXCP2Q6vinOvzJd999531OC/K33HKLVbduXfNB1LF9zxxiQ7+whw0b5n38yiuvmGHIdHsdnqxr165mOAw9GTxmz55txt3U90xOTjZDruiH35d+sHVsVF979uyxBgwYYMbU1C8i/YLKz88vsY2Oz9mlSxezb30PHdfbyao6f8734nW291W6T923r59++skMY6MX3IYNG1rPPvtsqf1+9NFHVuvWrc1+9XPie6F1GjvyRj/fGgA4c/LdD+eOPXlTVr7o5HsN4ryx79wZMWKE+U7R99RAWN++fUsEAcgf+/LmfAIBnDv25I0Oj1a/fn3znvq9ro/PHKOevLH33Pn8889NsF/vvdq2bWv94x//KPW6YL+ftitvFi9ebO4Dtm7dWubr7Dp3QvS/868/AAAAAAAAnIw+AgAAAAAACCIEAgAAAAAACCIEAgAAAAAACCIEAgAAAAAACCIEAgAAAAAACCIEAgAAAAAACCIEAgAAAAAACCIEAgAAAAAACCIEAgAAcIDhw4fL4MGDbXv/oUOHyjPPPGPLe2/atEkaNWok2dnZtrw/AACBhkAAAAA2CwkJOev0xBNPyMsvvywzZ860JX0//fSTLFiwQO677z7vumbNmslLL71UaltNa5cuXc7771I//PCD3HrrrVKvXj2JioqSVq1ayahRo2Tbtm3m+Xbt2smvfvUrmTJlykX7mwEACGQEAgAAsFlKSop30sJ1QkJCiXV//vOfpUaNGpKYmGhL+l599VVTUI+Li6vyv2vevHmmkJ+bmyvvvfeebN68Wd59913z9z722GPefd19990yffp0KSgoqIa/EACA4BJmdwIAAAh2ycnJ3mUtAOuv5b7rPE0D0tPTZe7cuebxNddcIx07dpTQ0FD55z//KRERETJp0iS54447ZOzYsfLJJ5+YX9i1ED9gwADvfjZs2CAPPvigrFy5UmJjY+X666+XF198UWrXrl1m2goLC82+tJBe1X9XTk6OKeAPHDhQ5syZ413fvHlz6dGjh/l7Pa677jo5duyYrFixQvr27XvBaQEAAKdRIwAAAIfSAIAW4FevXi1//OMfZfTo0eaX+169esm6detMIV/b9muBW2nBuk+fPtK1a1dZs2aNLFq0SI4cOSJDhgwp9z3Wr18vGRkZ0r179ypP/+LFiyUtLU0eeuihMp/3rQGhgQ5tcqABDAAAUDkEAgAAcKjOnTvLhAkTTJv68ePHm/b1GhjQ9vW67vHHH5dffvnFFObV1KlTTRBAO/1r27atWZ4xY4YsX77c2x7/THv37jW1DurWrVvl6d++fbuZa1rOR4MGDUx6AABA5dA0AAAAh+rUqZN3WQvrtWrVMs0FPLRpgEpNTfV2+qeF/rLa+u/cuVNat25dav3JkyclMjLSVOuvapZlXdD20dHR3toNAACg4ggEAADgUOHh4SUea2Hdd52n8O52u808KytLbrzxRnnuuedK7at+/fplvofWMNDCd15enqme76Ed/2mTgTNp8wPtD+B8eAIPW7ZskZ49e55ze+0joEWLFue1bwAAUD6aBgAAECS6desmGzduNEP/tWzZssSkHQeWxTMU4KZNm0qsb9Omjaxdu7bU9to3QVk1C8qifRhooOH5558v83nfzgI9HR1qcwYAAFA5BAIAAAgSY8aMMb+q33777fL999+b5gDaYZ/23K+jA5SlTp06JoDw9ddfl1j/pz/9SebPny9PP/20GfJPC+mPPvqorFq1Su6///7zSo8GH958802zn5tuukm++OIL2bNnj+nIUDsQvPfee73b6vqDBw9Kv379KnkUAAAAgQAAAIKEdrb3zTffmEK//hqv/Qk88MADpnd+l6v8W4KRI0eWGj5QRyZYuHChma688koznOG3334ry5Ytkw4dOpx3mgYNGmRep00adOhD7ThQAxXa7ECHQ/T44IMPTJqbNm1awb8eAAB4hFgX2lMPAAAIKtphoDYFmD179nm15a9q2j+BjoLw/vvvm6ADAACoHGoEAACAc/bWP2vWLElLS7PlSO3bt08eeeQRggAAAFQRagQAAAAAABBEqBEAAAAAAEAQIRAAAAAAAEAQIRAAAAAAAEAQIRAAAAAAAEAQIRAAAAAAAEAQIRAAAAAAAEAQIRAAAAAAAEAQIRAAAAAAAEAQIRAAAAAAAIAEj/8DWLp9qbbObx8AAAAASUVORK5CYII="/>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>
Stop and start cycle 2 of 2  figure hartebeesthoek_stop_start_090919.png
  1. Check 1 pass: the output fell from about 51 MW down to zero by 09:09:19, so the plant ramped down on the stop signal.
  2. Check 2 pass: after 09:13:01 the output climbed back to about 56 MW, near its 51 MW level before the stop, so the plant ramped back up on the start signal.
  3. The plant was held at zero for about 4 minutes between the stop and the start.
</pre>
</div>
</div>
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedImage jp-OutputArea-output" tabindex="0">
<img alt="No description has been provided for this image" class="" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAA+QAAAIjCAYAAACKx9GpAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjksIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvJkbTWQAAAAlwSFlzAAAPYQAAD2EBqD+naQAA0KFJREFUeJzs3Qd4U2UXB/DTvfektOy995C9cSAIMhwICg4EVMDF58SJW0ScIAqKTJGhgOy99yybFkr33ivfc056Q7qT0jbr/3uea0KS3ry5SWvOPec9r5VKpVIRAAAAAAAAAFQr6+p9OgAAAAAAAABgCMgBAAAAAAAADAABOQAAAAAAAIABICAHAAAAAAAAMAAE5AAAAAAAAAAGgIAcAAAAAAAAwAAQkAMAAAAAAAAYAAJyAAAAAAAAAANAQA4AAAAAAABgAAjIAQAqyY4dO8jKyopWrlxpcseUxz1lypRqf97r16/Lc3/++efV/tzm5tdff5VjyccULPM4Xrp0iQYOHEgeHh7yGv7++29DDwkAAMqBgBwAjPYL8ZEjR0q8v3fv3tSiRYtKf96PPvrIrL/A7tu3j959911KTEwkS3Hu3Dl5zaYYXBnSd999J7+HVcHS3pMLFy7Qq6++Sm3atCE3NzeqUaMG3X///aX+fbsb48aNo9OnT9OHH35Iixcvpg4dOpT4uPDwcJo1axZ16tSJvLy8yNfXV/6ubtmypVLHExERIe/1iRMndP6ZrKwseu211ygoKIicnJyoc+fOtHnz5mKPy8nJkddQr149cnBwkMsPPviAcnNzdX6uW7du0ahRo8jT05Pc3d1p6NChdPXq1WKPi4qKoieffJL8/f1lTO3ataMVK1bo/Dz//fcfTZgwQf6/ZWNjQ3Xq1Cn1sZcvX6aHH35Y3hdnZ2fq3r07bd++XefnAgDTg4AcAMCCAnL+AmtpATm/ZksJ/kwlILek92T+/Pn0888/S3D8xRdf0PTp0yk0NJS6dOlSqQFwRkYG7d+/XwI/rnZ5/PHHKTg4uMTHrlmzhj755BNq0KCBBLFvvfUWpaSk0IABA2jhwoWVGpDze61PQD5+/Hj68ssv6bHHHqM5c+ZIAHvffffRnj17Cj2OXx/vu2/fvvK4nj17yut4/vnndXqe1NRU6tOnD+3cuZP+97//yb6OHz9OvXr1ori4OM3jkpOTJShetWoVPfvss1LNwydWOJBfsmSJTs/Fj+ONKxf4RENp+ERJ165d5bW+8sor9PHHH8s4ueph165dOj0XAJgeW0MPAADAkFQqFWVmZkrWAwCqDv+e2dvbW9whfuSRRyRL7OrqqrntqaeeoqZNm8rt/fv3r5TniYmJkUvO9paHA9GwsDDJjCuee+45yeK//fbbkg02hEOHDtHSpUvps88+o5dffllue+KJJySzzFUGfFKRHT58mJYvXy4B+HvvvacZP78eDub5hESrVq3KPenEJf78nB07dpTb7r33XnkuPnHCJ2jZjz/+KFnrrVu3SvDPJk2aJCdUZsyYIdns8j7XvC8+KWNnZ0cPPPAAnTlzpsTHzZ49W06Y8v2NGzeW255++mlq0qQJTZs2jY4eParnEQUAU4AMOQCYBc7q8JclLink8sVmzZrR999/X+xxXCrIX4g2bdokGSsOxPkLF5fIp6Wl0W+//SbXeeNMjXZpI3+JDggIkP03b96cfvnllxLHkpeXJxmXwMBAcnFxoQcffFAyH0UdPHiQBg8eLFkTLk3kzMzevXuLPU7X5547d67cx/vickd+fUoGh7/4c8aF1a1bV/Mai2YpuUKAv5Aqz7Nx48Ziz8NZJP7iyiWeHGT069ePDhw4UOxx/MXypZdeopCQENkfZ+M4K5efn0/lnSR55pln5EvuX3/9VeZj+ct7+/btJWPF42nZsqVkyxhneEeOHKkJQJTXzHP9tb+U8+vk8XHmavLkycUqCJQpEvxl+J577pHPDB/DH374garis8nZMS4ldnR0lDLcRYsWFXvs2bNnZZ88Fs6CcpazvOOqiIyMlICLf47HwyXUXKqrfBZ4HLx/zhwqx4yPAYuPj5dAiY8zv/d8zPmzcPLkyRL7KfD78+abb1LNmjXlc/nNN9+U+56UVvbNGUk/Pz95zRysvPHGG3Ifl/PyPlavXl3s5/jzz/dx5liXfZVlw4YN1KNHD/md5s8bl53zcSoPfz61g3Hm4+Mj+zp//jzporzfOf79rl27tlzn33N+zWWVRfNnXjsYZ/xZ4Ez0zZs3JVteFl0+B/yeKoEuf96U97qsygvuv8EZcf79V/DvAWf9+T1U/o7u3r1bLseMGVPo5/nf/Pdj2bJlhW7n95xPQBR9Lh6fMkbGgS8fWw72Ffxc/FlRgnFmbW0tnyH+XeLfE0V6ero8V2xsbKHn4r8tHIyXh5+rbdu2mmCc8e8N/z/k2LFjcgIBAMwPMuQAYLSSkpKKfbFR5g4WxQEOf8nkLy62tra0bt06KV3kIIWDLG1cLspZKy4/5OwDf/nh+ZYTJ06UQEj5Mli/fn3N/EHOhiiNz/jLGX855y+JXM7IQac2nr/Jj+V5kNHR0fT1119LFozLNpVM/LZt2+QLLH9Zf+edd+QLnhK48ZcyHoc+z83ZlxdeeEGyNS+++KJkI0+dOiVB/6OPPkrDhw+nixcv0p9//klfffWV5ss470/BgSAHwHzcOODg4GnEiBHyRZYDCMYBCAcS/AWcM1b8JZNPaHDAxl9Meb6n8sWUTzDwyQQ+zrVq1ZLs1syZM+n27dtyTEo7mcEnH/gLNQdYHPSUhueV8vvIX6A50Gcc4PBJDT4GXMLKx4RfB58g4YwkUy45iOEyVX5vOOPFnwv+HHH2jfeh/QU6ISFBghX+Es7PyV/Y+Wf4pAGPtyz6fDaV+aP8/vJ8YD7xwieG+HPC+2AcBHAwy3NlX3/9dQkQf/rpJ52rPPg95fdx6tSpErTxZ5SPJb/P/G9+b/g+DrSUQJVPBjGeX8snbTio5pMS/Pnk95/fay5FL1qO+/7778sx4uCN5wZz6W1Z70lJ+HPMnzl+P/h3k8d45coVOY78u8afPT7p88cff9BDDz1U6Gf5Nv495jJgXfZVGv77wO/HoEGD5LPGn29+X7mUmYPlsoLf0vD7WDQoLokuv3P8+82Zcc6i8ueTP6tFTwLoOiYOAHkriy6fA35POXvNGXc+1vwaGJ/UKg0fy0aNGslr1ab8PeS/ofxe82eJFf3MK+MumknmsfDYlBM//LvHn4WSfnf5uXjON5+U4L+D/Fwl/W5pPxeX+jPOtvPvJv9N578v+uLn4pOpZT1Xw4YN9d4vABg5FQCAkVm4cKGK/zyVtTVv3rzQz6Snpxfbz6BBg1T16tUrdFvt2rXl5zdu3Fjs8S4uLqpx48YVu33ChAmqGjVqqGJjYwvdPmbMGJWHh4fmubdv3y77rlmzpio5OVnzuOXLl8vtc+bMkX/n5+erGjZsKOPj69qvoW7duqoBAwbo/dxDhw4tdkyK+uyzz2Qc165dK3Yf325vb6+6fPmy5raTJ0/K7XPnztXcNmzYMHnclStXNLdFRESo3NzcVD179tTc9v7778vxvHjxYqHnef3111U2NjaqsLAw+TePhZ+Dx5aTk6MaPXq0ysnJSbVp0yZVeV588UWVu7u7Kjc3t9THrFixQvbP74226OhoeR0DBw5U5eXlaW7/9ttv5fG//PKL5rZevXrJbV988YXmtqysLFWbNm1U/v7+quzs7DLHqe9nc9euXYXG6eDgoJoxY4bmtpdeekked/DgwUKP489Dae+vIiEhQXO8y8KfJX7dRWVmZhY6Xoyfj8f43nvvaW5Tfhf4NRZ9/aW9J6XhzxV/vm7cuFHodu3fnZkzZ8oYEhMTCx0TW1tb1TvvvKPXvpS/P8pxTElJUXl6eqqefvrpQj8TGRkpx7zo7brg99jKykr11ltvlftYXX/ntH+XKuLSpUsqR0dH1dixY8t9rK6fg8OHD8uY+Jjqgj93ffv2LXb72bNnZT8//PCD/HvVqlXy78WLFxd6HN/Pt7do0aLQ7Xyb9uc5JiZGbtMeq2LevHly34ULF+TfU6dOVVlbW6uuX79e7G8wP27KlCnFPvfan7mi7r//fvldL8mQIUPks6b9/w/WtWtX2e/nn39e6n4BwHShZB0AjNa8efMkc1d0K2luoHYGQ8msc0aEMzn8b22c0eFMly74uxw38xkyZIhc5/0qG++D982lhNp4ziNnVhSc8eSy4H///VeT5eHSQ85cc/MgZX9cMs/ZXm7ewxkcfZ6bs2NcasrZ3YriTLFSFcD4OHOmSuk6zNlrzhwNGzZMSqkV/Nr4tXCGnbP2jDsQc0aMsz3a4+bn4P0UbVCUnZ0t2bb169fLceJMann4NfMxK6kDc3m4mRY/J1cYcHWCgism+DX/888/hR7PmW3O9Cs468v/5uxyefM69flscjm7kklUKhi4gkO78zMfH66aULKGyuO4CVZ5eCw8ds4UctZfX1zWrBwvfh/588uZWB5j0d8Dxlnlu+nPwPOi+bPCmUyustDGVSPav3OcXdRecpCrLLiKgJt/6bOvovjzxdMYOPOs/Vnm0mrOTuvbAZs/M/z7wn+HOONdFn1+5+4GZ/z594/fK57HXNmfA30a0/G+i+KydeV+xhUAXKLPlRdc1XPjxg2pWuGKDv5dVR6n4L+f2tMilPt1eS6unOL3mqtjuMqHKyq42ZoyRUL7ubhqgZ+rItlxxlU3/FkbPXq0VAtwVRP/jVI68hd9XQBgHlCyDgBGiwOOkpbtUYI8bVxizGWCPM+Qv1xq46CH52kr+IuwrvhLPH9B4pJg3kr7gq2taEkhf9nn+dPKHF1lHiAHK6XhMXNpvq7PzeXxHGTyMePn4oCWv7B369ZN59daNEhRjrUSuPGx4GOrPb9RuySUTyLwHE8urebXyCWh2iXxJY1boXQT5nJ8Zb5yebjsm7+Ec+k/z1Hm18xfmnlefnn4Czwr+lo4WOXAR7lfwSW4XBqujUtrGb+vHCCXRp/PZnnvgTJ2ZWqAtpLel6I4AOGSa25GxWXoPG6et84BLfc8KA+/xzxHn+feX7t2TYIxhTKtQZs+v2slUU5ElLfMIc/95bnAXKLO5f6Mr/Pr498HffZVlPL7qj2HWFvR8uqy8AkkPt5cDs3BdHll5fr8zlUUv4c895pLzfn3r6wu4BX9HOiKTwgo5ejaeAqOcr8SNPNJM/595ykYymf7008/lakH5R1XZT+6PBefmOReBNw0Tvl7yr8rPLWDA+iKTA0oDf8t414gPBWFl1Zj/Pnl18QnbyrzuQDAeCAgBwCTxxkLzizzl3LusMtzDDmw4kwiz5cu2uxKn4yd8rOcZSstgC6vm29p++ROwtzVuCT8xUtZekeX5+Yv5zwHmjPM3IiNM+v8ZZnnb/I8aV1wFqgk6opP0vs18rzK0jKASjCr4Iw/j5u/UHNArmSpysJN0rjagBv0cSDBG8/D5+CSm/OZ4mezMt+D0nDGjasueA4wHzvuVM0nRLivATeUKq9bND+es8w8P9zb21sypbzPkprKVefqBfy+c+8ArhThQIubnn377bd3vV/ldfE88pJOWnBGVhdckcFzvflEFR93fU8MVBWuCuG/G3wCo7STDnf7OdAVZ/6570RR3HeCaZ8s4JMQ3I2cTyTwCSuuLuHPG8+j5wqUsvB4OYBX9lvec3GVE/eA4KZ1fPKBg2Ul4170b9nd4l4h3ASPPyf8t4L/H7FgwYIqeS4AMA4IyAHA5HFDJv4Cvnbt2kIZRn1LSUsqW+UML5ef85cwXZcnKtoJl4MpbtalBM9KWThn1srap77PzRlcLnXkTfnyz5kVbqTGAW5ZZbm64PFwcyEO/IvizsL8hZwDTuU1csZb12PGmUzOQHH2kEtnuRxUl0CHv7BycMkbBwKcNefmUhwscGaptNesdKTm16JdCszHjTN+RcfN6ylzdlM7S87lpKyshl6V9dksOvaSui2X9L6Uht8fzpLzxvviL/281NPvv/8u95d23LgknJtWKQGCgis5dGlQVta+S6K8N6UtE6WNs7y8xjc3LuTSXm5+xr8LFdmXNuX3lU8AVXSJMv5s8gkDXjqLqzrKCxgr8jtXEdyRnU9icbaXS/J1pevnQN+/Ofw55N8NLsPXrjzg5pTK/dp4/9rVAXyii491ee8THzfuEK+Ugmvj5+LPiva0I+VvjXZHdmUN+cpatk4b/51RGhEqz8UnG/SpeAIA04E55ABg8pSsonYWkUuB+Yumvl+Cii55xfvmkkjOOJf0RV5Z+1cbL1OlvWwQf3nlrAuXIzLumM1f8j///HMJWkvbpz7PrWTTtb88csaIj4nSlV4JJou+Rl3xeLgsfM2aNYWWS+MOy1zSyR2nlS/RXErKJdqcCSyKn5/n9hbFX2x5mSzOlI8dO7bcTFvR18xfspWTHkopammvmZ+LjxF3+9b+3HCAwZ+dot3debwc6GsH7vxvDpj4/azqz6Y2nj/L2V/u6Kz9WeAMZ3m4/FkpyVXwZ1HpJl3W74Lyeopm67lfQElZzdLo8znk48vd8rnbfNFlq4qOgwNB/h3jkwp8LHjqgnZwqM++ilZv8Oeas8IlrfBQ0t+AorhrPc9p56oVPlFWFb9z+uIKHf4bxN3uubJAH7p+DvT9m8OZaD4BqT1Fhz+X/PvC0zTKOvnAJ2H4RBxn2YueXChp2TN+Lu65oR2U84kPrhRRluYrDZ/E4mUP+QSidta6tGXP7gbPW+d58jwVQ3t6CwCYD2TIAcDk8RdWJVPKjbY4yOVlwDijVVJJYmk4sOJMBJcWc7kiz3/lL4Hc5IizNnydyzs50OV1eLl5ET+erxcth+Qvylx2yF+cOfvE2Vr+WSVwnD9/vgQPnN3hx/EcaP4yy8/DX7A5s8p0fW4+BlxOyxkUnhvMy39xuS4HlkqmRwkcufERZxM5g8jHrOjc6LLwetfc5IpfH2ejOYvNgSl/aeZyc+3MG2eF+QursmwXZ5hPnz4tJyg4uCgpo8rNq5Sycz4O2kFwUdxsiV8/l9nymto8t5rnX3IWTVlGi69z8MDzpjkQ5jJVZU1wrhzgcn4O3Lgclb+Mc8DEWTClEZiCPw+8Dx43fwHn4IrL5TlwKGt94cr6bGrjaQBcPs3j5kBKWfaMM+dc5loWzupzCT2fMOHPEr9/XI3An1PtNZ35/eJlvfj95s8uj5ePG7+fvJQVf2Z5+Sp+Pzn41a4yKE9Z70lJ+KQJf964TJiXz+LfS34feA4xvwfa+HPDgRbjUuq72ZeCP4d8LPgkEf8cHycO7jnA45/j37mySuP5958/V5zx5Gy3UoWg4KXayvod1PV3Th/8nvPniPtd8O9K0THxdBNlqbuS6Po54JM93HyRg1f+O8Svk/+WldZbgO/jYJh/N7nPBH/2ePoJv0dFs/H8GebfS/4cc0adT7RwnwB+T4pmt4sue8b4WPLvIv+N5OZw/HvMf/v5dXPliDZ+Dh4XV7lwBQ1/HvjvPL8ubaUte8a/l/z3kHG1FH/u+X1lrVu3lr8PjP+G8eviv0f895yXvOPn4BONfEIIAMyUodu8AwAUpSw7xEvmlISXrym6xNfatWtVrVq1kmV76tSpo/rkk09k6aqiy0DxcjO87ExJeJkbXkaIl93in9NeAi0qKko1efJkVUhIiMrOzk4VGBio6tevn+qnn34qtuTNn3/+Kcsw8ZJYvC9+vqLLLLHjx4+rhg8frvLx8ZHlgnhso0aNUm3durXQ43R57h9//FHGruyrfv36qldeeUWVlJRUaF+8HBkvy8bL+GgfG77Oz1EUj6noUnDHjh2TZbtcXV1Vzs7Oqj59+qj27dtX7Gd5uSg+Dg0aNJBlm3x9fVX33HOPLN2jLBVW2lJN3333ndz+8ssvq0qzcuVKWbaMjzPvv1atWqpnn31Wdfv27UKP+/nnn2X5LV5urehyW7zMWZMmTeS4BgQEqCZNmiRLg5X0eTty5IgsP8SfMT4u/LO6uNvPJj9/0SXITp06JbfxPvn95Pd1wYIF5S57xsvn8fvMr5mXpeNluzp37ixL8xVd0ovHwktraS8Zxctd8RJsvBQff7a7deum2r9/f7ExKr8LvMRZScp6T0py5swZ1UMPPSRLQvFrbty4cYlLhvFydF5eXvK6MjIyKrSvosueab8m/tzzvvnn+Hds/Pjx8rkoC//+lLWEY1nvlz6/c/ose8bLcpU1pvLeD10/B2zNmjWqZs2ayRJ0uiyBxu8b/97z3zn+W9axY8cSl6nk3yP+HPN7we/5gw8+KH9TS1J02TNFeHi46uGHH5blE/nYPvDAA7L8W1G8xBn//eW/M0FBQarnnntO/i4XVdqyZ2Ut5an99zU+Pl6WsOTXzs/Fy2C+9tprxZZBAwDzYsX/MfRJAQAAAGPFTea4BFXfucdQ/XhqAWdNOeNYNKMKAABgjDCHHAAAAMwCd47nOd1cug4AAGAKMIccAAAATBp3xuZ5ujxvnJdu07WLOQAAgKEhQw4AAAAmjZtsTZo0SRrD8SoHAAAApgJzyAEAAAAAAAAMABlyAAAAAAAAAANAQA4AAAAAAABgAGbf1C0/P58iIiLIzc2NrKysDD0cAAAAAAAAMHMqlYpSUlJkOU5ra2vLDcg5GA8JCTH0MAAAAAAAAMDChIeHU3BwsOUG5JwZVw6Eu7u7oYcDAJXo8qBBctlg0yYcVwAAC3D/X/fL5T/D/zH0UAAAypScnCyJYSUetdiAXClT52AcATmAeanRv79c4ncbAMAy9GvUTy7xdx8ATEV506bNftkzPjPh4eFBSUlJ+OMNAAAAAAAARhOHoss6AAAAAAAAgAEgIAcAk5W86T/ZAADAMmy+sVk2AABzYfZzyAHAfEV+8L5cug8aaOihAABANfjo4EdyOaD2ABzvIvLy8ig7OxvHBaCa2Nrayna3S2sjIAcAk+X3/POGHgIAAFSj51o9h+NdAl7r+Pr167LuMQBUHxcXF1nSzMHBocL7QFM3AAAAAAATzoyfO3eOXF1dyd/fn6ytMSMVoKrxyS+uSLl9+7b8DjZr1qzY756uTd2QIQcAAAAAMFEcFHBwwME4Z+sAoHo4OzuTnZ0dXblyhbKyssjJyalC+8EpNAAwWdFffy0bAABYhm+OfSMbFIfMOIBp/t4ZNCDn9P5bb71FdevWlTMK9evXp/fff7/Q/Be+/vbbb1ONGjXkMf3796dLly4ZctgAYCQSV62SDQAALMPqy6tlAwAwFwYtWf/kk0/o+++/p99++42aN29OR44coSeffFJq7V944QV5zKeffkrffPONPIYDdw7gBw0aJHNlHB0dDTl8ADCwkG+/NfQQAACgGs3pMwfHGwDMikEz5Pv27aOhQ4fS/fffT3Xq1KGHH36YBg4cSIcOHdJkx7/++mt688035XGtWrWiRYsWUUREBP3999+GHDoAGAGn1q1lAwAAy9DKr5VsAKXhJagQJ5Tfd6BBgwYSi8Ed48ePp2HDhmn+PWbMGPriiy/IrAPye+65h7Zu3UoXL16Uf588eZL27NlD9957r/z72rVrFBkZKWXqCs6ed+7cmfbv31/iPnlCPXe0094AAAAAAMB8vPvuu9SmTZtit3PXayWWgJL98MMPUnnMsRiUjpPCH374oXRJN9uA/PXXX5czD02aNJEOdW3btqWXXnqJHnvsMbmfg3EWEBBQ6Of438p9RX388ccStCtbSEhINbwSADCEsGeekQ0AACzDpC2TZAMoTWBg4F2tCW1OWfCScAXyt99+SxMmTCBLet0V0aJFC+lx9vvvv5PZBuTLly+nP/74g5YsWULHjh2TeeKff/65XFbUzJkz5SyGsoWHh1fqmAHAeGSePy8bAABYhgvxF2SD0uXm5dPtpAyDbPzcutq4cSN1796dPD09ycfHhx544AFZPkrbzZs36ZFHHiFvb29Z0q1Dhw508OBB+vXXX2nWrFlSXcsl6rzxbUVL1jkD/NprrxXaZ0xMjCQCd+3apamuffnll6lmzZryHFyJu2PHjjLHzs/BfbA4E89Np+vVq0crV64s9JjTp09T37595X5+fc888wylpqbKfWfOnJHu3DwWFh8fL//mRKXigw8+kOOj4J/h5+P15jk5OXbsWIqNjdXc37t3b5oyZYokN319faXnVkmOHj0qx5mnDCuuX78ur4ljsx49esiYO3bsKFXMhw8fluPOz8vPr4xZMX/+fGratKn09uIk63fffVfofj7+jRo1kiXC+DhxP7CcnBzN/SdPnqQ+ffqQm5ubrNXdvn176StWWhUET2fmqc5Fy8w5kx0UFESNGzeW2zkGHDVqlHy++PPD05/5dWo3F58+fbrm8/fqq68WaiyuGDJkCC1dupTMtqnbK6+8osmSs5YtW9KNGzckyz1u3Dg5w8WioqKky7qC/11SiQrjM2I4KwZgGRpu22boIQAAQDX67+H/cLzLEZOaRV0/Nsz/H/fP7Es1PHRbizktLU0CIu4RxYEqr6r00EMP0YkTJyQ45dt69eolgfLatWslLuAEXn5+Po0ePVoCVA7qt2zZIvvjytiiuOqWG0TPnj1bAk62bNkyCdw48GQcxHKzaA66+PbVq1fT4MGDJaBu2LBhqePnwJL3O2fOHFq8eLHEM/wzHJzya+OAuGvXrhLQRkdH08SJE+W5+MQBN7PmIHDnzp3SQ2v37t2afyv4OgfZLDExUYJ73sdXX31FGRkZEuhywLlN67sQJzUnTZpEe/fuLXXc/FwcIHMAXNQ777wjAW+tWrXoqaeeokcffVQex6+RA2p+Pn6f+GQE48Qq/5sz7lzpfPz4cXr66aflxAbHcox/nl8zH1s+Pnw/38YBsPIetW3bVvZpY2Mj7z+fMNEHT4HmYH7z5s3ybw74lePPr9fW1lZOcPD7eurUKbK3t5e54TyuX375Rd4z/je/93yctXXq1EmCfT5xU1UxpkED8vT09GJrt/Ebwb9ojOc28C8fH2QlAOc54XxmjD9sAGDZrPT8gw0AAKbNzhp/983FiBEjCv2bAyM/Pz8JjrlUmCtoORvLAS1nOBk3IlNwxpYDLSWBVxIOIDljzD2qlACc98tZdw7Qw8LCaOHChXLJASPjbDkH+nz7Rx99VOq+R44cKQEy42WbORicO3euZIj5OTIzM6UZNQenjINWzrbyKlOc4e7Zs6dk4jkg50teaYqzzRcuXJAyaW64pgStSsCrPR4+Xjw1l7PYHGAzPoHAJyDKwslP5bUWxa9dyay/+OKLcpw4DuvWrZvcxmXuSiWCEsBzIDt8+HBN7Mbv348//qgJyHketoIz2/wcfPJDeW1hYWGSpOXsuvIa9MXHmI8dB9qMS8w5nuTblBMx/H5yNpyPNTcR5xMPXFmtjJ3n1W/atKnYvvlYcRk8T5euXbs2mV1Azh9KPuPAZ2H4TBGfVfnyyy/ljAzjA8i/RHxGg98cZdkzPjDaHfAAAAAAAIDIz9VBMtWGem5dXbp0SbKrnGjj0mslIccBGgfknCnlIFQJxis0Hj8/Cb44k8sBOTeM5sbQHDAyzthy6bIS0Co4G8oZ67Jw9rXov3nM7Pz589S6dWtNMM44qOXXGBoaKgE5Z/9/+uknTTacg20Orjlg5BJ2zvIqgTCXdW/fvl1OQhTF5efK+LncuzycXS9t6WiuVlAoPby4gln7Ns72M64C4OfmIJ2z3orc3NxC1QpckcBLWPNjueqB7+dstmL69OlyYoOrDLiRN5/o4BMS+uAxKsG4crwuX75crAqAT5LwOHhaMzf/4+kJCj65w6X5RcvWuXxfSSRXFYMG5HwWiQPs559/Xt5cDrSfffZZ+eVU8NkTfsN53gWXa/BcCj5rhTXIAeBiwdnuRrt342AAAFiAPsv7yOX2UdsNPRSjZWtjrXPZuKETc5xx/PnnnyUG4GCVA3GlKZcSCN0tLol+4YUXJO7gzDUHb0qQyQEiV+fyvGq+1FZS8FuZuBydE498YoKzyhzjcHacA/KEhAQJDrlMXBmnkl0vSntar/YJgNLw/HI+EVES7VJxJbNc9DblxIkyH57fP+3AlinHkk9+8PHn+f6ceedAnbPj2kuJvfvuu1Ia/88//9CGDRsk686P4ekLXEldNEDWnn9e2uvmsfHJCT4RU9JJGn3wyZGK/JzJBOR81oLLBXgrDb/x7733nmwAANocGxY+ow0AAOatoaf+5axgfOLi4iRTzMGcUkrOZeVFs7VccswBUUlZcs6Icna7PNzMixN7nNDjgPyJJ57Q3McZeN4HJwaVcejqwIEDhfbF/+b9MZ6TzKXdnFRUgkWe180BptJ0jE8KeHl5SSUwT83lEwAcpHPQzQG5Mn+ctWvXjlatWiUl35zJvRvKfG0OdJWguyI4W84nUq5evapZIasoLrvnky5vvPFGoZL5oho1aiTbtGnTpEyey8s5IOcgmEvFtceqVCGUhY8XZ+b9/f0LZeOLnsjg6gyeOsA4c88nZvhntXGvguDgYDmRYZZd1gEA7katXxbIBgAAluGngT/JBqaNA1EuCeeSbS4t5sZkXLqsjQMznh/O01Q5mOXAj4NSzroyDk65BJ0DNC555zLzknBAzPvgqlwuJef9KjgI5GCSA+u//vpL9nfo0CFpMM0Z27KsWLFC5nFzmTlndfnnuGkb431yNS/Po+aAjsvNp06dKp3RlVJwDjA5GOQsrhJ880kIfh08b5tL2hWTJ0+WExM8dp5Tz2XXPN+Z553rclJCG3c05wzy2bNn6W5x5puPFZek83HgzDsH0zwFmfGUY56CwBlvHjM/jhunaZfPT5kyRaoCOFDn95lfH5/QYHxcuI8Az4vnn583b55k0cvDx58DaD4Zw03d+H3l5+BKCe7cr8yR56Z83JGfKxO4YpursYvin+dpD1UJATkAAAAAAFQbzhRzkMYZSS5T58zoZ599ViwD/t9//0mW87777pOMMgdQSjk0N4XjrtkcYHIm9c8//ywzQON5xZwF595V2jiA5IB8xowZkr3m4J2DwqKPKykY5dfAQTQ3b+Pnb9asmdzHpeYcMHMQzcuHceO2fv36SXM2bRx0c0CtBOR8XDhI52BdmT/OOBPNwSo/loNDPhZc7s5Nyoo2yC4Pnwjh7HNJ5dz64rnfXMXAx5DHxK+HKwO47xd78MEH5b3loJurADhjzidGFPxexsXFyfHnkyPchI+XVuNjyzgw5yZ5HIjznHw+6cFN4crDx5+XteP3kJu28X54rjvPIVcy5vx+8wkSPmnC8/+5cpuPizZ+PAfs2nPkq4KVqqQF18wId2Xn+Qo8eb+0kgUAME0ZBWd3nZo3N/RQAACgGpyLOyeXzXzUgQ+os4w8D5mzkZU17xrKxgEzZ3pNtck0L/01YMAAyTpX9Vx5U/b999/L+8wnhiry+6drHGrQOeQAAHcj/Lnn5BJN3QAALMPkrZPlEk3dACqOs/o8V51LubW7qENh3NCOmwFWNQTkAGCyPIcONfQQAACgGg2pPwTHG6ASjB8/HsexHMo681UNATkAmCx/HeYRAQCA+ZjevnDjLwBDMPMZv1DN0NQNAAAAAAAAwAAQkAOAyUpYsUI2AACwDKsurpINAMBcoGQdAExWzDffyKXXyJGGHgoAAFSDb0+ol40a0WgEjjcAmAUE5ABgsgJnzjT0EAAAoBq91vE1HG8AMCsIyAHAZLnfd5+hhwAAANVocN3BON4AYFYwhxwAAAAAAADAABCQA4DJinzvPdkAAMAyfHDgA9nA9PXu3Zteeumlal97e9iwYaXe/+uvv5Knp+ddP09kZCQNGDCAXFxcKmV/YN4QkAOAyUrevFk2AACwDFvDtsoGYMy++uorun37Np04cYIuXrxIxsTKyor+/vvvanmud999V55Pe2vSpEmhx/z0009ycsbd3V3uT0xM1OnECj/2ueeeK3bf5MmT5T5+DPvhhx/Izc2NcnNzNY9JTU0lOzs7eV5tO3bskJ+9cuUKVScE5ABgsuosXiwbAABYhl8H/yobgDHjgK59+/bUsGFD8vf3r9A+srOzyRw0b95cTk4o2549ewrdn56eToMHD6b//e9/eu03JCSEli5dShkZGZrbMjMzacmSJVSrVi3NbX369JEA/MiRI5rbdu/eTYGBgXTw4EH5GcX27dvlZ+vXr0/VCQE5AJgs+zp1ZAMAAMtQ2722bGB+srKy6OWXX6aaNWtKqXfnzp0lY8mSk5PJycmJNmzYUOhnVq9eLdlPDupYeHg4jRo1SsrEvb29aejQoXT9+nW9x8IZZA6mHR0dadCgQbJfbWvWrKF27drJ/fXq1aNZs2ZpMrB16tShVatW0aJFiwplasPCwmQ8rq6ukg3mcUZFRRXKJrdp04bmz59PdevWlX0zzhhPnDiR/Pz85Of69u1LJ0+eLDOQnzJlCtWoUUP2Ubt2bfr44481Y2MPPfSQjE35N/v+++8lELW3t6fGjRvT4iIJD348P+bee++V94Jf98qVK8s9lra2thL8Kpuvr2+h+1966SV6/fXXqUuXLqQPPv4clP/111+a2/g6B9Rt27bV3MavhY+F8llifJ3fCz7OBw4cKHQ7B/DVDV3WAQAAAADMzLx580q8fcyYMeTj40NxcXGSYSwJl/2yy5cv06ZNm4rd7+XlRY8++qhcP3ToEB0+fFjzMxXFQeS5c+dkTEFBQRJsc+b09OnTEhw/8MADkv3kgFDxxx9/yJxwZ2dnysnJkeC5a9eukgHlQPCDDz6QfZw6dUoCTV1wcP/hhx9KQM0/8/zzz8sx27t3r9zP+37iiSfom2++oR49ekg2/JlnnpH73nnnHTkWfD8Hz3PmzJHgNT8/XxOM79y5U4J3Pl6jR48uFCjy8eZgngNLGxsbuW3kyJGakxEeHh70448/Ur9+/aQUnk86FMXjWrt2LS1fvlyCUz6ZoJxQ4LFxxn7hwoVyXJTn4GP94osv0tdff039+/en9evX05NPPknBwcGFAtS33nqLZs+eLa+LA3Y+Lvz+NG3atNTjeenSJXk/+eQAvzd8ckA7g303nnrqKXktjz32mPz7l19+kXFrH1PGr4Gz3xz4M77+6quvUl5enlzn0nXOtHPGnPdZ3RCQA4DJuj56jFzWWVbyFwoAADAvj/2r/uL9x31/GHooUIk4e8yBFV9y8MY4W75x40a5/aOPPpKga+zYsRIwcwDOWfN//vlHgkm2bNkyCXw5w8zZXMY/y9lyDtAGDhyo01g4sP/2228lQ89+++03CTj5xEOnTp0kG86B3bhx4+R+zhS///77EuBxQM6ZbAcHBwmiOSPMNm/eLIHrtWvXJKvLOODncm4Okjt27KjJbvPtvA/G5d38vNHR0bJP9vnnn0sGn7PTyomAoseST2B0795djgNnyBXKfvmYKGNT9smZfD75wKZPny6ZY75dOyDnkwOcrWf8mvl1zZ07l7777rsSjyUfQ26Ux1lqLlfnY8cnMc6cOSOVDXfr8ccfp5kzZ9KNGzfk33zShE/olBSQcyaeT4Rw4H38+HHq1auXvNc8x5zt379fqjSQIQcA0ENuYgKOFwCABUnMLL/hE6iVl7HmLHl5j2nQoIFsZeEglbe7wcEqZysbNWpU6HYOkHic7L777pNGXJz95cwsZ5I5C80ZXcZl3JxhLhro8RxhfZp0cWZdCZAZNyHjAPb8+fPyOvl5OPDjLLqCx87Po5wsKIp/lgNxJRhnzZo10+xXeT4OnpWgWXlNPP9ZOQYKDipLe00cWHOHdw6COQvOlQXlnYzgMRQN7rt16yaZcG2c4S76b25cVxrtaoZWrVpJgM6vkbP3EyZMoLvl5+dH999/vwT9KpVKrhctiWecAU9LS5OTHwkJCfI545/loJwz6vzecRDPJ1cqK3uvD2TIAcBkNSihjA4AAMzXP8P/MfQQoApw0Mnl00ePHtWUUSu4zJtx+fjDDz8sZesckPMll3xzAK3sgxupcRl7UdpBbmWMlTO9w4cPL3afMu+7onjufNHnKjr/WVHacmo8t5oz8VzivmXLFpmrzictdJnvXdV4zBwM84mTysIl5jzdoaxpGnxSicvvuTydA3IOxBlXY/BJkn379sl9PD/fEBCQAwAAAACAwXATLs4yc2k2lzSXhsvWOft79uxZ2rZtm8wR1w5EuWyd50hz5ryiuKyZO3IrWf/Q0FBprKbMk+bn4dvKqxzQxj+rzOVWsuQ8X573y5ny0vBz8ZrmfNJBuwFbefj188kK3vgkBmfK4+PjZc45VxnwsS46Ps76K2X4jP9ddGxcxs7z47X/rd1ArTx8goEz+zz1oLIMHjxYSv25PJ97CJSGS9H5xAYH5K+88orm9p49e8rJC54aMGnSJDIEBOQAYLJyE9Ql67ZeXoYeCgAAVGPJuqdjydlBME2cNeVgm4O9L774QoK8mJgY2rp1q5Q6cymyEjzx3Gd+LHfIVuZ5M77ts88+k+Zp7733nmREeW4xN0jj+d38b11wwDp16lRpjsaBMGdfuQO4EqC//fbbUgbOpc0c7FpbW0tpOc+L1j5BoI0z1C1btpQxcuM0Dvp5vjZnajt06FDqWPjnuCycG9d9+umncpwiIiJk7jx3Si/pZ7/88kvJqvMx5LGtWLFCjpmSUefAno8rl6TzvHRu0McBKmfS+Wf4OdetWyfHjTPs2nhf/Jw8P50rETiIXbBgQanj5z4AQ4YMkTJ1HjfPsecKiEceeUTzmMjISNmUrDlPX+BpB3x8S2paVxTvj0vuletlBeQ8RYPnjSsZcsbX+T3moN4Q88cZlj0DAJN19cEHZQMAAMvw0NqHZAPzww3YOCCfMWOGzH/mIJTn/GrP6eUsKAdzHAArnbUVPHd7165d8nguJ+esL89T5vnB+mTMeT+vvfaadJHnoJVL5jnzruAsLHch/++//2TuNwfrX331VaHmaUXxuHmpNA5++aQCB708X1l7v6X93L///is/w3OdOSDncn0+0RAQEFDiz3Awy8E7B848Pl72jffBwTnjEx7cjI0z9Up2m481zxfnJm7caI47ufP7wXOvtXGpPjdN45Mk3Hzuzz//LDPDf/PmTXm/+P3kgJ/nwnNWXXsKwQ8//CDjePrpp+Xf/Fr539wrQFf8/pb3HnOwzXPvubJB+9hxQJ6SkqJZHs0QrFQ8A96McQdGXiIgKSnprspXAMD43Jw2TS6Dv/rK0EMBAIBq8PLOl+Xy816f43gX4CCDl5biztrc2RugKvDJAe5oz8E76Pb7p2scipJ1ADBZCMQBACwLAnEAMDcIyAEAAACgwuIy4ujjQx/Tnlt7ZOmh7jW70/86/498nHzodupt+uLoF3Q48jBl5GZQh4AONLPTTApxv7P8U1H7I/bTvBPz6FzcOcrJz6EH6z9IH3a/s8TUrpu76KujX9Gt1Fvy75quNemxpo/Rw40eLnOcv539jZacX0IxGTFU16MuTW8/nbrV7Cb3RaZF0rv73qVTMacoJSeFglyCaNPDWMkDAKoe5pADgMlK27dPNgAAMJxXd71Km65vomY+zailX0v678Z/cltefh49v/V5ua+RVyMJ1Hff2k2Ttk6i3PzcUvd3I/mGBOJ1POqUGKzvi9hH/s7+NKTeEOoY2JEuJ16mWftn0emY06Xuc+2VtfT5kc8pV5VL99a9l8KSw2jKtilyyZKykuhm6k1q7N24ko4KgHnhk20oV68aCMgBwGTdeu012QAAwDDOxp2lQ5GHqIZLDZo/cD79NOAnyVjzbceij0mw7GbnRj8O+JG+7P0lNfFuIgH31rCt8vOcOW/5W0vqt6KfZp9jmoyhZQ8so97BhRtKsf/t+Z8E+Ly/t7q+RfP6zZNgn91KU2fMOXPO++RNCfwXnlkolx90+0Cy7U+2eFLuW3RukdzOgfj6h9bTM62eqYajBgBwB0rWAcBkeY+9sxYmAABUv4vxF+WysVdjsray1lznoPha0jX5d0ZeBl1JvEIeDh4UnR6t/rmEizSoTulrBpeGS9PZ+bjztObKGrqZclP2xUF5j5olr1/NgffVpKtynbP4jE8MKOMwF2bepxnAKOXn59/1PhCQA4DJ8n1GvUQGAAAYRlxmnFw62d7pLuxkp76ekJlAA2oPoM03NtPwtcML/1yG+uda+LagNcPWkJ2VnU7PN7HlRLnccG0D/XH+D7luY2Ujc8EdbBzk31zOzvtktta2FJsRS/mq/ELjVC75PlPHa2UzXkeZl+wCgOqTlpYml/b29hXeBwJyAAAAAKgQH0cfuUzPTdfclpGTIZe+Tr70dKunacuNLXQh/gIFugTS0aij9O+1f8nb0VsTGNfzqKf38/I8cM6wc4Z8xs4ZUpIe4BwgGXQ7a7tC+/R08JTsPQfl6TnpZG9jLw3mlDGaQ0Du4uJCt2/fJjs7O8160wBQtZlxDsYjIyPJ29ubbGxsKrwvBOQAYLLi5s+XS5+J6owJAABUL2X+dmhCqDRx47WK+bpyX54qjwbWGShbYmaidE9n3IyNcWB8O+22ZMjL6ryu+OXML5Sdl03PtX5Oguxa7rWoqXdTCfiVBm3cEC48JVyuc2DOWXK+5Pns3Ln9npr3yKX2+E0ZH/Pg4GBZC/nKlSuGHg6ARfH29qaaNWve1T4QkAOAyYr77Te5REAOAGAYzX2by1JmR6KO0NObnyZrspb54+0D2kvH9dd2vSZZaW8nb9p7ay/FZ8ZT1xpdqUuNLvLzZ2LP0FObnpIy860j1Y3ejkUdo1WXVkmQzY5HH6c39rxB7fzb0eJziyWw50x7iFsIxaTH0M6bO+VxXYO6yiXPUx/691D1z449LgH5uObj6K29b9Fb+96S5/7v+n9ka2VLY5uN1ZTXcxd2pYQ9IStBntPLwYte7vgyGTsHBwdq1qwZZWVlGXooABbD3t7+rjLjCgTkAGCygmbPNvQQAAAs3me9PqOPDn4kATfjeeO8Djlr6NVQ1v7mgJfL1DkAntp2qmR1SxOWEibLlCk4261kvLlD+qqLq6S7OwfuDrYO1NK3JT3a9FHqHVK8K7tiWINhMoYlF5ZIyTyvQ/5Su5eotnttTcm99nNy5p7/zeuRm0JAzrhU3cnpzlx+ADANViozb8mYnJxMHh4elJSURO7u7oYeDgAAAAAAAJi5ZB3jUHR9AAAAAAAAADAABOQAYLJuTZ8hGwAAWIZXd74qGwCAucAccgAwWWmHDxl6CAAAUI0ORx3G8QYAs4KAHABMVr21dxrwAACA+Vv94GpDDwEAoFKhZB0ATJatl5dsAABgGTwdPWnajmnU8reWdDiy6rLlg1YOkufgJdwq23cnvpN98yUAAAJyAAAAACNWmcHh35f/ln3xGtumipdVe7zp4xTgHGDooQAA3DWUrAOAyboy+F65rL9xg6GHAgBg9HLycyp9f3bWdlSdhqweIpfrHlpXrc8LAGCWAXmdOnXoxo0bxW5//vnnad68eZSZmUkzZsygpUuXUlZWFg0aNIi+++47CgjAGVEAILIuY01HAABToVKp6KujX9E/V/+hhKwE8nLwoqY+Tenbft9KdjwiLUIeN3jVYLl8v9v71NirMc3aP4vCksMoKy+LarjWoJGNRtK45uM0mfC39r4l2WQrsqKdN3fSm13elNvY2itrZQtyCaJND28qd4ycnefn58cPbTCUllxYQr2De9OUtlPo1V2v0tWkq5Sek07+zv40uM5gud3W2lbKyp/a9JTcPrzhcFp8brFktj/t+SmtubKGVl1cRUGuQfRxj4+piXeTQs/zUMOH6Pfzv5ODjQNNaDGBHm36KLnZu9HVxKuS5f9l0C/UMbAjPbnxSToSdYRebPcibbq+iW4k36D2Ae1pdo/Z5OHgQfmqfPrm2De06tIqcrVzpfHNx9MHBz+Q13V63OkyX/feW3vp17O/UmJWoryumZ1mkp2NHe25tUfeMx4v77+ma016qsVTNKS++oQBW31pNf1x/g8KSwkjJ1snGtN4DE1qM6nYc/D7uPLiSupaoyvN7TdXXq825fUpr1d5bx+s/yB92P3DQu+1jZUN7QjfQcFuwfJ+83EAAONm0JL1w4cP0+3btzXb5s2b5faRI0fK5bRp02jdunW0YsUK2rlzJ0VERNDw4cMNOWQAMCJ1ly+TDQDAlB24fYAWnl1IDrYOErS28G1BJ2JOyH3DGg4jFzsX9fUGw6RUu75HfYrPjJcgb2CdgXR/vfslYPz8yOe0PWx7oX1vvrGZwlPC6YF6D9DttNsS9LF6HvVkX7x/ffDJAQ5s+9fqTw29GlJaThrl5edR35C+Eqjn5ufSgjMLaFlo4b/NMekxtOvmLmrk1UiC9/Ebx0tQ29qvNV1OvEyfHf6s2PNwcN2jZg+Kz4injw99LMH9kvuXyMmKkvx48kfZPx8X3veic4vkdg5YeUx84oID1B9O/aDz6+V53vwzXAmw4uIK+un0T3J7dHo0+Tr50n1175NjcTPlJr259026EH9B7l8eupze3vc2XUm6Qr1DeksgfT35erH9zzk2R4Jxvv+bvt8UC8b1we91cnYytQtoJ8d06raplJSVVOH9AYAFZMj9/PwK/Xv27NlUv3596tWrFyUlJdGCBQtoyZIl1LdvX7l/4cKF1LRpUzpw4AB16dLFQKMGAAAAqDxKKTkHyffWvZcaeDaQTC6b1HoS/X3pbwl8n2v9nGRiFZyBPhlzUoLxYNdgCb54WbA+tfpoHsO3cxDLj1WC0/2390vQ/1qn1/QeK2fbFw5aSLXca2lum9l5ppxUSMhMoDrudSgqPUqC58eaPqZ5jLWVNf004Ce6mXqTxqwfQ6k5qfR779/J29Gbei7rSaEJoYWex9bKVjLCXo5e5OngKZnyNZfXSOBamufbPE9PtniSfjnzi2SvleD436v/yuXkNpOlgoAD1+k7puv0et/u+jb1rdWXtoVtoxe3v0jrrqyT/fDJER77+fjzlJyVTIEugRJwH406Kpn+JeeXyM+/0fkNerjRwyVOGfj32r+SzW/n346+7fstOdo60t1o6t2Ufhzwo1wfuW6kvH7OlvOJEgAwXkYzhzw7O5t+//13mj59OllZWdHRo0cpJyeH+vfvr3lMkyZNqFatWrR///5SA3IubedNkZycXC3jB4Dql10w5cW+dm0cfgAwWd2CuknQxoEjl5Zz0NupRif6ps835GznXOLP/HTqJ5p7fG6x2zko1tbSt6UmGK8MPk4+hYLx9VfX08zdM8sdBwfWXD6unbHl4D1XlSvXM3Iyij2eN1bXo65ccqCvlOiXhANh5m6vns7EJfQsOiO60H7quqsvdcEnSYqOgb23/z2pFCiKKxeYMs2glV8rzX1F59tzMM64wqG097kkXCJfkjoedTTX+TVyQK6MFwCMl9F0Wf/7778pMTGRxo8fL/+OjIwke3t78vT0LPQ4nj/O95Xm448/Jg8PD80WEhJS5WMHAMO4/vjjsgEAmDIOsN7p+g7tf3Q/rRu2jnqF9KKDtw/SlrAtmuyy8jjFf9f/k8vXO71OJ584SaMbj5Z/q0hVaN8831kbzzGWx6kKP05X9tb2hf6tjGNcs3F0fOxxmt5+eonjUF5DobFYq8dSEg7olaD+WtI1ueS55+M2jpOsdEmUEw98QkObv5O/XHLpvnYgrAsury86Bu3XPafPHDr1xCkprdc+rjwHnp2OuTNHncv5tXGZv7Ots5Tj77u1r9QxcAk+S81OlctLCZdKfNz1pDsl8deSC48XAIyX0WTIuTz93nvvpaAg9R+wipo5c6Zk2bUz5AjKAcyTW79+hh4CAMBd4/ni3JSLs6mc3T0fpw443ezc5JLLobnU+8MDH0qmlpuScbk04yzt6djTUlKtC94X231rt+yP52PzvHVeBo2bvD3d8ml6od0LOo9dGcfWsK1SOr89vPAc9orKp3xpBsdZ743XNspt3DCN51jzc8RkxOi8L85AH4w8SN8e/1ayxjy/XFecCeeyb65cYDwXn3k7eVNKTgotPLNQqgS4ZF8bN6B7/8D79OHBD+W5+SQBn5Tg5nWKxt6NaUSjEfTCthdkbfVfBv9CzX2aFxsDP47fr7kn5sq+eH56Sbjs/9nNz8p1fp38+eH56wBg3IwiQ86d1rds2UITJ07U3BYYGChl7Jw11xYVFSX3lcbBwYHc3d0LbQBgnmq8+65sAACmjDuQc1fsAxEHJMDmqXsTW07UBFM8jzzELUTmfvNcau7E/krHVyRYvZF0Q8rARzQcodNzcYMybkSWnZdNS0OXSrCpTd/ydp7XznOgOUDmOdSPN6ucqqVA50AJfjl45qCfKwE61+hMb3V9i2q76zdNiedQcwd0Tdf3Fk/J7bos2cbz0rnDeU5ejhzjZ1o9I7dzRQOPgwNfPknQv/adKZZsVONR9N4978kJFD7GHLDXcrtT6q/oGdxTXlt6bjo9v+V5Ck9WZ/G1PdHsCepSowvdSrlFZ2PP0pgmY0ocK3dZ52N1PPq4NP6b03eOTBMAAONmpapozVIlevfdd+nHH3+k8PBwsrVV/4+Am7px07c///yTRoxQ/08mNDRU5pGXNYe8KM6Qc+k67w/BOQAAAEBx3ASMA77VQ1dTgIvhypy1lz3TZTk2XXCpOG9K0zRl3js3z+PXa+qKLoMGAMZB1zjU4CXr+fn50j193LhxmmCc8eAnTJgg5efe3t7yIqZOnUpdu3ZFh3UAEMkb1WWM7oPVa/MCAID+eK52aHwozbpnlkGDcV3wUmhsUJ1BOv9MSnYKjV4/WtYR57ntSjO2R5o8UmXjBADQlcEDci5VDwsLo6eeUpcPafvqq6/I2tpaMuTcOX3QoEH03XffGWScAGB8Ij9UZwIQkAMAVBx3Mz817pRJHMLZh2brHZBzSXkNlxqyjnieKk9Kxx9p/4jMnQcAMDSjKFmvSihZBzBfCcvUjW28Ro8y9FAAAKAacFDNRjYaieMNAGYRhyIgBwAAAAAAADBAQG4UXdYBAAAAAAAALA0CcgAwWdFffCkbAABYhq+Pfi0bAIC5QEAOACYr8e/VsgEAgGVYc2WNbAAA5sLgXdYBwLzkxsVR5AcfUNqu3UQqFbn07EmBb71Jtj4+lBMRQVGffUbpBw9RfkYGOXfqSIFvvEH2tWqVuj9VXh7FfD1HAu/8pGRybNaMAt74Hzm1bEkh331P+VlZFP3555T87wbKjY0l+wb1yX/GDHLt1q3UfeZERtLtN9+ijJMnKT8lheyCgqjBtq2FHpO4ahXF//orZYeFk62vL3mNfZx8xo+v1GMFAAD6+bbvtzhkAGBWkCEHgEp1a/oMStmwkRybNyfH1q0oZeNGuY0D6/Bnn1Pf16QxufbsSWk7d1H408+QKje31P3F/vADxf38M9m4uJLbwIGUceoUhU18mvJSUsipZQtKXr+O4uYvICtnJ3J/cAhlX7tO4c9NouwbN0rdZ15iIuWEh5NjkyYl3p/87790+403KTc6hjwefFBOLETP/oQS//67Uo4RAABUTHPf5rIBAJgLBOQAUGkyzpyl9IMHyTaoBtX6dSHVWrCA7IKD5bb0o0cp69IlsnZzo5D58yl4ztfk0LSpBM4pW7bIz6cdPETnmzSlS716y79VOTkUv2ixXA/58Qeq+flnEiDnJyVR4nL1kmcpm/6Ty6DZn1DQBx+Q16iRRPxzv/2mGRfvkzclSOdAvP6mjeQ76bkSX0dywT59nn2Warz/nmTkWdz8+fi0AAAAAEClQUAOAJUmK/SCXDo2bkJW1tayOTRpLLdlX70ml/mZmZR1+TLlREVTbnS03JYZGlpqaTkH39YuLmRfu7Z6382aqn/mQiiFTZhI+Wlp6n+fO0v56emUdflKwT4vVvh1WDnYF7yeUBlv5rnzmtfAJwkAAMAwnt38rGwAAOYCc8gBoNLkxsXLpbWTk+Y2aydnucxLiCe3QYMoZdMmuvbg0EI/lxcbJ5dOrVpSvX//IStb9Z+mvDj17VyOrrAq2HdubIwE9mRvR5SdTZFvvyPbnX3Gaq7zPhnPFdeF99gnJPOetGaNbBr5+ZQbn0B2Af66HxQAAKg0FxMqfrIVAMAYISAHgMr7g+LjLZecqVbkZ6iv2/j6Us2vnqWU/zZT5vnzZFcjkNKPHKXk9evJxttbE8g71Kun+VkbHx+5VKXd2Z8qI0P9XL5+UhLPMk6cpLT9+8jK1o7I2opivvhSs0+mvU9d8Nz0ev/8QymbNkoGnkvrb019gcjGhmw8PSp0bAAA4O5tHVm4AScAgKlDQA4AlcahUWNNCTo3cSMrK8o6r5SxNybKyyP3wYNky01IoJhv5sp9Lp07ySV3Xs+5fVsy5Nx53S4wkKzd3Sk/OZmyrl0jh7p1KfPs2YL9NZKSeC4hd27XVjZVfj6FT5wo9zsX7JNlXb0ql/YhIWRlZ1fu6+Amc3Y1g8hnwgT5d8y8eXLp1Lo1WTs44BMDAGAg1laYbQkA5gUBOQBUGs4sO3fsSOmHD1PYk08RWVtTzq1b5NyhAzm1akW3Xn5FMs42Pt6Utmcv5cXHk8s995Bz167y8xmnTlPYuHFkGxBADXfukODZe+xYip03j25Oel46tydv2CCN4TxHjpTAOWHpUkresJEc6tenjLNnKOvcebL18yPvJ57QjOvqfffLJTdy47nofDIg+pNPKTcmRm7PTUykiNdnko2XFwW89qoE8LdeeJGcOrSXee6yhJutLfm99CI+LQAABpSbr16Vw9YaX2EBwDzgrxkAVKqaX35BkR98SGm7d8u/eakyXoecOTRqRAmLF0tAbOvtTd7jxkmQa2VlVer+uBO6KiuTEv9eQyn//Sfrjwf8bybZeHjQxR49SJWdTbaeXpR0+jRZOTrKPHX/V16W/ZcmPy2dkrSWMFOlq//Nc8w5IOd9W7u6ytrmPG/cqV078nvhBXLpdCfrDgAA1W/AygFyuX3Udhx+ADALViqVSkVmLDk5mTw8PCgpKYnc3d0NPRwAqES8HjmrNf9nHFcAAAvw3Gb1cpU/DPjB0EMBAKiUOBQBOQAAAAAAAIABAnJ0xgAAAAAAAAAwAATkAGCyMk6dkg0AACzD6ZjTsgEAmAs0dQMAkxU+ebJcNipoIAcAAObthe0vyCWaugGAuUBADgCVLmHFCop8621ZAq324kVVdoQ9HxpeZfsGAADjM6zBMEMPAQCgUiEgBzAhl/v2o5yICKq/ZQvZB9ckS+c/fRoZs+ybt+hK//6ynFqDbVsNPRwAAJP3YrsXDT0EAIBKhTnkAAA6UOXkmMRxUuXnywYAAAAAxg8BOYARUalUFPXZZ3SpZy+60LKVXIY/N6lQdpxx1vV8k6aU+Ndq+XfSP//Q1YeG04V27enywEEU8803pMrOlvv4MfzYmy++RLemT6cLbdrS1SFDKP3IEc3z8v28JSxfTpd69KSL93Sj6DlzZDwyruxsiv3+e7oyaDBdaNtOnitl652Mb15SEoVPmSLPf/2RRynn1i29X3vM3G9lDLffeZfCJkyUcV4bNZqyLl/WPCbjzFm68eSTFNqps4zz2shRFPvzfLkv8r331K9hxQr5981p0+TfqQXzy3lf/O+M02fk32kHDspYQzt0pEt9+1LUJ59Sfmam+r6Dh+Sx1x99jG6/+y6FtmtPsT/8WGzMOZGR8piLnbvI+3W5X3+K/uJLUuXmarLj8riICM0x5tuL4vdWuV/Zbox9QqdjH/H6THl89Oefy2vkceRE3Ka81FSK/OBD2TeP/9ro0ZS6d6/e7wsAgDFZHrpcNgAAc4GAHMCIpO/fT/ELfiErR0fyeHgEObZqSRnHj8t9HiOGk7WLi/r68OHk9cRYcmhQn1K2baOIGS9T9o0b5D54MFFeHsV+9z1Ff/FFoX2nbNpEeUnJ5Ny+PWVdukzhz0+WQFpb3E8/k0uPHhKYxn3/AyUVBPzRX31NMXO+ISt7e/J44H7KjY6mm1OmUvox9dgiP/yQUrdsJVsfH7KvFSKvoaISly+X1+nYpAllnjol4+QAl4PfsHHjKH3/AXLp3JnsatakzNOnKYZPHOTlkVP79vLzGSdOqC+PK5fHKT8rizLPn1fvt1lTuR42cSJlXblCrn36kF1gDYpfuJCiPp5daCwZx45R+oGD5P7AA2QXElxsrPmpqaTKyyXX/v3I46GHZBxxP/9MCUv+JBtXF3mfGD8vv1+88e1F8Xurud/LS26z9fPT6dhr3rsFv5Cttze5338fWdnbUcTrr1PC77+TtYuzjC/z7DkKf+ZZyjh7tsLvDQCAoX1/8nvZAADMBeaQAxhhWbRDvXrkcf/95NCgAVm7ucltfpMnU9Kqvyg/LY18n39eM4c87Oln1Pe/MJV8xo+nzAsX6Nqwhyhh6TLyf+01zb4dmjWlWgvU2WTOsmadP08p27aT50N3GuQEfztXAmHHJo0p6qOPKWnNGvIYzvtaKvc7tWtHVg72Mr70uDhKXLmSnFq3ouQNG9U/P/cb+Xlrdw9KWLy4QsfAtV9fCv5mjhyLS737UE5YGKUfO0YZJ0/Ka3ft21eeh++/2PUeCYozTp4i5w4d5eczTpyknNu3KTcykuzr1KH048fJ5fRpopwccurcmaxsbKQSgHJzyaFRQ7Lx8iRrVxcJvhP/+osC33pTMxYOpOssX0Y27u4ljpXfn8A336S0/QcoLz5eno+fN/3wIfJ+Yqy8T0l//UU2Hh4U+L//lfqa+b1l8YsWUV5CAtnXq0eB77wtFQplHXvndm01+/B4cAgFffKJXM+NjZUTJGRjQ7UWLSJbLy/Z4n9bRIlLl5HT++9V6L0BADC0mZ1mGnoIAACVCgE5gBFx6d6dPEeNouT16yl1xw4iKyty7tKZQr79VpMdL0opY3eoW1cuOZhjqqwsCcwUDnXVtyuP5YA8Nyqy0L442JN9FDw2JypSAk1VRob8O3HZssLPHR4uASQHu/JztWurL+uoLyvCoV59ubSysyP74GDKiIuj3Kgozeu0r1tHc79D/foSqPN9HJza1apF2VevUurOXXK/16OPSHY5/egx+Rnu+i7jLiipzzhyVLY7LyiHciKj7oylQYNSg3GWtG4dRbzyarHbc+MT9H7dXIYeNfsTsvHxoZCffpQgPjcursxjr82pbbs79xUcK94HB+KF3tOC+wAATNHAOgMNPQQAgEqFgBzAmOTlUY33ZlHgu+9ICXr0Z59T6rZtlLx5M3kOGyYZT6G607SLO3hnX7lC2devE/XqRdnXrsntVg4OZOvrq3lc1rWrWtfVj7ENCCz09FlXr0qGO7vgsXYBgWTj7U1Wzs4SGNbf/J8EyTKE3FwJ+KXE2s5Oglkes/z89RsVPgRZV6+o98/7u3mzYJwB8jqZsm/t+5X7uBw/KSyM4n/7jRybNSPnzp0lq564apX6/o4d1I+vqa4u8J08mfymTtE8N++PKw+UgJ3LxMuSvHGTXHo/+ST5z5guz8vvGRXMvbeyUc8KUubil4bntd96+RV5z0K+/05zjMs79tq0x6ocD56SkJuQIEG58rlQ7gMAAAAAw0NADmBE0o+foNv/+x85tWlD1u5ulHnunNyuZGntAgMlMxo56z2yr1eXfCZMIK/Royht927JBGeGXqT0Q4fksZxpt7K+0yYi60KoNEuT6zyf2s2N3Pr2KfT8N6e+IFnk5I3qEnSPoQ+SlZUVeY0eLXOsbzz2OLn26kV5ycmUcfSoPAcHtDx3PXndOvXPt2tLSf9uKPbauPEYq79poyaTXpLUbdvp5gsvylzpvLg4sgsJIee2bck+JETmtadu3SoN6pT7+YQAl80z5w4dKGn1agk+vcePJ4eGDcna1VXK3nlevlOLFvI4r5EjKXHFSor98UdpGscl61kXL0k1QIOtW3R+v3jONkvZsoXyEhNlPn+h+318JFPPZewRb7xBtt4+ErgXFf78JAm6+SRC0vr1stnXqk3ejz9W7rEvcVy+vuTar58cq7Bx48mxaRNK+udfOaHDPwcAYKpm7Z8ll+90fcfQQwEAqBRo6gZgROwC/MmuVgil7dtHiStXScm6zzPPSOMxJaPLZdl8f8KixRJAuvXvT0GffiKBa/IGdSDs89yz5P/Ky4X27TZoINn4eMt8bPsG9Sl43rdS0qzNd/LzlLZnD1k7OJDPs89KozLmP+0l8nvpJbJ2dpZ55elHj5Bjq1bk2qO73B/4xv9kbjeXWGddv04+49QdwhWFMsQ2ZZ8H9BozhvKzMmUuvGPLljJODmrtatSgWr/9Kllvfv3Z4eGSUVZZcSbaplAGnPFJDT4h4dS6tfrfrVppssgc+NaaP5+c2rSWfaVs+k+y2jzvWx98vJw6tJeTA3ISoMjP8/P5vzxDThrw/H9lPnhReTHqbDefgOH3lTduwqfLsS9N0OyPyevRRykvJYWSN28hx6ZNKeSH78mppfqkBACAKdoRvkM2AABzYaUqr5bSxCUnJ5OHhwclJSWRexlzQQHMFS97xll3j2HDJEgriZK9bnrhfJWMQWk05zZoEAXP+brUZc9i580rVkZeFg7KGWfPAQDA/IWnqP/uh7jh7z4AmEccipJ1AKhy3IWcs8TcObwyIRAHALAsCMQBwNygZB0AqpzPk+Op0f59mjnXAAAAAACAknUAMGHXHh4pl3VXrjD0UAAAoBqMWT9GLpc+UHJPDgAAY4GSdQAwe/np6YYeAgAAVKP0XPzdBwDzgqZuAAAAAAAAAAbIkGMOOQAAAAAAAIABICAHAJOVGx8vGwAAWIb4zHjZAADMBZY9AwCTdXXoULlstHu3oYcCAADVYMTaEXK5fdR2HG8AMAsIyAHAZLl06mzoIQAAQDXqGNgRxxsAzAqaugEAAAAAAABUIjR1AwAAAACAUqlUKhwdAANDyToAmKzU3Xvk0rVHd0MPBQAAqsHeW3vlslvNbjjedyEyKZN+2HmFVh+/RVZWRJN7N6Bx99Qhe1v0ewaobihZBwCTdbFHD7lEUzcAAMvQZ3kfuURTt4pLSMumB+ftofD4jEK3d2vgQ79P6ExWHKEDgOWUrN+6dYsef/xx8vHxIScnJ2rZsiUdOXKkUCnN22+/TTVq1JD7+/fvT5cuXTLomAHAOPiMf1I2AACwDOOajZMNKiY3L5+m/HlMgnEXext6Z0gzeqZnPblv7+U4Wn/qNg4tgCWVrCckJFC3bt2oT58+tGHDBvLz85Ng28vLS/OYTz/9lL755hv67bffqG7duvTWW2/RoEGD6Ny5c+To6GjI4QOAgflMeMrQQwAAgGo0vsV4HO+7sPRwuATe7MvRbWhQ80BNCfvakxH0ycYLNKBZADna2eA4A1hCQP7JJ59QSEgILVy4UHMbB93a2fGvv/6a3nzzTRpasN7wokWLKCAggP7++28aM2ZMsX1mZWXJpl0qAAAAAABg6bZdiJbL4e1qaoJx9urgxrTxbCTdTMigRfuv0zM96xtwlACWxaAl62vXrqUOHTrQyJEjyd/fn9q2bUs///yz5v5r165RZGSklKkruA6/c+fOtH///hL3+fHHH8tjlI0DfgAwT7E//iQbAABYhvmn58sG+svJy6eDV9XZ8b5N/AvdF+zlTE92qyPXf9p1lTKy83CIASwhIL969Sp9//331LBhQ9q0aRNNmjSJXnjhBSlPZxyMM86Ia+N/K/cVNXPmTJk4r2zh4eHV8EoAwBDif18sGwAAWIY/zv8hG+jvZHgipRUE2vfU9y12/zM96pGTnQ3FpmbT0sNhOMQAllCynp+fLxnyjz76SP7NGfIzZ87QDz/8QOPGVaxhh4ODg2wAYP5qfvaZoYcAAADVaHaP2TjeFbTncqxcNg9yJ28X+2L3+7g60KOda9GCPdfox51X6ZFOtcxqLjk3tLO1MXg/awDjCsi5c3qzZs0K3da0aVNatWqVXA8MVM9tiYqKkscq+N9t2rSp5tECgLFx6dLF0EMAAIBq1LlGZxzvCtpbEJB3b1A8O67gjuuL99+gyORMGv3jfvr20XYU4u1sssc8PD6dPt0USkevx9Pt5Ex6vnd9mtC9Hn22KZRsra1odMcQiknJoquxadShthe1CvbAsm9gWQE5d1gPDQ0tdNvFixepdu3amgZvHJRv3bpVE4Bzk7aDBw9KeTsAAAAAAJQtLSuXjoclyvV7ygjIA9wd6a0hzejdtWfp5M0kGv79Pto2oxe5OdqZ3CFefyqCZq46TSlZuZrb5m2/Qgv3Xqf0gtL9xQduFPqZRgGusha7vztWcoLqY9C6jWnTptGBAwekZP3y5cu0ZMkS+umnn2jy5Mlyv5WVFb300kv0wQcfSAO406dP0xNPPEFBQUE0bNgwQw4dAIzAzZemyQYAAJZhxo4ZsoF+dl6Modx8FdnbWlPHOneWFy7J2C61aekzXcjVwVayx7/tu26S8+Vf+PO4BOM1PBzp4+Et6fEuteQ+DsbdHG2pob+r/NvOxorq+KirAC5GpdKkP45Rdm6+QccPlsWgGfKOHTvS6tWrpRHbe++9JxlxXubsscce0zzm1VdfpbS0NHrmmWcoMTGRunfvThs3bsQa5ABA6UeP4CgAAFiQY9HHDD0Ek7TuZIRc9mnsR8725X/971jHm57qVoe+2XaZ5u+5RuO71ZUA3VS6yb+26hTlq9Tz5ZdM7EIeznaynHLjQHc6EZZIL/VvSMFeTlKq7u/mIBUAfNLiyYWH6OiNBPrgn3P03tAWhn4pYCGsVPzpNGNc4s7Ln3HHdXd3d0MPBwAqUV5SklzaeHjguAIAWICkLPXffQ8H/N3XVUpmDnX4YAtl5ebTt4+2pQdaBen0c4np2dT9k+2UmpVLrwxqTJP7NCBD47F8t/0ynbudLGX4Lw9sTJ3r+RR6zLztl2WOuI21Fa2d0o2aB+n+Wflh5xWaveGCXF/5XFfqUMe70l8DWI5kHeNQtBoEAJPFgTiCcQAAy8GBOIJx/Ww5HyXBuLO9TbH1x8vi6WxPY7uq+zqtPn6LDC0/X0UvLT1O3+24QjtCY+jw9QR6etERuhKTqnkMX5+z9ZJcf7ZnPb2CcWXpN27uxt78+4x0ZgeoagjIAQAAAADM1LqTt+Wyf9MAncrVtQ1qrl7x6HJ0KsWlZpEhfbE5lLacj9bMc+e54cmZufTkwsO08cxtikrOpJl/nZb533V9XeiFfg31fg5rayspVbe2IroQmSIB/+5LMVLuDlBVEJADgMm6PGCgbAAAYBnuXXWvbKAbbsrGc6PZkNa6lapr4znYTgVrkXNGujokZ+bQssNhdOBqnOa2NSduSYd09myvevT+sBb08xMdZGxh8en03O/HqPNHW+nQtXh5DDdxq+ga6s2C3OnpHvXk+vbQGBq74BC9uPSEjAugKphGdwYAgBLY+hSeNwYAAObNxwl/9/Xx9/FblJevIh8Xe+rd2E/v421nY03ta3vRnsuxdPh6PA1uoc6YV4WrManS0X3l0ZuUlp0nWeq5j7QjH1d7enXlKU1TulcHNZHrLWp60PJnu9J3Oy7T5nNR0kWeTehel7oUmVeur9fvbUKtQzzpj4M3aO/lOFp7MoKOhyfQnDFtqV2tsrvUA+gLTd0AAAAAAMwMl1kP+nqXLOU1sXtdevOBZhXazzdbL9GXmy9Sy5oetG5q90ofZ3xaNn3073kJxMtS38+FVk/uRu4lrImelJ5DKVk55OZgJx3VK/MYrjp2i95ec0aWS+NGce8MaUZPdK1Tac8B5gtN3QAAAAAALNSpm0kSjLORHUIqvB9eAo2djUiSLud3E9yev50sZfTKvzkI7/fFDk0wznO/Zz3YnA7M7CcZakWrYA9aMK5jicE44yA82Mu5UoNxZmVlRQ+3D6b1U7tTi5ruUm3w9pqz9OehsEp9HrBsKFkHAJOVdfWaXDrUq2vooQAAQDW4lqT+u1/XA3/3y6N0RudgtnGgW4WPedtanmRnY0U5eSpZo7tXI/1L3xkvRcYd0pm7oy3Z21pTbGq2/NvL2Y5m3teUHm4XLI3V2O8TOtHfJyIkM9862EOCY0Op5+dKqybdQ5N+P0bbLkTT/1afplreztStga/BxgTmA03dAMBk3Rj3hGwAAGAZntr0lGxQvh2h6o7kD7SqcVeHi5ujtQ5WZ6tXHyu7rLw0ey7FaoJxxt3RlWB8RLtg2jqjN43qEKIJxpmbo510U28T4mnQYFzhYGtD3z3WTk5QcNP1pYfDDT0kMBPIkAOAyXJHh3UAAIvSv1Z/Qw/BJITHp9P1uHS53qNhxTLa2ng98iM3EiRjPbFHPWmopgsuS+elyng5Mtaprje9N7Q5hcdnUHp2LtX3c9V5X8aAT0480qkWHQ9LpD2XYmRtdO2TCKaApx1svxAtje/83BwMPRxAQA4Apizw7bcMPQQAAKhGb3R5A8dbB7svxcqlr6sDNbmLcnXFkFZBNH/3NTp9K0kasP0xsTPtuBhDX2+5RLW9ncnT2U6e09nehkZ3DKEzt5Jo18VYWSqMm6ExDyc7+np0GwrydKImge4m+z72LDjBkZCeQ2cikqhVQfWAKYhOyaQnFhySNdYd7aylAoFPMHBJPhgOMuQAAAAAAGZkz2X12uPdG/hUSrk3Z4Fn3teEHv35IO27EkejfzpAx24kyFJjJ8MTCz2Wm54VNbBZAL06uIkE46Yu0MORGgW4SsO8XRdjTCYg56qJsQsOaionMnPy6efd12RrVsOd7qnvQw+0DpIpAlC9EJADgMlKWv+PXHo8cL+hhwIAANXg36v/yuV99e7D8S4FdwLntbNZ90ooV1fcU9+Xnu5RVwK4Q9fi5bbmQe7U0N+V4tNzJKC7HptG/5y+TXV8XGhMpxDpfB7i5WR2GVjOkktAfimWpvRtSMbuUlQKPb7gIEUlZ0kVw9xH2tK12DT6/cANCdDP3U6Wbf6ea9SulqdUOdzbskapXe2hcmEdcgAwWRd79JDLRrt3G3ooAABQDfos7yOX20dtx/EuBWesh87bK9d5+TDO6Fam9aci6N21Z6lpDXea91g7iwzadl6MoXG/HCJbays6+uaASl9uTVeZOXn0y95rtOF0JLk62Eo3/Wd71aMaHk6FPg/jFx6SEnueWvDrk500WXCe4388nOfDx9LWC9GFqh1c7G3o6Z71pIHdviuxsnTeyPbBRtFgz9zWIUdADgAmK3HVKrn0HDHC0EMBAIBqsPrSarl8qOFDON6l+GHnFZq94QI18HelLdN7VclxMsVmZpUdCLd/fzOlZedRpzre9OtTHcnZvnoLj3me/jOLjlBEUmah253sbKhDHS+KSs4kbxd7On0zScYZ4O5Aiyd0pkYBpfcUOBaWQH8eDKMNZyJLXHO+XxN/WSueP1vD2taUJndQOgTkeh4IAAAAAABTx9nQHaEx0rDr/WEtDD0cs7XuZAS9uPQ45atIMs6fPtxKGtglpmfLWu1VmUnmwJkz9CmZudKc7fHOtcnZwZZWHAmn20UCdFbbx5l+n9CZQrydddo/B+MLdl+j3/ZflxJ3nnLA8+W1Bbo70uwRLal3Y/9Ke13mBgG5ngcCAAAAAMCU5eblU5v3NktA9e2jbemBVkGGHpJZW3X0Jr288qSUdWt7tmc9mnlf0yp5zm0XomjKkuMS/Nf0dKLfJ3aWrDVLy8qlJQfDKC4tm2p6Osole7RzLfJ3q/jUBS5tX3sygv47F0VZOXkydz47N19K4Pe81lfK5aHicSiOHgCYrKhPP5PLgFdfMfRQAACgGnxx5Au5nNFhBo53Cbgxl1JqzGt+Q9Ua0T5Yss6v/3WKrsakaW7/cddVquPrIkuK3Y3bSRn0zdbLFJmUQS4OtpIR383rn6uI6nDWe2JnaZyn4MfwvO/Kxtn+oW1qysZuJWbQ4K92UWJ6Dv227zpN7tOg0p/TkiAgBwCTlbRurVwiIAcAsAzrr66XSwTkJTt4Vd39vL6fy11lREF3fOJjw4s96NTNJFnW7f1152jj2Uj63+rTdDsxg17s34hsKjDf/q9jN+mdNWcppYS53O1re9HPT3SQOeKGwJn58d3q0Nxtl+nn3VflpER8apZ02+9Q24t6Nqq87v6WAE3dAMBkZZ4/L5eOTaumLAwAAIzLhfgLctnEu4mhh2KUJvx6WLplc4nyRw+1NPRwLFJGdh49+eshOlBwcsTX1V6Cds6Wc8O1LzdflED6mZ715NLW2rpYJ/yFe6/RrHXn5Do3Y+MGapnZeZIBr+XtbBQN1XiufPdPthdr/sYnH34a2576NQ0gS5eMLuv6HQgAAAAAAFNef7zNe/9JWfOcMW005cVgmLn8HHh/v/NKsfnlJeHlxHjd9kPXEmjv5VjaczlWbu/T2I++HtOWPJyMc2m5Rfuv02cbQ8nZwYZ8XBwoJSuHwuMzpNHcu0OaU4uaHrTtQrSsec7z2+1srcnP1YEmdK+rc4M5U4aAXM8DAQAAAABgqngZrAfm7pHrB//XjwLcUbJuaDcT0iVTvubELdp9KVZTbp6Vm0dnbiWX+bMDmgVIYz4HW9NZWiwhLZtG/rifLkenlvk47tD+x9Odqb6fK5kzNHUDALN348kn5bL2woWGHgoAAFSDif9NlMv5A+fjeBdx4GqcXHLHbQTjxoEbrj3cnrdgOWHCXc97NvSV+zhrzGXnOy/G0If/nJfSb17fu1t9H+rR0I/6NPGv0NxzQ/Jysac/JnamTzeG0sYzt2X983q+LtS5nrd0Ys/JU9HfJ25RZHImjfnpAP016R6LyJSXB03dAMBkZV++YughAABANbqaeBXHuxQHr6nnLHdGd3WjxOXb2nhtb8Zzyx9qW1NKun1cHcjU8cmgL0a1pg+GtaD49GwK8nAstCb76I4h9Nj8gxSTkkXP/3GMVjzX1eDz4Q3N2tADAACoqIa7d8kGAACWYduobbJBYfn5Kjp8vSAgr4flzkwNB6TmEIxrc7K3kW7s2sE4a1rDnX4c255sra3o9K0kmrXuLFk6BOQAAAAAACYsNCpF1oRmnev6GHo4AGXqWMebZt6nXiHnz0PhtPxIuEUfMQTkAGCy8rOzZQMAAMuQnZctG5Q8f5yXxOK1sAGM3VPd6tD9rWrI9Tf/PkPrT0VQenbxNdctAQJyADBZl/v1kw0AACzDoFWDZIPCDhaseY3542AquJT9kxGtqL6fC2Xn5tOUJcep4wdbpBmcpUFTN6iUtRa5C2RWbj5diEwhX1d76SpZGpVKVWw+CUBFODVrjgMHAGBBmvk0M/QQjA4voaWsW31PA5Srg+ngzuu/jO9I76w9S/sux0lX9slLjtPwttF0JiKZejf2o1cHNTb7uMFKxdGRGcM65JUvJTOHrsSkUUZ2Hi09HEb/nLpNyocoL19FvELD0z3q0bQBjQp1TUxMz6Y5Wy/R8sPh1KWeD03p24Da1vKqghECAAAAWIbtF6LpyV8PS5Oso28OIA9nO0MPCUBvienZ8jk+HpZY6PYX+zWUmEIbZ9RVpDL6Ndp1jUMRkIPevywPzN1DNxMyyn0sr4P58fCW1CjAjf46dpPmbrtMSRnqhiOKEe2C6a0HmpKnsz3eCQAAAAA9vb7qFC09HE7dG/jS7xM74/iByUrNyqVXVpykqORMcneyox2hMXL7wGYBNLxdMHVr4EPbQ2Po802h9HiXWvRMz/pkzBCQ63kgoHxcTDHp92O08WxkoaULnu1Zj2p4OEqWnIPvZYfD6astF+XsVVGeznY0rmsd2nUpRnMGzMvZjib1ri+/aD4u9mZflgKVJ+PECbl0atMGhxUAwAKcjDkpl639Wht6KEaBKxM7fbiF4tKy6f1hLWhsl9qGHhJApX22J/9ROO7gEEGp7fZ1daB9r/cle1vjbYmGgFzPAwGl446H322/QkdvJND+gi6ec8a0oftb1iBbm5J/CS5Hp9KrK0/SsYKg287GSgLxqX0bSikVB/crj96k99efo+TMOx0VPZzsZL4In+XlwDzYy4na1/Yiu1KeR5nDnpaVZzIlWlxl8Ozio5SZm0+9GvnJ/zz93Mxr7cnqcrFHD7lstHu3oYcCAADVoM/yPnK5fdR2HG9p5hZHo386IMfi4P/6UYC7I44LmFVQ/t/ZSFp17CbtuhSrSfYNbRNELw9sTCHepfesMqU4FE3doFyc8f52+2XNvx9uH0xD29Qs82ca+LvSqkn30PW4dMpXqeQsFgfbCg62R3YIof5NA+jHXVdp0f7rlJ6dJyXta05EyKZwd7SlyX0a0DM96xXLnu+7Ekv/++s0hcWn01Pd6socExcH9cc6MydPsvDhCemUlZNH9fxcqVNd72LBfXU3mfvo3/N08Jq6G+rJ8ERae+IWrZx0jxwj0I/XyJE4ZAAAFmREwxGGHoJR+ee0uiN121qeCMbB7NhYW9G9LWvIxr2rjoclUICHI9X3cyVzgjnkUK5nFh2h/85FUbtanjS+W13JjPMvSGV3CA2PT6cT4Um04fRtuhidQlZkJcG0UprSr4k/+bs7kpOdjQTWvF7h+lOFl0bghia1fJzlDBrPP8nJK9yzkMvjObh/sltdOVHw8+6r9P2OK9Jk7oNhLar8f2b7LsfSo/MPynU+jttDo+VERLMa7vRA6xrk5+pALWp6UOMAN7K2tpKTBRk5eeRsj3NnAAAAUPi7U+ePtlJieg69O6SZfEcDAOOBknU9DwSULD9fRe0/2EwJ6Tn0xcjWNKJ9cLUeqrjULPp6yyVafOBGqY/hNTe5xP27HVckeNXG5w1q+7hIyTyX0ecXxOf1fF0oLTuXopKzCmXiF4zvSB3reFfJazlyPZ4m/XGMYlKyqEs9b/rz6S60+1IsPfXrYcpVBlagRU13mjGwMc3+9wLdTEin+eM6Utf6WMoEAAAA1Hi95ud+PybfcQ7+rz95u6BBLoAxQUCu54GAkl2MSqGBX+2S67tf7WOwuRqrjt6kdacipOw9MimTjtxIoDo+zjR9QGO6t0WgZJO53P3srSS6GptGzvY2FOjuSC2DPcjNUV0qH5uaRfO2X6aFe69r9suZ/pHtg2nL+Wi539/NgTa82IN8Krl8fOOZSJqy5JgE3tzYbvXz3aQLPdt5MYYW7btOyZk5FB6fQZHJmcV+vqrGZerilyyRS+9HHzX0UAAAoBosvbBULsc0GWPxx3vib0doy/koGtQ8gH4c28HijweAsUFArueBgJJxZvqtv89QTU8n2vt6X6Nq8lDRsvljYQl04GqclIe3q+0l81A4C33fnN3SYK5HQ1+a+0jbSluKjZvO9f58hywV1zzInX54vH2ZJza4ed7UJccoIimTQrydKDkjV042cLO7X8Z1lJMPoIambgAAlgVN3e5UEHK5Op/o/2lsexrYPNDA7wwAFIWmblApDhU0H+M528bkbuawt6vlJZu2YC9n+mxka+l+zmXk98zeRtP6N6Kne9arlIYrHIzzmH8c216eqyzcVf7fF3vIOHo28pOTBzwuXotx/p6rRr/mYnUKfPttQw8BAACq0Zud38TxJqK9V+IkGHdztKXejf1xTABMmPEu3AYGxw3FDl2LM8qAvCoMah5I7w1tLiXl3Gjtw3/P09bzUXd9DH/ceVWuP9g6qNxgXMHZ+SGtg6REn8c1rqt6XdFPN4bK8g9cIQBE7gMGyAYAAJahX+1+slk6zfezOt5GvQ4zAJSvQr/BOTk5FB4eTqGhoRQfr86ggvm5EpOmaXpWVY3OjM0TXevQ3tf6Stk6e3XlKZq/+yr9uvcapWbdWS9dFxcikyWzfe52svybl22rqJn3NZVO7Hw2/JnFR6nLx1tlXLy0mxL48wYAAACWU8HY0QISJgDmTudlz1JSUuj333+npUuX0qFDhyg7O1uzfnNwcDANHDiQnnnmGerYsSMZY+3+Z599Rk5OToXuGzNmDPn4+FBcXJy8rpJMnjxZLi9fvkybNm0qdr+Xlxc9WtBQio/L4cOHiz2mfv36NHjwYLm+ceNGunLlSrHH8HHr1KmTXF+yZAklJCQUe8ygQYOoQYMGcn3evHkljrcyXxM3QFu3ZRe1sI/VNCAz9dek6/v019r1tOfY2UKZaD4Dza+pX497pLlaWa/pUoYLvbj0BN1rc1Juc3eykyZzd/OacvLUS7nxOow8qhSVI23PbSiPaWwdRU1sYsjZwYY8new0a7Gb+/t0aPx4SklOoQv9+prNazLH9wmvCe8TPnv4faqsvxE7HHbIv3tn9bbYv3v83eTniBryPWDR483o9M5/Tf41meP7hNeE9ykjI4NeeeWVcnuZ6ZQh//LLL6lOnTq0cOFC6t+/P/3999904sQJunjxIu3fv5/eeecdys3NlaCcP+CXLl3SZbf07rvvSkCvvTVp0kRzf2Zmpvzi8S+nq6srjRgxgqKi7q6EGHS34Yx6jW+en2RpeN3vQA9HsrOxJgdbG7K2spK1zX/Zc43af7CFXvjzuGZ9dAWXufO66e+uPUuTlxyj7Lx8CeKDPJ0KBeMVxWPhkve6vq7k5WwvS7rxGJRxqEhFaVm5dCsxQ5rAWQKnc+fI5/qdrvkAAGDewmzCZLNkyhKvTnY21MjfzdDDAYDqyJA/8sgj9Oabb1Lz5s3LfFxWVpYE7fb29vTUU0/pFJCvXLmStmzZornN1taWfH3V5cKTJk2if/75h3799VfJck+ZMoWsra1p7969ur06dFmvsPD4dOrx6Xa5vvr5e6htkSZoluZsRBJNW3aCLkalam57pFMIffRQSzmR9Nexm1Lerr2eOM/rmj++A7kXLLtW2XiZtqsxaRKY8xi44+qCPdfo4LV4+Z80N4YrWtlQWY7eiKeM7Hzq1sCHQqNSaGdoDD3cPrjal2XLuXVLLu1q1qzW5wUAAMOISI2QyyDXIIt9Cz5Yf47m77lG99T3oSVPdzH0cACgOrqs//nnn7o8jBwcHOi5557T6bGaAdjaUmBg8aUaeOALFiyQMpG+fdXlqBzsN23alA4cOEBduuAPUHVkx2t4OFLrYE+ydM2DPGjTSz1lHjkHvV9vuUR/HgqXefZuDra09UK0PK5FTXca1qamBOEPtgkiRzubKhuTr6uDbNruaeBL987ZJeuZP7PoCE0f0IgGNAsgW5u7a/hyIjxRTjp0qecj68C/t/6c3F7fz4WuxaYRn4fgbvLLn+1apa+5KATiAACWxZIDcZacmUM7LsZYTMNdAEugcy0yB8McGNeure72XFm4vD0oKIgcHR2pa9eu9PHHH1OtWrXo6NGj0jyOS+QVXM7O93GZfGkBOWfpedM+MwH623AmUi4HtwjEutcFOAvt5mhHL/ZrSInpOfTrvuuapiqsf9MAmjOmjWb+tiG4OtjSV6Pa0Kgf99Ol6FSa9McxyZK/PLCxvJf6LBfH66GvPXGLrsel086C//kv2n+j0GP4hITi1M0k+t/q0/TZw63valk6AAAAKO7MrSQ52R6RlCn/xnJnAOZB58jh+eefl0ZuHJD36dNHs9W8i1LRzp07Szl648aN6fbt2zRr1izq0aMHnTlzhiIjI6X03dOzcHY2ICBA7isNB/S8H6i420kZdDwsUa7f26IGDmUJgfm7Dzan+1vVoB93XqHolCwJ0vs28Zf7DK1DHW9a8dw90oX9v3NRksHmOe3BXk70SKdaNKpDCPm5lV1afvpmEo35aT/l5N0pwa/j40xh8emSDb+/ZQ16qnsdqRJoHexB2Xkqen/9Ofrr2C06F5FM7w1tUS1n7q8OHy6X9f76q8qfCwAADG/UulFyuXzIcrIk3MhtxvKTEoy72NvQOw82pzYhqGAEsKiAPDExkfbt20c7d+6k7du3Syk5B+jcXVAJznv37i0Bs67uvfdezfVWrVpJgM4B//Lly4t1RNfVzJkzafr06YUy5CEhIRXal6XaVJAd53Lo9rUte+54WXgpOGNdDo7ft/a129P12DT6/L9QKSe/mZBBn20Kpa82X5STCVP6NKCGAW4llsO9sPS4BOO1fZypdyM/KVXnDDsH5DxvvWcjP8mCt6+tfv3ciiI6JZN+2nWVLkSm0NgFB2nDiz2onp9rlb5OVXZ2le4fAACMS3aeZf7dX3cyQnq28Hn/5c91lal0AGBhy54VxR3QuXScg/MdO3bIsgJcYs7d1u8GLzPAZeoDBgygfv36yTID2llyDthfeuklmjZtWqVOpoc7Rv+4XxqDPda5Fn34UEscGjNp0rf0cBgtO3xTmsEx/p/6fS1r0NM96lFNTyfaeDaSFu+/TpejUyUL7mhnTeumdC8xaC9r7fVnFh2VwL1jHS9a9kxXTHkAAAC4C7zsaf8vd9KNuHQa3rYmfTm6DY4ngAnQNQ6tcKcn7nbOm7JcGcf1PL/7bqSmpspagDVq1KD27duTnZ0dbd26VXN/aGgohYWFyVxzqBoxKVl0+Lp6XjTK1c1HiLczvTKoCe17va/Mc28U4CrLpf1z6jYNm7eXOn64hd76+4x0kedg3N7GWjrI6xOMsyaB7vTpw63k+uHrCfTHwcJzzgEAAEA/m85GSjBua21FL/VvhMMHYKkl61yezt3NORu+bds2OnjwoGSre/bsSU8//TT9/vvvepeGv/zyyzRkyBDZT0REhKxnbmNjI8us8dmECRMmSPm5t7e3nFWYOnWqBOPosF51/jsXKQGZl7Mdda5nnOXYUHG8LvrQNjVpSKsg+R/8N9su0/nbyZr7xnQMkfnhHFh7OFdsuTYub3+8Sy36/UAYfbopVLLwVbUcWk60uru9nb9/lewfAACMS0y6usmon7MfWYp9V+LksndjP6rl42zo4QCAoQJyDpD9/f0lgJ48eTItXbq0xOXK9HHz5k0JvuPi4sjPz4+6d+8uQT9fZ1999ZVk4UeMGCGd0wcNGkTffffdXT0nlG1jwfxxXirL7i6XygLjZW1tRfe2rCHzwuPTsikhPUcavXk4Vc6a6ZyN33A6kuLSsmXe+uwR6qx5Zbs2YoRcNtq9u0r2DwAAxmXUenVTt+2jtpOlUFZ0wTJnABYekLdu3ZqOHz9Ou3bt0pSrcxM3Hx+fCj85B/Vl4aXQ5s2bJxtUvcT0bNpfcBYW5eqWgaebcPa6sjPYHNi/OrgxvbbqNC07Ek6jO4ZQ21qV3yDQBdNXAAAsSpcaJS97a67iUrOktwvrVLfi37kBwEyauvEc7z179mgauXGA3qhRIwnMe/XqJRtn0Y0JmrrpbsWRcHpl5Slyc7ClI2/1Jwdbmyp8Z8Dc5eeraNh3e2V98lrezrT+he7k7lg5GXgAAABLqVx87vej5GRnQ6feHYjqRQBLb+rm6upKgwcPpk8++UTmkHOp+aeffirN13geeVBQUGWMHQxcrt6vqT+CcaiUsvgvR7WRLxHcdX3mqtMSpAMAAIB+5eq8nCmmEgJYeMm6tvz8fFnmjLPknC3fu3cvpaWlSXM2ME0pmTm0+1KsXOe5xQCVoYG/K30wrAXNWHFS1kJ3sreh2cNbkm0l9SdI3blTLl179aqU/QEAgHHbdXOXXPYM7kmWQFn5BvPHAcyXzgH5oUOHJADnjcvWuXw9ODhYytW/+eYb6tOnD9WpU6dqRwtVZkdoDGXn5Us2s1cjy+lcClVvRPtgCo1KoZ92XaWVR29SdEoWfTqiFQV6ON71viPefFMu0dQNAMAyvLPvHYtp6paUkUNnI5Lkesc6WPkGgCw9IOelxrirOgfeX375pVzWr1+/akcH1WbbBfXyUT0a+pKjHeaOQ+WaeW8T6U3wxeaLtOtiDA34cif9PK6DLJF2N3wnTqy0MQIAgPF7qsVTZCn+O6teitbVwZba1vI09HAAwNAB+fnz56lx48ZVNQ4woLx8Fe0IjdbMHweoim7uU/s1pCY13OmN1aclS/7m32do00s9ycbaqsL79R43rlLHCQAAxm1ss7FkKdaejJDLgc0CkCwBMGM6T+REMG6+ToQnyDrUrE9jBORQdXh9+yVPdyGOwXkZl/Wn1F82AAAA4I7Y1CzaV7AU7ZA2aJoMYM50zpDXq1dPp8ddvXr1bsYDBrD1vDo73irYg/zd735eL0B5jd6GtalJfx2/RXO2XKL7W9aocJO32O+/l0vfSZNw0AEALMCPJ3+Uy2dbP0vm7N/Tt6WC0cvZjro38DX0cADAGALy69evSxf1Rx991OjWGofKmT/etwneV6geL/RrSGtORtDV2DTaeyWuwo0E45cskUsE5AAAlmFp6FKLCMjXn7otl/e1rIHlzgDMnM4B+bJly+iXX36Rhm733nsvPfXUU3TfffeRtXXlLF8EhhGdkkkXIlPkOsrVobrU8XWhZjXc6fStJLoYmVLhgLzmF19U+tgAAMB4fdrzUzJ3yZk5dPRGglwf3CLQ0MMBgCqmczQ9cuRI2rBhA12+fJnat29P06ZNo5CQEHr99dfp0qVLVTtKqDKHrqnXt+QOni1qeuBIQ7Wp6+sil1djUyu8D5dOnWQDAADL0DGwo2zmbN/lWClXd7SzxnJnABZA7/R2zZo16Y033pAgfMmSJXTw4EFq0qQJJSSoz+RB1TgXkUxDv91D3+24XCUBeYc6XnfV7RpAX/X8CgLymDQcPAAAgAI7L8bKJS8NiqVoAcyfziXr2jIzM2nlypVSws4BOWfPnZ2dK390IEIjU+i+b3bL9bMRyfR87waVdmQOXlUH5J3r3t160AAVz5BXPCC/OXWqXAbPnYs3AADAAry0/SW5/LrP12SOVCoV7boYI9d7NqzYdC4AMOOAnIPvBQsW0PLly6XrOs8jX7VqFXl5eVXdCC1cbl4+Tfjt8J1/56soP19F1pWQzU5Iy6bQKPX88U51ve96fwD6qO/nKpcxKVmUkplDbo52eh/A9BMncNABACzIyZiTZM74JPWtxAy53rOC/VUAwEwD8ubNm1N0dLR0Wd+5cye1bt26akcG4nZSJt1MUP9hVqRk5pKHs/7BS1GHrquz4052NtQS88fBQBlydi02jVoFe+q9j/obNlbyqAAAwJitf2g9mbOdoerseE1PJ6pfMLULAMybzgH5+fPnycXFhRYtWkSLFy8u9XHx8eogDyqvC3pRcWlZlROQF8wfb1fbk+xt0S0fqpeLgy0FuDtQVHKWzCOvSEBu44ovKwAAlsTFznz/7nO5+sqjNzVL0VpZobcPgCXQOSBfuHBh1Y4ESsTBCvN2saeE9GxSqYji07KpXiVUMR0PUzfi61gH5epgGPV8XQsC8op3WgcAADAHvBToudvJcn1MpxBDDwcAjC0gHzduXNWOBEoUlazOkNfwcJQzpwnpORSXln3XR4vnoV+MUgdBvB40gCHU9XOh/VfjKtzY7XK//nLZYOuWSh4ZAAAYo8GrBsvlxhHmN2VpycEwuWwd7EHNg7AULYCl0Ckg50AQZTOGzZAHuDtSZk6eBOTcjO1uccOQ1Kxcud4UATkYSD3fu1v6zDYwsJJHBAAAxizAOYDMETc3XXsyQq4/0qmWoYcDANXIWteGbkuXLqXs7LIDQV6bfNKkSTR79uzKGp/Fiy7IkPNcWy5bZ5WRIb8Qqe6u7mJvI41DAAzZaZ2buvGJP33V+eN32QAAwDL8du9vspmb3ZdiKT07TxrtDmkdZOjhAICxZcjnzp1Lr732Gj3//PM0YMAA6tChAwUFBZGjoyMlJCTQuXPnaM+ePXT27FmaMmWKBOVQOaIKmrr5uznK3HGmXN6N0Ej1HKXGgW6VsoQaQEXU9FKfDMrIyaNkXj3A6e6bFQIAAJgapdFuhzpe0vQUACyHTr/x/fr1oyNHjkjQvWzZMvrjjz/oxo0blJGRQb6+vtS2bVt64okn6LHHHsOa5FVYsh6dor5eGSXr5wsy5I0DMX8cDEc7AE/OyNE7IM+6fFkuHRo0qPSxAQCA8bmSeEUu63vWJ3MMyDvXRaNdAEuj1ym47t27ywbV39SNS9ZvJdpVWsl6aEFA3rSG213vC6CitAPwxPQcCtHze8iNJ5+Uy0a7d+NNAACwABP/myiX20dtJ3ORnJlD5wsqFzvV9TH0cACgmqEmxoilZ+dSSmauJkPu7eJQKSXr3ByO5+yyxgEIyMFwHO1syMHWmrJy8ykpI0fvn3cffG+VjAsAAIzToDqDyNwcvZ4gy9ra21hTq2B0VwewNAjIjVh0Qbk683d3IJ+Cpm53G5Bfjk6lvHx1A60mKFkHI8iS83SMigTkgW/8r0rGBAAAxun1Tq+TuTlYUK7eJsRTTlQDgGXRqcs6GLZc3cbainxcHMirkgJypVyd1zb3cEYTLTAsz4LPYGLG3U/FAAAAMDWHr6sD8k6YPw5gkRCQG7GogiZufq4OBUG5vaYjdUZ2XoX3e/Jmolw2D0JDNzCeeeQVyZAnrV0rGwAAWIZ1V9bJZi5iUrLoZLj6exkCcgDLpFdAnpubS4sWLaKoqKiqGxGUuAY5U9YhZ/HpFc8mHr2RIJdta3nhaINJB+RRn30mGwAAWIYvj34pm7lYefQm5earyNfVgbrWR0M3AEuk1xxyW1tbeu655+j8+fNVNyIoVrLu7+5YPCBPzaaanuo1nPVtFHehoGS9HQJyMAIeTurPdVK6/gG5//QZVTAiAAAwVi+1e4nMRX6+iv48FCbXR3YIJjsbFK4CWCK9m7p16tSJTpw4QbVr166aEUEJa5CrM+Tc6MPZ3obSs/MoLu1Owzd9nAxPkoZuXALfOgSdPMG0M+SeDw2rghEBAICxGtpgKJmLfVfiKCw+Xa6P6Rhi6OEAgKkE5M8//zxNnz6dwsPDqX379uTi4lLo/latWlXm+CyaJkPups6QK1ny9OyMCjd2OxamLldvEuhGzvZosg+mHZADAACYql/2XpPLHg19qbZP4e/TAGA59I7IxowZI5cvvPCC5jYrKytSqVRymZdX8WZjUFhsakFTNzd1hlwJyG8m3EVAXjB/vH1tzB8HI+uyXoGS9ajZn8hlwOuvVfq4AADA+Hx2WN035JWOr5Ap23cllrZdiJbrT3Wra+jhAIApBeTXrqnP5kHVSygIULTnjivXKxKQ80mT4wWdPDF/HMyiy/o/6+USATkAgGX499q/Jh+Q89zxD/9R92O6p74P9W7sZ+ghAYApBeSYO149eJ53QkEn9ZIC8rhU/QPyG3HpmkAeATkYW0CeXIGAvNb8+VUwIgAAMFY/9P+BTN2/Z27T2YhksrIieuP+plJhCgCWq0LtHBcvXkzdunWjoKAgunHjhtz29ddf05o1ayp7fBYrMT2bVCoqFpAr88mjU9Tzy/Vx/nayXLo72lKIt/4d2gGqgkdByXpKVi7l5uXr9bOOjRvLBgAAlqGxd2PZTNmve6/L5f0ta1DzIDTYBbB0egfk33//vTR1u++++ygxMVEzZ9zT01OCcqgc2iXpPloBudJxPTolq8IBedMa7jgbC0aXIWfJmbkGHQsAAEBVOheRTEcK+vk82a0ODjYA6B+Qz507l37++Wd64403yMbGRnN7hw4d6PTp0ziklRyQ8/Jk7o52xTLkypJo+jh3O0UTkAMYY0Cu7zzyG2OfkA0AACzDkxuflM1ULT6grixtVsMd0wcBoOJN3dq2bVvsdgcHB0pLS9N3d1BOQO7lbEfW1lbFMuS8DjmX99ra6H5O5UKkkiF3w3EHowzIeaoGke5Lv2SHh1fRqAAAwBiFp5ju3/2YlCz6+/gtuT62a21UKwJAxQLyunXr0okTJ4o1d9u4cSM1bdpU391BKeIKAnLt+ePaGXKeXx6bmk2BHnfWKC9LcmaOLJfGkCEHY2JnY00u9jaUlp2nd4a84Y7tVTYuAAAwPltGbiFT9cE/5ygjJ498Xe1paJsgQw8HAEw1IOf545MnT6bMzExZRuvQoUP0559/0scff0zz0fG40jPkxQLyggy50thN14A8NFJdrs7J9kYByJCD8WXJKxKQAwAAmIJdF2NozYkIuf7WA83I2V7vr+AAYKb0/mswceJEcnJyojfffJPS09Pp0UcflW7rc+bMoTFjxlTNKC04IPdxuROAM0c7G+mSzs2v9JlHrjR0q+vrIvsAMCYezvYUkZSpd0Cen6Gu+rB2wqoBAACWICNX/XffydZ0/u7zFMN3156V6z0a+tKDrZEdB4A7KnR67rHHHpONA/LU1FTy9/evyG5AlznkLnfm1yoC3B0pOTNVr6XPlIC8CRq6gRHycFL/KUpK1y8gvzxwoFw22r27SsYFAADG5b6/7pPL7aNMZ8rSX8du0dXYNGnUO+vB5pg7DgB312X9l19+kcZuzNnZudKC8dmzZ8sfqJdeeklzG5fFc3m8j48Pubq60ogRIygqKoosq2S9cIZcu2xdvwx5iqarJ4CxNnbTN0Pu1LKVbAAAYBla+LaQzVRk5ebRnK2X5PrI9sFUz8/V0EMCAFPPkPNc8aeffppq1qxJvXr1kq13797UoEGDCg/i8OHD9OOPP1KrVoW/WE+bNo3++ecfWrFiBXl4eNCUKVNo+PDhtHfvXrKckvXCc8hZQEFjtxgdM+Q5eflaa5Bj/jgYH08n9ec8Uc+APOS7eVU0IgAAMEZz+84lU7L8yE26lZhB9jbWNLVfQ0MPBwDMIUN+6dIlCgsLk8CcM+Sff/45NW7cmIKDg+nxxx/XewBc8s7l77y2uZeXl+b2pKQkWrBgAX355ZfUt29fat++PS1cuJD27dtHBw4cIEtt6sb89MyQc0O3rNx8ud462LNSxwlQGTycK5YhBwAAMFbc/Pj3/ep1x0d1DKaanqYz7x0AjDggZ5wd5yD6q6++kmZuY8eOlVLypUuX6r0vLkm///77qX///oVuP3r0KOXk5BS6vUmTJlSrVi3av39/qfvLysqi5OTkQpsp/gEvKyBXMuS6ziE/eTNRLoO9nMjHtXgJPICplqynHz0qGwAAWIZjUcdkMwUnbyZRaJR6yuBjnQsvFwwAUOGS9f/++4927Ngh2/Hjx2XtcS5bX7lyJfXs2VOvfXEAf+zYMSlZLyoyMpLs7e3J07NwRjcgIEDuKw1n7mfNmkWmLDUrl7Lz8ksNyPWdQ34yXB2Qtw5BdhyMk6uD+k9RWlauXj93s6DnBJq6AQBYhhk7Z5hMU7dlh8PlsnWwBzVFDx8AqKyAfPDgweTn50czZsygf//9t1jArKvw8HB68cUXafPmzeToqNta2rqYOXOmrJWu4Ax5SEgImZKEtDtZwhLnkLurj1dcahbl5auka2dZTt1Mkss2KFcHI+VSEJDzySh9eI3GUosAAJZkVKNRZArSs3Np3Un1uuOjOprW91AAMPKAnOd079q1iz799FMpV1eauvHWqFEjnffDJenR0dHUrl07zW15eXmy72+//ZY2bdpE2dnZlJiYWCjo59L4wMDAUvfr4OAgmymLS7uT+fYqKUPupn59+Sp1UO5fEKCXhDOOFwvKpZAhB2Pl6mBToQy535TJVTQiAAAwRpPaTCJTMHvDBTnJ7GRnQ0Ow7jgAVOYccl6W7K+//qLY2FjauHEj3XPPPXLZokULaeymq379+tHp06fpxIkTmq1Dhw4yN125bmdnR1u3btX8TGhoqDSU69q1K5kzZf64m6Mt2dkUf4v8C+aQ61K2fuZWkgTunERvURNLnoFxcnWwq1CGHAAAwNj8e/o2LSpo5jZ9QCNyd1T/Pw4AoFIy5ErTMZ4/zvPIt2/fTnv27KH8/HwpZdeVm5ubBPHaXFxcZM1x5fYJEyZI+bm3tze5u7vT1KlTJRjv0qULmbO4MpY8Y072NuTuaEvJmbmylEbLYI9yG7o1CnAjZ/sKvd0AVc6lIEOemZNPuXn5ZFvCiaiSxC9aLJfeT4yt0vEBAIBx+OP8H3L5WNPHyBhxpdfMv07L9f5N/Wlij7qGHhIAmFuGfMiQIRI0d+rUif744w8pU//tt98kY85BemXiLu4PPPAAjRgxQhrGcak6Z+fNXUIZHdYVSnOQ4+EJZe7rQqS6XL15UOlBO4ChcTWIIi0rT+efi/35J9kAAMAyzD89XzZj9feJW7JiiLO9DX36cGuysiq7zw8AgN4pU1567Nlnn6UePXqQh0flBnmccdfGzd7mzZsnmyUJT0iXy0CP0ueGd6rrTQevxdPha/Fl7ut2YqZmyTMAY2/qxlKycjTrkpenxqz3qnBUAABgbN7p+g4ZK64gXVxQqv5Q25plJlYAACockH/22Wf6/gjo6WJUqlw28Hcr9TEd63jL5elbSZSRnSdl7CW5nZQhl0GeldfJHqAqA3J9MuRuffvgzQAAsCC9Q3qTsTp8PUFTmfhE1zqGHg4AmGvJOtu5c6eUrjdo0EC2Bx98kHbv3l35o7NAfHb1UkFX9EYBrqU+rl1tL2nUlpOnKrVsnfd1O0mdIa/hgQw5GC8Xrf4GaOwGAACm6Lf91zVVjI0DS0+qAADcVUD++++/U//+/cnZ2ZleeOEF2ZycnKRr+pIlS/TdHRQRm5pNCek5mkZspXF1sNXMCz98reSAnPeTlZsv15EhB2NmY20l8+30DcgjZv5PNgAAsAxv7nlTNmMTnZxJm85EyvUnutY29HAAwJxL1j/88ENZg3zatGma2zgo5/XJ33//fXr00Ucre4wWRcmO21pbUR0flzIfy2XrXLJ++HrJ88gjEtXl6gwZcjB2fJIpPTtPr7XIU/egMgcAwJLsjdhLxmjJoTDKzVeRv5sDDWoeaOjhAIA5Z8ivXr0q5epFcdn6tWvXKmtcFutiQUBe19eF7G3Lfns61fWSy2NhCSVmFZVydV4iTXuOLoCxBuQsNVP3gLzuihWyAQCAZfjz/j9lMyY5efm05GCYXH+kUy2y03HpTgAApvdfjJCQENq6dWux27ds2SL3wd25GJ1abrm6omt9X01W8Zc910pt6IbsOJgC5aSRPiXrdoGBsgEAgGUIdAmUzZisPn6LolOypLrx0c61DD0cADAxeqdNZ8yYISXqJ06coHvuuUdu27t3L/366680Z86cqhijRZasNyyjoZvCw8mOJvaoS19vuUQ/7bpKj3epXWiJjYiCJc9qoMM6mAAlQ65PyToAAIAh3UxIp/fXn5PrD7YJogB3rGoDAFUckE+aNIkCAwPpiy++oOXLl8ttTZs2pWXLltHQoUP13R0U6YquLHmmS4acTexRjxbtv0Hxadn0w84r9L/7mmrui0SGHMw8Q3516DC5rLfm7yobFwAAGI8Ra0fI5aoHVxl6KJSfr6IZy09SSmYuBbg70NsPNDP0kADABFVoYvFDDz0kG1SumJQsSspQOqyXnyFXsoqTetWnD/89T38eDKMX+zXUBDYRBXPIgzxwthaMn6uD/l3WAQAADGX35Vg6eE3dWPeLkW3I0/lOlSIAgK4q3OnryJEjdP78ebnerFkzat++fUV3BQWuxKSp3xRrK6pdTod1baM7hdBXWy5SSlYurTkRoZm/pJlD7ok1yMH4uTrqnyFHZhwAwLIYQ2Zc8ceBG3LZq5EfdW/oa+jhAIClBOQ3b96kRx55ROaNe3p6ym2JiYkyn3zp0qUUHBxcFeO0CLcKlikL9HDUq0Onu6MdDWtbUzp8Ltp/nR7pFEIqFZesI0MOpkOp7MAccgAAMHb8HWvrhWi5/hgauQFAdXZZnzhxIuXk5Eh2PD4+Xja+np+fL/dBxd1KUAfkNSuQ0R7bpbZcXohMoUPX4ik2LYty8lSaAB/A2LlVYA55TmSkbAAAYBki0yJlM7Rlh8MpL19Fge6O1LeJv6GHAwCWFJDv3LmTvv/+e2rcuLHmNr4+d+5c2rVrV2WPz6LcSkyXy5pe+gfkTWu4U6c63nL9rTVn6Hqsel8My56BuTZ1uzZypGwAAGAZHvnnEdkMKTolk37dp15udnTHELLFuuMAUJ0l67zWOGfIi8rLy6OgoKC7GYvFU0rWgys45/vdB5vT0Hl7pFP7uF8OyW3+bg7kZK9ulgVgGiXreTr/jGv3HlU4IgAAMDbdgroZfEWc11aeooT0HFlqdmxXdYUiAEC1BeSfffYZTZ06lebNm0cdOnTQNHh78cUX6fPPP6/wQODOuuEVyZCzZkHu9PLAxvTxhguUkZNHjnbW9M6Q5ji0YFIl67x8jK6CPv6oCkcEAADG5oPuHxj0+VccvUnbQ2Pk+uzhLcnX1cGg4wEACwzIx48fT+np6dS5c2eytVX/eG5urlx/6qmnZFPw/HLQfS1LJUNe09O5woeN1yUPT0inyKQsev3eJtTAX7fl0wAMDU3dAADAmHF2/IedV+T68HY1aWDzQEMPCQAsMSD/+uuvq2YkFo6bsGXn5sv1IM+KN2GzsbaiD4a1rMSRAVTvsmdc3cGNcvizXJ6Ubdvl0q1vnyofHwAAGN6O8B1y2Tukd7U/974rcXS1YInayX0aVPvzA4B50jsgHzduXNWMxMIpHdZZENYNBwvkWlCyrjR283CyK/dnbr/ztly69d1dpWMDAADjMGv/LIMF5Ly0LOvewJfq+6ECEQAMFJBD1VDK1XkukqMdmrCB5ZasK2uR6xKQ+z79TBWPCgAAjMnEloZZYjcsLp02n4uS648XLDULAFAZEJAb2xrkFWzoBmBuGXJdeD8xtgpHBAAAxuaxpo9V+3PySeJnfz9K+Sru8+NE/Zti3XEAMOA65GCcS54BmDoXreX59FmLHAAAoKpwf5+Xlp2g87eTyc7GiuaMaYN1xwGgUiEgNxLIkIOls7WxlqX6lGyELmK+nScbAABYhu9PfC9bdeCTwxN+O6wpVf/ooZbUoY53tTw3AFiOCpesX758ma5cuUI9e/YkJycnWQrCyqr8rshQsjtLniFDDpbL1cGOMnOyKFXHtcgTli2VS78pk6t4ZAAAYAyWX1wul5PaTKqy58jMyaMP/zlPfx+/RSkFJ4jfvL8pjewQUmXPCQCWS++APC4ujkaPHk3btm2TAPzSpUtUr149mjBhAnl5edEXX3xRNSO1lAw5AnKwYK4ONhSbqnvJejCWYQQAsChf9Kr498wFe65Jp/SfxnagxoFupT5u3vbLtPjADbnOlVucGR/eLrjCzwsAUKkl69OmTSNbW1sKCwsjZ2dnze0cpG/cuFHf3QER5eTl0/2talCPhr5Ux9cFxwTI0tci1zUgd27fXjYAALAM7QLayaavvHwVfbvtEt2IS6eFe6+V+jiu+Fx7MkKuj+kYQgf/1x/BOAAYV4b8v//+o02bNlFwcOEzhQ0bNqQbN9RnE0E/djbWNHtEKxw2sHjujuqlzhLScyz+WAAAQOU5eTNR8/+WbReiKT9fRdbWxadano1IlqCdPd2znk5LcAIAVGuGPC0trVBmXBEfH08ODg53NRgAsGyBHo5yGZWUqdPjw5+fLBsAAFiGqdumyqavHaExmuvRKVl0JiKpxMetO6XOjjet4U71/VzvYqQAAFUUkPfo0YMWLVqk+TfPI8/Pz6dPP/2U+vTpo+/uAAA0ahQE5BFJ6p4K5ck4fUo2AACwDGdiz8imrx2h0YX+veV84X8r5er/nLot1x9oVeMuRgkAUIUl6xx49+vXj44cOULZ2dn06quv0tmzZyVDvnfvXn13BwCgUcNDvcpApI4Z8gb//YejBwBgQf4d/q/ePxObmkWnbqoz4p3qetOha/G07UIUTR/QqNDjjocn0s2CJrv3t0RADgBGmiFv0aIFXbx4kbp3705Dhw6VEvbhw4fT8ePHqX79+lUzSgCwqAz5bR0DcmsnJ9kAAMAyONk6yaaPXRfV5epujrb0yqDGcv3MrWS6maCeK67469hNuWwd4okmuwBg3OuQe3h40BtvvFH5owEAi6ZkyLnLekpmDrkVNHkDAACoqPO3k+WyQ20valfLi4I8HCkiKZOWH7mpyZJn5ebRupPqcvWH29XEwQYA482QN2jQgN59911ZfxwAoCoy5LpmyS/17iMbAABYhv4r+sumD+X/J8FezmRjbUVjOtWSfy87HEa5eflyfdv5aErKyCE7Gysa0jqoCkYOAFBJAfnkyZPpn3/+ocaNG1PHjh1pzpw5FBkZqe9uAACK8XS2I0c79Z+liMTyG7vZh4TIBgAAliHELUQ2fSh9SZSVPEZ3DJHAPCo5i7ZeiKbrsWn0w66rcl+/JgHk6WxfBSMHAKikgHzatGl0+PBhunDhAt133300b948CgkJoYEDBxbqvg4AoC9etSFIj8ZutRcvkg0AACzDwsELZatIhlypwgpwd6R+Tfzl+rOLj1Lvz3fQyfBE+fcjndXZcwAAow3IFY0aNaJZs2ZJg7fdu3dTTEwMPfnkk5U7OgCwOEoGg+f3AQAA3I38fBVFJSsB+Z1mcBO61yUrqzuPq+vrQt8+2pZ6NfLDAQcA42/qpjh06BAtWbKEli1bRsnJyTRy5MjKGxkAWPjSZ+WXrGeGhsqlY2N111wAADBvofHqv/uNvXX7ux+blkW5+apifUo61/OhbTN6U0xKFjnYWlPzIHeytalwngoAoPoCcs6I//HHH/Tnn3/StWvXqG/fvvTJJ5/I0meurq4VHwkAgJ5Ln4VNnCiXjXbvxrEDALAAz215Ti63j9qu0+NvJ2YWq8DSzorzBgBgUgF5kyZNpJkbN3cbM2YMBQQEVM3IAMAi1fDUPSD3uP+BahgRAAAYi/vq3qfX45X/l3hJ01CbKhoVAEA1BuShoaHUsGHDu3hKAAAdMuSJGaRSqaTRW2kCXn8NhxIAwIK80vEVvR6vTH8K1Jo/DgBgTPSeLINgHACqYw55WnYepWTl4mADAECF3dY0dCtcrg4AYFIZcm9vb5k77uvrS15eXmVmrOLj4ytzfABgYZRlz9ithAxyr2FX6mMTV/8tl54PDauWsQEAgGGtubxGLoc2GKrT45UlNBGQA4BJB+RfffUVubm5aa6XFZADANwND2c78nGxp7i0bLoUnUpNa7iX+tjoL7+QSwTkAACW4etjX+sVkBddgxwAwCQD8nHjxmmujx8/vtKe/Pvvv5ft+vXr8u/mzZvT22+/Tffee6/8OzMzk2bMmEFLly6lrKwsGjRoEH333XdoJAdg5hoFuNH+q3EUGplM1Dqo1McFvKLfXEIAADBt09tP1+vxtzGHHADMbQ65jY0NRUdHF7s9Li5O7tNHcHAwzZ49m44ePUpHjhyRJdSGDh1KZ8+elfunTZtG69atoxUrVtDOnTspIiJCllcDAPPWOFBdkRMamVrm4zwefFA2AACwDEPqD5FNF/n5KopKypLryJADgNl0WeeuxyXhDLa9vb1e+xoypPAf1A8//FAy5gcOHJBgfcGCBbRkyRIJ1NnChQupadOmcn+XLl30HToAmFhAfjEqxdBDAQAAExWfnk3ZefklrkEOAGByAfk333wjlzx/fP78+eTq6qq5Ly8vj3bt2iVrlFcU74Mz4WlpadS1a1fJmufk5FD//v01j+H916pVi/bv319qQM4nBnhTJCcnV3hMAGDYgDwsPp3SsnLJxaHkP1WRH34kl4Fv/K9axwcAAIYx+9BsuXy90+s6N3Rjge4IyAHAxANybuamZMh/+OGHQuXpnBmvU6eO3K6v06dPSwDO88U5yF+9ejU1a9aMTpw4Ifv19PQs9PiAgACKjIwsdX8ff/wxzZo1S+9xAIBxzSFXcGO3NiGF/w4okjdukEsE5AAAlmHT9U06B+RRBUueuTnalnpiFwDA0HT+63Tt2jW57NOnD/3111+y/FllaNy4sQTfSUlJtHLlSmkgx/PFK2rmzJk0ffr0QhnykJCQShkrAFQPVwdbCvZyopsJGdLYrbSAvPbChXhLAAAsyPyB83V+bFSyumLS382hCkcEAHB39D5duH37dqpMnAVv0KCBXG/fvj0dPnyY5syZQ6NHj6bs7GxKTEwslCWPioqiwMDAUvfn4OAgGwCYtiaBbgUBeemN3RwK/nYAAIBlqO9ZX+fHRqeoM+QBKFcHAHPqsj5ixAj65JNPit3+6aef0siRI+96QPn5+TIHnINzOzs72rp1q+a+0NBQCgsLkxJ3ALCMsvXQKPSBAAAA/SFDDgBmmSHn5m3vvvtusdt57fAvvvhC7/Jy/jlu1JaSkiId1Xfs2EGbNm0iDw8PmjBhgpSfe3t7k7u7O02dOlWCcXRYB7Ccxm6Xo0vPkF9/7HG5rPPH79U2LgAAMJxxG8bJ5W/3/lbuY2OQIQcAcwzIU1NTS1zejLPZ+nY05/XMn3jiCbp9+7YE4K1atZJgfMCAAZpGctbW1pKV56z5oEGD6LvvvtN3yABggmp4OMllbGo25eWryMbaqthjcsto8AgAAOYnKj1K58dGp6jnkPthDjkAmFNA3rJlS1q2bBm9/fbbhW5funSpdEfXB68zXhZHR0eaN2+ebABgWXxd1Sf+OBhPSM8mX9fivSEabN1igJEBAIChbByxUefHKl3WMYccAMwqIH/rrbdo+PDhdOXKFerbt6/cxvO8//zzT1lHHACgMvhqZTRiU7NKDMgBAABKwidzucKKocs6AJhVQD5kyBD6+++/6aOPPpJlypycnKTUfMuWLdSrV6+qGSUAWBw3B1tysLWmrNx8ik3JJiphcYW81DS5tHF1qf4BAgBAtUvLUf/dd7Er++9+XFqWBOUMGXIAMKuAnN1///2yFXXmzBlq0aJFZYwLACyclZWVZMVvJWZQTKq67LCoK/cOlstGu3dX8+gAAMAQHlj9gFxuH1X2MrzRBWuQM393VFgBgJkF5Nq4OzqXq8+fP5+OHj1KeXl5lTMyALB43IiHA3LJkJfAuU0biz9GAACWpLVfa73WIOdqK2f7u/66CwBQZSr8F4qXP+Mg/K+//qKgoCCZV47mawBQmZR54zGpdzId2oLnzsUBBwCwIF/3+VqnxykZcj9kxwHAnALyyMhI+vXXX6U7Oi9xNmrUKFmOjOeU69thHQCgPH5u6k7rsQVL1wAAAOgiqiAgD3BzxAEDAKNmrU8zt8aNG9OpU6fo66+/poiICJqL7BQAVCG/cjLkaYcOyQYAAJbhcORh2XQtWcf8cQAwmwz5hg0b6IUXXqBJkyZRw4YNq3ZUAABaS5/FlJIhvzVjhlyiqRsAgGV4dderOjV102TI3ZEhBwAzCcj37Nkjpert27enpk2b0tixY2nMmDFVOzoAsGhKhlxZS7Yo70cfreYRAQCAIY1prNt3zxglQ15wYhcAwOQD8i5dusjG5erLli2jX375haZPn075+fm0efNmCgkJITc3t6odLQBYZIY8vmA9WRtrq8L3T5pkoJEBAIAhPNv6WZ0ep2TI/ZEhBwBzmUOucHFxoaeeekoy5qdPn6YZM2bQ7Nmzyd/fnx588MGqGSUAWHSX9XwVB+UlZ8kBAAC0qVQqii3oPaJUWgEAmE1Aro2bvH366ad08+ZNWYscAKCy1yFXKF+utMX/9ptsAABgGRafWyxbWZIyciiXz+RqrdYBAGCWAbnCxsaGhg0bRmvXrq2M3QEACBd7G3K0sy61sVvs/PmyAQCAZfjlzC+ylUX7BK6PCzLkAGBG65ADAFQnKysrKVu/mZBRYoY86IMP8IYAAFiQWffMKvcxSiNQW2sr8nCyq4ZRAQBUHAJyADD6snUOyEvKkLv26mWQMQEAgGH0DO5Z7mOUE7jeLvZkXaQZKACAWZasAwBUdWO3kjLkAAAARcUVZMiV/38AABgzBOQAYNQC3NVfqG4nqdeU1Xbr1VdlAwAAyzBz90zZyqKcwFWWzgQAMGYoWQcAo1bb20Uub8SlF7svbf9+A4wIAAAM5cDtA+U+RhOQu6DDOgAYPwTkAGDU6viqA/JrsWmytiw3elPUXbXKgCMDAIDqtvyB5To3dUOGHABMAQJyADBqdX2d5TI1K1e+ZGmvTW7n72/AkQEAQHXzc/bTOUPugww5AJgAzCEHAKMW4u1MSpPc63Fphh4OAAAYOTR1AwBTgoAcAIyag60NBXk6acrWtV154AHZAADAMgz7e5hsZUFTNwAwJQjIAcDo1S2YR369SEBuZW8vGwAAWAZ7G3vZSpOenUvp2XlyHSXrAGAKMIccAEwiIN99KbZYyXq9v/4y2JgAAKD6LR+yXKdydabdcwQAwFghQw4ARq+Oj9JpvfjSZwAAAIqYgoZuzBtN3QDABCAgBwCTKVm/Eade+kyRc+uWbAAAYBkiUiNkKy9D7ulsR3Y2+JoLAMYPJesAYDJrkfO8wOiULApwd5R/XxszRi4b7d5t0PEBAED1eOzfx+Ry+6jtZTd0c0W5OgCYBgTkAGD0gr2cyMbaivLyVXQ1Jk0TkLv26mXooQEAQDXqGdyzzPvjsAY5AJgYBOQAYPS47DDAzYEikjIpOiVTc3vQBx8YdFwAAFC9Zt0zq8z7YwtK1n3R0A0ATAQm1wCASXC0s5HLrNx8Qw8FAACMvKmbLxq6AYCJQEAOACbB3lb95ypbKyBP3rxZNgAAsAxbb2yVrTQxKeqA3L9gahMAgLFDyToAmASHEjLkke+9J5fuAwYYbFwAAFB9PjionqrUr3a/MgNyPzR1AwATgYAcAEyCQ8HyNVm5eZrbfCdNMuCIAACguj3b6tky79cE5O7osg4ApgEBOQCYBAe74iXr3o8+asARAQBAdRvTRL3cZUnSs3MpNStXriNDDgCmAnPIAcAkOBTMIUdTNwAAKEl0sjo7zvyRIQcAE4GAHABMqqlbVs6dDHnMN9/IBgAAluHb49/KVlaHdWsrIh8XlKwDgGlAQA4AJsHBVt3ULTvvzhzyhBUrZAMAAMuw6tIq2crKkPu4OpANR+UAACYAc8gBwCTY2xTPkIfMnWvAEQEAQHX7us/Xpd4Xk5Ipl5g/DgCmBAE5AJhWU7e8OwG5U5s2BhwRAABUt9Z+rUu9L1qzBjnK1QHAdKBkHQBMq6mbVoYcAABAgTXIAcAUISAHANNq6qa1Dnn4s8/JBgAAlmHy1smylQQZcgAwRShZBwATa+p2J0Oece6sAUcEAADV7VzcuVLvQ4YcAEyRQTPkH3/8MXXs2JHc3NzI39+fhg0bRqGhoYUek5mZSZMnTyYfHx9ydXWlESNGUFRUlMHGDADGs+xZg61bZQMAAMuwacQm2crOkDtW86gAAEw0IN+5c6cE2wcOHKDNmzdTTk4ODRw4kNLS0jSPmTZtGq1bt45WrFghj4+IiKDhw4cbctgAYMg55Ll3AnJre3vZAADAMtjb2MtWVF6+iuLT1AG5nxuaugGA6TBoyfrGjRsL/fvXX3+VTPnRo0epZ8+elJSURAsWLKAlS5ZQ37595TELFy6kpk2bShDfpUsXA40cAAxWsq4VkAMAALC41CzKV6mPhT8CcgAwIUbV1I0DcObt7S2XHJhz1rx///6axzRp0oRq1apF+/fvL3EfWVlZlJycXGgDAPNs6napR0/ZAADAMvRd3le20srVGTLkAGBKjKapW35+Pr300kvUrVs3atGihdwWGRlJ9vb25OnpWeixAQEBcl9p89JnzZpVLWMGAMOWrNs3qI+3AADAgtTzrFdmQzdXB1tytjear7cAAOUymr9YPJf8zJkztGfPnrvaz8yZM2n69Omaf3OGPCQkpBJGCADGEJBrl6zXXrjQgCMCAIDqNn/g/DIDcpSrA4CpMYqAfMqUKbR+/XratWsXBQcHa24PDAyk7OxsSkxMLJQl5y7rfF9JHBwcZAMAcy1ZxxxyAAAoLDolUy59MX8cAEyMQeeQq1QqCcZXr15N27Zto7p16xa6v3379mRnZ0dbtZY14mXRwsLCqGvXrgYYMQAYU1O3zPPnZQMAAMtwIf6CbKUueYaAHABMjK2hy9S5g/qaNWtkLXJlXriHhwc5OTnJ5YQJE6QEnRu9ubu709SpUyUYR4d1AMvMkGfn5VN+voqsra0o7Jln5LZGu3cbeHQAAFAdJm2ZJJfbR20vsWQdDd0AwNQYNCD//vvv5bJ3796FbuelzcaPHy/Xv/rqK7K2tqYRI0ZIB/VBgwbRd999Z5DxAoDh55ArQbmjtQ15DHkQbwkAgAV5oN4DJd5+J0PuWM0jAgAw4YCcS9bL4+joSPPmzZMNACyXo92dgJznkTva2VDAq68YdEwA/2/vPuCjKPMGjv83ZVNJQkgIRZoUPSyAoAg2VBTBQ/B8DxDlQE8sr5wiAsrZPRHltaAcp756CHas+KoIKnKIioBgRVBAUDoSSEJ6m/fzf7awaSQg7Ozs/r5+xpmdncw+zLMzO/95GoDgurnHzbWup4QcgFOF1DjkAFAXd7SnDXn1scgBAJFNC3h8nbrRhhyA0xCQA3CEuMAS8jJPx245b7xhJgBAZHhr3VtmCpRfUi7F3t8F2pADcJqQGPYMAA62DbnaNW2amaddcgkHEAAiwONfPW7mF3e8uEb7cUUJOQCnISAH4Khe1gNLyLNuudXGFAEAgm1Cjwl1th+PiXJJ40Q3mQLAUQjIATiCOzqqRhvy1D9eaGOKAADBNuDoATXW+UrIM5LjzJCYAOAktCEH4Agx0VES7b3RKi33lJADAEAP6wCcjIAcgOPakeuwZ2rHvf8wEwAgMkz+YrKZAtHDOgAnIyAH4LiA3FdCnvfhB2YCAESGj379yEyBKCEH4GS0IQfguI7dfCXkbWY/Z3OKAADBNLPfzBrrfAE5PawDcCICcgCOERcTXaVTt7ij29mcIgBAMLVLrXndp4QcgJNRZR2AY6usAwDg62U9s1E8BwOA4xCQA3BslfVNwy41EwAgMlw+73Iz+egD2j0FpWY5s1GcjSkDgENDlXUADuxl3VNlvTw72+YUAQCCKbuo6nXfF4wr2pADcCICcgCOKyH3VVnvQA/rABBR3r/k/Sqvd+d7qqurJsluG1IEAL8PVdYBOLBTN9qQAwBEsr0l5InuaEl0U84EwHkIyAE4sMq6JyCvyM01EwAgMuSW5JrJJ9tbQk7pOACn4lEiAMdWWd/wxz+aeaclS2xNFwAgOAa/PdjMFw1ZZObZ+Z4S8iZJdOgGwJkIyAE4dhzyxO49bE4RACCYTmp6UpXXuws8JeQZtB8H4FAE5AAcIy62apX1o6Y9anOKAADB9HCfh6u8poQcgNPRhhyAY7ijqwbkAIDIRhtyAE5HQA7AeSXkZZ6AvOCLL8wEAIgMy7YvM5PPbl8b8mTakANwJqqsA3CMOG8JeWmFJyDfOmGCmdOpGwBEhluX3FqtUzfakANwNgJyAI4RF+vt1K3M06lb+uUjbE4RACCYLvvDZf5ly7Jkt3cccnpZB+BUBOQAHDsOecY1V9ucIgBAMF11wlX+5fyScv8wmIxDDsCpaEMOwLHjkAMAIpevh3VFQA7AqQjIATiwhNxTZT373zPNBACIDLO+n2Umle0dg1ylJ7ptTBUAHDoCcgCOERfjbUPuLSHPnvWsmQAAkWH2D7PNFNjDeuPEWInxdvoJAE5DG3IAjq2y3uL+KTanCAAQTPeddl+NKusMeQbAyQjIATi2U7fkM063OUUAgGA6reVp/mXfkGdNkqiuDsC5qN8DwDHo1A0A4JPtHfIsIzmOgwLAsQjIATiwDXmFGX92683jzQQAiAwTP5loJrXbV0KeTAk5AOeiyjoAx1VZr7REyistKVi+zO4kAQCCaMWOFTXbkCdRQg7AuQjIATiuyrqvHfnRb79ta3oAAMH1xkVv+Jd9w55RQg7AyQjIAThGottTZV0VlVZIcnq6rekBAARXenx6jRLyDKqsA3Aw2pADcIxE9/5niAUl5bamBQBgn4pKS/YU0qkbAOejhByAYyTH7b9k5ZeUy4YBF5rl9vPeszFVAIBguWjuRWY+s+9rYlmedYxDDsDJCMgBOEZ8bJREuTyduhWWVkhSYqLdSQIABFFiTGKV6uqKNuQAnIyAHIBjuFwuSXLHyL6SclNl/ZTXX7M7SQCAIHrlj6+Y+efrd5u5OzpKGgXUngIAp6ENOQBHSfLeeBWU0oYcACLV7gLvkGfJbvOwFgCcikeKABwlMc7T07qWkJdu3myW3a1a2ZwqAEAwbN7nue5n53seylJdHYDTEZADcGTHbgUlFbJp+F/McqclS2xOFQAgGP7yvue6f2Hqk2beJCmOAw/A0QjIAThyLHItIW909jl2JwcAEER9WvUx8+ztJWZOCTkAp7O1Dfknn3wiAwcOlBYtWpj2P3Pnzq3yvmVZcuedd0rz5s0lISFB+vbtK+vWrbMtvQBCp4Q8v7Rcmt97j5kAAJHhrl53mWm3t5f1jGRKyAE4m60BeUFBgXTp0kVmzJhR6/tTp06Vxx9/XJ588klZtmyZJCUlSb9+/aS4uDjoaQUQWp26FZZU2J0UAIBNsvO9JeRJbvIAgKPZWmW9f//+ZqqNlo5PmzZNbr/9dhk0aJBZ99xzz0lWVpYpSR82bFiQUwsgFCS6fW3IyyVv/gKznHJBP5tTBQAIhg82fWDm2QWxZt6EEnIADheybcg3btwoO3bsMNXUfVJTU6Vnz56ydOnSOgPykpISM/nk5eUFJb0AgiPZ18t6abnsmHyfWSYgB4DIMGX5FDPPzr/VzGlDDsDpQjYg12BcaYl4IH3te682U6ZMkXvuoU0pEP4l5BWSef0Yu5MDAAii67pcJ+UVlvx9lWfYswx6WQfgcLa2IT8SJk2aJLm5uf5ps3ecYgBhNuxZabk0HjbUTACAyDDkmCFyZvOB/teUkANwupANyJs1a2bmO3furLJeX/veq01cXJykpKRUmQCEj0RflfUST+kIACCyZHt7WFfpdOoGwOFCNiBv166dCbwXLlxYpT249rbeq1cvW9MGIARKyEsqZNcjj5oJABAZHlv1mMxa+y+z3CguRuJjPQ9pAcCpbG1Dnp+fL+vXr6/SkdvXX38t6enp0rp1axk7dqzcd9990rFjRxOg33HHHWbM8sGDB9uZbAA2SvK1IS8tl5z33jTLTcfdRJ4AQASYu36uFJfpsJddqK4OICzYGpB/+eWXcvbZZ/tfjxs3zsxHjhwps2bNkokTJ5qxyq+++mrJycmR008/XebPny/x8fE2phpAqFRZbzVjBpkBABHk8bMflzdWbZFZUsmQZwDCgq0BeZ8+fcx443VxuVxy7733mgkAAqusl1VYEt35eHHHhGzLGwDAYXZC5gkyt0wfzG6UJrQfBxAGuJMF4MhhzxQduwFA5NmZV2zmzVKpMQnA+QjIATiyhFz99t/Xyq9XjbY1PQCA4Ln2w2vly+KpZjkrhYAcgPPZWmUdAA5WkrcNuapY95MUR7s4iAAQIX7c+6MUimfYs6aN4uxODgD8bpSQA3BslfXCF96SjosW2ZoeAEDwfHDJB1K6cZJZpoQcQDggIAfgKNFRLknwjjtbWCHiiqGiDwBEisJSkeIyT80oAnIA4YCAHIBjq60XFJWKVVlpd3IAAEGyI7dQRDzX/awUqqwDcD4CcgCOk+Tt2K3F1UNk3Vln2Z0cAECQXPnxRZLUcYoZ8jI1IZbjDsDxqOsJwLHtyAtbtpW0tAS7kwMACJLMuLayZ+8+UzructGpJwDnIyAH4DjJ3irrq/52j5zap4PdyQEABMl56XfI1yt+lGZtGfIMQHigyjoAx1ZZLyypsDspAIAg2pVXbOZNGYMcQJggIAfgOEneKuux69dK0Xff250cAECQrM9dK1HxWySrESXkAMIDATkAx/ayfvqzD8jm/77O7uQAAIJkdcWjktBqNj2sAwgbtCEH4NhO3daceIacf1wzu5MDAAiS6MJTpLC4nDHIAYQNAnIAjpPsbUP+0Rn/JZdfcYrdyQEABEFlpSV5286TsgpLmjIGOYAwQZV1AI7t1C2/uNzupAAAgmRvYakJxlUWnboBCBME5AAcJzUh1syPW/Wx7J3zqt3JAQAEwc68EolNW2YmAnIA4YKAHIDjpCd5AvILVrwjv/1zut3JAQAEwbacInFnfiRxmR/5my4BgNNxNQPgOOlJcWb+xImDZPqwbnYnBwAQBFv2FkrJjoHSMi2B4w0gbBCQA3BsCfknLbqI1edcu5MDAAiCzXuLpHzfidKpVRbHG0DYoMo6AMdpnOj2L2cXlNqaFgBA8ErI1VGNKSEHED4IyAE4TlqiW1wukTFfvyEFD0y2OzkAgCDYvKdI4pq9JT+Vz+J4AwgbVFkH4DjRUS5JS4iVXtu/l6icH+1ODgAgSCXkMa1+kI1FnmZLABAOCMgBOFLjJLeMP+N6mXhBJzne7sQAAI6o3KIyySsuF9ema+Sfo07maAMIG1RZB+BITZLcsj05Q7YnZ9qdFABAkNqPW2UZ0qNlR443gLBBQA7A0R277aVTNwCIiPbjKi0xVhrFU2UdQPggIAfgSOlJbnl08WNy+iMT7U4KACBIJeTRR02X4e8N53gDCBu0IQfg2DbkyWXFElNUZndSAABH2Ja9nhLy6Ohi2cdolwDCCAE5AMe2IR/d9xbp0ipN3rY7MQCAoJSQD858XP4+4A8cbQBhgyrrAByJNuQAEHltyI9qnGB3UgDgsCIgB+DYNuSNSgukdM9eu5MCADiCLMuSzd4S8vTkMskpzuF4AwgbBOQAHBuQP7nwIXn4/QekpLzC7uQAAI6QnXklUljquc5PXT1aLv6/iznWAMIGbcgBODYg/zyjvVnuUFgmWSnRdicJAHAEbPgt38xjo11ySrOTJcrl4jgDCBsE5AAc28v6gydfbpb7FJRKVkq83UkCABzBgLxtkyR5qM//cIwBhBWqrANwpCR3tLhjPJewPQWMgQMA4ern3wrMvH1mst1JAYDDjhJyAI7kcrnk9JwNsrewTPYUdLM7OQCAI1xCfnRmkny+7XOz3LtFb443gLBAQA7Asa75/Hkpr7BkQyEd/ABAuNqwK99fQn7bp9eZ5UVDFtmcKgA4PAjIATjWlz0ukI3ZBdI0t9jupAAAjoDC0nLZ5r3Gt2+aLCPiRnCcAYQVAnIAjpU9cKi8/tlG6bM9z+6kAACOYPtxX5X1rq2u5DgDCCt06gbAsY5vmWLmq7cRkANAOLcfz2wUJynxsXYnBwAOOwJyAI7V+T9z5c8/fSy/7SuRXXlUWweAcLPB38N6kpk/890zZgKAcEFADsCxot6cI4N/XmKWv9+Wa3dyAACH2eqtnmv70d4hz15c86KZACBc0IYcgGO1nPqg/O//rTbLq7fmyTnHZtmdJADAYbJrX7Es/uk3s3xmx0wzv//0+zm+AMKKI0rIZ8yYIW3btpX4+Hjp2bOnLF++3O4kAQgBSb17S/ypp5plSsgBILy8vnKLlFdakpEcJ+f+oalZ16tFLzMBQLgI+YB8zpw5Mm7cOLnrrrtk1apV0qVLF+nXr5/s2rXL7qQBCAHHt0g18++30rEbAISLykpL5qzYbJb/q/tREhsd8resAHBIQv7q9sgjj8jo0aPliiuukM6dO8uTTz4piYmJMnPmTLuTBsBmW266SU6YOdUsb80pkr0FpXYnCQBwGHy+IVt+yS40y0NPbuVfP37xeDMBQLgI6TbkpaWlsnLlSpk0aZJ/XVRUlPTt21eWLl1a69+UlJSYyScvL6/KHED4KFi+wlzEOl70Rykpr5SXP/tRLj+1jd3JAo4Yy7LM3OVycZQR1t/zFz9dK60buaRrqzRp4q7w38d9uf1LM+e+DkCoa+h1KqQD8t27d0tFRYVkZVXtqElfr127tta/mTJlitxzzz011mtgn5TkGTIDQHiImjDBzG9J9l3Kdsry5TttTRMA4Pe7pJVObhEprNJ30E2NbzJz+hMCEOoKCjzDNjo6ID8UWpqubc4Dn0y0atVKunfvLikpKbamDcCRUVZhyQ2vfCWb93iqNwJAqIlyiWSlxEtKfKwUlJZLtMslcbHRUlBSLrlFZZJfUi6RRCt5pCe6pVlqvLhjoqSsvFKaJMdJakKsrPxlr2mG1K11mvxj0PF2JxUAIreEPCMjQ6Kjo2XnzqolXvq6WbNmtf5NXFycmarTYJyAHAhfN/U/US59+gsTnB9JsdEu6daqsbTLSJLUxFjT8ZD2AlxeWSmVlqcjokrLqrFcYVmmGmZlZcCyrvduo1Xu84rKzOsol0vyistkX3G5xES7xB0dZTo0iovxzPXmVdOhc3dMtLi9y+Y93VbXe7fz/a32h6Tp1P3rMdK/0fW+tJVXVIoeOW+NaLHEMgGDpkUDCZd3Wdfr33jSr/8OqfFa9+f7O53r3+rNt75fVm6ZdOm/payiUkrLK82/XferXPqffp73ePuqZvtqaNd837ONee2q+n5dtbq9W9f+XgNrggceJ9+yiouJlgR3lCTERpt/p/77o6M8k295/zpP2vU4B/77akuLbzHGm5eFpRXm2HmOr+c466THXgM8zWs9/p597z8mvu09r/0fWuNzqleJd9VznKofU19+7j9OvuPmXb9/wxrHsba/8Xw3veeVd27WB7z2fP/2fyd9r/cvV53791VpSXF5hRSUVEhhabkUlFZIYUm5OcZFZRXebTzbquqfX1ZZKSVllVJcViHF5Z7vdF025RWJiE4HpudtepLbTE2SvfOkOGmcGGu+A55zMuD77j0HPN8v7/cqYHn/eez5Dvjy2KyT/e/pq/1/U/MzAvNC/+3+Y+rNt/3ve9brNUbP8205RfLd1lwTaO/IK/bn8S95JSI79jczrO7RM//AvRuAsBfSAbnb7TYl2wsXLpTBgwebdZWVleb1mDFj7E4eAJut79fPzDssWCA92qbLZ7ecY0qa4mOjvVOUmeuN9W/7is3Nob7OKSwzN8+Jbg2ePNsWaYBTUSlNG8WZQEqDYQ1m9H0NHjXAyc4vNaU3ug4AaqMBvl5LTIBepg+cPHO9Nv38W74pCW8UH2OuKXrd0RJzE3wna9DtCb6T42LCtp8ADdB37SuR7TlFphT81+xCcyxiolyyPa/YdM6p19mT26ZL9zaNa/z9hW9eaObv/ek9G1IPABEWkCutfj5y5Ejp0aOHnHLKKTJt2jRTH197XQcQ2WLSqt6sNU2JN1N1qQlR5gbPR6uN1icuuWrQrSXSWrUSAA4kKsol8VGeB33VndIuPeIPnj4YbZmWYKYeh3A00uLTIv4YAggvIR+QDx06VH777Te58847ZceOHdK1a1eZP39+jY7eAESetnNesTsJAIAgenHAixxvAGHFZfkadIVxY/rU1FTJzc2lHRIAAAAAIGTi0KgjnxQAODJKN20yEwAgMvyS94uZACBchHyVdQCoy6YRI8y805IlHCQAiACj5o8y80VDFtmdFAA4LAjIAThWynnn2Z0EAEAQndv6XI43gLBCG3IAAAAAAA4j2pADAAAAABDC6NQNgGPlzZtnJgBAZJi/cb6ZACBc0IYcgGPtmDLFzFMGDLA7KQCAIHhwxYNmfkG7CzjeAMICATkAx8q84Qa7kwAACKIxXcdwvAGEFTp1AwAAAADgMKJTNwAAAAAAQhidugFwrF0PPWQmAEBkeGTlI2YCgHBBQA7AsXLefttMAIDI8M6Gd8wEAOGCTt0AOFarJ5+0OwkAgCCace4MjjeAsEJADsCxEo47zu4kAACCqHOTzhxvAGGFKusAAAAAANiAgByAY/165V/NBACIDFd/cLWZACBchH2Vdcuy/OPAAQgvu9f8YOZpnN8AEBHWbFtj5tzXAQh1vuuULx6ti8uqbwuH27Jli7Rq1cruZAAAAAAAIszmzZvlqKOOityAvLKyUrZt2yaNGjUSl8t1wCcYGrjrAUtJSQlqGnFg5E3oIm9CF3kTusib0EXehC7yJnSRN6GLvLGXhtn79u2TFi1aSFRUVORWWdd//IGeSFSnwTgBeWgib0IXeRO6yJvQRd6ELvImdJE3oYu8CV3kjX1SU1Pr3YZO3QAAAAAAsAEBOQAAAAAANiAg94qLi5O77rrLzBFayJvQRd6ELvImdJE3oYu8CV3kTegib0IXeeMMYd+pGwAAAAAAoYgScgAAAAAAbEBADgAAAACADQjIAQAAAACwAQE5AAAAAAA2CNmAfMaMGdK2bVuJj4+Xnj17yvLly/3vbdiwQS6++GLJzMw0A90PGTJEdu7cWe8+//Of/8hJJ51kehzs0KGDzJo1q8r7+nkul6vGdP311x9wv99++62cccYZJq2tWrWSqVOn1tjmtddek2OPPdZsc8IJJ8i8efPEyezIn4qKCrnjjjukXbt2kpCQIO3bt5d//OMfUl+/hL/++qtceOGFkpiYKE2bNpUJEyZIeXn5QX22k9iRN/v27ZOxY8dKmzZtTN707t1bVqxYUe9+yZvflzfbt2+X4cOHS6dOnSQqKsrkQW0O5fpD3hz5vFm9erVccskl/t+eadOmSUPs2bNHLrvsMpOWtLQ0+etf/yr5+fkH/bsUqde0huTN008/bY5f48aNzdS3b98qn1sXzpsjnzdvvvmm9OjRw3z3k5KSpGvXrvL888+TNyFw3gR65ZVXzHVt8ODB5E0I5I3et1WPb/Tz6xNp1zTbWCHolVdesdxutzVz5kxr9erV1ujRo620tDRr586dVn5+vnX00UdbF198sfXtt9+aadCgQdbJJ59sVVRU1LnPn3/+2UpMTLTGjRtn/fDDD9b06dOt6Ohoa/78+f5tdu3aZW3fvt0/ffjhhxrpWYsWLapzv7m5uVZWVpZ12WWXWd9//7318ssvWwkJCdZTTz3l3+azzz4znzV16lTz2bfffrsVGxtrfffdd5YT2ZU/kydPtpo0aWK9++671saNG63XXnvNSk5Oth577LE691teXm4df/zxVt++fa2vvvrKmjdvnpWRkWFNmjTpoD7bKezKmyFDhlidO3e2Fi9ebK1bt8666667rJSUFGvLli117pe8+f15o+fBDTfcYM2ePdvq2rWrdeONN9bY5lCuP+RNcPJm+fLl1vjx483vRrNmzaxHH33UaogLLrjA6tKli/XFF19YS5YssTp06GBdeumlB/W7FMnXtIbkzfDhw60ZM2aY3401a9ZYo0aNslJTU7mmhUDe6D3Zm2++aa5n69evt6ZNm1bvbzbXtODkTeC2LVu2tM444wyz7wMhb4KTN88++6y5LwuMc3bs2EHehIiQDMhPOeUU6/rrr/e/1i9hixYtrClTplgLFiywoqKizA2HT05OjuVyuUwAXZeJEydaxx13XJV1Q4cOtfr161fn3+gXun379lZlZWWd2/zrX/+yGjdubJWUlPjX3XLLLdYxxxxTJVi58MILq/xdz549rWuuucZyIrvyR4/hlVdeWWWbP/3pT+amsy4agGt6Ai86TzzxhLko+fLsUL4bocqOvCksLDQ3Q/qgJNBJJ51k3XbbbXXul7z5/XkT6Kyzzqr1R/hQrj/kTXDyJlCbNm0aFJBrEKIPilesWOFf9/7775v0bN26tcG/S5F8TTvYvPEFDY0aNTI3vHXhvLEnb1S3bt3Mw0byxv7zRs+V3r17W88884w1cuTIegNyzpvg5I0G5PpQ8WBEWt7YKeSqrJeWlsrKlStN9TAfrX6hr5cuXSolJSWmmoVWi/DRKhe6zaeffupf16dPHxk1apT/tf5t4D5Vv379zPq60vHCCy/IlVdeaT7PR/ep+w7c75lnnilut7vKfn/88UfZu3fvIX12KLMzf7Qa9MKFC+Wnn34yr7/55huzz/79+/u3ufvuu001oMD9ahXdrKysKvvNy8sz1UUb+tlOYFfeaNUlbU5QveqTVl0P3C95c/jzpiEa8v0mb+zJm4bwVTMMzE+tqqtVdn00rZqeZcuWNfh3KZKvaYeisLBQysrKJD093b+O88b+vNGCJb0v0O+2fufJG/vPm3vvvddUbdamNLXhvLEvb7RpkzYt1GZMgwYN8t8Hkzf2C7mAfPfu3ebmPjCAUvp6x44dcuqpp5o2Q7fccov5gSwoKJDx48ebv9E2FD6tW7eW5s2b+1/r39a2Tw3MioqKaqRj7ty5kpOTU+MLr/vUfde3X997B9rG976T2Jk/t956qwwbNsy0hY2NjZVu3bqZdjLaltInIyPDtC2vb7++9xr62U5gV940atRIevXqZdrzb9u2zexPH2bpj0vgfsmbw583DdGQ6w95Y0/eNERqaqocc8wxVfJTb3YDxcTEmECxvmua771Iv6YdCv2MFi1aVLmR5ryxL29yc3MlOTnZPHTS9q3Tp0+X8847j7yx+bzRoPHf//636YOhLpw39uSN/o7MnDlT3n77bXOPVllZaQq6tmzZQt6EgJALyOujnRxoB0XvvPOOuRjrzYoGztqZgD5B8nnuuedkypQph/w5ekHRklf9AQ6k+9R9I/j58+qrr8qLL74oL730kqxatUpmz54tDz30kJn7jBkzxjwtR3DzRjvU0ZKKli1bmie7jz/+uFx66aVV9kve2H9dqwt5E7p5o537rF279rDvNxwEK28eeOAB00HVW2+9VaUmEOeNfXmjD4K//vpr03no5MmTZdy4caZjKfLGvrzRzl1HjBhhgnENuuvCeRP8vFFacPKXv/zFdIJ41llnmc4R9fOeeuop8iYExEiI0ZM4Ojq6Ro+C+rpZs2Zm+fzzzze9EOpTQC0Z0Op7+t7RRx9d5371/dr2qT0YatXaQL/88ot89NFH5stan7r263vvQNv43ncSO/NHe3b0lZIrrYqueaUXpZEjR9a53+o94zY0f2r7boQyO/NGayUsXrzYPM3VknN9cjt06NB690ve/L68aYhDuf6QN7//vDlS9HN37dpVZZ02G9Ge1+u7pvnei/Rr2sHQh74akOs9wYknnnjAbTlvgpc3Gpxob85KA4w1a9aYe4HAJoXkTXDPG93fpk2bZODAgf51Wgqr9DO0WUFgDUYfzht7fm98NU3Xr19f5zaRlDd2C7kScq1+1L179yqlnHpC62t9ulP9x1q/qB9//LG5Qbnooovq3K/+bfWS0w8//LDGPtWzzz5rqgRqNaj66N9/8sknpm1Z4H61aogOlXKwnx3q7Mwfrb4T+IRQ6c2a74Jf136/++67Kjewul+9UHTu3LnBn+0EoXDuaFUrDca1neqCBQtMG6UD7Ze8+X150xCH8v0mb37/eXOkaJq0xETbiPpoevRc1+FzGvq7FMnXtIbSoeK0Kc78+fOrtNmvC+eNfeeNfi+0/S15Y995o80J9Tdday74Jt3f2WefbZa13XJtOG/sOW+0Grzm14GqvkdS3tjOCtGhNOLi4qxZs2aZHmWvvvpqMySAr5c/HWJj6dKlZriL559/3kpPTzdDMgUaMWKEdeutt9YYumnChAlmCBMdzqS2YTK0J8rWrVubHmlro/vUfQf2fqjDy+g6HV5G066fU33Ys5iYGOuhhx4yn61DQjl92DM78kd769RhNHzDnumwJzqEmfbw6KNDcp1zzjk1htM4//zzra+//trsLzMzs9Zhz+r7bjiBXXmjy9rTs277wQcfmCGZtCfv0tJS/zbkzeHPG6XDMunUvXt3M1STLusQRAdz/SFv7Mkb7aXWt03z5s3NEGi6rEMH+uh1rnrv6DrsmfYqvWzZMuvTTz+1OnbsWGXYs4b8LkXyNa0hefPAAw+YIb1ef/31KsME7du3z78N5409eXP//feb35kNGzaYz9Vrm17jnn76afLG5vOmutp6Wee8sSdv7rnnHtOLu543K1eutIYNG2bFx8dX2SbS88ZOIRmQ+74UGhjrD6IO36DjrfposKw3G3pTqTciDz/8cI2hybTbf70QVB+7Usfn033qOH86BEB1+mXV5xQ//vhjrenSfeq+A33zzTfW6aefbk4wDRj1h7y6V1991erUqZP5bB0e4L333rOczI78ycvLM0M56OfqRUS30WG1Aof20WBDhw8KtGnTJqt///5mHF4N4G+++WarrKzsoD7bSezImzlz5pj1+r6Op6zDrWhQEIi8OTJ5o9er6lP1c6C+6w95Y0/e6IPF2rYJ/I3Rc636s/Ps7GwTgCcnJ5vhZ6644ooqgWJDf5ecwo680eXattFzxYfzxp680d/9Dh06mPsAHd6vV69eJgANRN7Y93tTX0BO3tiTN2PHjvV/pu5/wIAB1qpVq8ibEOHS/9ldSg8AAAAAQKQJuTbkAAAAAABEAgJyAAAAAABsQEAOAAAAAIANCMgBAAAAALABATkAAAAAADYgIAcAAAAAwAYE5AAAAAAA2ICAHAAAAAAAGxCQAwDgAKNGjZLBgwfb9vkjRoyQ+++/35bP/uGHH+Soo46SgoICWz4fAIAjhYAcAACbuVyuA0533323PPbYYzJr1ixb0vfNN9/IvHnz5IYbbvCva9u2rUybNq3GtprWrl27Nvjfpb766iv585//LFlZWRIfHy8dO3aU0aNHy08//WTe79y5s5x66qnyyCOPBO3fDABAMBCQAwBgs+3bt/snDXJTUlKqrBs/frykpqZKWlqaLembPn26CZiTk5MP+7/r3XffNcF2SUmJvPjii7JmzRp54YUXzL/3jjvu8O/riiuukCeeeELKy8uPwL8QAAB7xNj0uQAAwKtZs2b+Y6GBqJYeB67zVVnPycmRuXPnmtd9+vSRE044QaKjo2X27Nnidrvlvvvuk+HDh8uYMWPk9ddfNyXOGkz379/fv5/vv/9eJkyYIEuWLJGkpCQ5//zz5dFHH5WMjIxa86OiosLsS4Plw/3vKiwsNIH2gAED5K233vKvb9eunfTs2dP8e33OO+882bNnjyxevFjOPfdcvjsAgLBACTkAAA6lgbgG0suXL5e//e1vct1115mS7N69e8uqVatMsK1tvzXwVRrgnnPOOdKtWzf58ssvZf78+bJz504ZMmRInZ/x7bffSm5urvTo0eOwp3/BggWye/dumThxYq3vB9YI0AcOWhVeHyQAABAuCMgBAHCoLl26yO23327aXE+aNMm0v9YAXdtf67o777xTsrOzTVCt/vnPf5pgXDtnO/bYY83yzJkzZdGiRf722tX98ssvphS+adOmhz3969atM3NNS0O0aNHCpAcAgHBBlXUAABzqxBNP9C9r0NykSRNTjd1Hq6yrXbt2+Ttn0+C7trbgGzZskE6dOtVYX1RUJHFxcaa6+eFmWdZBbZ+QkOAv7QcAIBwQkAMA4FCxsbFVXmvQHLjOF0RXVlaaeX5+vgwcOFAefPDBGvtq3rx5rZ+hJe4aBJeWlppq4z7aQZtWZa9Oq8Vre/GG8D0AWLt2rfTq1ave7bUNefv27Ru0bwAAnIAq6wAARIiTTjpJVq9ebYYs69ChQ5VJO3irjW8IMx0LPNAxxxwjK1eurLG9tl2vraS9NtrGXQP+qVOn1vp+YKduvg7ptJo9AADhgoAcAIAIcf3115tS5ksvvVRWrFhhqqlrx2ra07n2pl6bzMxME8h/+umnVdbfdNNN8t5778nkyZPNUGUaLN92222ydOlSufHGGxuUHn0I8Mwzz5j9XHTRRfLRRx/Jpk2bTIdz2tHbtdde699W12/dulX69u37O48CAAChg4AcAIAIoZ2iffbZZyb41tJpbW8+duxY05t5VFTdtwRXXXVVjWHPtCf3999/30ynnXaaGYbt888/l4ULF8rxxx/f4DQNGjTI/J1Wtdch27SDN31goNXhdRg3n5dfftmkuU2bNof4rwcAIPS4rIPtUQUAAEQU7dhNq6jPmTOnQW29Dzdtv669xr/00ksm+AcAIFxQQg4AAOrt3fy5554zY4bb4ddff5W///3vBOMAgLBDCTkAAAAAADaghBwAAAAAABsQkAMAAAAAYAMCcgAAAAAAbEBADgAAAACADQjIAQAAAACwAQE5AAAAAAA2ICAHAAAAAMAGBOQAAAAAANiAgBwAAAAAAAm+/wdMe8jaB8Pl7wAAAABJRU5ErkJggg=="/>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=stopstart-discussion-md">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h3 id="What-the-stop-and-start-plots-show">What the stop and start plots show<a class="anchor-link" href="#What-the-stop-and-start-plots-show">¶</a></h3><p>Both cycles are textbook. In each one the output is running steadily, near 48 megawatts (MW) in the first cycle and 51 MW in the second, when the stop signal lands and the power falls almost vertically to zero, reaching it within about a quarter of a minute. It then sits flat at zero for roughly four minutes, the plant held off, before the start signal sends it climbing back up just as steeply to the level it had been running at, with a small overshoot at the top of the first cycle before it settles.</p>
<p>There is nothing ambiguous to weigh here: the plant did exactly what the stop and start test asks, ramping fully down on the stop and fully back up on the start, on both occasions. The two cycles also frame the active-power story of the rest of the capture, since the curtailment, power gradient and delta tests all sit in the running stretches between these stops.</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=agc-md">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h2 id="AGC-signal-verification">AGC signal verification<a class="anchor-link" href="#AGC-signal-verification">¶</a></h2><p>AGC stands for Automatic Generation Control, the system by which the grid operator nudges a plant's output up and down second by second to keep the whole grid balanced. The verification in the procedure [1] is mostly a telemetry audit: it lists the AGC signals that must be telemetered rather than estimated, the high and low regulating limits and the regulation range between them, the ramp rate, the sent-out and generated values, the AGC status, and the setpoint feedback, and asks for each whether it is present and whether it changes. A second part asks for the plant to be moved by at least 20 to 30 megawatts (MW) through pulses or setpoints so the control system's response can be observed.</p>
<p>This section looks for those AGC signals in the record by their role. Where they are present it reports their value and whether it changes; where they are not, it says so plainly rather than inventing them, because the audit cannot be passed on signals that were never logged. It then checks the observable part, whether the active power was actually moved by at least the required amount during the capture.</p>
</div>
</div>
</div>
</div><div class="jp-Cell jp-CodeCell jp-Notebook-cell" id="cell-id=agc">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea">
<div class="jp-InputPrompt jp-InputArea-prompt">In [31]:</div>
<div class="jp-CodeMirrorEditor jp-Editor jp-InputArea-editor" data-type="inline">
<div class="cm-editor cm-s-jupyter">
<div class="highlight hl-ipython3"><pre><span></span><span class="c1"># =============================================================================</span>
<span class="c1"># AGC SIGNAL VERIFICATION</span>
<span class="c1">#</span>
<span class="c1"># What the procedure asks for [1]:</span>
<span class="c1">#   CHECK 1  The AGC telemetry signals (high and low regulating limits, regulation range,</span>
<span class="c1">#            ramp rate, sent-out value, generated value, AGC status, setpoint feedback) are</span>
<span class="c1">#            present and telemetered, not estimated.</span>
<span class="c1">#   CHECK 2  The plant is moved by at least AGC_MOVE_MW through pulses or setpoints, so its</span>
<span class="c1">#            control response can be observed.</span>
<span class="c1">#</span>
<span class="c1"># We resolve each AGC signal by role. Signals that are not in this record are reported as</span>
<span class="c1"># not captured, never invented. We then check the observable part, whether the active power</span>
<span class="c1"># moved by at least the required amount anywhere in the record.</span>
<span class="c1"># =============================================================================</span>

<span class="c1"># 1. The AGC signals the procedure asks to verify, each found by role.</span>
<span class="n">agc_signals</span> <span class="o">=</span> <span class="p">{</span>
    <span class="s2">"high regulating limit"</span><span class="p">:</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"hi_limit"</span><span class="p">),</span>
    <span class="s2">"low regulating limit"</span><span class="p">:</span>  <span class="n">resolve</span><span class="p">(</span><span class="s2">"lo_limit"</span><span class="p">),</span>
    <span class="s2">"ramp rate up"</span><span class="p">:</span>          <span class="n">resolve</span><span class="p">(</span><span class="s2">"ramp_up"</span><span class="p">),</span>
    <span class="s2">"ramp rate down"</span><span class="p">:</span>        <span class="n">resolve</span><span class="p">(</span><span class="s2">"ramp_down"</span><span class="p">),</span>
    <span class="s2">"sent-out value"</span><span class="p">:</span>        <span class="n">resolve</span><span class="p">(</span><span class="s2">"sentout"</span><span class="p">),</span>
    <span class="s2">"generated value"</span><span class="p">:</span>       <span class="n">resolve</span><span class="p">(</span><span class="s2">"generated"</span><span class="p">),</span>
    <span class="s2">"AGC status"</span><span class="p">:</span>            <span class="n">resolve</span><span class="p">(</span><span class="s2">"agc_mode"</span><span class="p">),</span>
    <span class="s2">"setpoint feedback"</span><span class="p">:</span>     <span class="n">resolve</span><span class="p">(</span><span class="s2">"sp_feedback"</span><span class="p">),</span>
<span class="p">}</span>
<span class="n">power_col</span> <span class="o">=</span> <span class="n">resolve</span><span class="p">(</span><span class="s2">"poc_p"</span><span class="p">,</span> <span class="n">required</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>   <span class="c1"># measured active power</span>

<span class="c1"># 2. CHECK 1: which AGC signals are actually telemetered in this record?</span>
<span class="n">present</span> <span class="o">=</span> <span class="p">{</span><span class="n">name</span><span class="p">:</span> <span class="n">col</span> <span class="k">for</span> <span class="n">name</span><span class="p">,</span> <span class="n">col</span> <span class="ow">in</span> <span class="n">agc_signals</span><span class="o">.</span><span class="n">items</span><span class="p">()</span> <span class="k">if</span> <span class="n">col</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">}</span>
<span class="n">absent</span>  <span class="o">=</span> <span class="p">[</span><span class="n">name</span> <span class="k">for</span> <span class="n">name</span><span class="p">,</span> <span class="n">col</span> <span class="ow">in</span> <span class="n">agc_signals</span><span class="o">.</span><span class="n">items</span><span class="p">()</span> <span class="k">if</span> <span class="n">col</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">]</span>

<span class="nb">print</span><span class="p">(</span><span class="s2">"AGC signal verification"</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  Signals present in this record: </span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">present</span><span class="p">)</span><span class="si">}</span><span class="s2"> of </span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">agc_signals</span><span class="p">)</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
<span class="k">for</span> <span class="n">name</span><span class="p">,</span> <span class="n">col</span> <span class="ow">in</span> <span class="n">present</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
    <span class="n">series</span>  <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">to_numeric</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="n">col</span><span class="p">],</span> <span class="n">errors</span><span class="o">=</span><span class="s2">"coerce"</span><span class="p">)</span>
    <span class="n">changes</span> <span class="o">=</span> <span class="nb">int</span><span class="p">(</span><span class="n">series</span><span class="o">.</span><span class="n">ne</span><span class="p">(</span><span class="n">series</span><span class="o">.</span><span class="n">shift</span><span class="p">())</span><span class="o">.</span><span class="n">sum</span><span class="p">())</span> <span class="o">-</span> <span class="mi">1</span>
    <span class="n">current</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">series</span><span class="o">.</span><span class="n">dropna</span><span class="p">()</span><span class="o">.</span><span class="n">iloc</span><span class="p">[</span><span class="o">-</span><span class="mi">1</span><span class="p">])</span> <span class="k">if</span> <span class="n">series</span><span class="o">.</span><span class="n">notna</span><span class="p">()</span><span class="o">.</span><span class="n">any</span><span class="p">()</span> <span class="k">else</span> <span class="nb">float</span><span class="p">(</span><span class="s2">"nan"</span><span class="p">)</span>
    <span class="n">movement</span> <span class="o">=</span> <span class="s2">"changes over the record"</span> <span class="k">if</span> <span class="n">changes</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="s2">"holds steady"</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"    </span><span class="si">{</span><span class="n">name</span><span class="si">}</span><span class="s2">: current value </span><span class="si">{</span><span class="n">current</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2">, </span><span class="si">{</span><span class="n">movement</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>
<span class="k">if</span> <span class="n">absent</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"  Signals not captured in this record (cannot be verified, reported as not telemetered):"</span><span class="p">)</span>
    <span class="k">for</span> <span class="n">name</span> <span class="ow">in</span> <span class="n">absent</span><span class="p">:</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"    </span><span class="si">{</span><span class="n">name</span><span class="si">}</span><span class="s2">"</span><span class="p">)</span>

<span class="c1"># 3. CHECK 2: was the plant moved by at least the required amount?</span>
<span class="n">power</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">to_numeric</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="n">power_col</span><span class="p">],</span> <span class="n">errors</span><span class="o">=</span><span class="s2">"coerce"</span><span class="p">)</span>
<span class="n">power_range</span>  <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">power</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">-</span> <span class="n">power</span><span class="o">.</span><span class="n">min</span><span class="p">())</span>
<span class="n">moved_enough</span> <span class="o">=</span> <span class="n">power_range</span> <span class="o">&gt;=</span> <span class="n">AGC_MOVE_MW</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"</span><span class="se">\n</span><span class="s2">  Plant movement observed: active power ranged over </span><span class="si">{</span><span class="n">power_range</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW "</span>
      <span class="sa">f</span><span class="s2">"(from </span><span class="si">{</span><span class="n">power</span><span class="o">.</span><span class="n">min</span><span class="p">()</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW to </span><span class="si">{</span><span class="n">power</span><span class="o">.</span><span class="n">max</span><span class="p">()</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW)."</span><span class="p">)</span>
<span class="k">if</span> <span class="n">moved_enough</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  Check 2 pass: the plant was moved by at least the </span><span class="si">{</span><span class="n">AGC_MOVE_MW</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW the procedure asks for, "</span>
          <span class="sa">f</span><span class="s2">"so its response to setpoint and mode commands is observable in the active-power tests above."</span><span class="p">)</span>
<span class="k">else</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">"  Check 2: the plant moved less than the </span><span class="si">{</span><span class="n">AGC_MOVE_MW</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> MW the procedure asks for in this record."</span><span class="p">)</span>

<span class="c1"># 4. Honest overall verdict.</span>
<span class="k">if</span> <span class="n">absent</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"</span><span class="se">\n</span><span class="s2">  Overall: the AGC-specific telemetry (regulating limits, sent-out and generated values, AGC "</span>
          <span class="s2">"status and setpoint feedback) is not logged in this record, so the AGC signal verification table "</span>
          <span class="s2">"cannot be completed from this capture. It is reported as not performed rather than passed or "</span>
          <span class="s2">"failed. The plant movement the second part asks for is present, and the active-power sections "</span>
          <span class="s2">"above show how the plant follows setpoint and mode commands."</span><span class="p">)</span>
<span class="k">else</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">"</span><span class="se">\n</span><span class="s2">  Overall: all AGC signals the procedure lists are present and were reported above."</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</div>
<div class="jp-Cell-outputWrapper">
<div class="jp-Collapser jp-OutputCollapser jp-Cell-outputCollapser">
</div>
<div class="jp-OutputArea jp-Cell-outputArea">
<div class="jp-OutputArea-child">
<div class="jp-OutputPrompt jp-OutputArea-prompt"></div>
<div class="jp-RenderedText jp-OutputArea-output" data-mime-type="text/plain" tabindex="0">
<pre>AGC signal verification
  Signals present in this record: 2 of 8
    ramp rate up: current value 5.00, changes over the record
    ramp rate down: current value 10.00, changes over the record
  Signals not captured in this record (cannot be verified, reported as not telemetered):
    high regulating limit
    low regulating limit
    sent-out value
    generated value
    AGC status
    setpoint feedback

  Plant movement observed: active power ranged over 78 MW (from -1 MW to 77 MW).
  Check 2 pass: the plant was moved by at least the 20 MW the procedure asks for, so its response to setpoint and mode commands is observable in the active-power tests above.

  Overall: the AGC-specific telemetry (regulating limits, sent-out and generated values, AGC status and setpoint feedback) is not logged in this record, so the AGC signal verification table cannot be completed from this capture. It is reported as not performed rather than passed or failed. The plant movement the second part asks for is present, and the active-power sections above show how the plant follows setpoint and mode commands.
</pre>
</div>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=observations-md">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h2 id="Observations">Observations<a class="anchor-link" href="#Observations">¶</a></h2><p>This notebook worked through the SCADA functionality test record one test at a time, reading every value from the logger and judging it against the acceptance procedure [1] and, where a grid-code curve or limit applied, the South African Grid Code requirements for renewable power plants [2]. Across the whole capture the plant's control functions are present and largely correct, with a small number of clear items to follow up.</p>
<p>The active-power constraint tests pass cleanly. Curtailment pulled the output down to each commanded ceiling and released it again when the mode was switched off. The power gradient limiter held the ramp close to its commanded rate in both the up and the down directions. The stop and start test was the most clear-cut of all: on each of two cycles the output ramped fully to zero on the stop signal and back to the level it had been running at on the start signal.</p>
<p>The reserve and reactive-side results pass with detail worth carrying forward. The delta production constraint held its reserve accurately in the 15 percent window, settling right on the target, but under-delivered in the 10 percent window, where it touched the target briefly and then drifted back up, so the reserve was established and then partly given back. Voltage control held the point of connection voltage on its 137 kilovolt reference inside the grid-code accuracy band for almost the entire capture, trimming a small amount of reactive power to do so.</p>
<p>Two findings are constructive rather than clean passes. The frequency response is present and in the right direction, cutting active power hard above the over-frequency point and recovering once the frequency drops back, and it correctly stayed connected because the real grid frequency never approached the trip point. But it over-reduces against the Figure 6 droop curve, behaving like an on-off curtailment instead of a proportional droop, so the recommended next step is to retune the droop so the reduction tracks the curve.</p>
<p>Finally, several tests were simply not exercised in this capture, and are reported as such rather than assumed. The stepped part of the voltage test and the change of droop never occurred, the reactive power (Q) mode and the power factor (PF) mode were never switched on, and the AGC signal verification could not be completed because most of its telemetry is not logged in this record. Read together, the plant demonstrates working curtailment, power gradient, delta, voltage control and stop and start, a frequency response that needs a droop retune, and a group of reactive and AGC checks that need a follow-up capture in which those modes and signals are actually exercised and telemetered.</p>
</div>
</div>
</div>
</div>
<div class="jp-Cell jp-MarkdownCell jp-Notebook-cell" id="cell-id=references-md">
<div class="jp-Cell-inputWrapper" tabindex="0">
<div class="jp-Collapser jp-InputCollapser jp-Cell-inputCollapser">
</div>
<div class="jp-InputArea jp-Cell-inputArea"><div class="jp-InputPrompt jp-InputArea-prompt">
</div><div class="jp-RenderedHTMLCommon jp-RenderedMarkdown jp-MarkdownOutput" data-mime-type="text/markdown">
<h2 id="References">References<a class="anchor-link" href="#References">¶</a></h2><p>[1] National Control System Support (NCSS), "SCADA Functionality Test Record," National Transmission Company South Africa SOC Ltd, Revision 3, 2026.</p>
<p>[2] "Grid Connection Code for Renewable Power Plants (RPPs) Connected to the Electricity Transmission System (TS) or the Distribution System (DS) in South Africa," Version 3.1, 2022.</p>
</div>
</div>
</div>
</div>
</main>
</body>
</html>
